      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 13,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_oc_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24586,
      "address_hex": "0x600A",
      "key": "chg_oc_lvl3_alarm_recovery",
      "name_en": "Chg OC Level 3 Alarm Recovery",
      "name_cn": "充电电流过大三级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 14,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_oc_lvl3_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24587,
      "address_hex": "0x600B",
      "key": "dsg_oc_lvl3_alarm",
      "name_en": "Dsg OC Level 3 Alarm",
      "name_cn": "放电电流过大三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 15,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_oc_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24588,
      "address_hex": "0x600C",
      "key": "dsg_oc_lvl3_alarm_recovery",
      "name_en": "Dsg OC Level 3 Alarm Recovery",
      "name_cn": "放电电流过大三级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 16,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_ot_lvl3_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24589,
      "address_hex": "0x600D",
      "key": "chg_ot_lvl3_alarm",
      "name_en": "Chg OT Level 3 Alarm",
      "name_cn": "充电温度过高三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 17,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_ot_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24590,
      "address_hex": "0x600E",
      "key": "chg_ot_lvl3_alarm_recovery",
      "name_en": "Chg OT Level 3 Alarm Recovery",
      "name_cn": "充电温度过高三级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 18,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_ut_lvl3_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24591,
      "address_hex": "0x600F",
      "key": "chg_ut_lvl3_alarm",
      "name_en": "Chg UT Level 3 Alarm",
      "name_cn": "充电温度过低三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 19,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_ut_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24592,
      "address_hex": "0x6010",
      "key": "chg_ut_lvl3_alarm_recovery",
      "name_en": "Chg UT Level 3 Alarm Recovery",
      "name_cn": "充电温度过低三级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 20,
      "bitfields": []
    },
    {
      "id": "rack.parameter.low_soc_lvl3_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24593,
      "address_hex": "0x6011",
      "key": "low_soc_lvl3_alarm",
      "name_en": "Low SOC Level 3 Alarm",
      "name_cn": "SOC过低三级报警",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "%",
      "range_text": "[0~100]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 21,
      "bitfields": []
    },
    {
      "id": "rack.parameter.low_soc_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24594,
      "address_hex": "0x6012",
      "key": "low_soc_lvl3_alarm_recovery",
      "name_en": "Low SOC Level 3 Alarm Recovery",
      "name_cn": "SOC过低三级报警恢复值",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "%",
      "range_text": "[0~100]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 22,
      "bitfields": []
    },
    {
      "id": "rack.parameter.term_ot_lvl3_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24595,
      "address_hex": "0x6013",
      "key": "term_ot_lvl3_alarm",
      "name_en": "Term OT Level 3 Alarm",
      "name_cn": "极柱温度过高三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 23,
      "bitfields": []
    },
    {
      "id": "rack.parameter.term_ot_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24596,
      "address_hex": "0x6014",
      "key": "term_ot_lvl3_alarm_recovery",
      "name_en": "Term OT Level 3 Alarm Recovery",
      "name_cn": "极柱温度过高三级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 24,
      "bitfields": []
    },
    {
      "id": "rack.parameter.low_ir_lvl3_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24597,
      "address_hex": "0x6015",
      "key": "low_ir_lvl3_alarm",
      "name_en": "Low IR Level 3 Alarm",
      "name_cn": "绝缘阻值过低三级报警",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "Ω/V",
      "range_text": "[0~65535]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 25,
      "bitfields": []
    },
    {
      "id": "rack.parameter.low_ir_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24598,
      "address_hex": "0x6016",
      "key": "low_ir_lvl3_alarm_recovery",
      "name_en": "Low IR Level 3 Alarm Recovery",
      "name_cn": "绝缘阻值过低三级报警恢复值",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "Ω/V",
      "range_text": "[0~65535]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 26,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_volt_diff_lvl3_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24599,
      "address_hex": "0x6017",
      "key": "cell_volt_diff_lvl3_alarm",
      "name_en": "Cell Volt Diff Level 3 Alarm",
      "name_cn": "单体压差过大三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 27,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_volt_diff_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24600,
      "address_hex": "0x6018",
      "key": "cell_volt_diff_lvl3_alarm_recovery",
      "name_en": "Cell Volt Diff Level 3 Alarm Recovery",
      "name_cn": "单体压差过大三级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 28,
      "bitfields": []
    },
    {
      "id": "rack.parameter.vrack_cal_diff_lvl3_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24601,
      "address_hex": "0x6019",
      "key": "vrack_cal_diff_lvl3_alarm",
      "name_en": "Rack Volt Calibration Level 3 Alarm",
      "name_cn": "簇总压校验差过大三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 29,
      "bitfields": []
    },
    {
      "id": "rack.parameter.vrack_cal_diff_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24602,
      "address_hex": "0x601A",
      "key": "vrack_cal_diff_lvl3_alarm_recovery",
      "name_en": "Rack Volt Calibration Level 3 Alarm Recovery",
      "name_cn": "簇总压校验差过大三级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 30,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ot_lvl3_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24603,
      "address_hex": "0x601B",
      "key": "cell_ot_lvl3_alarm",
      "name_en": "Cell OT Level 3 Alarm",
      "name_cn": "单体温度过高三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 31,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ot_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24604,
      "address_hex": "0x601C",
      "key": "cell_ot_lvl3_alarm_recovery",
      "name_en": "Cell OT Level 3 Alarm Recovery",
      "name_cn": "单体温度过高三级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 32,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ut_lvl3_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24605,
      "address_hex": "0x601D",
      "key": "cell_ut_lvl3_alarm",
      "name_en": "Cell UT Level 3 Alarm",
      "name_cn": "单体温度过低三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 33,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ut_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24606,
      "address_hex": "0x601E",
      "key": "cell_ut_lvl3_alarm_recovery",
      "name_en": "Cell UT Level 3 Alarm Recovery",
      "name_cn": "单体温度过低三级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 34,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_temp_diff_lvl3_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24607,
      "address_hex": "0x601F",
      "key": "cell_temp_diff_lvl3_alarm",
      "name_en": "Cell Temp Diff Level 3 Alarm",
      "name_cn": "单体温差过大三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 35,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_temp_diff_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24608,
      "address_hex": "0x6020",
      "key": "cell_temp_diff_lvl3_alarm_recovery",
      "name_en": "Cell Temp Diff Level 3 Alarm Recovery",
      "name_cn": "单体温差过大三级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 36,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pdu_ot_lvl3_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24609,
      "address_hex": "0x6021",
      "key": "pdu_ot_lvl3_alarm",
      "name_en": "PDU OT Level 3 Alarm",
      "name_cn": "高压箱温度过高三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 37,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pdu_ot_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24610,
      "address_hex": "0x6022",
      "key": "pdu_ot_lvl3_alarm_recovery",
      "name_en": "PDU OT Level 3 Alarm Recovery",
      "name_cn": "高压箱温度过高三级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 38,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ov_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24611,
      "address_hex": "0x6023",
      "key": "cell_ov_lvl2_alarm",
      "name_en": "Cell OV Level 2 Alarm",
      "name_cn": "单体电压过高二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 39,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ov_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24612,
      "address_hex": "0x6024",
      "key": "cell_ov_lvl2_alarm_recovery",
      "name_en": "Cell OV Level 2 Alarm Recovery",
      "name_cn": "单体电压过高二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 40,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_uv_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24613,
      "address_hex": "0x6025",
      "key": "cell_uv_lvl2_alarm",
      "name_en": "Cell UV Level 2 Alarm",
      "name_cn": "单体电压过低二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 41,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_uv_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24614,
      "address_hex": "0x6026",
      "key": "cell_uv_lvl2_alarm_recovery",
      "name_en": "Cell Safety OV Alarm Recovery",
      "name_cn": "单体电压极高报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 42,
      "bitfields": []
    },
    {
      "id": "rack.parameter.rack_ov_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24615,
      "address_hex": "0x6027",
      "key": "rack_ov_lvl2_alarm",
      "name_en": "Rack OV Level 2 Alarm",
      "name_cn": "簇总压过高二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 43,
      "bitfields": []
    },
    {
      "id": "rack.parameter.rack_ov_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24616,
      "address_hex": "0x6028",
      "key": "rack_ov_lvl2_alarm_recovery",
      "name_en": "Rack OV Level 2 Alarm Recovery",
      "name_cn": "簇总压过高二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 44,
      "bitfields": []
    },
    {
      "id": "rack.parameter.rack_uv_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24617,
      "address_hex": "0x6029",
      "key": "rack_uv_lvl2_alarm",
      "name_en": "Rack UV Level 2 Alarm",
      "name_cn": "簇总压过低二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 45,
      "bitfields": []
    },
    {
      "id": "rack.parameter.rack_uv_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24618,
      "address_hex": "0x602A",
      "key": "rack_uv_lvl2_alarm_recovery",
      "name_en": "Rack UV Level 2 Alarm Recovery",
      "name_cn": "簇总压过低二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 46,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_oc_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24619,
      "address_hex": "0x602B",
      "key": "chg_oc_lvl2_alarm",
      "name_en": "Chg  OC Level 2 Alarm",
      "name_cn": "充电电流过大二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 47,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_oc_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24620,
      "address_hex": "0x602C",
      "key": "chg_oc_lvl2_alarm_recovery",
      "name_en": "Chg OC Level 2 Alarm Recovery",
      "name_cn": "充电电流过大二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 48,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_oc_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24621,
      "address_hex": "0x602D",
      "key": "dsg_oc_lvl2_alarm",
      "name_en": "Dsg OC Level 2 Alarm",
      "name_cn": "放电电流过大二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 49,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_oc_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24622,
      "address_hex": "0x602E",
      "key": "dsg_oc_lvl2_alarm_recovery",
      "name_en": "Dsg OC Level 2 Alarm Recovery",
      "name_cn": "放电电流过大二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 50,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_ot_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24623,
      "address_hex": "0x602F",
      "key": "chg_ot_lvl2_alarm",
      "name_en": "Chg OT Level 2 Alarm",
      "name_cn": "充电温度过高二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 51,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_ot_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24624,
      "address_hex": "0x6030",
      "key": "chg_ot_lvl2_alarm_recovery",
      "name_en": "Chg OT Level 2 Alarm Recovery",
      "name_cn": "充电温度过高二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 52,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_ut_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24625,
      "address_hex": "0x6031",
      "key": "chg_ut_lvl2_alarm",
      "name_en": "Chg UT Level 2 Alarm",
      "name_cn": "充电温度过低二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 53,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_ut_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24626,
      "address_hex": "0x6032",
      "key": "chg_ut_lvl2_alarm_recovery",
      "name_en": "Chg UT Level 2 Alarm Recovery",
      "name_cn": "充电温度过低二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 54,
      "bitfields": []
    },
    {
      "id": "rack.parameter.low_soc_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24627,
      "address_hex": "0x6033",
      "key": "low_soc_lvl2_alarm",
      "name_en": "Low SOC Level 2 Alarm",
      "name_cn": "SOC过低二级报警",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "%",
      "range_text": "[0~100]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 55,
      "bitfields": []
    },
    {
      "id": "rack.parameter.low_soc_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24628,
      "address_hex": "0x6034",
      "key": "low_soc_lvl2_alarm_recovery",
      "name_en": "Low SOC Level 2 Alarm Recovery",
      "name_cn": "SOC过低二级报警恢复值",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "%",
      "range_text": "[0~100]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 56,
      "bitfields": []
    },
    {
      "id": "rack.parameter.term_ot_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24629,
      "address_hex": "0x6035",
      "key": "term_ot_lvl2_alarm",
      "name_en": "Term OT Level 2 Alarm",
      "name_cn": "极柱温度过高二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 57,
      "bitfields": []
    },
    {
      "id": "rack.parameter.term_ot_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24630,
      "address_hex": "0x6036",
      "key": "term_ot_lvl2_alarm_recovery",
      "name_en": "Term OT Level 2 Alarm Recovery",
      "name_cn": "极柱温度过高二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 58,
      "bitfields": []
    },
    {
      "id": "rack.parameter.low_ir_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24631,
      "address_hex": "0x6037",
      "key": "low_ir_lvl2_alarm",
      "name_en": "Low IR Level 2 Alarm",
      "name_cn": "绝缘阻值过低二级报警",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "Ω/V",
      "range_text": "[0~65535]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 59,
      "bitfields": []
    },
    {
      "id": "rack.parameter.low_ir_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24632,
      "address_hex": "0x6038",
      "key": "low_ir_lvl2_alarm_recovery",
      "name_en": "Low IR Level 2 Alarm Recovery",
      "name_cn": "绝缘阻值过低二级报警恢复值",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "Ω/V",
      "range_text": "[0~65535]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 60,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_volt_diff_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24633,
      "address_hex": "0x6039",
      "key": "cell_volt_diff_lvl2_alarm",
      "name_en": "Cell Volt Diff Level 2 Alarm",
      "name_cn": "单体压差过大二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 61,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_volt_diff_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24634,
      "address_hex": "0x603A",
      "key": "cell_volt_diff_lvl2_alarm_recovery",
      "name_en": "Cell UV Level 2 Alarm Recovery",
      "name_cn": "单体电压过低二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 62,
      "bitfields": []
    },
    {
      "id": "rack.parameter.vrack_cal_diff_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24635,
      "address_hex": "0x603B",
      "key": "vrack_cal_diff_lvl2_alarm",
      "name_en": "Rack Volt Calibration Level 2 Alarm",
      "name_cn": "簇总压校验差过大二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 63,
      "bitfields": []
    },
    {
      "id": "rack.parameter.vrack_cal_diff_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24636,
      "address_hex": "0x603C",
      "key": "vrack_cal_diff_lvl2_alarm_recovery",
      "name_en": "Rack Volt Calibration Level 2 Alarm Recovery",
      "name_cn": "簇总压校验差过大二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 64,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ot_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24637,
      "address_hex": "0x603D",
      "key": "cell_ot_lvl2_alarm",
      "name_en": "Cell OT Level 2 Alarm",
      "name_cn": "单体温度过高二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 65,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ot_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24638,
      "address_hex": "0x603E",
      "key": "cell_ot_lvl2_alarm_recovery",
      "name_en": "Cell OT Level 2 Alarm Recovery",
      "name_cn": "单体温度过高二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 66,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ut_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24639,
      "address_hex": "0x603F",
      "key": "cell_ut_lvl2_alarm",
      "name_en": "Cell UT Level 2 Alarm",
      "name_cn": "单体温度过低二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 67,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ut_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24640,
      "address_hex": "0x6040",
      "key": "cell_ut_lvl2_alarm_recovery",
      "name_en": "Cell UT Level 2 Alarm Recovery",
      "name_cn": "单体温度过低二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 68,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_temp_diff_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24641,
      "address_hex": "0x6041",
      "key": "cell_temp_diff_lvl2_alarm",
      "name_en": "Cell Temp Diff Level 2 Alarm",
      "name_cn": "单体温差过大二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 69,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_temp_diff_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24642,
      "address_hex": "0x6042",
      "key": "cell_temp_diff_lvl2_alarm_recovery",
      "name_en": "Cell Temp Diff Level 2 Alarm Recovery",
      "name_cn": "单体温差过大二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 70,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pdu_ot_lvl2_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24643,
      "address_hex": "0x6043",
      "key": "pdu_ot_lvl2_alarm",
      "name_en": "PDU OT Level 2 Alarm",
      "name_cn": "高压箱温度过高二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 71,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pdu_ot_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24644,
      "address_hex": "0x6044",
      "key": "pdu_ot_lvl2_alarm_recovery",
      "name_en": "PDU OT Level 2 Alarm Recovery",
      "name_cn": "高压箱温度过高二级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 72,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ov_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24645,
      "address_hex": "0x6045",
      "key": "cell_ov_lvl1_alarm",
      "name_en": "Cell OV Level 1 Alarm",
      "name_cn": "单体电压过高一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 73,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ov_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24646,
      "address_hex": "0x6046",
      "key": "cell_ov_lvl1_alarm_recovery",
      "name_en": "Cell OV Level 1 Alarm Recovery",
      "name_cn": "单体电压过高一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 74,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_uv_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24647,
      "address_hex": "0x6047",
      "key": "cell_uv_lvl1_alarm",
      "name_en": "Cell UV Level 1 Alarm",
      "name_cn": "单体电压过低一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 75,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_uv_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24648,
      "address_hex": "0x6048",
      "key": "cell_uv_lvl1_alarm_recovery",
      "name_en": "Cell OV Level 3 Alarm Recovery",
      "name_cn": "单体电压过高三级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 76,
      "bitfields": []
    },
    {
      "id": "rack.parameter.rack_ov_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24649,
      "address_hex": "0x6049",
      "key": "rack_ov_lvl1_alarm",
      "name_en": "Rack OV Level 1 Alarm",
      "name_cn": "簇总压过高一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 77,
      "bitfields": []
    },
    {
      "id": "rack.parameter.rack_ov_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24650,
      "address_hex": "0x604A",
      "key": "rack_ov_lvl1_alarm_recovery",
      "name_en": "Rack OV Level 1 Alarm Recovery",
      "name_cn": "簇总压过高一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 78,
      "bitfields": []
    },
    {
      "id": "rack.parameter.rack_uv_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24651,
      "address_hex": "0x604B",
      "key": "rack_uv_lvl1_alarm",
      "name_en": "Rack UV Level 1 Alarm",
      "name_cn": "簇总压过低一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 79,
      "bitfields": []
    },
    {
      "id": "rack.parameter.rack_uv_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24652,
      "address_hex": "0x604C",
      "key": "rack_uv_lvl1_alarm_recovery",
      "name_en": "Rack UV Level 1 Alarm Recovery",
      "name_cn": "簇总压过低一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 80,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_oc_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24653,
      "address_hex": "0x604D",
      "key": "chg_oc_lvl1_alarm",
      "name_en": "Chg OC Level 1 Alarm",
      "name_cn": "充电电流过大一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 81,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_oc_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24654,
      "address_hex": "0x604E",
      "key": "chg_oc_lvl1_alarm_recovery",
      "name_en": "Chg OC Level 1 Alarm Recovery",
      "name_cn": "充电电流过大一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 82,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_oc_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24655,
      "address_hex": "0x604F",
      "key": "dsg_oc_lvl1_alarm",
      "name_en": "Dsg OC Level 1 Alarm",
      "name_cn": "放电电流过大一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 83,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_oc_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24656,
      "address_hex": "0x6050",
      "key": "dsg_oc_lvl1_alarm_recovery",
      "name_en": "Dsg OC Level 1 Alarm Recovery",
      "name_cn": "放电电流过大一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 84,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_ot_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24657,
      "address_hex": "0x6051",
      "key": "chg_ot_lvl1_alarm",
      "name_en": "Chg OT Level 1 Alarm",
      "name_cn": "充电温度过高一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 85,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_ot_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24658,
      "address_hex": "0x6052",
      "key": "chg_ot_lvl1_alarm_recovery",
      "name_en": "Chg OT Level 1 Alarm Recovery",
      "name_cn": "充电温度过高一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 86,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_ut_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24659,
      "address_hex": "0x6053",
      "key": "chg_ut_lvl1_alarm",
      "name_en": "Chg UT Level 1 Alarm",
      "name_cn": "充电温度过低一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 87,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_ut_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24660,
      "address_hex": "0x6054",
      "key": "chg_ut_lvl1_alarm_recovery",
      "name_en": "Chg UT Level 1 Alarm Recovery",
      "name_cn": "充电温度过低一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 88,
      "bitfields": []
    },
    {
      "id": "rack.parameter.low_soc_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24661,
      "address_hex": "0x6055",
      "key": "low_soc_lvl1_alarm",
      "name_en": "Low SOC Level 1 Alarm",
      "name_cn": "SOC过低一级报警",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "%",
      "range_text": "[0~100]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 89,
      "bitfields": []
    },
    {
      "id": "rack.parameter.low_soc_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24662,
      "address_hex": "0x6056",
      "key": "low_soc_lvl1_alarm_recovery",
      "name_en": "Low SOC Level 1 Alarm Recovery",
      "name_cn": "SOC过低一级报警恢复值",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "%",
      "range_text": "[0~100]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 90,
      "bitfields": []
    },
    {
      "id": "rack.parameter.term_ot_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24663,
      "address_hex": "0x6057",
      "key": "term_ot_lvl1_alarm",
      "name_en": "Term OT Level 1 Alarm",
      "name_cn": "极柱温度过高一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 91,
      "bitfields": []
    },
    {
      "id": "rack.parameter.term_ot_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24664,
      "address_hex": "0x6058",
      "key": "term_ot_lvl1_alarm_recovery",
      "name_en": "Term OT Level 1 Alarm Recovery",
      "name_cn": "极柱温度过高一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 92,
      "bitfields": []
    },
    {
      "id": "rack.parameter.low_ir_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24665,
      "address_hex": "0x6059",
      "key": "low_ir_lvl1_alarm",
      "name_en": "Low IR Level 1 Alarm",
      "name_cn": "绝缘阻值过低一级报警",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "Ω/V",
      "range_text": "[0~65535]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 93,
      "bitfields": []
    },
    {
      "id": "rack.parameter.low_ir_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24666,
      "address_hex": "0x605A",
      "key": "low_ir_lvl1_alarm_recovery",
      "name_en": "Low IR Level 1 Alarm Recovery",
      "name_cn": "绝缘阻值过低一级报警恢复值",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "Ω/V",
      "range_text": "[0~65535]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 94,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_volt_diff_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24667,
      "address_hex": "0x605B",
      "key": "cell_volt_diff_lvl1_alarm",
      "name_en": "Cell Volt Diff Level 1 Alarm",
      "name_cn": "单体压差过大一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 95,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_volt_diff_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24668,
      "address_hex": "0x605C",
      "key": "cell_volt_diff_lvl1_alarm_recovery",
      "name_en": "Cell UV Level 1 Alarm Recovery",
      "name_cn": "单体电压过低一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 96,
      "bitfields": []
    },
    {
      "id": "rack.parameter.vrack_cal_diff_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24669,
      "address_hex": "0x605D",
      "key": "vrack_cal_diff_lvl1_alarm",
      "name_en": "Rack Volt Calibration Level 1 Alarm",
      "name_cn": "簇总压校验差过大一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 97,
      "bitfields": []
    },
    {
      "id": "rack.parameter.vrack_cal_diff_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24670,
      "address_hex": "0x605E",
      "key": "vrack_cal_diff_lvl1_alarm_recovery",
      "name_en": "Rack Volt Calibration Level 1 Alarm Recovery",
      "name_cn": "簇总压校验差过大一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 98,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ot_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24671,
      "address_hex": "0x605F",
      "key": "cell_ot_lvl1_alarm",
      "name_en": "Cell OT Level 1 Alarm",
      "name_cn": "单体温度过高一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 99,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ot_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24672,
      "address_hex": "0x6060",
      "key": "cell_ot_lvl1_alarm_recovery",
      "name_en": "Cell OT Level 1 Alarm Recovery",
      "name_cn": "单体温度过高一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 100,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ut_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24673,
      "address_hex": "0x6061",
      "key": "cell_ut_lvl1_alarm",
      "name_en": "Cell UT Level 1 Alarm",
      "name_cn": "单体温度过低一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 101,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_ut_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24674,
      "address_hex": "0x6062",
      "key": "cell_ut_lvl1_alarm_recovery",
      "name_en": "Cell UT Level 1 Alarm Recovery",
      "name_cn": "单体温度过低一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 102,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_temp_diff_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24675,
      "address_hex": "0x6063",
      "key": "cell_temp_diff_lvl1_alarm",
      "name_en": "Cell Temp Diff Level 1 Alarm",
      "name_cn": "单体温差过大一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 103,
      "bitfields": []
    },
    {
      "id": "rack.parameter.cell_temp_diff_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24676,
      "address_hex": "0x6064",
      "key": "cell_temp_diff_lvl1_alarm_recovery",
      "name_en": "Cell Temp Diff Level 1 Alarm Recovery",
      "name_cn": "单体温差过大一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 104,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pdu_ot_lvl1_alarm",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24677,
      "address_hex": "0x6065",
      "key": "pdu_ot_lvl1_alarm",
      "name_en": "PDU OT Level 1 Alarm",
      "name_cn": "高压箱温度过高一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 105,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pdu_ot_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24678,
      "address_hex": "0x6066",
      "key": "pdu_ot_lvl1_alarm_recovery",
      "name_en": "PDU OT Level 1 Alarm Recovery",
      "name_cn": "高压箱温度过高一级报警恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 106,
      "bitfields": []
    },
    {
      "id": "rack.parameter.lv1_module_vol_differ_hi_alm_throld",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24679,
      "address_hex": "0x6067",
      "key": "lv1_module_vol_differ_hi_alm_throld",
      "name_en": "Pack Voltage Difference Level 1 Alarm",
      "name_cn": "Pack压差过大一级报警",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32768~32768]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 107,
      "bitfields": []
    },
    {
      "id": "rack.parameter.lv2_module_vol_differ_hi_alm_throld",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24680,
      "address_hex": "0x6068",
      "key": "lv2_module_vol_differ_hi_alm_throld",
      "name_en": "Pack Voltage Difference Level 2 Alarm",
      "name_cn": "Pack压差过大二级报警",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32768~32768]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 108,
      "bitfields": []
    },
    {
      "id": "rack.parameter.lv3_module_vol_differ_hi_alm_throld",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24681,
      "address_hex": "0x6069",
      "key": "lv3_module_vol_differ_hi_alm_throld",
      "name_en": "Pack Voltage Difference Level 3 Alarm",
      "name_cn": "Pack压差过大三级报警",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[0~600]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 109,
      "bitfields": []
    },
    {
      "id": "rack.parameter.lv1_module_vol_differ_hi_alm_reco",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24682,
      "address_hex": "0x606A",
      "key": "lv1_module_vol_differ_hi_alm_reco",
      "name_en": "Pack Voltage Difference Level 1 Alarm Recovery",
      "name_cn": "Pack压差过大报警一级恢复值",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32768~32768]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 110,
      "bitfields": []
    },
    {
      "id": "rack.parameter.lv2_module_vol_differ_hi_alm_reco",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24683,
      "address_hex": "0x606B",
      "key": "lv2_module_vol_differ_hi_alm_reco",
      "name_en": "Pack Voltage Difference Level 2 Alarm Recovery",
      "name_cn": "Pack压差过大报警二级恢复值",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32768~32768]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 111,
      "bitfields": []
    },
    {
      "id": "rack.parameter.lv3_module_vol_differ_hi_alm_reco",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24684,
      "address_hex": "0x606C",
      "key": "lv3_module_vol_differ_hi_alm_reco",
      "name_en": "Pack Voltage Difference Level 3 Alarm Recovery",
      "name_cn": "Pack压差过大报警三级恢复值",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32768~32768]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 112,
      "bitfields": []
    },
    {
      "id": "rack.parameter.copper_ot_lvl1_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24685,
      "address_hex": "0x606D",
      "key": "copper_ot_lvl1_alarm_trigger",
      "name_en": "Busbar OT Level 1 Alarm",
      "name_cn": "铜排温度过高一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 113,
      "bitfields": []
    },
    {
      "id": "rack.parameter.copper_ot_lvl2_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24686,
      "address_hex": "0x606E",
      "key": "copper_ot_lvl2_alarm_trigger",
      "name_en": "Busbar OT Level 2 Alarm",
      "name_cn": "铜排温度过高二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 114,
      "bitfields": []
    },
    {
      "id": "rack.parameter.copper_ot_lvl3_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24687,
      "address_hex": "0x606F",
      "key": "copper_ot_lvl3_alarm_trigger",
      "name_en": "Busbar OT Level 3 Alarm",
      "name_cn": "铜排温度过高三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 115,
      "bitfields": []
    },
    {
      "id": "rack.parameter.copper_ot_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24688,
      "address_hex": "0x6070",
      "key": "copper_ot_lvl1_alarm_recovery",
      "name_en": "Busbar OT Level 1 Alarm Recovery",
      "name_cn": "铜排温度过高一级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 116,
      "bitfields": []
    },
    {
      "id": "rack.parameter.copper_ot_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24689,
      "address_hex": "0x6071",
      "key": "copper_ot_lvl2_alarm_recovery",
      "name_en": "Busbar OT Level 2 Alarm Recovery",
      "name_cn": "铜排温度过高二级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 117,
      "bitfields": []
    },
    {
      "id": "rack.parameter.copper_ot_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24690,
      "address_hex": "0x6072",
      "key": "copper_ot_lvl3_alarm_recovery",
      "name_en": "Busbar OT Level 3 Alarm Recovery",
      "name_cn": "铜排温度过高三级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 118,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_cell_volt_lvl1_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24691,
      "address_hex": "0x6073",
      "key": "chg_cell_volt_lvl1_alarm_trigger",
      "name_en": "Chg Cell Volt Diff Level 1 Alarm",
      "name_cn": "充电单体压差过大一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 119,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_cell_volt_lvl2_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24692,
      "address_hex": "0x6074",
      "key": "chg_cell_volt_lvl2_alarm_trigger",
      "name_en": "Chg Cell Volt Diff Level 2 Alarm",
      "name_cn": "充电单体压差过大二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 120,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_cell_volt_lvl3_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24693,
      "address_hex": "0x6075",
      "key": "chg_cell_volt_lvl3_alarm_trigger",
      "name_en": "Chg Cell Volt Diff Level 3 Alarm",
      "name_cn": "充电单体压差过大三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 121,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_cell_volt_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24694,
      "address_hex": "0x6076",
      "key": "chg_cell_volt_lvl1_alarm_recovery",
      "name_en": "Chg Cell Volt Diff Level 1 Alarm Recovery",
      "name_cn": "充电单体压差过大一级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 122,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_cell_volt_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24695,
      "address_hex": "0x6077",
      "key": "chg_cell_volt_lvl2_alarm_recovery",
      "name_en": "Chg Cell Volt Diff Level 2 Alarm Recovery",
      "name_cn": "充电单体压差过大二级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 123,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_cell_volt_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24696,
      "address_hex": "0x6078",
      "key": "chg_cell_volt_lvl3_alarm_recovery",
      "name_en": "Chg Cell Volt Diff Level 3 Alarm Recovery",
      "name_cn": "充电单体压差过大三级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 124,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_cell_temp_lvl1_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24697,
      "address_hex": "0x6079",
      "key": "chg_cell_temp_lvl1_alarm_trigger",
      "name_en": "Chg Cell Temp Diff Level 1 Alarm",
      "name_cn": "充电单体温差过大一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 125,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_cell_temp_lvl2_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24698,
      "address_hex": "0x607A",
      "key": "chg_cell_temp_lvl2_alarm_trigger",
      "name_en": "Chg Cell Temp Diff Level 2 Alarm",
      "name_cn": "充电单体温差过大二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 126,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_cell_temp_lvl3_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24699,
      "address_hex": "0x607B",
      "key": "chg_cell_temp_lvl3_alarm_trigger",
      "name_en": "Chg Cell Temp Diff Level 3 Alarm",
      "name_cn": "充电单体温差过大三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 127,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_cell_temp_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24700,
      "address_hex": "0x607C",
      "key": "chg_cell_temp_lvl1_alarm_recovery",
      "name_en": "Chg Cell Temp Diff Level 1 Alarm Recovery",
      "name_cn": "充电单体温差过大一级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 128,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_cell_temp_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24701,
      "address_hex": "0x607D",
      "key": "chg_cell_temp_lvl2_alarm_recovery",
      "name_en": "Chg Cell Temp Diff Level 2 Alarm Recovery",
      "name_cn": "充电单体温差过大二级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 129,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_cell_temp_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24702,
      "address_hex": "0x607E",
      "key": "chg_cell_temp_lvl3_alarm_recovery",
      "name_en": "Chg Cell Temp Diff Level 3 Alarm Recovery",
      "name_cn": "充电单体温差过大三级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 130,
      "bitfields": []
    },
    {
      "id": "rack.parameter.reserve100",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24703,
      "address_hex": "0x607F",
      "key": "reserve100",
      "name_en": "reserve100",
      "name_cn": "预留",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 131,
      "bitfields": []
    },
    {
      "id": "rack.parameter.bau_sync_time_h16b",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24704,
      "address_hex": "0x6080",
      "key": "bau_sync_time_h16b",
      "name_en": "BAU Sync Time",
      "name_cn": "总控时间",
      "access": "R/W",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 100.0,
      "unit": "ms",
      "range_text": "[0~65535]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 132,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pre_chg_end_volt_diff",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24706,
      "address_hex": "0x6082",
      "key": "pre_chg_end_volt_diff",
      "name_en": "Pre-Charge End Volt Diff",
      "name_cn": "预充结束压差",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 133,
      "bitfields": []
    },
    {
      "id": "rack.parameter.io1_auto_distribute_wrong_id",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24707,
      "address_hex": "0x6083",
      "key": "io1_auto_distribute_wrong_id",
      "name_en": "Pack Fan ON Temp",
      "name_cn": "风扇开启温度",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 134,
      "bitfields": []
    },
    {
      "id": "rack.parameter.fan_stop_temp",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24708,
      "address_hex": "0x6084",
      "key": "fan_stop_temp",
      "name_en": "Pack Fan OFF Temp",
      "name_cn": "风扇关闭温度",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 135,
      "bitfields": []
    },
    {
      "id": "rack.parameter.last_byte_of_ip",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24709,
      "address_hex": "0x6085",
      "key": "last_byte_of_ip",
      "name_en": "Last Byte of IP",
      "name_cn": "IP第四个字节",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": "[0~255]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": "由于与堆编号和IP偏移机制冲突，默认不开启该功能，软件中开启配置后，堆编号与IP偏移的配置不生效",
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 136,
      "bitfields": []
    },
    {
      "id": "rack.parameter.reg_6086_3rd_byte_of_ip",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24710,
      "address_hex": "0x6086",
      "key": "reg_6086_3rd_byte_of_ip",
      "name_en": "3rd Byte of IP",
      "name_cn": "IP第三个字节",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": "[0~255]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 137,
      "bitfields": []
    },
    {
      "id": "rack.parameter.reg_6087_2nd_byte_of_ip",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24711,
      "address_hex": "0x6087",
      "key": "reg_6087_2nd_byte_of_ip",
      "name_en": "2nd Byte of IP",
      "name_cn": "IP第二个字节",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": "[0~255]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 138,
      "bitfields": []
    },
    {
      "id": "rack.parameter.reg_6088_1st_byte_of_ip",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24712,
      "address_hex": "0x6088",
      "key": "reg_6088_1st_byte_of_ip",
      "name_en": "1st Byte of IP",
      "name_cn": "IP第一个字节",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": "[0~255]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 139,
      "bitfields": []
    },
    {
      "id": "rack.parameter.reg_6089_1st_byte_of_gateway",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24713,
      "address_hex": "0x6089",
      "key": "reg_6089_1st_byte_of_gateway",
      "name_en": "1st Byte of Gateway",
      "name_cn": "网关第一个字节",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": "[0~255]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 140,
      "bitfields": []
    },
    {
      "id": "rack.parameter.reg_608a_2nd_byte_of_gateway",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24714,
      "address_hex": "0x608A",
      "key": "reg_608a_2nd_byte_of_gateway",
      "name_en": "2nd Byte of Gateway",
      "name_cn": "网关第二个字节",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": "[0~255]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 141,
      "bitfields": []
    },
    {
      "id": "rack.parameter.reg_608b_3rd_byte_of_gateway",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24715,
      "address_hex": "0x608B",
      "key": "reg_608b_3rd_byte_of_gateway",
      "name_en": "3rd Byte of Gateway",
      "name_cn": "网关第三个字节",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": "[0~255]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 142,
      "bitfields": []
    },
    {
      "id": "rack.parameter.reg_608c_4th_byte_of_gateway",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24716,
      "address_hex": "0x608C",
      "key": "reg_608c_4th_byte_of_gateway",
      "name_en": "4th Byte of Gateway",
      "name_cn": "网关第四个字节",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": "[0~255]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 143,
      "bitfields": []
    },
    {
      "id": "rack.parameter.reg_608d_1st_byte_of_subnetmask",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24717,
      "address_hex": "0x608D",
      "key": "reg_608d_1st_byte_of_subnetmask",
      "name_en": "1st Byte of Subnetmask",
      "name_cn": "子网掩码第一个字节",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": "[0~255]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 144,
      "bitfields": []
    },
    {
      "id": "rack.parameter.reg_608e_2nd_byte_of_subnetmask",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24718,
      "address_hex": "0x608E",
      "key": "reg_608e_2nd_byte_of_subnetmask",
      "name_en": "2nd Byte of Subnetmask",
      "name_cn": "子网掩码第二个字节",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": "[0~255]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 145,
      "bitfields": []
    },
    {
      "id": "rack.parameter.reg_608f_3rd_byte_of_subnetmask",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24719,
      "address_hex": "0x608F",
      "key": "reg_608f_3rd_byte_of_subnetmask",
      "name_en": "3rd Byte of Subnetmask",
      "name_cn": "子网掩码第三个字节",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": "[0~255]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 146,
      "bitfields": []
    },
    {
      "id": "rack.parameter.reg_6090_4th_byte_of_subnetmask",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24720,
      "address_hex": "0x6090",
      "key": "reg_6090_4th_byte_of_subnetmask",
      "name_en": "4th Byte of Subnetmask",
      "name_cn": "子网掩码第四个字节",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": "[0~255]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BCU/EMS",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 147,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_module_volt_lvl1_alarm_tigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24721,
      "address_hex": "0x6091",
      "key": "chg_module_volt_lvl1_alarm_tigger",
      "name_en": "Chg Module Volt Diff Level 1 Alarm",
      "name_cn": "充电Pack压差过大一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 148,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_module_volt_lvl2_alarm_tigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24722,
      "address_hex": "0x6092",
      "key": "chg_module_volt_lvl2_alarm_tigger",
      "name_en": "Chg Module Volt Diff Level 2 Alarm",
      "name_cn": "充电Pack压差过大二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 149,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_module_volt_lvl3_alarm_tigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24723,
      "address_hex": "0x6093",
      "key": "chg_module_volt_lvl3_alarm_tigger",
      "name_en": "Chg Module Volt Diff Level 3 Alarm",
      "name_cn": "充电Pack压差过大三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 150,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_module_volt_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24724,
      "address_hex": "0x6094",
      "key": "chg_module_volt_lvl1_alarm_recovery",
      "name_en": "Chg Module Volt Diff Level 1 Alarm Recovery",
      "name_cn": "充电Pack压差过大一级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 151,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_module_volt_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24725,
      "address_hex": "0x6095",
      "key": "chg_module_volt_lvl2_alarm_recovery",
      "name_en": "Chg Module Volt Diff Level 2 Alarm Recovery",
      "name_cn": "充电Pack压差过大二级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 152,
      "bitfields": []
    },
    {
      "id": "rack.parameter.chg_module_volt_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24726,
      "address_hex": "0x6096",
      "key": "chg_module_volt_lvl3_alarm_recovery",
      "name_en": "Chg Module Volt Diff Level 3 Alarm Recovery",
      "name_cn": "充电Pack压差过大三级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 153,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_cell_volt_lvl1_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24727,
      "address_hex": "0x6097",
      "key": "dsg_cell_volt_lvl1_alarm_trigger",
      "name_en": "Dsg Cell Volt Diff Level 1 Alarm",
      "name_cn": "放电单体压差过大一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 154,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_cell_volt_lvl2_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24728,
      "address_hex": "0x6098",
      "key": "dsg_cell_volt_lvl2_alarm_trigger",
      "name_en": "Dsg Cell Volt Diff Level 2 Alarm",
      "name_cn": "放电单体压差过大二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 155,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_cell_volt_lvl3_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24729,
      "address_hex": "0x6099",
      "key": "dsg_cell_volt_lvl3_alarm_trigger",
      "name_en": "Dsg Cell Volt Diff Level 3 Alarm",
      "name_cn": "放电单体压差过大三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 156,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_cell_volt_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24730,
      "address_hex": "0x609A",
      "key": "dsg_cell_volt_lvl1_alarm_recovery",
      "name_en": "Dsg Cell Volt Diff Level 1 Alarm Recovery",
      "name_cn": "放电单体压差过大一级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 157,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_cell_volt_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24731,
      "address_hex": "0x609B",
      "key": "dsg_cell_volt_lvl2_alarm_recovery",
      "name_en": "Dsg Cell Volt Diff Level 2 Alarm Recovery",
      "name_cn": "放电单体压差过大二级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 158,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_cell_volt_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24732,
      "address_hex": "0x609C",
      "key": "dsg_cell_volt_lvl3_alarm_recovery",
      "name_en": "Dsg Cell Volt Diff Level 3 Alarm Recovery",
      "name_cn": "放电单体压差过大三级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 159,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_cell_temp_lvl1_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24733,
      "address_hex": "0x609D",
      "key": "dsg_cell_temp_lvl1_alarm_trigger",
      "name_en": "Dsg Cell Temp Diff Level 1 Alarm",
      "name_cn": "放电单体温差过大一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 160,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_cell_temp_lvl2_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24734,
      "address_hex": "0x609E",
      "key": "dsg_cell_temp_lvl2_alarm_trigger",
      "name_en": "Dsg Cell Temp Diff Level 2 Alarm",
      "name_cn": "放电单体温差过大二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 161,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_cell_temp_lvl3_alarm_trigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24735,
      "address_hex": "0x609F",
      "key": "dsg_cell_temp_lvl3_alarm_trigger",
      "name_en": "Dsg Cell Temp Diff Level 3 Alarm",
      "name_cn": "放电单体温差过大三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 162,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_cell_temp_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24736,
      "address_hex": "0x60A0",
      "key": "dsg_cell_temp_lvl1_alarm_recovery",
      "name_en": "Dsg Cell Temp Diff Level 1 Alarm Recovery",
      "name_cn": "放电单体温差过大一级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 163,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_cell_temp_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24737,
      "address_hex": "0x60A1",
      "key": "dsg_cell_temp_lvl2_alarm_recovery",
      "name_en": "Dsg Cell Temp Diff Level 2 Alarm Recovery",
      "name_cn": "放电单体温差过大二级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 164,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_cell_temp_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24738,
      "address_hex": "0x60A2",
      "key": "dsg_cell_temp_lvl3_alarm_recovery",
      "name_en": "Dsg Cell Temp Diff Level 3 Alarm Recovery",
      "name_cn": "放电单体温差过大三级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 165,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_module_volt_lvl1_alarm_tigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24739,
      "address_hex": "0x60A3",
      "key": "dsg_module_volt_lvl1_alarm_tigger",
      "name_en": "Dsg Module Volt Diff Level 1 Alarm",
      "name_cn": "放电Pack压差过大一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 166,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_module_volt_lvl2_alarm_tigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24740,
      "address_hex": "0x60A4",
      "key": "dsg_module_volt_lvl2_alarm_tigger",
      "name_en": "Dsg Module Volt Diff Level 2 Alarm",
      "name_cn": "放电Pack压差过大二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 167,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_module_volt_lvl3_alarm_tigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24741,
      "address_hex": "0x60A5",
      "key": "dsg_module_volt_lvl3_alarm_tigger",
      "name_en": "Dsg Module Volt Diff Level 3 Alarm",
      "name_cn": "放电Pack压差过大三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 168,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_module_volt_lvl1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24742,
      "address_hex": "0x60A6",
      "key": "dsg_module_volt_lvl1_alarm_recovery",
      "name_en": "Dsg Module Volt Diff Level 1 Alarm Recovery",
      "name_cn": "放电Pack压差过大一级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 169,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_module_volt_lvl2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24743,
      "address_hex": "0x60A7",
      "key": "dsg_module_volt_lvl2_alarm_recovery",
      "name_en": "Dsg Module Volt Diff Level 2 Alarm Recovery",
      "name_cn": "放电Pack压差过大二级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 170,
      "bitfields": []
    },
    {
      "id": "rack.parameter.dsg_module_volt_lvl3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24744,
      "address_hex": "0x60A8",
      "key": "dsg_module_volt_lvl3_alarm_recovery",
      "name_en": "Dsg Module Volt Diff Level 3 Alarm Recovery",
      "name_cn": "放电Pack压差过大三级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 171,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pack_temp_diff_lv1_alarm_tigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24745,
      "address_hex": "0x60A9",
      "key": "pack_temp_diff_lv1_alarm_tigger",
      "name_en": "Pack Temp Diff Level 1 Alarm",
      "name_cn": "Pack内温差过大一级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 172,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pack_temp_diff_lv2_alarm_tigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24746,
      "address_hex": "0x60AA",
      "key": "pack_temp_diff_lv2_alarm_tigger",
      "name_en": "Pack Temp Diff Level 2 Alarm",
      "name_cn": "Pack内温差过大二级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 173,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pack_temp_diff_lv3_alarm_tigger",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24747,
      "address_hex": "0x60AB",
      "key": "pack_temp_diff_lv3_alarm_tigger",
      "name_en": "Pack Temp Diff Level 3 Alarm",
      "name_cn": "Pack内温差过大三级报警",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 174,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pack_temp_diff_lv1_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24748,
      "address_hex": "0x60AC",
      "key": "pack_temp_diff_lv1_alarm_recovery",
      "name_en": "Pack Temp Diff Level 1 Alarm Recovery",
      "name_cn": "Pack内温差过大一级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 175,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pack_temp_diff_lv2_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24749,
      "address_hex": "0x60AD",
      "key": "pack_temp_diff_lv2_alarm_recovery",
      "name_en": "Pack Temp Diff Level 2 Alarm Recovery",
      "name_cn": "Pack内温差过大二级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 176,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pack_temp_diff_lv3_alarm_recovery",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24750,
      "address_hex": "0x60AE",
      "key": "pack_temp_diff_lv3_alarm_recovery",
      "name_en": "Pack Temp Diff Level 3 Alarm Recovery",
      "name_cn": "Pack内温差过大三级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 177,
      "bitfields": []
    },
    {
      "id": "rack.parameter.pack_temp_diff_lv3_alarm_recovery_2",
      "sheet": "Rack_Parameter Set & Read",
      "scope": "rack",
      "category": "parameter",
      "address": 24750,
      "address_hex": "0x60AE",
      "key": "pack_temp_diff_lv3_alarm_recovery",
      "name_en": "Pack Temp Diff Level 3 Alarm Recovery",
      "name_cn": "Pack内温差过大三级恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 178,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.rack_ov_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24833,
      "address_hex": "0x6101",
      "key": "rack_ov_tip_trigger",
      "name_en": "Rack OV Tip Trigger",
      "name_cn": "簇总压过高截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 5,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.rack_uv_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24834,
      "address_hex": "0x6102",
      "key": "rack_uv_tip_trigger",
      "name_en": "Rack UV Tip Trigger",
      "name_cn": "簇总压过低截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 6,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.reserve110",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24835,
      "address_hex": "0x6103",
      "key": "reserve110",
      "name_en": "reserve110",
      "name_cn": "预留",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 7,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.cell_ov_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24836,
      "address_hex": "0x6104",
      "key": "cell_ov_tip_trigger",
      "name_en": "Cell OV Tip Trigger",
      "name_cn": "单体电压过高截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 8,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.cell_uv_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24837,
      "address_hex": "0x6105",
      "key": "cell_uv_tip_trigger",
      "name_en": "Cell UV Tip Trigger",
      "name_cn": "单体电压过低截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 9,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.cell_volt_diff_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24838,
      "address_hex": "0x6106",
      "key": "cell_volt_diff_tip_trigger",
      "name_en": "Cell Volt Diff Tip Trigger",
      "name_cn": "单体压差过大截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 10,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.dsg_ot_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24839,
      "address_hex": "0x6107",
      "key": "dsg_ot_tip_trigger",
      "name_en": "Dsg OT Tip Trigger",
      "name_cn": "放电温度过高截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 11,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.dsg_ut_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24840,
      "address_hex": "0x6108",
      "key": "dsg_ut_tip_trigger",
      "name_en": "Dsg UT Tip Trigger",
      "name_cn": "放电温度过低截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 12,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.cell_temp_diff_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24841,
      "address_hex": "0x6109",
      "key": "cell_temp_diff_tip_trigger",
      "name_en": "Cell Temp Diff Tip Trigger",
      "name_cn": "温差过大截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 13,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.chg_ot_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24842,
      "address_hex": "0x610A",
      "key": "chg_ot_tip_trigger",
      "name_en": "Chg OT Tip Trigger",
      "name_cn": "充电温度过高截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 14,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.chg_ut_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24843,
      "address_hex": "0x610B",
      "key": "chg_ut_tip_trigger",
      "name_en": "Chg UT Tip Trigger",
      "name_cn": "充电温度过低截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 15,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.chg_oc_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24844,
      "address_hex": "0x610C",
      "key": "chg_oc_tip_trigger",
      "name_en": "Chg OC Tip Trigger",
      "name_cn": "放电电流过大截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 16,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.dsg_oc_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24845,
      "address_hex": "0x610D",
      "key": "dsg_oc_tip_trigger",
      "name_en": "Dsg OC Tip Trigger",
      "name_cn": "充电电流过大截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 17,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.pack_ov_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24846,
      "address_hex": "0x610E",
      "key": "pack_ov_tip_trigger",
      "name_en": "Pack OV Tip Trigger",
      "name_cn": "Pack电压过高截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 18,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.pack_uv_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24847,
      "address_hex": "0x610F",
      "key": "pack_uv_tip_trigger",
      "name_en": "Pack UV Tip Trigger",
      "name_cn": "Pack电压过低截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 19,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.pack_volt_diff_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24848,
      "address_hex": "0x6110",
      "key": "pack_volt_diff_tip_trigger",
      "name_en": "Pack Volt Diff Tip Trigger",
      "name_cn": "Pack压差过大截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 20,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.chg_cell_volt_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24849,
      "address_hex": "0x6111",
      "key": "chg_cell_volt_tip_trigger",
      "name_en": "Chg Cell Volt Diff Tip Trigger",
      "name_cn": "充电单体压差过大截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 21,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.chg_cell_temp_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24850,
      "address_hex": "0x6112",
      "key": "chg_cell_temp_tip_trigger",
      "name_en": "Chg Cell Temp Diff Tip Trigger",
      "name_cn": "充电单体温差过大截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 22,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.chg_module_volt_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24851,
      "address_hex": "0x6113",
      "key": "chg_module_volt_tip_trigger",
      "name_en": "Chg Module Volt Diff Tip Trigger",
      "name_cn": "充电Pack压差过大截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 23,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.rack_ov_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24852,
      "address_hex": "0x6114",
      "key": "rack_ov_tip_recovery",
      "name_en": "Rack OV Notify Recovery",
      "name_cn": "簇总压过高截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 24,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.rack_uv_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24853,
      "address_hex": "0x6115",
      "key": "rack_uv_tip_recovery",
      "name_en": "Rack UV Notify Recovery",
      "name_cn": "簇总压过低截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 25,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.reserve114",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24854,
      "address_hex": "0x6116",
      "key": "reserve114",
      "name_en": "Reserved114",
      "name_cn": "预留",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 26,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.cell_ov_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24855,
      "address_hex": "0x6117",
      "key": "cell_ov_tip_recovery",
      "name_en": "Cell OV Notify Recovery",
      "name_cn": "单体电压过高截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 27,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.cell_uv_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24856,
      "address_hex": "0x6118",
      "key": "cell_uv_tip_recovery",
      "name_en": "Cell UV Notify Recovery",
      "name_cn": "单体电压过低截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 28,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.cell_volt_diff_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24857,
      "address_hex": "0x6119",
      "key": "cell_volt_diff_tip_recovery",
      "name_en": "Cell Volt Diff Notify Recovery",
      "name_cn": "单体压差过大截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": null,
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 29,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.dsg_ot_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24858,
      "address_hex": "0x611A",
      "key": "dsg_ot_tip_recovery",
      "name_en": "Dsg OT Notify Recovery",
      "name_cn": "放电温度过高截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 30,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.dsg_ut_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24859,
      "address_hex": "0x611B",
      "key": "dsg_ut_tip_recovery",
      "name_en": "Dsg UT Notify Recovery",
      "name_cn": "放电温度过低截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 31,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.cell_temp_diff_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24860,
      "address_hex": "0x611C",
      "key": "cell_temp_diff_tip_recovery",
      "name_en": "Cell Temp Diff Notify Recovery",
      "name_cn": "温差过大截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 32,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.chg_ot_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24861,
      "address_hex": "0x611D",
      "key": "chg_ot_tip_recovery",
      "name_en": "Chg OT Notify Recovery",
      "name_cn": "充电温度过高截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 33,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.chg_ut_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24862,
      "address_hex": "0x611E",
      "key": "chg_ut_tip_recovery",
      "name_en": "Chg UT Notify Recovery",
      "name_cn": "充电温度过低截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 34,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.chg_oc_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24863,
      "address_hex": "0x611F",
      "key": "chg_oc_tip_recovery",
      "name_en": "Dsg OC Notify Recovery",
      "name_cn": "放电电流过大截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 35,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.dsg_oc_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24864,
      "address_hex": "0x6120",
      "key": "dsg_oc_tip_recovery",
      "name_en": "Chg OC Notify Recovery",
      "name_cn": "充电电流过大截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "A",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 36,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.pack_ov_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24865,
      "address_hex": "0x6121",
      "key": "pack_ov_tip_recovery",
      "name_en": "Pack OV Notify Recovery",
      "name_cn": "Pack电压过高截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 37,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.pack_uv_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24866,
      "address_hex": "0x6122",
      "key": "pack_uv_tip_recovery",
      "name_en": "Pack UV Notify Recovery",
      "name_cn": "Pack电压过低截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 38,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.pack_volt_diff_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24867,
      "address_hex": "0x6123",
      "key": "pack_volt_diff_tip_recovery",
      "name_en": "Pack Volt Diff Notify Recovery",
      "name_cn": "Pack压差过大截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 39,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.chg_cell_volt_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24868,
      "address_hex": "0x6124",
      "key": "chg_cell_volt_tip_recovery",
      "name_en": "Chg Cell Volt Diff Notify Recovery",
      "name_cn": "充电单体压差过大截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 40,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.chg_cell_temp_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24869,
      "address_hex": "0x6125",
      "key": "chg_cell_temp_tip_recovery",
      "name_en": "Chg Cell Temp Diff Notify Recovery",
      "name_cn": "充电单体温差过大截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 41,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.chg_module_volt_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24870,
      "address_hex": "0x6126",
      "key": "chg_module_volt_tip_recovery",
      "name_en": "Chg Module Volt Diff Notify Recovery",
      "name_cn": "充电Pack压差过大截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 42,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.dsg_cell_volt_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24871,
      "address_hex": "0x6127",
      "key": "dsg_cell_volt_tip_trigger",
      "name_en": "Dsg Cell Volt Diff Notify",
      "name_cn": "放电单体压差过大截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 43,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.dsg_cell_temp_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24872,
      "address_hex": "0x6128",
      "key": "dsg_cell_temp_tip_trigger",
      "name_en": "Dsg Cell Temp Diff Notify",
      "name_cn": "放电单体温差过大截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 44,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.dsg_module_volt_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24873,
      "address_hex": "0x6129",
      "key": "dsg_module_volt_tip_trigger",
      "name_en": "Dsg Module Volt Diff Notify",
      "name_cn": "放电Pack压差过大截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 45,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.pack_temp_diff_tip_trigger",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24874,
      "address_hex": "0x612A",
      "key": "pack_temp_diff_tip_trigger",
      "name_en": "Pack Temp Diff Notify",
      "name_cn": "Pack内温差过大截止",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 46,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.reserved110",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24875,
      "address_hex": "0x612B",
      "key": "reserved110",
      "name_en": "Reserved110",
      "name_cn": "预留",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 79,
      "register_width": 1,
      "register_count": 79,
      "scale": null,
      "unit": null,
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 47,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.dsg_cell_volt_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24954,
      "address_hex": "0x617A",
      "key": "dsg_cell_volt_tip_recovery",
      "name_en": "Dsg Cell Volt Diff Notify Recovery",
      "name_cn": "放电单体压差过大截止-恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "mV",
      "range_text": "[-5000~5000]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 48,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.dsg_cell_temp_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24955,
      "address_hex": "0x617B",
      "key": "dsg_cell_temp_tip_recovery",
      "name_en": "Dsg Cell Temp Diff Notify Recovery",
      "name_cn": "放电单体温差过大截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 49,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.dsg_module_volt_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24956,
      "address_hex": "0x617C",
      "key": "dsg_module_volt_tip_recovery",
      "name_en": "Dsg Module Volt Diff Notify Recovery",
      "name_cn": "放电Pack压差过大截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "V",
      "range_text": "[-32767~32767]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 50,
      "bitfields": []
    },
    {
      "id": "rack.parameter_lv4.pack_temp_diff_tip_recovery",
      "sheet": "Rack_Alarm_lv4_Para Set& Read",
      "scope": "rack",
      "category": "parameter_lv4",
      "address": 24957,
      "address_hex": "0x617D",
      "key": "pack_temp_diff_tip_recovery",
      "name_en": "Pack Temp Diff Notify Recovery",
      "name_cn": "Pack内温差过大截止恢复值",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": "[-400~1400]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": "BAU, BCU[1]",
      "notes": null,
      "read_function": 3,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "slow",
      "reserved": false,
      "source_row": 51,
      "bitfields": []
    },
    {
      "id": "environment.signal.hvac_comm_fault",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1536,
      "address_hex": "0x0600",
      "key": "hvac_comm_fault",
      "name_en": "HVAC Comm Fault",
      "name_cn": "空调通讯故障",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Normal;1:Fault}",
      "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>",
      "usage_en": "bit0:Air1 Comm Fault",
      "usage_cn": "bit0:空调1通讯故障",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 3,
      "bitfields": [
        {
          "bit": 0,
          "key": "air1_comm_fault",
          "name_en": "bit0:Air1 Comm Fault",
          "name_cn": "bit0:空调1通讯故障",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        }
      ]
    },
    {
      "id": "environment.signal.liquid_cooling_comm_fault",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1537,
      "address_hex": "0x0601",
      "key": "liquid_cooling_comm_fault",
      "name_en": "Liquid Cooling Comm Fault",
      "name_cn": "液冷通讯故障",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Normal;1:Fault}",
      "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>",
      "usage_en": "bit0:Liquid Cooling1 Comm Fault",
      "usage_cn": "bit0:液冷机1通讯故障",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 4,
      "bitfields": [
        {
          "bit": 0,
          "key": "liquid_cooling1_comm_fault",
          "name_en": "bit0:Liquid Cooling1 Comm Fault",
          "name_cn": "bit0:液冷机1通讯故障",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        }
      ]
    },
    {
      "id": "environment.signal.energy_meter_comm_fault",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1538,
      "address_hex": "0x0602",
      "key": "energy_meter_comm_fault",
      "name_en": "Energy Meter Comm Fault",
      "name_cn": "电表通讯故障",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Normal;1:Fault}",
      "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>",
      "usage_en": "bit0:Energy Meter1 Comm Fault",
      "usage_cn": "bit0:电表1通讯故障",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 5,
      "bitfields": [
        {
          "bit": 0,
          "key": "energy_meter1_comm_fault",
          "name_en": "bit0:Energy Meter1 Comm Fault",
          "name_cn": "bit0:电表1通讯故障",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        }
      ]
    },
    {
      "id": "environment.signal.chiller_fan_comm_fault",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1539,
      "address_hex": "0x0603",
      "key": "chiller_fan_comm_fault",
      "name_en": "Chiller Fan Comm Fault",
      "name_cn": "风冷机通讯故障",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Normal;1:Fault}",
      "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>",
      "usage_en": "bit0:Dehumidifier1 Comm Fault",
      "usage_cn": "bit0:除湿机1通讯故障",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 6,
      "bitfields": [
        {
          "bit": 0,
          "key": "chiller_fan1_comm_fault",
          "name_en": "bit0:Dehumidifier1 Comm Fault",
          "name_cn": "bit0:除湿机1通讯故障",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        },
        {
          "bit": 1,
          "key": "chiller_fan2_comm_fault",
          "name_en": "bit1:Dehumidifier2 Comm Fault",
          "name_cn": "bit1:除湿机2通讯故障",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        }
      ]
    },
    {
      "id": "environment.signal.di1h",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1540,
      "address_hex": "0x0604",
      "key": "di1h",
      "name_en": "E-Stop",
      "name_cn": "DI1舱内外急停",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 8,
      "bitfields": []
    },
    {
      "id": "environment.signal.di2h",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1541,
      "address_hex": "0x0605",
      "key": "di2h",
      "name_en": "Remote Local FBK Sig",
      "name_cn": "DI2远方就地反馈",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 9,
      "bitfields": []
    },
    {
      "id": "environment.signal.di3h",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1542,
      "address_hex": "0x0606",
      "key": "di3h",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 10,
      "bitfields": []
    },
    {
      "id": "environment.signal.di4h",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1543,
      "address_hex": "0x0607",
      "key": "di4h",
      "name_en": "Fire Alarm Level 2",
      "name_cn": "DI4消防二级火警",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 11,
      "bitfields": []
    },
    {
      "id": "environment.signal.di5h",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1544,
      "address_hex": "0x0608",
      "key": "di5h",
      "name_en": "Fire Fault FBK",
      "name_cn": "DI5消防故障反馈",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 12,
      "bitfields": []
    },
    {
      "id": "environment.signal.di6h",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1545,
      "address_hex": "0x0609",
      "key": "di6h",
      "name_en": "Fire Alarm Level 1",
      "name_cn": "DI6消防一级火警",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 13,
      "bitfields": []
    },
    {
      "id": "environment.signal.di7l",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1546,
      "address_hex": "0x060A",
      "key": "di7l",
      "name_en": "Access Door Feedback",
      "name_cn": "DI7门禁反馈",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 14,
      "bitfields": []
    },
    {
      "id": "environment.signal.di8l",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1547,
      "address_hex": "0x060B",
      "key": "di8l",
      "name_en": "Electrical Cabinet Water Leak",
      "name_cn": "DI8电气舱水浸",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 15,
      "bitfields": []
    },
    {
      "id": "environment.signal.di9l",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1548,
      "address_hex": "0x060C",
      "key": "di9l",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 16,
      "bitfields": []
    },
    {
      "id": "environment.signal.di10l",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1549,
      "address_hex": "0x060D",
      "key": "di10l",
      "name_en": "Battery Cabinet Water Leak",
      "name_cn": "DI10电池舱水浸",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 17,
      "bitfields": []
    },
    {
      "id": "environment.signal.di11l",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1550,
      "address_hex": "0x060E",
      "key": "di11l",
      "name_en": "DC Circuit Breaker QS2 Open",
      "name_cn": "DI11直流断路器QS2断开",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 18,
      "bitfields": []
    },
    {
      "id": "environment.signal.di12l",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1551,
      "address_hex": "0x060F",
      "key": "di12l",
      "name_en": "AC Surge/Lightning Fault",
      "name_cn": "DI12交流防雷检测",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 19,
      "bitfields": []
    },
    {
      "id": "environment.signal.di13h",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1552,
      "address_hex": "0x0610",
      "key": "di13h",
      "name_en": "Fire Spray FBK",
      "name_cn": "DI13消防喷洒反馈",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 20,
      "bitfields": []
    },
    {
      "id": "environment.signal.di14l",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1553,
      "address_hex": "0x0611",
      "key": "di14l",
      "name_en": "UPS Power Off Feedback",
      "name_cn": "DI14 UPS掉电反馈",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 21,
      "bitfields": []
    },
    {
      "id": "environment.signal.di15",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1554,
      "address_hex": "0x0612",
      "key": "di15",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 22,
      "bitfields": []
    },
    {
      "id": "environment.signal.di16",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1555,
      "address_hex": "0x0613",
      "key": "di16",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 23,
      "bitfields": []
    },
    {
      "id": "environment.signal.do1",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1556,
      "address_hex": "0x0614",
      "key": "do1",
      "name_en": "PCS Dry Contact",
      "name_cn": "DO1 PCS干接点",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 24,
      "bitfields": []
    },
    {
      "id": "environment.signal.do2",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1557,
      "address_hex": "0x0615",
      "key": "do2",
      "name_en": "Fault LED",
      "name_cn": "DO2故障指示灯",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 25,
      "bitfields": []
    },
    {
      "id": "environment.signal.do3",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1558,
      "address_hex": "0x0616",
      "key": "do3",
      "name_en": "Run LED",
      "name_cn": "DO3运行指示灯",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 26,
      "bitfields": []
    },
    {
      "id": "environment.signal.do4",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1559,
      "address_hex": "0x0617",
      "key": "do4",
      "name_en": "AC/DC Trip Relay",
      "name_cn": "DO4交直流脱扣",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 27,
      "bitfields": []
    },
    {
      "id": "environment.signal.do5",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1560,
      "address_hex": "0x0618",
      "key": "do5",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 28,
      "bitfields": []
    },
    {
      "id": "environment.signal.do6",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1561,
      "address_hex": "0x0619",
      "key": "do6",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 29,
      "bitfields": []
    },
    {
      "id": "environment.signal.do7",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1562,
      "address_hex": "0x061A",
      "key": "do7",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 30,
      "bitfields": []
    },
    {
      "id": "environment.signal.do8",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1563,
      "address_hex": "0x061B",
      "key": "do8",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 31,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_1",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1564,
      "address_hex": "0x061C",
      "key": "essmeter_1_1",
      "name_en": "UA",
      "name_cn": "A相电压",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "V",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 32,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_2",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1566,
      "address_hex": "0x061E",
      "key": "essmeter_1_2",
      "name_en": "UB",
      "name_cn": "B相电压",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "V",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 33,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_3",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1568,
      "address_hex": "0x0620",
      "key": "essmeter_1_3",
      "name_en": "UC",
      "name_cn": "C相电压",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "V",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 34,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_4",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1570,
      "address_hex": "0x0622",
      "key": "essmeter_1_4",
      "name_en": "UAB",
      "name_cn": "AB线电压",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "V",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 35,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_5",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1572,
      "address_hex": "0x0624",
      "key": "essmeter_1_5",
      "name_en": "UBC",
      "name_cn": "BC线电压",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "V",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 36,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_6",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1574,
      "address_hex": "0x0626",
      "key": "essmeter_1_6",
      "name_en": "UCA",
      "name_cn": "CA线电压",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "V",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 37,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_7",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1576,
      "address_hex": "0x0628",
      "key": "essmeter_1_7",
      "name_en": "Ia",
      "name_cn": "A相电流",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "A",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 38,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_8",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1578,
      "address_hex": "0x062A",
      "key": "essmeter_1_8",
      "name_en": "Ib",
      "name_cn": "B相电流",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "A",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 39,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_9",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1580,
      "address_hex": "0x062C",
      "key": "essmeter_1_9",
      "name_en": "Ic",
      "name_cn": "C相电流",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "A",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 40,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_10",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1582,
      "address_hex": "0x062E",
      "key": "essmeter_1_10",
      "name_en": "In",
      "name_cn": "N线电流",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "A",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 41,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_11",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1584,
      "address_hex": "0x0630",
      "key": "essmeter_1_11",
      "name_en": "Pa",
      "name_cn": "A相有功功率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "kW",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 42,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_12",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1586,
      "address_hex": "0x0632",
      "key": "essmeter_1_12",
      "name_en": "Pb",
      "name_cn": "B相有功功率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "kW",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 43,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_13",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1588,
      "address_hex": "0x0634",
      "key": "essmeter_1_13",
      "name_en": "Pc",
      "name_cn": "C相有功功率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "kW",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 44,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_14",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1590,
      "address_hex": "0x0636",
      "key": "essmeter_1_14",
      "name_en": "Pt",
      "name_cn": "总有功功率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "kW",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 45,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_15",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1592,
      "address_hex": "0x0638",
      "key": "essmeter_1_15",
      "name_en": "Qa",
      "name_cn": "A相无功功率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "Kvar",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 46,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_16",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1594,
      "address_hex": "0x063A",
      "key": "essmeter_1_16",
      "name_en": "Qb",
      "name_cn": "B相无功功率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "Kvar",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 47,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_17",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1596,
      "address_hex": "0x063C",
      "key": "essmeter_1_17",
      "name_en": "Qc",
      "name_cn": "C相无功功率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "Kvar",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 48,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_18",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1598,
      "address_hex": "0x063E",
      "key": "essmeter_1_18",
      "name_en": "Qt",
      "name_cn": "总无功功率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "Kvar",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 49,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_19",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1600,
      "address_hex": "0x0640",
      "key": "essmeter_1_19",
      "name_en": "SA",
      "name_cn": "A相视在功率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "KVA",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 50,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_20",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1602,
      "address_hex": "0x0642",
      "key": "essmeter_1_20",
      "name_en": "SB",
      "name_cn": "B相视在功率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "KVA",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 51,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_21",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1604,
      "address_hex": "0x0644",
      "key": "essmeter_1_21",
      "name_en": "SC",
      "name_cn": "C相视在功率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "KVA",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 52,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_22",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1606,
      "address_hex": "0x0646",
      "key": "essmeter_1_22",
      "name_en": "ST",
      "name_cn": "总视在功率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "KVA",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 53,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_23",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1608,
      "address_hex": "0x0648",
      "key": "essmeter_1_23",
      "name_en": "PFA",
      "name_cn": "A相功率因数",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": null,
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 54,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_24",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1610,
      "address_hex": "0x064A",
      "key": "essmeter_1_24",
      "name_en": "PFB",
      "name_cn": "B相功率因数",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": null,
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 55,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_25",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1612,
      "address_hex": "0x064C",
      "key": "essmeter_1_25",
      "name_en": "PFC",
      "name_cn": "C相功率因数",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": null,
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 56,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_26",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1614,
      "address_hex": "0x064E",
      "key": "essmeter_1_26",
      "name_en": "PF",
      "name_cn": "总功率因数",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": null,
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 57,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_27",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1616,
      "address_hex": "0x0650",
      "key": "essmeter_1_27",
      "name_en": "F",
      "name_cn": "频率",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "Hz",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 58,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_28",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1618,
      "address_hex": "0x0652",
      "key": "essmeter_1_28",
      "name_en": "UN Avg",
      "name_cn": "相电压平均值",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "V",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 59,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_29",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1620,
      "address_hex": "0x0654",
      "key": "essmeter_1_29",
      "name_en": "UL Avg",
      "name_cn": "线电压平均值",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "V",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 60,
      "bitfields": []
    },
    {
      "id": "environment.signal.essmeter_1_30",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1622,
      "address_hex": "0x0656",
      "key": "essmeter_1_30",
      "name_en": "I Avg",
      "name_cn": "电流平均值",
      "access": "R",
      "data_type": "U32",
      "element_count": 1,
      "register_width": 2,
      "register_count": 2,
      "scale": 1.0,
      "unit": "A",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 61,
      "bitfields": []
    },
    {
      "id": "environment.signal.dehumidifier_1",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1624,
      "address_hex": "0x0658",
      "key": "dehumidifier_1",
      "name_en": "Operating Status",
      "name_cn": "运行状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:停止;1:运行}",
      "usage_en": "bit0:Compressor running status",
      "usage_cn": "bit0:压缩机运行状态",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 62,
      "bitfields": [
        {
          "bit": 0,
          "key": "dehumidifier_1_1",
          "name_en": "bit0:Compressor running status",
          "name_cn": "bit0:压缩机运行状态",
          "enum_text_en": "{0:Stop;1:Run}",
          "enum_text_cn": "{0:停止;1:运行}"
        },
        {
          "bit": 1,
          "key": "dehumidifier_1_2",
          "name_en": "bit1:Fan running status",
          "name_cn": "bit1:风机运行状态",
          "enum_text_en": "{0:Stop;1:Run}",
          "enum_text_cn": "{0:停止;1:运行}"
        },
        {
          "bit": 2,
          "key": "dehumidifier_1_3",
          "name_en": "bit2:Defrosting running status",
          "name_cn": "bit2:化霜运行状态",
          "enum_text_en": "{0:Stop;1:Run}",
          "enum_text_cn": "{0:停止;1:运行}"
        },
        {
          "bit": 3,
          "key": "dehumidifier_1_4",
          "name_en": "bit3:Reserved",
          "name_cn": "bit3:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        },
        {
          "bit": 4,
          "key": "dehumidifier_1_5",
          "name_en": "bit4:Reserved",
          "name_cn": "bit4:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        },
        {
          "bit": 5,
          "key": "dehumidifier_1_6",
          "name_en": "bit5:Reserved",
          "name_cn": "bit5:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        },
        {
          "bit": 6,
          "key": "dehumidifier_1_7",
          "name_en": "bit6:Reserved",
          "name_cn": "bit6:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        },
        {
          "bit": 7,
          "key": "dehumidifier_1_8",
          "name_en": "bit7:Reserved",
          "name_cn": "bit7:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        }
      ]
    },
    {
      "id": "environment.signal.dehumidifier_2",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1625,
      "address_hex": "0x0659",
      "key": "dehumidifier_2",
      "name_en": "Alarm Status",
      "name_cn": "告警状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Normal;1:Fault}",
      "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>",
      "usage_en": "bit0:Low temperature protection",
      "usage_cn": "bit0:低温保护",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 70,
      "bitfields": [
        {
          "bit": 0,
          "key": "dehumidifier_2_1",
          "name_en": "bit0:Low temperature protection",
          "name_cn": "bit0:低温保护",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        },
        {
          "bit": 1,
          "key": "dehumidifier_2_2",
          "name_en": "bit1:High temperature protection",
          "name_cn": "bit1:高温保护",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        },
        {
          "bit": 2,
          "key": "dehumidifier_2_3",
          "name_en": "bit2:Coil temperature sensor fault status",
          "name_cn": "bit2:盘管温度传感器故障状态",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        },
        {
          "bit": 3,
          "key": "dehumidifier_2_4",
          "name_en": "bit3:Humidity sensor fault status",
          "name_cn": "bit3:湿度传感器故障状态",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        },
        {
          "bit": 4,
          "key": "dehumidifier_2_5",
          "name_en": "bit4:Ambient temperature sensor fault status",
          "name_cn": "bit4:环境温度传感器故障状态",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        },
        {
          "bit": 5,
          "key": "dehumidifier_2_6",
          "name_en": "bit5:Reserved",
          "name_cn": "bit5:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        },
        {
          "bit": 6,
          "key": "dehumidifier_2_7",
          "name_en": "bit6:Reserved",
          "name_cn": "bit6:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        },
        {
          "bit": 7,
          "key": "dehumidifier_2_8",
          "name_en": "bit7:Reserved",
          "name_cn": "bit7:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        }
      ]
    },
    {
      "id": "environment.signal.dehumidifier_3",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1626,
      "address_hex": "0x065A",
      "key": "dehumidifier_3",
      "name_en": "Dew Point Temperature",
      "name_cn": "露点温度",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.01,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 78,
      "bitfields": []
    },
    {
      "id": "environment.signal.dehumidifier_4",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1627,
      "address_hex": "0x065B",
      "key": "dehumidifier_4",
      "name_en": "Current Humidity",
      "name_cn": "当前湿度",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "%",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 79,
      "bitfields": []
    },
    {
      "id": "environment.signal.dehumidifier_5",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1628,
      "address_hex": "0x065C",
      "key": "dehumidifier_5",
      "name_en": "Current Temperature 1 - Raw",
      "name_cn": "当前温度1-原始",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 80,
      "bitfields": []
    },
    {
      "id": "environment.signal.dehumidifier_6",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1629,
      "address_hex": "0x065D",
      "key": "dehumidifier_6",
      "name_en": "Current Temperature 2 - Raw",
      "name_cn": "当前温度2-原始",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 81,
      "bitfields": []
    },
    {
      "id": "environment.signal.dehumidifier2_1",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1630,
      "address_hex": "0x065E",
      "key": "dehumidifier2_1",
      "name_en": "Operating Status",
      "name_cn": "运行状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:停止;1:运行}",
      "usage_en": "bit0:Compressor running status",
      "usage_cn": "bit0:压缩机运行状态",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 82,
      "bitfields": [
        {
          "bit": 0,
          "key": "dehumidifier2_1_1",
          "name_en": "bit0:Compressor running status",
          "name_cn": "bit0:压缩机运行状态",
          "enum_text_en": "{0:Stop;1:Run}",
          "enum_text_cn": "{0:停止;1:运行}"
        },
        {
          "bit": 1,
          "key": "dehumidifier2_1_2",
          "name_en": "bit1:Fan running status",
          "name_cn": "bit1:风机运行状态",
          "enum_text_en": "{0:Stop;1:Run}",
          "enum_text_cn": "{0:停止;1:运行}"
        },
        {
          "bit": 2,
          "key": "dehumidifier2_1_3",
          "name_en": "bit2:Defrosting running status",
          "name_cn": "bit2:化霜运行状态",
          "enum_text_en": "{0:Stop;1:Run}",
          "enum_text_cn": "{0:停止;1:运行}"
        },
        {
          "bit": 3,
          "key": "dehumidifier2_1_4",
          "name_en": "bit3:Reserved",
          "name_cn": "bit3:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        },
        {
          "bit": 4,
          "key": "dehumidifier2_1_5",
          "name_en": "bit4:Reserved",
          "name_cn": "bit4:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        },
        {
          "bit": 5,
          "key": "dehumidifier2_1_6",
          "name_en": "bit5:Reserved",
          "name_cn": "bit5:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        },
        {
          "bit": 6,
          "key": "dehumidifier2_1_7",
          "name_en": "bit6:Reserved",
          "name_cn": "bit6:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        },
        {
          "bit": 7,
          "key": "dehumidifier2_1_8",
          "name_en": "bit7:Reserved",
          "name_cn": "bit7:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        }
      ]
    },
    {
      "id": "environment.signal.dehumidifier2_2",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1631,
      "address_hex": "0x065F",
      "key": "dehumidifier2_2",
      "name_en": "Alarm Status",
      "name_cn": "告警状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Normal;1:Fault}",
      "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>",
      "usage_en": "bit0:Low temperature protection",
      "usage_cn": "bit0:低温保护",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 90,
      "bitfields": [
        {
          "bit": 0,
          "key": "dehumidifier2_2_1",
          "name_en": "bit0:Low temperature protection",
          "name_cn": "bit0:低温保护",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        },
        {
          "bit": 1,
          "key": "dehumidifier2_2_2",
          "name_en": "bit1:High temperature protection",
          "name_cn": "bit1:高温保护",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        },
        {
          "bit": 2,
          "key": "dehumidifier2_2_3",
          "name_en": "bit2:Coil temperature sensor fault status",
          "name_cn": "bit2:盘管温度传感器故障状态",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        },
        {
          "bit": 3,
          "key": "dehumidifier2_2_4",
          "name_en": "bit3:Humidity sensor fault status",
          "name_cn": "bit3:湿度传感器故障状态",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        },
        {
          "bit": 4,
          "key": "dehumidifier2_2_5",
          "name_en": "bit4:Ambient temperature sensor fault status",
          "name_cn": "bit4:环境温度传感器故障状态",
          "enum_text_en": "{0:Normal;1:Fault}",
          "enum_text_cn": "{0:正常;1:故障}\n<0:绿色;1:红色>"
        },
        {
          "bit": 5,
          "key": "dehumidifier2_2_6",
          "name_en": "bit5:Reserved",
          "name_cn": "bit5:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        },
        {
          "bit": 6,
          "key": "dehumidifier2_2_7",
          "name_en": "bit6:Reserved",
          "name_cn": "bit6:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        },
        {
          "bit": 7,
          "key": "dehumidifier2_2_8",
          "name_en": "bit7:Reserved",
          "name_cn": "bit7:预留",
          "enum_text_en": null,
          "enum_text_cn": null
        }
      ]
    },
    {
      "id": "environment.signal.dehumidifier2_3",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1632,
      "address_hex": "0x0660",
      "key": "dehumidifier2_3",
      "name_en": "Dew Point Temperature",
      "name_cn": "露点温度",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.01,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 98,
      "bitfields": []
    },
    {
      "id": "environment.signal.dehumidifier2_4",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1633,
      "address_hex": "0x0661",
      "key": "dehumidifier2_4",
      "name_en": "Current Humidity",
      "name_cn": "当前湿度",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "%",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 99,
      "bitfields": []
    },
    {
      "id": "environment.signal.dehumidifier2_5",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1634,
      "address_hex": "0x0662",
      "key": "dehumidifier2_5",
      "name_en": "Current Temperature 1 - Raw",
      "name_cn": "当前温度1-原始",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 100,
      "bitfields": []
    },
    {
      "id": "environment.signal.dehumidifier2_6",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1635,
      "address_hex": "0x0663",
      "key": "dehumidifier2_6",
      "name_en": "Current Temperature 2 - Raw",
      "name_cn": "当前温度2-原始",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": null,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 101,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_1",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1636,
      "address_hex": "0x0664",
      "key": "liquidcool_1_1",
      "name_en": "Pump Speed",
      "name_cn": "水泵运行状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:停止;1:运行}\n<0:红色;1:绿色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 102,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_2",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1637,
      "address_hex": "0x0665",
      "key": "liquidcool_1_2",
      "name_en": "Compressor Status #1",
      "name_cn": "压缩机运行状态#1",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:停止;1:运行}\n<0:红色;1:绿色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 103,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_3",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1638,
      "address_hex": "0x0666",
      "key": "liquidcool_1_3",
      "name_en": "Compressor Status #2",
      "name_cn": "压缩机运行状态#2",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:停止;1:运行}\n<0:红色;1:绿色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 104,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_4",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1639,
      "address_hex": "0x0667",
      "key": "liquidcool_1_4",
      "name_en": "Electric Heater Status",
      "name_cn": "电加热运行状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:停止;1:运行}\n<0:红色;1:绿色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 105,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_5",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1640,
      "address_hex": "0x0668",
      "key": "liquidcool_1_5",
      "name_en": "Condenser Fan Status",
      "name_cn": "冷凝风机运行状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:停止;1:运行}\n<0:红色;1:绿色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 106,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_6",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1641,
      "address_hex": "0x0669",
      "key": "liquidcool_1_6",
      "name_en": "Outlet Water Temp",
      "name_cn": "出水温度",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 107,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_7",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1642,
      "address_hex": "0x066A",
      "key": "liquidcool_1_7",
      "name_en": "Return Water Temp",
      "name_cn": "回水温度",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 108,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_8",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1643,
      "address_hex": "0x066B",
      "key": "liquidcool_1_8",
      "name_en": "Outlet Water Pressure",
      "name_cn": "出水压力",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.01,
      "unit": "Bar",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 109,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_9",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1644,
      "address_hex": "0x066C",
      "key": "liquidcool_1_9",
      "name_en": "Return Water Pressure",
      "name_cn": "回水压力",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.01,
      "unit": "Bar",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 110,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_10",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1645,
      "address_hex": "0x066D",
      "key": "liquidcool_1_10",
      "name_en": "Unit Ambient Temp",
      "name_cn": "机组外环境温度",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 111,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_11",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1646,
      "address_hex": "0x066E",
      "key": "liquidcool_1_11",
      "name_en": "Fluid Replenishment Status",
      "name_cn": "补液状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:补液停止;1:补液运行}\n<0:绿色;1:绿色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 112,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_12",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1647,
      "address_hex": "0x066F",
      "key": "liquidcool_1_12",
      "name_en": "Unit On/Off Status",
      "name_cn": "机组开关机状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:CLose;1:Open}",
      "enum_text_cn": "{0:机组关机;1:机组开机}\n<0:红色;1:绿色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 113,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_13",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1648,
      "address_hex": "0x0670",
      "key": "liquidcool_1_13",
      "name_en": "Local/Remote Status",
      "name_cn": "本地远程状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Local;1:Remote}",
      "enum_text_cn": "{0:本地;1:远程}\n<0:绿色;1:绿色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 114,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_alarm1",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1649,
      "address_hex": "0x0671",
      "key": "liquidcool_1_alarm1",
      "name_en": "LiquidCool Alarm1",
      "name_cn": "告警状态1",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Normal;1:Alarm}",
      "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>",
      "usage_en": "Bit0:System Water Lack Alarm",
      "usage_cn": "Bit0:系统缺水告警",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 115,
      "bitfields": [
        {
          "bit": 0,
          "key": "liquidcool_1_14_1",
          "name_en": "Bit0:System Water Lack Alarm",
          "name_cn": "Bit0:系统缺水告警",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 1,
          "key": "liquidcool_1_14_2",
          "name_en": "Bit1:1Condensing Pressure High Alarm 1",
          "name_cn": "Bit1:冷凝压力过高告警1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 2,
          "key": "liquidcool_1_14_3",
          "name_en": "Bit2:Condensing Pressure High Alarm 2",
          "name_cn": "Bit2:冷凝压力过高告警2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 3,
          "key": "liquidcool_1_14_4",
          "name_en": "Bit3:Outlet Water Pressure High Alarm",
          "name_cn": "Bit3:出水压力过高告警",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 4,
          "key": "liquidcool_1_14_5",
          "name_en": "Bit4:Return Water Pressure Low Alarm",
          "name_cn": "Bit4:回水压力过低告警",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        }
      ]
    },
    {
      "id": "environment.signal.liquidcool_1_alarm3",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1650,
      "address_hex": "0x0672",
      "key": "liquidcool_1_alarm3",
      "name_en": "LiquidCool Alarm3",
      "name_cn": "告警状态3",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Normal;1:Alarm}",
      "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>",
      "usage_en": "Bit0:Discharge Temp Sensor Fault",
      "usage_cn": "Bit0:排气温感失效1",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 120,
      "bitfields": [
        {
          "bit": 0,
          "key": "liquidcool_1_15_1",
          "name_en": "Bit0:Discharge Temp Sensor Fault",
          "name_cn": "Bit0:排气温感失效1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 1,
          "key": "liquidcool_1_15_2",
          "name_en": "Bit1:Condensing Temp Sensor Fault",
          "name_cn": "Bit1:冷凝温感失效1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 2,
          "key": "liquidcool_1_15_3",
          "name_en": "Bit2:Discharge Temp Sensor Fault",
          "name_cn": "Bit2:排气温感失效2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 3,
          "key": "liquidcool_1_15_4",
          "name_en": "Bit3:Condensing Temp Sensor Fault",
          "name_cn": "Bit3:冷凝温感失效2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 4,
          "key": "liquidcool_1_15_5",
          "name_en": "Bit4:Return Water Temp Sensor Fault",
          "name_cn": "Bit4:回水温感故障",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 5,
          "key": "liquidcool_1_15_6",
          "name_en": "Bit5:Outlet Water Temp Sensor Fault",
          "name_cn": "Bit5:出水温感故障",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 6,
          "key": "liquidcool_1_15_7",
          "name_en": "Bit6:Ambient Temp Sensor Fault",
          "name_cn": "Bit6:环境温感失效",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 7,
          "key": "liquidcool_1_15_8",
          "name_en": "Bit7:Abnormal Power Loss Alarm",
          "name_cn": "Bit7:异常掉电告警",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 8,
          "key": "liquidcool_1_15_9",
          "name_en": "Bit8:High Pressure Sensor Fault",
          "name_cn": "Bit8:高压压力传感器失效1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 9,
          "key": "liquidcool_1_15_10",
          "name_en": "Bit9:High Pressure Sensor Fault",
          "name_cn": "Bit9:高压压力传感器失效2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 10,
          "key": "liquidcool_1_15_11",
          "name_en": "Bit10:Make-up Tank Low Level",
          "name_cn": "Bit10:补水箱低水位",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 11,
          "key": "liquidcool_1_15_12",
          "name_en": "Bit11:Reserved",
          "name_cn": "Bit11:预留",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 12,
          "key": "liquidcool_1_15_13",
          "name_en": "Bit12:Reserved",
          "name_cn": "Bit12:预留",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 13,
          "key": "liquidcool_1_15_14",
          "name_en": "Bit13:Return Water Pressure Sensor Fault",
          "name_cn": "Bit13:回水压力传感器故障",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 14,
          "key": "liquidcool_1_15_15",
          "name_en": "Bit14:Outlet Water Pressure Sensor Fault",
          "name_cn": "Bit14:出水压力传感器故障",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 15,
          "key": "liquidcool_1_15_16",
          "name_en": "Bit15:Reserved",
          "name_cn": "Bit15:预留",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        }
      ]
    },
    {
      "id": "environment.signal.liquidcool_1_alarm5",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1651,
      "address_hex": "0x0673",
      "key": "liquidcool_1_alarm5",
      "name_en": "LiquidCool Alarm5",
      "name_cn": "告警状态5",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Normal;1:Alarm}",
      "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>",
      "usage_en": "Bit0:High Pressure Lock 1",
      "usage_cn": "Bit0:高压力锁定1",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 136,
      "bitfields": [
        {
          "bit": 0,
          "key": "liquidcool_1_16_1",
          "name_en": "Bit0:High Pressure Lock 1",
          "name_cn": "Bit0:高压力锁定1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 1,
          "key": "liquidcool_1_16_2",
          "name_en": "Bit1:Discharge Over Temp Lock 1",
          "name_cn": "Bit1:排气过温锁定1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 2,
          "key": "liquidcool_1_16_3",
          "name_en": "Bit2:System Low Pressure Alarm Lock 1",
          "name_cn": "Bit2:系统低压力告警锁定1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 3,
          "key": "liquidcool_1_16_4",
          "name_en": "Bit3:Low Pressure Sensor Fault 1",
          "name_cn": "Bit3:低压压力传感器失效1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 4,
          "key": "liquidcool_1_16_5",
          "name_en": "Bit4:Evaporation Outlet Temp Sensor Fault 1",
          "name_cn": "Bit4:蒸发出口温感失效1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 5,
          "key": "liquidcool_1_16_6",
          "name_en": "Bit5:Compressor Inverter Fault 1",
          "name_cn": "Bit5:压缩机变频器故障1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 6,
          "key": "liquidcool_1_16_7",
          "name_en": "Bit6:Compressor Inverter Comm Fault 1",
          "name_cn": "Bit6:压机变频器通信故障1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 7,
          "key": "liquidcool_1_16_8",
          "name_en": "Bit7:External Fan Inverter Fault 1",
          "name_cn": "Bit7:外风机变频器故障1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 8,
          "key": "liquidcool_1_16_9",
          "name_en": "Bit8:External Fan Inverter Comm Fault 1",
          "name_cn": "Bit8:外风机变频器通信故障1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 9,
          "key": "liquidcool_1_16_10",
          "name_en": "Bit9:High Pressure Lock 2",
          "name_cn": "Bit9:高压力锁定2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 10,
          "key": "liquidcool_1_16_11",
          "name_en": "Bit10:Discharge Over Temp Lock 2",
          "name_cn": "Bit10:排气过温锁定2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 11,
          "key": "liquidcool_1_16_12",
          "name_en": "Bit11:System Low Pressure Alarm Lock 2",
          "name_cn": "Bit11:系统低压力告警锁定2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 12,
          "key": "liquidcool_1_16_13",
          "name_en": "Bit12:Low Pressure Sensor Fault 2",
          "name_cn": "Bit12:低压压力传感器失效2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 13,
          "key": "liquidcool_1_16_14",
          "name_en": "Bit13:Evaporation Outlet Temp Sensor Fault 2",
          "name_cn": "Bit13:蒸发出口温感失效2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 14,
          "key": "liquidcool_1_16_15",
          "name_en": "Bit14:Compressor Inverter Fault 2",
          "name_cn": "Bit14:压缩机变频器故障2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 15,
          "key": "liquidcool_1_16_16",
          "name_en": "Bit15:Compressor Inverter Comm Fault 2",
          "name_cn": "Bit15:压机变频器通信故障2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        }
      ]
    },
    {
      "id": "environment.signal.liquidcool_1_alarm6",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1652,
      "address_hex": "0x0674",
      "key": "liquidcool_1_alarm6",
      "name_en": "LiquidCool Alarm6",
      "name_cn": "告警状态6",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Normal;1:Alarm}",
      "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>",
      "usage_en": "Bit0:Expansion Module Comm Fault",
      "usage_cn": "Bit0:扩展模块通信故障",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 152,
      "bitfields": [
        {
          "bit": 0,
          "key": "liquidcool_1_17_1",
          "name_en": "Bit0:Expansion Module Comm Fault",
          "name_cn": "Bit0:扩展模块通信故障",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 1,
          "key": "liquidcool_1_17_2",
          "name_en": "Bit1:External Fan Inverter Fault 2",
          "name_cn": "Bit1:外风机变频器故障2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 2,
          "key": "liquidcool_1_17_3",
          "name_en": "Bit2:External Fan Inverter Comm Fault 2",
          "name_cn": "Bit2:外风机变频器通信故障2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 3,
          "key": "liquidcool_1_17_4",
          "name_en": "Bit3:Pump Differential Pressure Low",
          "name_cn": "Bit3:水泵压差低",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 4,
          "key": "liquidcool_1_17_5",
          "name_en": "Bit4:Return & Outlet Water Temp Sensor Fault",
          "name_cn": "Bit4:回水温感故障and出水温感故障",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 5,
          "key": "liquidcool_1_17_6",
          "name_en": "Bit5:Power Supply Fault",
          "name_cn": "Bit5:电源故障",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 6,
          "key": "liquidcool_1_17_7",
          "name_en": "Bit6:Return & Outlet Water Pressure Sensor Fault",
          "name_cn": "Bit6:回水压力传感器故障And出水压力传感器故障",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 7,
          "key": "liquidcool_1_17_8",
          "name_en": "Bit7:Reserved",
          "name_cn": "Bit7:预留",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 8,
          "key": "liquidcool_1_17_9",
          "name_en": "Bit8:Circulation Pump Inverter Fault 1",
          "name_cn": "Bit8:循环水泵变频器故障1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 9,
          "key": "liquidcool_1_17_10",
          "name_en": "Bit9:Circulation Pump Inverter Comm Fault 1",
          "name_cn": "Bit9:循环水泵变频器通信故障1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 10,
          "key": "liquidcool_1_17_11",
          "name_en": "Bit10:Electric Heater Fault Lock 1",
          "name_cn": "Bit10:电加热故障锁定1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 11,
          "key": "liquidcool_1_17_12",
          "name_en": "Bit11:Outlet Water High Temp",
          "name_cn": "Bit11:出水高温",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 12,
          "key": "liquidcool_1_17_13",
          "name_en": "Bit12:Return Water Low Temp",
          "name_cn": "Bit12:回水低温",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 13,
          "key": "liquidcool_1_17_14",
          "name_en": "Bit13:Circulation Pump Overheat Protection Lock 1",
          "name_cn": "Bit13:循环水泵过热保护告警锁定1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 14,
          "key": "liquidcool_1_17_15",
          "name_en": "Bit14:Circulation Pump Overheat Protection Lock 2",
          "name_cn": "Bit14:循环水泵过热保护告警锁定2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 15,
          "key": "liquidcool_1_17_16",
          "name_en": "Bit15:Circulation Pump Overload Protection Lock 1",
          "name_cn": "Bit15:循环水泵过载保护锁定1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        }
      ]
    },
    {
      "id": "environment.signal.liquidcool_1_alarm7",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1653,
      "address_hex": "0x0675",
      "key": "liquidcool_1_alarm7",
      "name_en": "LiquidCool Alarm7",
      "name_cn": "告警状态7",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "Hex",
      "range_text": "[0~1]",
      "enum_text_en": "{0:Normal;1:Alarm}",
      "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>",
      "usage_en": "Bit0:Circulation Pump Overload Protection Lock 2",
      "usage_cn": "Bit0:循环水泵过载保护锁定2",
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 168,
      "bitfields": [
        {
          "bit": 0,
          "key": "liquidcool_1_18_1",
          "name_en": "Bit0:Circulation Pump Overload Protection Lock 2",
          "name_cn": "Bit0:循环水泵过载保护锁定2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 1,
          "key": "liquidcool_1_18_2",
          "name_en": "Bit1:Circulation Pump Inverter Fault 2",
          "name_cn": "Bit1:循环水泵变频器故障2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 2,
          "key": "liquidcool_1_18_3",
          "name_en": "Bit2:Circulation Pump Inverter Comm Fault 2",
          "name_cn": "Bit2:循环水泵变频器通信故障2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 3,
          "key": "liquidcool_1_18_4",
          "name_en": "Bit3:Electric Heater Fault Lock",
          "name_cn": "Bit3:2#电加热故障锁定",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 4,
          "key": "liquidcool_1_18_5",
          "name_en": "Bit4:Reserved",
          "name_cn": "Bit4:预留",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 5,
          "key": "liquidcool_1_18_6",
          "name_en": "Bit5:DC_DC1 Module Fault",
          "name_cn": "Bit5:DC_DC1模块故障",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 6,
          "key": "liquidcool_1_18_7",
          "name_en": "Bit6:DC_DC2 Module Fault",
          "name_cn": "Bit6:DC_DC2模块故障",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 7,
          "key": "liquidcool_1_18_8",
          "name_en": "Bit7:Condensing Over Temp Lock 1",
          "name_cn": "Bit7:冷凝过温锁定1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 8,
          "key": "liquidcool_1_18_9",
          "name_en": "Bit8:Condensing Over Temp Lock 2",
          "name_cn": "Bit8:冷凝过温锁定2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 9,
          "key": "liquidcool_1_18_10",
          "name_en": "Bit9:Condensing High Pressure Lock 1",
          "name_cn": "Bit9:冷凝高压锁定1",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 10,
          "key": "liquidcool_1_18_11",
          "name_en": "Bit10:Condensing High Pressure Lock 2",
          "name_cn": "Bit10:冷凝高压锁定2",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 11,
          "key": "liquidcool_1_18_12",
          "name_en": "Bit11:Plate Exchanger Outlet High Pressure Lock",
          "name_cn": "Bit11:板换侧出水高压锁定",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 12,
          "key": "liquidcool_1_18_13",
          "name_en": "Bit12:No.1 External Fan Overheat Alarm Lock",
          "name_cn": "Bit12:1#外风机过温告警锁定",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 13,
          "key": "liquidcool_1_18_14",
          "name_en": "Bit13:No.2 External Fan Overheat Alarm Lock",
          "name_cn": "Bit13:2#外风机过温告警锁定",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 14,
          "key": "liquidcool_1_18_15",
          "name_en": "Bit14:No.3 External Fan Overheat Alarm Lock",
          "name_cn": "Bit14:3#外风机过温告警锁定",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        },
        {
          "bit": 15,
          "key": "liquidcool_1_18_16",
          "name_en": "Bit15:No.4 External Fan Overheat Alarm Lock",
          "name_cn": "Bit15:4#外风机过温告警锁定",
          "enum_text_en": "{0:Normal;1:Alarm}",
          "enum_text_cn": "{0:正常;1:告警}\n<0:绿色;1:红色>"
        }
      ]
    },
    {
      "id": "environment.signal.liquidcool_1_19",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1654,
      "address_hex": "0x0676",
      "key": "liquidcool_1_19",
      "name_en": "Alarm Level",
      "name_cn": "告警等级",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": null,
      "enum_text_en": "{0:NULL;1:Level1Alarm;2:Level2Alarm;3:Level3Alarm}",
      "enum_text_cn": "{0:无;1:一级告警;2:二级告警;3:三级告警}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 184,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_20",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1655,
      "address_hex": "0x0677",
      "key": "liquidcool_1_20",
      "name_en": "Liquid Cooling Control Mode",
      "name_cn": "液冷机组控制模式",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~4]",
      "enum_text_en": "{0:AutoMode;1:CoolingMode;2:HeatingMode;3:SelfCirculation;4:StopMode}",
      "enum_text_cn": "{0:自动模式;1:制冷模式;2:制热模式;3:自循环;4:停止模式}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 185,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_21",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1656,
      "address_hex": "0x0678",
      "key": "liquidcool_1_21",
      "name_en": "Unit On/Off Enable",
      "name_cn": "机组开关机使能",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{0:MonitorShutdown;1:MonitorStartup}",
      "enum_text_cn": "{0:监控关机;1:监控开机}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 186,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_22",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1657,
      "address_hex": "0x0679",
      "key": "liquidcool_1_22",
      "name_en": "Pump Speed Setting",
      "name_cn": "水泵转速设定",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "%",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 187,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_23",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1658,
      "address_hex": "0x067A",
      "key": "liquidcool_1_23",
      "name_en": "Condenser Fan Defrost Enable",
      "name_cn": "冷凝风机除雪使能",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{0:Off;1:On}",
      "enum_text_cn": "{0:关闭;1:开启}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 188,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_24",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1659,
      "address_hex": "0x067B",
      "key": "liquidcool_1_24",
      "name_en": "Water Temp Target Ctrl Mode",
      "name_cn": "水温目标控制模式",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~3]",
      "enum_text_en": "{0:OutWaterTempe;1:ReWaterTempe;2:MonTempe;3:AveTempe}",
      "enum_text_cn": "{0:出水温度;1:回水温度;2:监控温度;3:平均温度}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 189,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_25",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1660,
      "address_hex": "0x067C",
      "key": "liquidcool_1_25",
      "name_en": "Unit Cooling Setpoint",
      "name_cn": "机组制冷点",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 190,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_26",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1661,
      "address_hex": "0x067D",
      "key": "liquidcool_1_26",
      "name_en": "Unit Heating Setpoint",
      "name_cn": "机组加热点",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 191,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_27",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1662,
      "address_hex": "0x067E",
      "key": "liquidcool_1_27",
      "name_en": "High Outlet Pressure Alarm Setpt",
      "name_cn": "出水压力过高告警设定点",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.01,
      "unit": "Bar",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 192,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_28",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1663,
      "address_hex": "0x067F",
      "key": "liquidcool_1_28",
      "name_en": "Low Return Pressure Alarm Setpt",
      "name_cn": "回水压力过低告警设定点",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.01,
      "unit": "Bar",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 193,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_29",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1664,
      "address_hex": "0x0680",
      "key": "liquidcool_1_29",
      "name_en": "Cooling Sensitivity",
      "name_cn": "制冷灵敏度",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 194,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_30",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1665,
      "address_hex": "0x0681",
      "key": "liquidcool_1_30",
      "name_en": "Heating Sensitivity",
      "name_cn": "制热灵敏度",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 195,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_31",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1666,
      "address_hex": "0x0682",
      "key": "liquidcool_1_31",
      "name_en": "High Outlet Temp Setpoint",
      "name_cn": "出水高温设定点",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 196,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_32",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1667,
      "address_hex": "0x0683",
      "key": "liquidcool_1_32",
      "name_en": "Low Outlet Temp Setpoint",
      "name_cn": "出水低温设定点",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 197,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_33",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1668,
      "address_hex": "0x0684",
      "key": "liquidcool_1_33",
      "name_en": "Processing action for cooling and heating setpoints",
      "name_cn": "制冷制热设定点处理动作",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": null,
      "enum_text_en": "{0:Hold;1:Restore}",
      "enum_text_cn": "{0:保持;1:恢复}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 198,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_34",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1669,
      "address_hex": "0x0685",
      "key": "liquidcool_1_34",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": null,
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 199,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_35",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1670,
      "address_hex": "0x0686",
      "key": "liquidcool_1_35",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": null,
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 200,
      "bitfields": []
    },
    {
      "id": "environment.signal.liquidcool_1_36",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1671,
      "address_hex": "0x0687",
      "key": "liquidcool_1_36",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": null,
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 201,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_1",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1672,
      "address_hex": "0x0688",
      "key": "aircond_1_1",
      "name_en": "Unit Status",
      "name_cn": "整机状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:停止;1:运行}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 202,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_2",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1673,
      "address_hex": "0x0689",
      "key": "aircond_1_2",
      "name_en": "Indoor Fan Status",
      "name_cn": "内风机状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:停止;1:运行}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 203,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_3",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1674,
      "address_hex": "0x068A",
      "key": "aircond_1_3",
      "name_en": "Outdoor Fan Status",
      "name_cn": "外风机状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:停止;1:运行}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 204,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_4",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1675,
      "address_hex": "0x068B",
      "key": "aircond_1_4",
      "name_en": "Compressor Status",
      "name_cn": "压缩机状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:停止;1:运行}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 205,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_5",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1676,
      "address_hex": "0x068C",
      "key": "aircond_1_5",
      "name_en": "Electric Heater Status",
      "name_cn": "电加热运行状态",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{0:Stop;1:Run}",
      "enum_text_cn": "{0:停止;1:运行}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 206,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_7",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1677,
      "address_hex": "0x068D",
      "key": "aircond_1_7",
      "name_en": "Coil Temp",
      "name_cn": "盘管温度",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 207,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_9",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1678,
      "address_hex": "0x068E",
      "key": "aircond_1_9",
      "name_en": "Condensing Temp",
      "name_cn": "冷凝温度",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 208,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_10",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1679,
      "address_hex": "0x068F",
      "key": "aircond_1_10",
      "name_en": "Indoor Temp",
      "name_cn": "室内温度",
      "access": "R",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 209,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_11",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1680,
      "address_hex": "0x0690",
      "key": "aircond_1_11",
      "name_en": "Humidity",
      "name_cn": "湿度",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "%",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 210,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_14",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1681,
      "address_hex": "0x0691",
      "key": "aircond_1_14",
      "name_en": "Voltage",
      "name_cn": "交流电压",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "V",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 211,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_16",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1682,
      "address_hex": "0x0692",
      "key": "aircond_1_16",
      "name_en": "High Temp Alarm",
      "name_cn": "高温告警",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{00:Normal;01:Alarm}",
      "enum_text_cn": "{0:正常;1:报警}\n<0:绿色;1:红色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 212,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_18",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1683,
      "address_hex": "0x0693",
      "key": "aircond_1_18",
      "name_en": "High Humidity Alarm",
      "name_cn": "高湿告警",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{00:Normal;01:Alarm}",
      "enum_text_cn": "{0:正常;1:报警}\n<0:绿色;1:红色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 213,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_20",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1684,
      "address_hex": "0x0694",
      "key": "aircond_1_20",
      "name_en": "Coil Anti-Freeze",
      "name_cn": "盘管防冻",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{00:Normal;01:Alarm}",
      "enum_text_cn": "{0:正常;1:报警}\n<0:绿色;1:红色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 214,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_22",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1685,
      "address_hex": "0x0695",
      "key": "aircond_1_22",
      "name_en": "Coil Sensor Fault",
      "name_cn": "盘管温感失效",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{00:Normal;01:Alarm}",
      "enum_text_cn": "{0:正常;1:报警}\n<0:绿色;1:红色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 215,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_24",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1686,
      "address_hex": "0x0696",
      "key": "aircond_1_24",
      "name_en": "Condensing Sensor Fault",
      "name_cn": "冷凝温感失效",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{00:Normal;01:Alarm}",
      "enum_text_cn": "{0:正常;1:报警}\n<0:绿色;1:红色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 216,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_25",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1687,
      "address_hex": "0x0697",
      "key": "aircond_1_25",
      "name_en": "Indoor Sensor Fault",
      "name_cn": "内温感失效",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{00:Normal;01:Alarm}",
      "enum_text_cn": "{0:正常;1:报警}\n<0:绿色;1:红色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 217,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_27",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1688,
      "address_hex": "0x0698",
      "key": "aircond_1_27",
      "name_en": "Humidity Sensor Fault",
      "name_cn": "湿感失效",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{00:Normal;01:Alarm}",
      "enum_text_cn": "{0:正常;1:报警}\n<0:绿色;1:红色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 218,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_33",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1689,
      "address_hex": "0x0699",
      "key": "aircond_1_33",
      "name_en": "High Pressure Alarm",
      "name_cn": "高压告警",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{00:Normal;01:Alarm}",
      "enum_text_cn": "{0:正常;1:报警}\n<0:绿色;1:红色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 219,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_38",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1690,
      "address_hex": "0x069A",
      "key": "aircond_1_38",
      "name_en": "High Pressure Lockout",
      "name_cn": "高压锁定",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{00:Normal;01:Alarm}",
      "enum_text_cn": "{0:正常;1:报警}\n<0:绿色;1:红色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 220,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_41",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1691,
      "address_hex": "0x069B",
      "key": "aircond_1_41",
      "name_en": "Over Voltage",
      "name_cn": "交流过压",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{00:Normal;01:Alarm}",
      "enum_text_cn": "{0:正常;1:报警}\n<0:绿色;1:红色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 221,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_42",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1692,
      "address_hex": "0x069C",
      "key": "aircond_1_42",
      "name_en": "Under Voltage",
      "name_cn": "交流欠压",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": "[0~1]",
      "enum_text_en": "{00:Normal;01:Alarm}",
      "enum_text_cn": "{0:正常;1:报警}\n<0:绿色;1:红色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 222,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_49",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1693,
      "address_hex": "0x069D",
      "key": "aircond_1_49",
      "name_en": "Cooling Setpoint",
      "name_cn": "制冷点",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 223,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_50",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1694,
      "address_hex": "0x069E",
      "key": "aircond_1_50",
      "name_en": "Cooling Differential",
      "name_cn": "制冷回差",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 224,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_51",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1695,
      "address_hex": "0x069F",
      "key": "aircond_1_51",
      "name_en": "Heating Setpoint",
      "name_cn": "加热点",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 225,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_52",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1696,
      "address_hex": "0x06A0",
      "key": "aircond_1_52",
      "name_en": "Heating Differential",
      "name_cn": "加热回差",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 226,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_53",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1697,
      "address_hex": "0x06A1",
      "key": "aircond_1_53",
      "name_en": "Dehumidify Setpoint",
      "name_cn": "除湿点",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "%",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 227,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_54",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1698,
      "address_hex": "0x06A2",
      "key": "aircond_1_54",
      "name_en": "Dehumidify Hysteresis",
      "name_cn": "除湿回差",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "%",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 228,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_55",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1699,
      "address_hex": "0x06A3",
      "key": "aircond_1_55",
      "name_en": "High Temp Setpoint",
      "name_cn": "高温点",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 229,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_56",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1700,
      "address_hex": "0x06A4",
      "key": "aircond_1_56",
      "name_en": "Low Temp Setpoint",
      "name_cn": "低温点",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 230,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_57",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1701,
      "address_hex": "0x06A5",
      "key": "aircond_1_57",
      "name_en": "High Humidity Setpoint",
      "name_cn": "高湿点",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "%",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 231,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_58",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1702,
      "address_hex": "0x06A6",
      "key": "aircond_1_58",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 232,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_59",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1703,
      "address_hex": "0x06A7",
      "key": "aircond_1_59",
      "name_en": "Current Run Mode",
      "name_cn": "当前运行模式",
      "access": "R",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": null,
      "enum_text_en": "{0:Standby;1:Fan;2:Reserved;3:Dehumidify;4:Cool;5:Heat}",
      "enum_text_cn": "{0:待机;1:送风;2:保留;3:除湿;4:制冷;5:制热}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 233,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_60",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1704,
      "address_hex": "0x06A8",
      "key": "aircond_1_60",
      "name_en": "Remote On/Off",
      "name_cn": "监控开关机",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": null,
      "enum_text_en": "{0:Shutdown;1:Boot}",
      "enum_text_cn": "{0:关机;1:开机}\n<0:灰色;1:蓝色>",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 234,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_61",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1705,
      "address_hex": "0x06A9",
      "key": "aircond_1_61",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 235,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_62",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1706,
      "address_hex": "0x06AA",
      "key": "aircond_1_62",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R/W",
      "data_type": "S16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 0.1,
      "unit": "℃",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 236,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_63",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1707,
      "address_hex": "0x06AB",
      "key": "aircond_1_63",
      "name_en": "Reserved",
      "name_cn": "预留",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": "%",
      "range_text": null,
      "enum_text_en": null,
      "enum_text_cn": null,
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 237,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_64",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1708,
      "address_hex": "0x06AC",
      "key": "aircond_1_64",
      "name_en": "Start Cool Cmd",
      "name_cn": "启动制冷指令",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": null,
      "enum_text_en": "{0:Close;1:Open}",
      "enum_text_cn": "{0:关闭;1:开启}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 238,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_65",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1709,
      "address_hex": "0x06AD",
      "key": "aircond_1_65",
      "name_en": "Start Fan Cmd",
      "name_cn": "启动送风指令",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": null,
      "enum_text_en": "{0:Close;1:Open}",
      "enum_text_cn": "{0:关闭;1:开启}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 239,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_66",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1710,
      "address_hex": "0x06AE",
      "key": "aircond_1_66",
      "name_en": "Start Standby Cmd",
      "name_cn": "启动待机指令",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": null,
      "enum_text_en": "{0:Close;1:Open}",
      "enum_text_cn": "{0:关闭;1:开启}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 240,
      "bitfields": []
    },
    {
      "id": "environment.signal.aircond_1_67",
      "sheet": "Env(signal)",
      "scope": "environment",
      "category": "signal",
      "address": 1711,
      "address_hex": "0x06AF",
      "key": "aircond_1_67",
      "name_en": "Start Heat Cmd",
      "name_cn": "启动加热指令",
      "access": "R/W",
      "data_type": "U16",
      "element_count": 1,
      "register_width": 1,
      "register_count": 1,
      "scale": 1.0,
      "unit": null,
      "range_text": null,
      "enum_text_en": "{0:Close;1:Open}",
      "enum_text_cn": "{0:关闭;1:开启}",
      "usage_en": null,
      "usage_cn": null,
      "source": null,
      "notes": null,
      "read_function": 4,
      "write_functions": [
        6,
        16
      ],
      "poll_class": "normal",
      "reserved": false,
      "source_row": 241,
      "bitfields": []
    }
  ],
  "reserved_ranges": [
    {
      "id": "environment.control_range.reserve_env_compartment_yk_dz_1",
      "sheet": "Env(control)",
      "scope": "environment",
      "category": "control_range",
      "key": "reserve_env_compartment_yk_dz_1",
      "name_en": "reserve_env_compartment_yk_dz_1",
      "name_cn": "仓1动环遥控/遥调",
      "address_start": 8193,
      "address_end": 8704,
      "address_range": "0x2001-0x2200",
      "register_count": 512,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": null,
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 3
    },
    {
      "id": "environment.control_range.reserve_env_compartment_yk_dz_2",
      "sheet": "Env(control)",
      "scope": "environment",
      "category": "control_range",
      "key": "reserve_env_compartment_yk_dz_2",
      "name_en": "reserve_env_compartment_yk_dz_2",
      "name_cn": "仓2动环遥控/遥调",
      "address_start": 8705,
      "address_end": 9216,
      "address_range": "0x2201-0x2400",
      "register_count": 512,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": null,
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 4
    },
    {
      "id": "environment.control_range.reserve_env_compartment_yk_dz_3",
      "sheet": "Env(control)",
      "scope": "environment",
      "category": "control_range",
      "key": "reserve_env_compartment_yk_dz_3",
      "name_en": "reserve_env_compartment_yk_dz_3",
      "name_cn": "仓3动环遥控/遥调",
      "address_start": 9217,
      "address_end": 9728,
      "address_range": "0x2401-0x2600",
      "register_count": 512,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": null,
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 5
    },
    {
      "id": "environment.control_range.reserve_env_compartment_yk_dz_4",
      "sheet": "Env(control)",
      "scope": "environment",
      "category": "control_range",
      "key": "reserve_env_compartment_yk_dz_4",
      "name_en": "reserve_env_compartment_yk_dz_4",
      "name_cn": "仓4动环遥控/遥调",
      "address_start": 9729,
      "address_end": 10240,
      "address_range": "0x2601-0x2800",
      "register_count": 512,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": null,
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 6
    },
    {
      "id": "environment.control_range.reserve_env_compartment_yk_dz_5",
      "sheet": "Env(control)",
      "scope": "environment",
      "category": "control_range",
      "key": "reserve_env_compartment_yk_dz_5",
      "name_en": "reserve_env_compartment_yk_dz_5",
      "name_cn": "仓5动环遥控/遥调",
      "address_start": 10241,
      "address_end": 10752,
      "address_range": "0x2801-0x2A00",
      "register_count": 512,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": null,
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 7
    },
    {
      "id": "environment.control_range.reserve_env_compartment_yk_dz_6",
      "sheet": "Env(control)",
      "scope": "environment",
      "category": "control_range",
      "key": "reserve_env_compartment_yk_dz_6",
      "name_en": "reserve_env_compartment_yk_dz_6",
      "name_cn": "仓6动环遥控/遥调",
      "address_start": 10753,
      "address_end": 11264,
      "address_range": "0x2A01-0x2C00",
      "register_count": 512,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": null,
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 8
    },
    {
      "id": "environment.control_range.reserve_env_compartment_yk_dz_7",
      "sheet": "Env(control)",
      "scope": "environment",
      "category": "control_range",
      "key": "reserve_env_compartment_yk_dz_7",
      "name_en": "reserve_env_compartment_yk_dz_7",
      "name_cn": "仓7动环遥控/遥调",
      "address_start": 11265,
      "address_end": 11776,
      "address_range": "0x2C01-0x2E00",
      "register_count": 512,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": null,
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 9
    },
    {
      "id": "environment.device_range.reserve_aircond",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve_aircond",
      "name_en": "reserve_AirCond",
      "name_cn": "空调",
      "address_start": 16385,
      "address_end": 24576,
      "address_range": "0x4001-0x6000",
      "register_count": 8192,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "空调n基地址：0x4001+0x100*n（0=<n<21）",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 3
    },
    {
      "id": "environment.device_range.reserve2",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve2",
      "name_en": "reserve2",
      "name_cn": "电表",
      "address_start": 24577,
      "address_end": 29696,
      "address_range": "0x6001-0x7400",
      "register_count": 5120,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "电表n基地址：0x6001+0x400*n（0=<n<5）",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 4
    },
    {
      "id": "environment.device_range.reserve_dirio",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve_dirio",
      "name_en": "reserve_DirIO",
      "name_cn": "直连IO模块",
      "address_start": 29697,
      "address_end": 30720,
      "address_range": "0x7401-0x7800",
      "register_count": 1024,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "直连IO模块n基地址：0x7401+0x80*n（0=<n<8）",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 5
    },
    {
      "id": "environment.device_range.reserve_extio",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve_extio",
      "name_en": "reserve_ExtIO",
      "name_cn": "拓展IO模块",
      "address_start": 30721,
      "address_end": 31744,
      "address_range": "0x7801-0x7C00",
      "register_count": 1024,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "拓展IO模块n基地址：0x7801+0x80*n（0=<n<8）",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 6
    },
    {
      "id": "environment.device_range.reserve5",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve5",
      "name_en": "reserve5",
      "name_cn": "水浸",
      "address_start": 31745,
      "address_end": 32768,
      "address_range": "0x7C01-0x8000",
      "register_count": 1024,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "水浸n基地址：0x7C01+0x40*n（0=<n<16）",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 7
    },
    {
      "id": "environment.device_range.reserve_humtemp",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve_humtemp",
      "name_en": "reserve_HumTemp",
      "name_cn": "温湿度",
      "address_start": 32769,
      "address_end": 33792,
      "address_range": "0x8001-0x8400",
      "register_count": 1024,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "温湿度n基地址：0x8001+0x40*n（0=<n<16）",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 8
    },
    {
      "id": "environment.device_range.reserve_firefight",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve_firefight",
      "name_en": "reserve_FireFight",
      "name_cn": "消防",
      "address_start": 33793,
      "address_end": 37888,
      "address_range": "0x8401-0x9400",
      "register_count": 4096,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "消防n基地址：0x8401+0x40*n（0=<n<16）",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 9
    },
    {
      "id": "environment.device_range.reserve_liquidcool",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve_liquidcool",
      "name_en": "reserve_LiquidCool",
      "name_cn": "液冷机",
      "address_start": 37889,
      "address_end": 41984,
      "address_range": "0x9401-0xA400",
      "register_count": 4096,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "液冷机n基地址：0x9401+0x40*n（0=<n<16）",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 10
    },
    {
      "id": "environment.device_range.reserve_pcs",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve_pcs",
      "name_en": "reserve_PCS",
      "name_cn": "PCS",
      "address_start": 41985,
      "address_end": 46080,
      "address_range": "0xA401-0xB400",
      "register_count": 4096,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "PCSn基地址：0xA401+0x40*n（0=<n<16）",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 11
    },
    {
      "id": "environment.device_range.reserve_ems",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve_ems",
      "name_en": "reserve_EMS",
      "name_cn": "EMS",
      "address_start": 46081,
      "address_end": 46592,
      "address_range": "0xB401-0xB600",
      "register_count": 512,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "EMS基地址：0xB401",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 12
    },
    {
      "id": "environment.device_range.reserve_gridmeter",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve_gridmeter",
      "name_en": "reserve_GridMeter",
      "name_cn": "电网侧电表",
      "address_start": 46593,
      "address_end": 49664,
      "address_range": "0xB601-0xC200",
      "register_count": 3072,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "电网侧电表n基地址：0xB601+0x400*n（0=<n<3）",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 14
    },
    {
      "id": "environment.device_range.reserve_essmeter",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve_essmeter",
      "name_en": "reserve_EssMeter",
      "name_cn": "储能电表",
      "address_start": 49665,
      "address_end": 52736,
      "address_range": "0xC201-0xCE00",
      "register_count": 3072,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "储能电表n基地址：0xC201+0x400*n（0=<n<3）",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 15
    },
    {
      "id": "environment.device_range.reserve_loadmeter",
      "sheet": "Env(default)",
      "scope": "environment",
      "category": "device_range",
      "key": "reserve_loadmeter",
      "name_en": "reserve_LoadMeter",
      "name_cn": "负载侧电表",
      "address_start": 52737,
      "address_end": 55808,
      "address_range": "0xCE01-0xDA00",
      "register_count": 3072,
      "access": "R/W",
      "data_type": "U16",
      "source": "BAU",
      "notes": "负载侧电表n基地址：0xCE01+0x400*n（0=<n<3）",
      "poll_class": "disabled",
      "reserved": true,
      "source_row": 16
    }
  ]
}