{
  "metadata": {
    "source_file": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
    "vendor": "Lineage",
    "protocol_version": "V05",
    "protocols": [
      "modbus_tcp",
      "modbus_rtu"
    ],
    "supported_modbus_functions": [
      2,
      3,
      4,
      6
    ],
    "byte_order": "big_per_modbus",
    "float_word_order": "vendor_not_specified_configurable",
    "canonical_address_source": "Decimal column",
    "system_unit_id": 1,
    "rack_unit_id_rule": "Rack 1 begins at Unit ID 2; subsequent racks increment by one per workbook note",
    "auxiliary_unit_id_note": "Auxiliary sheets state Modbus address starting from 101; exact per-device Unit-ID allocation is not explicit in V05.",
    "commissioning_gaps": [
      "FLOAT32 word order",
      "battery/rack current sign convention",
      "0-based vs library address offset confirmation",
      "auxiliary device Unit-ID allocation",
      "rack contactor write behavior and safe sequence",
      "precharge ownership/sequence"
    ],
    "point_count": 3527,
    "active_point_count": 2421
  },
  "counts": {
    "bank.system_data": 55,
    "bank.system_alarm": 16,
    "rack.rack_data": 60,
    "rack.rack_alarm": 108,
    "rack.cell_temperature": 416,
    "rack.cell_balance": 832,
    "rack.cell_voltage": 416,
    "rack.cell_soc": 416,
    "rack.pack_temperature": 16,
    "rack.pack_voltage": 8,
    "environment.temp_humidity": 4,
    "environment.water_sensor": 2,
    "environment.chiller": 52,
    "environment.dehumidifier": 9,
    "bank.setting": 9,
    "rack.setting": 2
  },
  "points": [
    {
      "id": "bank.system_data.protocol_version",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 0,
      "address_hex": "0x0000",
      "key": "protocol_version",
      "name_en": "Protocol version",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 3,
      "source_data_type": "UINT16",
      "notes": null
    },
    {
      "id": "bank.system_data.battery_system_state",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 1,
      "address_hex": "0x0001",
      "key": "battery_system_state",
      "name_en": "Battery system state/Container state",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {
        "4369": "NoChg",
        "8738": "NoDchg",
        "21845": "Standby",
        "43690": "Fault",
        "48059": "Normal",
        "52428": "Warn"
      },
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 4,
      "source_data_type": "UINT16",
      "notes": "0x1111:NoChg 0x2222:NoDchg 0x5555:Standby 0xAAAA:Fault 0xBBBB:Normal 0xCCCC:Warn"
    },
    {
      "id": "bank.system_data.installed_rack_count",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 2,
      "address_hex": "0x0002",
      "key": "installed_rack_count",
      "name_en": "Installed battery racks no./ How many racks are installed",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 16",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 5,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 16"
    },
    {
      "id": "bank.system_data.operating_rack_count",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 3,
      "address_hex": "0x0003",
      "key": "operating_rack_count",
      "name_en": "Operate battery racks no./ How many racks are operating",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 16",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 6,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 16"
    },
    {
      "id": "bank.system_data.operating_rack_bitmap",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 4,
      "address_hex": "0x0004",
      "key": "operating_rack_bitmap",
      "name_en": "Flag of operate racks/ Rack position, which rack are operating or not",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 7,
      "source_data_type": "UINT16",
      "notes": "Bit0:rack1..rack15:rack16 | 0-未投入，1-投入\n0- not operating，1- operating"
    },
    {
      "id": "bank.system_data.max_soc_rack_id",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 5,
      "address_hex": "0x0005",
      "key": "max_soc_rack_id",
      "name_en": "Max SOC rack no.",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 16",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 8,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 16"
    },
    {
      "id": "bank.system_data.min_soc_rack_id",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 6,
      "address_hex": "0x0006",
      "key": "min_soc_rack_id",
      "name_en": "Min SOC rack no.",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 16",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 9,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 16"
    },
    {
      "id": "bank.system_data.max_voltage_rack_id",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 7,
      "address_hex": "0x0007",
      "key": "max_voltage_rack_id",
      "name_en": "Max Volt rack no.",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 16",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 10,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 16"
    },
    {
      "id": "bank.system_data.min_voltage_rack_id",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 8,
      "address_hex": "0x0008",
      "key": "min_voltage_rack_id",
      "name_en": "Min Volt rack no.",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 16",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 11,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 16"
    },
    {
      "id": "bank.system_data.max_cell_voltage_rack_id",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 9,
      "address_hex": "0x0009",
      "key": "max_cell_voltage_rack_id",
      "name_en": "Max cell voltage rack no.",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 16",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 12,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 16"
    },
    {
      "id": "bank.system_data.max_cell_voltage_cell_id",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 10,
      "address_hex": "0x000A",
      "key": "max_cell_voltage_cell_id",
      "name_en": "Max cell voltage cell no. in a rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 13,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "bank.system_data.min_cell_voltage_rack_id",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 11,
      "address_hex": "0x000B",
      "key": "min_cell_voltage_rack_id",
      "name_en": "Min cell voltage rack no.",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 16",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 14,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 16"
    },
    {
      "id": "bank.system_data.min_cell_voltage_cell_id",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 12,
      "address_hex": "0x000C",
      "key": "min_cell_voltage_cell_id",
      "name_en": "Min cell voltage cell no. in a rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 15,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "bank.system_data.max_cell_temperature_rack_id",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 13,
      "address_hex": "0x000D",
      "key": "max_cell_temperature_rack_id",
      "name_en": "Max cell temperature rack no.",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 16",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 16,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 16"
    },
    {
      "id": "bank.system_data.max_cell_temperature_cell_id",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 14,
      "address_hex": "0x000E",
      "key": "max_cell_temperature_cell_id",
      "name_en": "Max cell temperature cell no. in a rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 17,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "bank.system_data.min_cell_temperature_rack_id",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 15,
      "address_hex": "0x000F",
      "key": "min_cell_temperature_rack_id",
      "name_en": "Min cell temperature rack no.",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 16",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 18,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 16"
    },
    {
      "id": "bank.system_data.min_cell_temperature_cell_id",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 16,
      "address_hex": "0x0010",
      "key": "min_cell_temperature_cell_id",
      "name_en": "Min cell temperature cell no. in a rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 19,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "bank.system_data.reserve_17",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 17,
      "address_hex": "0x0011",
      "key": "reserve_17",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 20,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.reserve_18",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 18,
      "address_hex": "0x0012",
      "key": "reserve_18",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 21,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.emergency_stop_input",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 19,
      "address_hex": "0x0013",
      "key": "emergency_stop_input",
      "name_en": "Digital input 2, Emergency stop",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 22,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.busbar_cabinet_door_input",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 20,
      "address_hex": "0x0014",
      "key": "busbar_cabinet_door_input",
      "name_en": "Digital input 3, Busbar cabinet door",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 23,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.aux_220v_switch_feedback",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 21,
      "address_hex": "0x0015",
      "key": "aux_220v_switch_feedback",
      "name_en": "Digital input 4, 220V switch feedback",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 24,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.aux_220v_switch_alarm",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 22,
      "address_hex": "0x0016",
      "key": "aux_220v_switch_alarm",
      "name_en": "Digital input 5, 220V switch alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 25,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.container_door_input",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 23,
      "address_hex": "0x0017",
      "key": "container_door_input",
      "name_en": "Digital input 6, Container door",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 26,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.ups_fault_input",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 24,
      "address_hex": "0x0018",
      "key": "ups_fault_input",
      "name_en": "Digital input 7, UPS fault dry contact",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 27,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.fss_warning_input",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 25,
      "address_hex": "0x0019",
      "key": "fss_warning_input",
      "name_en": "Digital input 8, FSS Warn",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 28,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.fss_alarm_input",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 26,
      "address_hex": "0x001A",
      "key": "fss_alarm_input",
      "name_en": "Digital input 9, FSS Alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 29,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.fss_fault_input",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 27,
      "address_hex": "0x001B",
      "key": "fss_fault_input",
      "name_en": "Digital input 10, FSS Malfunction",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 30,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.fan_fault_input",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 28,
      "address_hex": "0x001C",
      "key": "fan_fault_input",
      "name_en": "Digital input 11, Fan Malfunction",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 31,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.gas_detector_fault_input",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 29,
      "address_hex": "0x001D",
      "key": "gas_detector_fault_input",
      "name_en": "Digital input 12, Gas detector Malfunction",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 32,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.aerosol_spray_feedback",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 30,
      "address_hex": "0x001E",
      "key": "aerosol_spray_feedback",
      "name_en": "Digital input 13, Aerosol Spray Feedback",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 33,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.reserve_31",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 31,
      "address_hex": "0x001F",
      "key": "reserve_31",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 34,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.reserve_32",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 32,
      "address_hex": "0x0020",
      "key": "reserve_32",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 35,
      "source_data_type": "UINT16",
      "notes": "1--close， 0--open"
    },
    {
      "id": "bank.system_data.system_voltage",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 51,
      "address_hex": "0x0033",
      "key": "system_voltage",
      "name_en": "System total voltage",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "V",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 37,
      "source_data_type": "FLOAT",
      "notes": "0.1 | V | average"
    },
    {
      "id": "bank.system_data.system_current",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 53,
      "address_hex": "0x0035",
      "key": "system_current",
      "name_en": "System total current",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "A",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 38,
      "source_data_type": "FLOAT",
      "notes": "0.1 | A | sum of each rack"
    },
    {
      "id": "bank.system_data.system_soc",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 55,
      "address_hex": "0x0037",
      "key": "system_soc",
      "name_en": "System SOC",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 39,
      "source_data_type": "FLOAT",
      "notes": "1 | % | average"
    },
    {
      "id": "bank.system_data.system_soh",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 57,
      "address_hex": "0x0039",
      "key": "system_soh",
      "name_en": "System SOH",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 40,
      "source_data_type": "FLOAT",
      "notes": "1 | % | average"
    },
    {
      "id": "bank.system_data.system_charge_energy_session",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 59,
      "address_hex": "0x003B",
      "key": "system_charge_energy_session",
      "name_en": "Capacity during charing",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kWh",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 41,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kwh"
    },
    {
      "id": "bank.system_data.system_discharge_energy_session",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 61,
      "address_hex": "0x003D",
      "key": "system_discharge_energy_session",
      "name_en": "Capacity during discharging",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kWh",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 42,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kwh"
    },
    {
      "id": "bank.system_data.system_full_charge_capacity",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 63,
      "address_hex": "0x003F",
      "key": "system_full_charge_capacity",
      "name_en": "Capacity full charge",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kWh",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 43,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kwh"
    },
    {
      "id": "bank.system_data.system_full_discharge_capacity",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 65,
      "address_hex": "0x0041",
      "key": "system_full_discharge_capacity",
      "name_en": "Capacity full discharge",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kWh",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 44,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kwh"
    },
    {
      "id": "bank.system_data.system_accumulated_charge_energy",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 67,
      "address_hex": "0x0043",
      "key": "system_accumulated_charge_energy",
      "name_en": "Accumulated charge capacity",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kWh",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 45,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kwh"
    },
    {
      "id": "bank.system_data.system_accumulated_discharge_energy",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 69,
      "address_hex": "0x0045",
      "key": "system_accumulated_discharge_energy",
      "name_en": "Accumulated discharge capacity",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kWh",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 46,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kwh"
    },
    {
      "id": "bank.system_data.system_cell_voltage_delta",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 71,
      "address_hex": "0x0047",
      "key": "system_cell_voltage_delta",
      "name_en": "Cell volt difference between system/ all the cells",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "V",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 47,
      "source_data_type": "FLOAT",
      "notes": "0.1 | V"
    },
    {
      "id": "bank.system_data.system_max_cell_voltage",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 73,
      "address_hex": "0x0049",
      "key": "system_max_cell_voltage",
      "name_en": "Max cell voltage in system",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "V",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 48,
      "source_data_type": "FLOAT",
      "notes": "0.001 | V"
    },
    {
      "id": "bank.system_data.system_min_cell_voltage",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 75,
      "address_hex": "0x004B",
      "key": "system_min_cell_voltage",
      "name_en": "Min cell voltage in system",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "V",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 49,
      "source_data_type": "FLOAT",
      "notes": "0.001 | V"
    },
    {
      "id": "bank.system_data.system_cell_temperature_delta",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 77,
      "address_hex": "0x004D",
      "key": "system_cell_temperature_delta",
      "name_en": "Cell temp. difference between system/ all the cells",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 50,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃"
    },
    {
      "id": "bank.system_data.system_max_cell_temperature",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 79,
      "address_hex": "0x004F",
      "key": "system_max_cell_temperature",
      "name_en": "Max cell temp. in system",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 51,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃"
    },
    {
      "id": "bank.system_data.system_min_cell_temperature",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 81,
      "address_hex": "0x0051",
      "key": "system_min_cell_temperature",
      "name_en": "Min cell temp. in system",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 52,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃"
    },
    {
      "id": "bank.system_data.system_rack_soc_delta",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 83,
      "address_hex": "0x0053",
      "key": "system_rack_soc_delta",
      "name_en": "Rack SOC difference between system/ all the racks",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 53,
      "source_data_type": "FLOAT",
      "notes": "1 | %"
    },
    {
      "id": "bank.system_data.system_max_rack_soc",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 85,
      "address_hex": "0x0055",
      "key": "system_max_rack_soc",
      "name_en": "Max rack SOC in system",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 54,
      "source_data_type": "FLOAT",
      "notes": "1 | %"
    },
    {
      "id": "bank.system_data.system_min_rack_soc",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 87,
      "address_hex": "0x0057",
      "key": "system_min_rack_soc",
      "name_en": "Min rack SOC in system",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 55,
      "source_data_type": "FLOAT",
      "notes": "1 | %"
    },
    {
      "id": "bank.system_data.system_rack_voltage_delta",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 89,
      "address_hex": "0x0059",
      "key": "system_rack_voltage_delta",
      "name_en": "Rack volt difference between system/ all the racks",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "V",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 56,
      "source_data_type": "FLOAT",
      "notes": "0.1 | V"
    },
    {
      "id": "bank.system_data.system_max_rack_voltage",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 91,
      "address_hex": "0x005B",
      "key": "system_max_rack_voltage",
      "name_en": "Max rack volt in system",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "V",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 57,
      "source_data_type": "FLOAT",
      "notes": "0.1 | V"
    },
    {
      "id": "bank.system_data.system_min_rack_voltage",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 93,
      "address_hex": "0x005D",
      "key": "system_min_rack_voltage",
      "name_en": "Min rack volt in system",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "V",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 58,
      "source_data_type": "FLOAT",
      "notes": "0.1 | V"
    },
    {
      "id": "bank.system_data.system_max_charge_power",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 95,
      "address_hex": "0x005F",
      "key": "system_max_charge_power",
      "name_en": "Max power will system allow for charging (settable value)",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kW",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 59,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kw"
    },
    {
      "id": "bank.system_data.system_max_discharge_power",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 97,
      "address_hex": "0x0061",
      "key": "system_max_discharge_power",
      "name_en": "Max power will system allow for discharging (settable value)",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kW",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 60,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kw"
    },
    {
      "id": "bank.system_data.system_max_charge_current",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 99,
      "address_hex": "0x0063",
      "key": "system_max_charge_current",
      "name_en": "Max current will system allow for charging (settable value)",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "A",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 61,
      "source_data_type": "FLOAT",
      "notes": "0.1 | A"
    },
    {
      "id": "bank.system_data.system_max_discharge_current",
      "sheet": "System Data",
      "scope": "bank",
      "category": "system_data",
      "address": 101,
      "address_hex": "0x0065",
      "key": "system_max_discharge_current",
      "name_en": "Max current will system allow for discharging (settable value)",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "A",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 62,
      "source_data_type": "FLOAT",
      "notes": "0.1 | A"
    },
    {
      "id": "bank.system_alarm.emergency_stop",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 1,
      "address_hex": "0x0001",
      "key": "emergency_stop",
      "name_en": "Emergency stop",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Normal",
        "1": "Active"
      },
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 3,
      "source_data_type": "",
      "notes": "0--normal，1--emergency stop",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.reserved_2",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 2,
      "address_hex": "0x0002",
      "key": "reserved_2",
      "name_en": null,
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Normal",
        "1": "Active"
      },
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 4,
      "source_data_type": "",
      "notes": "0--normal，1--warning",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.fire_start",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 3,
      "address_hex": "0x0003",
      "key": "fire_start",
      "name_en": "Fire start",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Normal",
        "1": "Active"
      },
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 5,
      "source_data_type": "",
      "notes": "0--normal，1--start",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.fire_fault",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 4,
      "address_hex": "0x0004",
      "key": "fire_fault",
      "name_en": "Fire fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Normal",
        "1": "Active"
      },
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 6,
      "source_data_type": "",
      "notes": "0--normal，1--fault",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.water_alarm",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 5,
      "address_hex": "0x0005",
      "key": "water_alarm",
      "name_en": "Water alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Normal",
        "1": "Active"
      },
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 7,
      "source_data_type": "",
      "notes": "0--normal，1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.combustible_gas_alarm",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 6,
      "address_hex": "0x0006",
      "key": "combustible_gas_alarm",
      "name_en": "Combustible gas alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Normal",
        "1": "Active"
      },
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 8,
      "source_data_type": "",
      "notes": "0--normal，1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.container_door_alarm",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 7,
      "address_hex": "0x0007",
      "key": "container_door_alarm",
      "name_en": "Access control status/ Container door",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Normal",
        "1": "Active"
      },
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 9,
      "source_data_type": "",
      "notes": "0--normal，1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.pcs_communication_fault",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 8,
      "address_hex": "0x0008",
      "key": "pcs_communication_fault",
      "name_en": "PCS communication fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Normal",
        "1": "Active"
      },
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 10,
      "source_data_type": "",
      "notes": "0--normal，1--fault",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.ems_communication_fault",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 9,
      "address_hex": "0x0009",
      "key": "ems_communication_fault",
      "name_en": "EMS communication fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Normal",
        "1": "Active"
      },
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 11,
      "source_data_type": "",
      "notes": "0--normal，1--fault",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.dc_combiner_busbar_switch_state",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 10,
      "address_hex": "0x000A",
      "key": "dc_combiner_busbar_switch_state",
      "name_en": "State of busbar switch at DC Combiner",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Normal",
        "1": "Active"
      },
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 12,
      "source_data_type": "",
      "notes": "0--normal，1--close",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.extra_io_module_communication_fault",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 11,
      "address_hex": "0x000B",
      "key": "extra_io_module_communication_fault",
      "name_en": "Extra IO module communication fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Normal",
        "1": "Active"
      },
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 13,
      "source_data_type": "",
      "notes": "0--normal，1--fault",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.digital_input_3_busbar_cabinet_door",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 12,
      "address_hex": "0x000C",
      "key": "digital_input_3_busbar_cabinet_door",
      "name_en": "Digital input 3, Busbar cabinet door",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 15,
      "source_data_type": "",
      "notes": null,
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.digital_input_4_220v_switch_feedback",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 13,
      "address_hex": "0x000D",
      "key": "digital_input_4_220v_switch_feedback",
      "name_en": "Digital input 4, 220V switch feedback",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 16,
      "source_data_type": "",
      "notes": null,
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.digital_input_5_220v_switch_alarm",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 14,
      "address_hex": "0x000E",
      "key": "digital_input_5_220v_switch_alarm",
      "name_en": "Digital input 5, 220V switch alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 17,
      "source_data_type": "",
      "notes": null,
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.digital_input_7_ups_fault_dry_contact",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 15,
      "address_hex": "0x000F",
      "key": "digital_input_7_ups_fault_dry_contact",
      "name_en": "Digital input 7, UPS fault dry contact",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 18,
      "source_data_type": "",
      "notes": null,
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.digital_input_11_fan_malfunction",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 16,
      "address_hex": "0x0010",
      "key": "digital_input_11_fan_malfunction",
      "name_en": "Digital input 11, Fan Malfunction",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 19,
      "source_data_type": "",
      "notes": null,
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.digital_input_13_aerosol_spray_feedback",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 17,
      "address_hex": "0x0011",
      "key": "digital_input_13_aerosol_spray_feedback",
      "name_en": "Digital input 13, Aerosol Spray Feedback",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 20,
      "source_data_type": "",
      "notes": null,
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.reserve_18_18",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 18,
      "address_hex": "0x0012",
      "key": "reserve_18_18",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 21,
      "source_data_type": "",
      "notes": null,
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.reserve_19",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 19,
      "address_hex": "0x0013",
      "key": "reserve_19",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 22,
      "source_data_type": "",
      "notes": null,
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.reserve_20",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 20,
      "address_hex": "0x0014",
      "key": "reserve_20",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 23,
      "source_data_type": "",
      "notes": null,
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "bank.system_alarm.reserve_21",
      "sheet": "System Alarm",
      "scope": "bank",
      "category": "system_alarm",
      "address": 21,
      "address_hex": "0x0015",
      "key": "reserve_21",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 24,
      "source_data_type": "",
      "notes": null,
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_data.rack_state",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 1,
      "address_hex": "0x0001",
      "key": "rack_state",
      "name_en": "Rack state",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": null,
      "enum": {
        "4369": "NoChg",
        "8738": "NoDchg",
        "21845": "Standby",
        "43690": "Fault",
        "48059": "Normal",
        "52428": "Warn"
      },
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 3,
      "source_data_type": "UINT16",
      "notes": "0x1111:NoChg 0x2222:NoDchg 0x5555:Standby 0xAAAA:Fault 0xBBBB:Normal 0xCCCC:Warn"
    },
    {
      "id": "rack.rack_data.rack_operating_state",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 2,
      "address_hex": "0x0002",
      "key": "rack_operating_state",
      "name_en": "Rack state of charge and dischage",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": null,
      "enum": {
        "1": "Open",
        "2": "Standby",
        "3": "Charge",
        "4": "Discharge"
      },
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 4,
      "source_data_type": "UINT16",
      "notes": "1 - Open 2 - standby(Stby) 3 - charge(Chg)  4 - discharge(Dchg)"
    },
    {
      "id": "rack.rack_data.rack_cell_count",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 3,
      "address_hex": "0x0003",
      "key": "rack_cell_count",
      "name_en": "No. cell in a rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 5,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "rack.rack_data.rack_temperature_sensor_count",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 4,
      "address_hex": "0x0004",
      "key": "rack_temperature_sensor_count",
      "name_en": "No. cell temp. sensor in a rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 6,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "rack.rack_data.rack_pack_count",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 5,
      "address_hex": "0x0005",
      "key": "rack_pack_count",
      "name_en": "No. pack in a rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 50",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 7,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 50"
    },
    {
      "id": "rack.rack_data.rack_charge_count",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 6,
      "address_hex": "0x0006",
      "key": "rack_charge_count",
      "name_en": "Rack Charge count no's",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 8,
      "source_data_type": "UINT16",
      "notes": "5 min charging +1"
    },
    {
      "id": "rack.rack_data.rack_discharge_count",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 7,
      "address_hex": "0x0007",
      "key": "rack_discharge_count",
      "name_en": "Rack Discharge count no's",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 9,
      "source_data_type": "UINT16",
      "notes": "5 min discharging +1"
    },
    {
      "id": "rack.rack_data.rack_max_cell_voltage_cell_id",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 8,
      "address_hex": "0x0008",
      "key": "rack_max_cell_voltage_cell_id",
      "name_en": "Each individual rack will show cell no. of max cell voltage",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 10,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "rack.rack_data.rack_min_cell_voltage_cell_id",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 9,
      "address_hex": "0x0009",
      "key": "rack_min_cell_voltage_cell_id",
      "name_en": "Each individual rack will show cell no. of min cell voltage",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 11,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "rack.rack_data.rack_max_cell_temperature_cell_id",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 10,
      "address_hex": "0x000A",
      "key": "rack_max_cell_temperature_cell_id",
      "name_en": "Each individual rack will show cell no. of max cell temp.",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 12,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "rack.rack_data.rack_min_cell_temperature_cell_id",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 11,
      "address_hex": "0x000B",
      "key": "rack_min_cell_temperature_cell_id",
      "name_en": "Each individual rack will show cell no. of min cell temp.",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 13,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "rack.rack_data.rack_max_cell_internal_resistance_cell_id",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 12,
      "address_hex": "0x000C",
      "key": "rack_max_cell_internal_resistance_cell_id",
      "name_en": "Each individual rack will show cell no. of max cell internal resistance",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 14,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "rack.rack_data.rack_min_cell_internal_resistance_cell_id",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 13,
      "address_hex": "0x000D",
      "key": "rack_min_cell_internal_resistance_cell_id",
      "name_en": "Each individual rack will show cell no. of min cell internal resistance",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 15,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "rack.rack_data.rack_max_cell_soc_cell_id",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 14,
      "address_hex": "0x000E",
      "key": "rack_max_cell_soc_cell_id",
      "name_en": "Each individual rack will show cell no. of max cell SOC",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 16,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "rack.rack_data.rack_min_cell_soc_cell_id",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 15,
      "address_hex": "0x000F",
      "key": "rack_min_cell_soc_cell_id",
      "name_en": "Each individual rack will show cell no. of min cell SOC",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 17,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "rack.rack_data.rack_max_cell_soh_cell_id",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 16,
      "address_hex": "0x0010",
      "key": "rack_max_cell_soh_cell_id",
      "name_en": "Each individual rack will show cell no. of max cell SOH",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 18,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "rack.rack_data.rack_min_cell_soh_cell_id",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 17,
      "address_hex": "0x0011",
      "key": "rack_min_cell_soh_cell_id",
      "name_en": "Each individual rack will show cell no. of min cell SOH",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": "Value Range: 1 ~ 600",
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 19,
      "source_data_type": "UINT16",
      "notes": "Value Range: 1 ~ 600"
    },
    {
      "id": "rack.rack_data.positive_contactor_feedback",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 18,
      "address_hex": "0x0012",
      "key": "positive_contactor_feedback",
      "name_en": "Digital input 1 of BCMU",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Open",
        "1": "Closed"
      },
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 20,
      "source_data_type": "UINT16",
      "notes": "1--close, 0--open | Positive DC contactor state feedback"
    },
    {
      "id": "rack.rack_data.negative_contactor_feedback",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 19,
      "address_hex": "0x0013",
      "key": "negative_contactor_feedback",
      "name_en": "Digital input 2 of BCMU",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Open",
        "1": "Closed"
      },
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 21,
      "source_data_type": "UINT16",
      "notes": "1--close, 0--open | Negative DC contactor state feedback"
    },
    {
      "id": "rack.rack_data.mcb_feedback",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 20,
      "address_hex": "0x0014",
      "key": "mcb_feedback",
      "name_en": "Digital input 3 of BCMU",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Open",
        "1": "Closed"
      },
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 22,
      "source_data_type": "UINT16",
      "notes": "1--close, 0--open | MCB state feedback"
    },
    {
      "id": "rack.rack_data.fuse_feedback",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 21,
      "address_hex": "0x0015",
      "key": "fuse_feedback",
      "name_en": "Digital input 4 of BCMU",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Open",
        "1": "Closed"
      },
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 23,
      "source_data_type": "UINT16",
      "notes": "1--close, 0--open | Fuse feedback"
    },
    {
      "id": "rack.rack_data.digital_input_5_of_bcmu",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 22,
      "address_hex": "0x0016",
      "key": "digital_input_5_of_bcmu",
      "name_en": "Digital input 5 of BCMU",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Open",
        "1": "Closed"
      },
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 24,
      "source_data_type": "UINT16",
      "notes": "1--close, 0--open"
    },
    {
      "id": "rack.rack_data.digital_input_6_of_bcmu",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 23,
      "address_hex": "0x0017",
      "key": "digital_input_6_of_bcmu",
      "name_en": "Digital input 6 of BCMU",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": 1.0,
      "offset": 0.0,
      "unit": null,
      "range_text": null,
      "enum": {
        "0": "Open",
        "1": "Closed"
      },
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 25,
      "source_data_type": "UINT16",
      "notes": "1--close, 0--open"
    },
    {
      "id": "rack.rack_data.reserve_24",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 24,
      "address_hex": "0x0018",
      "key": "reserve_24",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 26,
      "source_data_type": "UINT16",
      "notes": "1--close, 0--open"
    },
    {
      "id": "rack.rack_data.reserve_25",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 25,
      "address_hex": "0x0019",
      "key": "reserve_25",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 27,
      "source_data_type": "UINT16",
      "notes": "1--close, 0--open"
    },
    {
      "id": "rack.rack_data.reserve_26",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 26,
      "address_hex": "0x001A",
      "key": "reserve_26",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 28,
      "source_data_type": "UINT16",
      "notes": "1--close, 0--open"
    },
    {
      "id": "rack.rack_data.reserve_27",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 27,
      "address_hex": "0x001B",
      "key": "reserve_27",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 29,
      "source_data_type": "UINT16",
      "notes": "1--close, 0--open"
    },
    {
      "id": "rack.rack_data.reserve_28",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 28,
      "address_hex": "0x001C",
      "key": "reserve_28",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 30,
      "source_data_type": "UINT16",
      "notes": "1--close, 0--open"
    },
    {
      "id": "rack.rack_data.rack_voltage",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 51,
      "address_hex": "0x0033",
      "key": "rack_voltage",
      "name_en": "Each individual racks will show total rack voltage",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "V",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 32,
      "source_data_type": "FLOAT",
      "notes": "0.1 | V"
    },
    {
      "id": "rack.rack_data.rack_current",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 53,
      "address_hex": "0x0035",
      "key": "rack_current",
      "name_en": "Each individual racks will show total rack Current",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "A",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 33,
      "source_data_type": "FLOAT",
      "notes": "0.1 | A"
    },
    {
      "id": "rack.rack_data.rack_soc",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 55,
      "address_hex": "0x0037",
      "key": "rack_soc",
      "name_en": "Each individual racks will show total rack SOC",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 34,
      "source_data_type": "FLOAT",
      "notes": "1 | %"
    },
    {
      "id": "rack.rack_data.rack_soh",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 57,
      "address_hex": "0x0039",
      "key": "rack_soh",
      "name_en": "Each individual racks will show total rack SOH",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 35,
      "source_data_type": "FLOAT",
      "notes": "1 | %"
    },
    {
      "id": "rack.rack_data.hv_box_temperature",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 59,
      "address_hex": "0x003B",
      "key": "hv_box_temperature",
      "name_en": "HV box ambient temp",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 36,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃"
    },
    {
      "id": "rack.rack_data.positive_insulation_resistance",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 61,
      "address_hex": "0x003D",
      "key": "positive_insulation_resistance",
      "name_en": "Rack positive insulation resistance",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "MΩ",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 37,
      "source_data_type": "FLOAT",
      "notes": "1 | MΩ"
    },
    {
      "id": "rack.rack_data.negative_insulation_resistance",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 63,
      "address_hex": "0x003F",
      "key": "negative_insulation_resistance",
      "name_en": "Rack negative insulation resistance",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "MΩ",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 38,
      "source_data_type": "FLOAT",
      "notes": "1 | MΩ"
    },
    {
      "id": "rack.rack_data.rack_charge_energy_session",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 65,
      "address_hex": "0x0041",
      "key": "rack_charge_energy_session",
      "name_en": "Capacity during charing",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kWh",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 39,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kwh"
    },
    {
      "id": "rack.rack_data.rack_discharge_energy_session",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 67,
      "address_hex": "0x0043",
      "key": "rack_discharge_energy_session",
      "name_en": "Capacity during discharging",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kWh",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 40,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kwh"
    },
    {
      "id": "rack.rack_data.rack_full_charge_capacity",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 69,
      "address_hex": "0x0045",
      "key": "rack_full_charge_capacity",
      "name_en": "Capacity full charge",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kWh",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 41,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kwh"
    },
    {
      "id": "rack.rack_data.rack_full_discharge_capacity",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 71,
      "address_hex": "0x0047",
      "key": "rack_full_discharge_capacity",
      "name_en": "Capacity full discharge",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kWh",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 42,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kwh"
    },
    {
      "id": "rack.rack_data.rack_accumulated_charge_energy",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 73,
      "address_hex": "0x0049",
      "key": "rack_accumulated_charge_energy",
      "name_en": "Accumulated charge  capacity",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kWh",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 43,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kwh"
    },
    {
      "id": "rack.rack_data.rack_accumulated_discharge_energy",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 75,
      "address_hex": "0x004B",
      "key": "rack_accumulated_discharge_energy",
      "name_en": "Accumulated discharge capacity",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kWh",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 44,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kwh"
    },
    {
      "id": "rack.rack_data.rack_cell_voltage_delta",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 77,
      "address_hex": "0x004D",
      "key": "rack_cell_voltage_delta",
      "name_en": "Cell volt difference between rack",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "V",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 45,
      "source_data_type": "FLOAT",
      "notes": "0.001 | V"
    },
    {
      "id": "rack.rack_data.rack_average_cell_voltage",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 79,
      "address_hex": "0x004F",
      "key": "rack_average_cell_voltage",
      "name_en": "Average cell voltage",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "V",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 46,
      "source_data_type": "FLOAT",
      "notes": "0.001 | V"
    },
    {
      "id": "rack.rack_data.rack_max_cell_voltage",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 81,
      "address_hex": "0x0051",
      "key": "rack_max_cell_voltage",
      "name_en": "Max cell voltage",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "V",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 47,
      "source_data_type": "FLOAT",
      "notes": "0.001 | V"
    },
    {
      "id": "rack.rack_data.rack_min_cell_voltage",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 83,
      "address_hex": "0x0053",
      "key": "rack_min_cell_voltage",
      "name_en": "Min cell voltage",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "V",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 48,
      "source_data_type": "FLOAT",
      "notes": "0.001 | V"
    },
    {
      "id": "rack.rack_data.rack_cell_temperature_delta",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 85,
      "address_hex": "0x0055",
      "key": "rack_cell_temperature_delta",
      "name_en": "Cell temp. difference between rack",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 49,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃"
    },
    {
      "id": "rack.rack_data.rack_average_cell_temperature",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 87,
      "address_hex": "0x0057",
      "key": "rack_average_cell_temperature",
      "name_en": "Avg cell temp",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 50,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃"
    },
    {
      "id": "rack.rack_data.rack_max_cell_temperature",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 89,
      "address_hex": "0x0059",
      "key": "rack_max_cell_temperature",
      "name_en": "Max cell temp",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 51,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃"
    },
    {
      "id": "rack.rack_data.rack_min_cell_temperature",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 91,
      "address_hex": "0x005B",
      "key": "rack_min_cell_temperature",
      "name_en": "Min cell temp",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 52,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃"
    },
    {
      "id": "rack.rack_data.rack_average_cell_internal_resistance",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 93,
      "address_hex": "0x005D",
      "key": "rack_average_cell_internal_resistance",
      "name_en": "Avg cell internal resistance",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "mΩ",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 53,
      "source_data_type": "FLOAT",
      "notes": "1 | mΩ"
    },
    {
      "id": "rack.rack_data.rack_max_cell_internal_resistance",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 95,
      "address_hex": "0x005F",
      "key": "rack_max_cell_internal_resistance",
      "name_en": "Max cell internal resistance",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "mΩ",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 54,
      "source_data_type": "FLOAT",
      "notes": "1 | mΩ"
    },
    {
      "id": "rack.rack_data.rack_min_cell_internal_resistance",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 97,
      "address_hex": "0x0061",
      "key": "rack_min_cell_internal_resistance",
      "name_en": "Min cell internal resistance",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "mΩ",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 55,
      "source_data_type": "FLOAT",
      "notes": "1 | mΩ"
    },
    {
      "id": "rack.rack_data.rack_average_cell_soc",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 99,
      "address_hex": "0x0063",
      "key": "rack_average_cell_soc",
      "name_en": "Avg cell SOC",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 56,
      "source_data_type": "FLOAT",
      "notes": "1 | %"
    },
    {
      "id": "rack.rack_data.rack_max_cell_soc",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 101,
      "address_hex": "0x0065",
      "key": "rack_max_cell_soc",
      "name_en": "Max cell SOC",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 57,
      "source_data_type": "FLOAT",
      "notes": "1 | %"
    },
    {
      "id": "rack.rack_data.rack_min_cell_soc",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 103,
      "address_hex": "0x0067",
      "key": "rack_min_cell_soc",
      "name_en": "Min cell SOC",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 58,
      "source_data_type": "FLOAT",
      "notes": "1 | %"
    },
    {
      "id": "rack.rack_data.rack_average_cell_soh",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 105,
      "address_hex": "0x0069",
      "key": "rack_average_cell_soh",
      "name_en": "Avg cell SOH",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 59,
      "source_data_type": "FLOAT",
      "notes": "1 | %"
    },
    {
      "id": "rack.rack_data.rack_max_cell_soh",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 107,
      "address_hex": "0x006B",
      "key": "rack_max_cell_soh",
      "name_en": "Max cell SOH",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 60,
      "source_data_type": "FLOAT",
      "notes": "1 | %"
    },
    {
      "id": "rack.rack_data.rack_min_cell_soh",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 109,
      "address_hex": "0x006D",
      "key": "rack_min_cell_soh",
      "name_en": "Min cell SOH",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "%",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 61,
      "source_data_type": "FLOAT",
      "notes": "1 | %"
    },
    {
      "id": "rack.rack_data.rack_max_charge_power",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 111,
      "address_hex": "0x006F",
      "key": "rack_max_charge_power",
      "name_en": "Max power will rack allow for charging (settable value)",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kW",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 62,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kw | BMS power down use"
    },
    {
      "id": "rack.rack_data.rack_max_discharge_power",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 113,
      "address_hex": "0x0071",
      "key": "rack_max_discharge_power",
      "name_en": "Max power will rack allow for discharging (settable value)",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "kW",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 63,
      "source_data_type": "FLOAT",
      "notes": "0.1 | kw | BMS power down use"
    },
    {
      "id": "rack.rack_data.rack_max_charge_current",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 115,
      "address_hex": "0x0073",
      "key": "rack_max_charge_current",
      "name_en": "Max current will rack allow for charging (settable value)",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "A",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 64,
      "source_data_type": "FLOAT",
      "notes": "0.1 | A | BMS power down use"
    },
    {
      "id": "rack.rack_data.rack_max_discharge_current",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 117,
      "address_hex": "0x0075",
      "key": "rack_max_discharge_current",
      "name_en": "Max current will rack allow for discharging (settable value)",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "A",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 65,
      "source_data_type": "FLOAT",
      "notes": "0.1 | A | BMS power down use"
    },
    {
      "id": "rack.rack_data.hv_box_temperature_2",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 119,
      "address_hex": "0x0077",
      "key": "hv_box_temperature_2",
      "name_en": "HV box ambient temp 2",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 66,
      "source_data_type": "FLOAT",
      "notes": null
    },
    {
      "id": "rack.rack_data.hv_box_temperature_3",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 121,
      "address_hex": "0x0079",
      "key": "hv_box_temperature_3",
      "name_en": "HV box ambient temp 3",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 67,
      "source_data_type": "FLOAT",
      "notes": null
    },
    {
      "id": "rack.rack_data.hv_box_temperature_4",
      "sheet": "Rack Data",
      "scope": "rack",
      "category": "rack_data",
      "address": 123,
      "address_hex": "0x007B",
      "key": "hv_box_temperature_4",
      "name_en": "HV box ambient temp 4",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "normal",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 68,
      "source_data_type": "FLOAT",
      "notes": null
    },
    {
      "id": "rack.rack_alarm.rack_voltage_upper_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 1,
      "address_hex": "0x0001",
      "key": "rack_voltage_upper_limit_warning",
      "name_en": "rack voltage upper limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 3,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_voltage_lower_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 2,
      "address_hex": "0x0002",
      "key": "rack_voltage_lower_limit_warning",
      "name_en": "rack voltage lower limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 4,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.charge_current_upper_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 3,
      "address_hex": "0x0003",
      "key": "charge_current_upper_limit_warning",
      "name_en": "charge current upper limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 5,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.discharge_current_upper_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 4,
      "address_hex": "0x0004",
      "key": "discharge_current_upper_limit_warning",
      "name_en": "discharge current upper limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 6,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_voltage_upper_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 5,
      "address_hex": "0x0005",
      "key": "cell_voltage_upper_limit_warning",
      "name_en": "cell voltage upper limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 7,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_voltage_lower_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 6,
      "address_hex": "0x0006",
      "key": "cell_voltage_lower_limit_warning",
      "name_en": "cell voltage lower limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 8,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.charge_temperature_upper_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 7,
      "address_hex": "0x0007",
      "key": "charge_temperature_upper_limit_warning",
      "name_en": "charge temperature upper limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 9,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.charge_temperature_lower_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 8,
      "address_hex": "0x0008",
      "key": "charge_temperature_lower_limit_warning",
      "name_en": "charge temperature lower limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 10,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.discharge_temperature_upper_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 9,
      "address_hex": "0x0009",
      "key": "discharge_temperature_upper_limit_warning",
      "name_en": "discharge temperature upper limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 11,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.discharge_temperature_lower_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 10,
      "address_hex": "0x000A",
      "key": "discharge_temperature_lower_limit_warning",
      "name_en": "discharge temperature lower limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 12,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_temperature_upper_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 11,
      "address_hex": "0x000B",
      "key": "cell_temperature_upper_limit_warning",
      "name_en": "cell temperature upper limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 13,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_temperature_lower_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 12,
      "address_hex": "0x000C",
      "key": "cell_temperature_lower_limit_warning",
      "name_en": "cell temperature lower limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 14,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.ambient_temperature_upper_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 13,
      "address_hex": "0x000D",
      "key": "ambient_temperature_upper_limit_warning",
      "name_en": "ambient temperature upper limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 15,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.ambient_temperature_lower_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 14,
      "address_hex": "0x000E",
      "key": "ambient_temperature_lower_limit_warning",
      "name_en": "ambient temperature lower limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 16,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_pole_temperature_upper_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 15,
      "address_hex": "0x000F",
      "key": "pack_pole_temperature_upper_limit_warning",
      "name_en": "pack pole temperature upper limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 17,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_soc_upper_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 16,
      "address_hex": "0x0010",
      "key": "rack_soc_upper_limit_warning",
      "name_en": "rack SOC upper limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 18,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_soc_lower_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 17,
      "address_hex": "0x0011",
      "key": "rack_soc_lower_limit_warning",
      "name_en": "rack SOC lower limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 19,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_positive_insulation_resistance_lower_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 18,
      "address_hex": "0x0012",
      "key": "rack_positive_insulation_resistance_lower_limit_warning",
      "name_en": "rack positive insulation resistance lower limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 20,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_negative_insulation_resistance_lower_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 19,
      "address_hex": "0x0013",
      "key": "rack_negative_insulation_resistance_lower_limit_warning",
      "name_en": "rack negative insulation resistance lower limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 21,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.reserve_20",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 20,
      "address_hex": "0x0014",
      "key": "reserve_20",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 22,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.reserve_21",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 21,
      "address_hex": "0x0015",
      "key": "reserve_21",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 23,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_voltage_upper_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 22,
      "address_hex": "0x0016",
      "key": "rack_voltage_upper_limit_alarm",
      "name_en": "rack voltage upper limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 24,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_voltage_lower_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 23,
      "address_hex": "0x0017",
      "key": "rack_voltage_lower_limit_alarm",
      "name_en": "rack voltage lower limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 25,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.charge_current_upper_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 24,
      "address_hex": "0x0018",
      "key": "charge_current_upper_limit_alarm",
      "name_en": "charge current upper limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 26,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.discharge_current_upper_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 25,
      "address_hex": "0x0019",
      "key": "discharge_current_upper_limit_alarm",
      "name_en": "discharge current upper limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 27,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_voltage_upper_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 26,
      "address_hex": "0x001A",
      "key": "cell_voltage_upper_limit_alarm",
      "name_en": "cell voltage upper limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 28,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_voltage_lower_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 27,
      "address_hex": "0x001B",
      "key": "cell_voltage_lower_limit_alarm",
      "name_en": "cell voltage lower limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 29,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.charge_temperature_upper_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 28,
      "address_hex": "0x001C",
      "key": "charge_temperature_upper_limit_alarm",
      "name_en": "charge temperature upper limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 30,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.charge_temperature_lower_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 29,
      "address_hex": "0x001D",
      "key": "charge_temperature_lower_limit_alarm",
      "name_en": "charge temperature lower limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 31,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.discharge_temperature_upper_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 30,
      "address_hex": "0x001E",
      "key": "discharge_temperature_upper_limit_alarm",
      "name_en": "discharge temperature upper limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 32,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.discharge_temperature_lower_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 31,
      "address_hex": "0x001F",
      "key": "discharge_temperature_lower_limit_alarm",
      "name_en": "discharge temperature lower limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 33,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_temperature_upper_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 32,
      "address_hex": "0x0020",
      "key": "cell_temperature_upper_limit_alarm",
      "name_en": "cell temperature upper limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 34,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_temperature_lower_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 33,
      "address_hex": "0x0021",
      "key": "cell_temperature_lower_limit_alarm",
      "name_en": "cell temperature lower limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 35,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.ambient_temperature_upper_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 34,
      "address_hex": "0x0022",
      "key": "ambient_temperature_upper_limit_alarm",
      "name_en": "ambient temperature upper limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 36,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.ambient_temperature_lower_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 35,
      "address_hex": "0x0023",
      "key": "ambient_temperature_lower_limit_alarm",
      "name_en": "ambient temperature lower limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 37,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_pole_temperature_upper_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 36,
      "address_hex": "0x0024",
      "key": "pack_pole_temperature_upper_limit_alarm",
      "name_en": "pack pole temperature upper limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 38,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_soc_upper_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 37,
      "address_hex": "0x0025",
      "key": "rack_soc_upper_limit_alarm",
      "name_en": "rack SOC upper limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 39,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_soc_lower_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 38,
      "address_hex": "0x0026",
      "key": "rack_soc_lower_limit_alarm",
      "name_en": "rack SOC lower limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 40,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_positive_insulation_resistance_lower_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 39,
      "address_hex": "0x0027",
      "key": "rack_positive_insulation_resistance_lower_limit_alarm",
      "name_en": "rack positive insulation resistance lower limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 41,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_negative_insulation_resistance_lower_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 40,
      "address_hex": "0x0028",
      "key": "rack_negative_insulation_resistance_lower_limit_alarm",
      "name_en": "rack negative insulation resistance lower limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 42,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.reserve_41",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 41,
      "address_hex": "0x0029",
      "key": "reserve_41",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 43,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.reserve_42",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 42,
      "address_hex": "0x002A",
      "key": "reserve_42",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 44,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_voltage_upper_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 43,
      "address_hex": "0x002B",
      "key": "rack_voltage_upper_limit_protection",
      "name_en": "rack voltage upper limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 45,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_voltage_lower_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 44,
      "address_hex": "0x002C",
      "key": "rack_voltage_lower_limit_protection",
      "name_en": "rack voltage lower limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 46,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.charge_current_upper_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 45,
      "address_hex": "0x002D",
      "key": "charge_current_upper_limit_protection",
      "name_en": "charge current upper limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 47,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.discharge_current_upper_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 46,
      "address_hex": "0x002E",
      "key": "discharge_current_upper_limit_protection",
      "name_en": "discharge current upper limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 48,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_voltage_upper_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 47,
      "address_hex": "0x002F",
      "key": "cell_voltage_upper_limit_protection",
      "name_en": "cell voltage upper limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 49,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_voltage_lower_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 48,
      "address_hex": "0x0030",
      "key": "cell_voltage_lower_limit_protection",
      "name_en": "cell voltage lower limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 50,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.charge_temperature_upper_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 49,
      "address_hex": "0x0031",
      "key": "charge_temperature_upper_limit_protection",
      "name_en": "charge temperature upper limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 51,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.charge_temperature_lower_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 50,
      "address_hex": "0x0032",
      "key": "charge_temperature_lower_limit_protection",
      "name_en": "charge temperature lower limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 52,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.discharge_temperature_upper_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 51,
      "address_hex": "0x0033",
      "key": "discharge_temperature_upper_limit_protection",
      "name_en": "discharge temperature upper limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 53,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.discharge_temperature_lower_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 52,
      "address_hex": "0x0034",
      "key": "discharge_temperature_lower_limit_protection",
      "name_en": "discharge temperature lower limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 54,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_temperature_upper_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 53,
      "address_hex": "0x0035",
      "key": "cell_temperature_upper_limit_protection",
      "name_en": "cell temperature upper limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 55,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_temperature_lower_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 54,
      "address_hex": "0x0036",
      "key": "cell_temperature_lower_limit_protection",
      "name_en": "cell temperature lower limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 56,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.ambient_temperature_upper_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 55,
      "address_hex": "0x0037",
      "key": "ambient_temperature_upper_limit_protection",
      "name_en": "ambient temperature upper limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 57,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.ambient_temperature_lower_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 56,
      "address_hex": "0x0038",
      "key": "ambient_temperature_lower_limit_protection",
      "name_en": "ambient temperature lower limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 58,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_pole_temperature_upper_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 57,
      "address_hex": "0x0039",
      "key": "pack_pole_temperature_upper_limit_protection",
      "name_en": "pack pole temperature upper limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 59,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_soc_upper_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 58,
      "address_hex": "0x003A",
      "key": "rack_soc_upper_limit_protection",
      "name_en": "rack SOC upper limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 60,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_soc_lower_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 59,
      "address_hex": "0x003B",
      "key": "rack_soc_lower_limit_protection",
      "name_en": "rack SOC lower limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 61,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_positive_insulation_resistance_lower_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 60,
      "address_hex": "0x003C",
      "key": "rack_positive_insulation_resistance_lower_limit_protection",
      "name_en": "rack positive insulation resistance lower limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 62,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_negative_insulation_resistance_lower_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 61,
      "address_hex": "0x003D",
      "key": "rack_negative_insulation_resistance_lower_limit_protection",
      "name_en": "rack negative insulation resistance lower limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 63,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.reserve_62",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 62,
      "address_hex": "0x003E",
      "key": "reserve_62",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 64,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.reserve_63",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 63,
      "address_hex": "0x003F",
      "key": "reserve_63",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 65,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_temperature_rises_too_fast_more_than_5_c_min",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 64,
      "address_hex": "0x0040",
      "key": "cell_temperature_rises_too_fast_more_than_5_c_min",
      "name_en": "cell temperature rises too fast/ more than 5⁰C/min",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 66,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_pole_temperatur_rises_too_fast_more_than_5_c_min",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 65,
      "address_hex": "0x0041",
      "key": "pack_pole_temperatur_rises_too_fast_more_than_5_c_min",
      "name_en": "pack pole temperatur rises too fast/ more than 5⁰C/min",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 67,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.bmu_communication_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 66,
      "address_hex": "0x0042",
      "key": "bmu_communication_fault",
      "name_en": "BMU communication fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 68,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.bcmu_communication_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 67,
      "address_hex": "0x0043",
      "key": "bcmu_communication_fault",
      "name_en": "BCMU communication fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 69,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_voltage_acquisition_line_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 68,
      "address_hex": "0x0044",
      "key": "cell_voltage_acquisition_line_fault",
      "name_en": "cell voltage acquisition line fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 70,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_voltage_acquisition_line_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 69,
      "address_hex": "0x0045",
      "key": "rack_voltage_acquisition_line_fault",
      "name_en": "rack voltage acquisition line fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 71,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.current_acquisition_line_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 70,
      "address_hex": "0x0046",
      "key": "current_acquisition_line_fault",
      "name_en": "current acquisition line fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 72,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.temperature_acquisition_line_broken",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 71,
      "address_hex": "0x0047",
      "key": "temperature_acquisition_line_broken",
      "name_en": "temperature acquisition line broken",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 73,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.temperature_acquisition_short_circuit",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 72,
      "address_hex": "0x0048",
      "key": "temperature_acquisition_short_circuit",
      "name_en": "temperature acquisition short circuit",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 74,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.bms_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 73,
      "address_hex": "0x0049",
      "key": "bms_fault",
      "name_en": "BMS fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 75,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_voltage_invalid",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 74,
      "address_hex": "0x004A",
      "key": "cell_voltage_invalid",
      "name_en": "cell voltage invalid",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 76,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_temperature_invalid",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 75,
      "address_hex": "0x004B",
      "key": "cell_temperature_invalid",
      "name_en": "cell temperature invalid",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 77,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_voltage_invalid",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 76,
      "address_hex": "0x004C",
      "key": "rack_voltage_invalid",
      "name_en": "rack voltage invalid",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 78,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_current_invalid",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 77,
      "address_hex": "0x004D",
      "key": "rack_current_invalid",
      "name_en": "rack current invalid",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 79,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm | circuit breaker trips",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.positive_contactor_open_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 78,
      "address_hex": "0x004E",
      "key": "positive_contactor_open_fault",
      "name_en": "positive contactor open fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 80,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.negative_contactor_open_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 79,
      "address_hex": "0x004F",
      "key": "negative_contactor_open_fault",
      "name_en": "negative contactor open fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 81,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pre_charge_contactor_open_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 80,
      "address_hex": "0x0050",
      "key": "pre_charge_contactor_open_fault",
      "name_en": "pre-charge contactor open fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 82,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.positive_contactor_close_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 81,
      "address_hex": "0x0051",
      "key": "positive_contactor_close_fault",
      "name_en": "positive contactor close fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 83,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.negative_contactor_close_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 82,
      "address_hex": "0x0052",
      "key": "negative_contactor_close_fault",
      "name_en": "negative contactor close fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 84,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pre_charge_contactor_close_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 83,
      "address_hex": "0x0053",
      "key": "pre_charge_contactor_close_fault",
      "name_en": "pre-charge contactor close fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 85,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.hall_communication_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 84,
      "address_hex": "0x0054",
      "key": "hall_communication_fault",
      "name_en": "hall communication fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 86,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.hall_acquisition_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 85,
      "address_hex": "0x0055",
      "key": "hall_acquisition_fault",
      "name_en": "hall acquisition fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 87,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.positive_fuse_open_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 86,
      "address_hex": "0x0056",
      "key": "positive_fuse_open_fault",
      "name_en": "positive fuse open fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 88,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.negative_fuse_open_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 87,
      "address_hex": "0x0057",
      "key": "negative_fuse_open_fault",
      "name_en": "negative fuse open fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 89,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.rack_voltage_acquisition_fault",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 88,
      "address_hex": "0x0058",
      "key": "rack_voltage_acquisition_fault",
      "name_en": "rack voltage acquisition fault",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 90,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_voltage_upper_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 89,
      "address_hex": "0x0059",
      "key": "pack_voltage_upper_limit_warning",
      "name_en": "pack voltage upper limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 91,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_voltage_lower_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 90,
      "address_hex": "0x005A",
      "key": "pack_voltage_lower_limit_warning",
      "name_en": "pack voltage lower limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 92,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_voltage_upper_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 91,
      "address_hex": "0x005B",
      "key": "pack_voltage_upper_limit_alarm",
      "name_en": "pack voltage upper limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 93,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_voltage_lower_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 92,
      "address_hex": "0x005C",
      "key": "pack_voltage_lower_limit_alarm",
      "name_en": "pack voltage lower limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 94,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_voltage_upper_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 93,
      "address_hex": "0x005D",
      "key": "pack_voltage_upper_limit_protection",
      "name_en": "pack voltage upper limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 95,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_voltage_lower_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 94,
      "address_hex": "0x005E",
      "key": "pack_voltage_lower_limit_protection",
      "name_en": "pack voltage lower limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 96,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_voltage_difference_upper_limit_warning_in_rack",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 95,
      "address_hex": "0x005F",
      "key": "cell_voltage_difference_upper_limit_warning_in_rack",
      "name_en": "cell voltage difference upper limit warning in rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 97,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_voltage_difference_upper_limit_alarm_in_rack",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 96,
      "address_hex": "0x0060",
      "key": "cell_voltage_difference_upper_limit_alarm_in_rack",
      "name_en": "cell voltage difference upper limit alarm in rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 98,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_voltage_difference_upper_limit_protection_in_rack",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 97,
      "address_hex": "0x0061",
      "key": "cell_voltage_difference_upper_limit_protection_in_rack",
      "name_en": "cell voltage difference upper limit protection in rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 99,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_temperature_difference_upper_limit_warning_in_rack",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 98,
      "address_hex": "0x0062",
      "key": "cell_temperature_difference_upper_limit_warning_in_rack",
      "name_en": "cell temperature difference upper limit warning in rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 100,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_temperature_difference_upper_limit_alarm_in_rack",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 99,
      "address_hex": "0x0063",
      "key": "cell_temperature_difference_upper_limit_alarm_in_rack",
      "name_en": "cell temperature difference upper limit alarm in rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 101,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.cell_temperature_difference_upper_limit_protection_in_rack",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 100,
      "address_hex": "0x0064",
      "key": "cell_temperature_difference_upper_limit_protection_in_rack",
      "name_en": "cell temperature difference upper limit protection in rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 102,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_voltage_difference_upper_limit_warning_in_rack",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 101,
      "address_hex": "0x0065",
      "key": "pack_voltage_difference_upper_limit_warning_in_rack",
      "name_en": "pack voltage difference upper limit warning in rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 103,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_voltage_difference_upper_limit_alarm_in_rack",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 102,
      "address_hex": "0x0066",
      "key": "pack_voltage_difference_upper_limit_alarm_in_rack",
      "name_en": "pack voltage difference upper limit alarm in rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 104,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pack_voltage_difference_upper_limit_protection_in_rack",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 103,
      "address_hex": "0x0067",
      "key": "pack_voltage_difference_upper_limit_protection_in_rack",
      "name_en": "pack voltage difference upper limit protection in rack",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 105,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.high_voltage_power_line_temperature_limit_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 104,
      "address_hex": "0x0068",
      "key": "high_voltage_power_line_temperature_limit_warning",
      "name_en": "high-voltage power line temperature limit warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 106,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.high_voltage_power_line_temperature_limit_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 105,
      "address_hex": "0x0069",
      "key": "high_voltage_power_line_temperature_limit_alarm",
      "name_en": "high-voltage power line temperature limit alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 107,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.high_voltage_power_line_temperature_limit_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 106,
      "address_hex": "0x006A",
      "key": "high_voltage_power_line_temperature_limit_protection",
      "name_en": "high-voltage power line temperature limit protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 108,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.inter_rack_circulation_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 107,
      "address_hex": "0x006B",
      "key": "inter_rack_circulation_warning",
      "name_en": "inter rack circulation warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 109,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.inter_rack_circulation_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 108,
      "address_hex": "0x006C",
      "key": "inter_rack_circulation_alarm",
      "name_en": "inter rack circulation alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 110,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.inter_rack_circulation_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 109,
      "address_hex": "0x006D",
      "key": "inter_rack_circulation_protection",
      "name_en": "inter rack circulation protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 111,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.sudden_voltage_change_warning",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 110,
      "address_hex": "0x006E",
      "key": "sudden_voltage_change_warning",
      "name_en": "sudden voltage change warning",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 112,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.sudden_voltage_change_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 111,
      "address_hex": "0x006F",
      "key": "sudden_voltage_change_alarm",
      "name_en": "sudden voltage change alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 113,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.sudden_voltage_change_protection",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 112,
      "address_hex": "0x0070",
      "key": "sudden_voltage_change_protection",
      "name_en": "sudden voltage change protection",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 114,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.internal_resistance_abnormal_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 113,
      "address_hex": "0x0071",
      "key": "internal_resistance_abnormal_alarm",
      "name_en": "internal resistance abnormal alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 115,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.pre_charge_abnormal_alarm",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 114,
      "address_hex": "0x0072",
      "key": "pre_charge_abnormal_alarm",
      "name_en": "pre-charge abnormal alarm",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "fast",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 116,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.rack_alarm.reserve_115",
      "sheet": "Rack Alarm",
      "scope": "rack",
      "category": "rack_alarm",
      "address": 115,
      "address_hex": "0x0073",
      "key": "reserve_115",
      "name_en": "reserve",
      "name_cn": null,
      "access": "R",
      "data_type": "U16",
      "register_width": 1,
      "element_count": 1,
      "register_count": 1,
      "scale": null,
      "offset": null,
      "unit": null,
      "range_text": null,
      "enum": {},
      "read_function": 2,
      "write_function": null,
      "write_functions": [],
      "poll_class": "disabled",
      "poll_enabled": false,
      "reserved": true,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 117,
      "source_data_type": "",
      "notes": "0--no alarm, 1--alarm",
      "documentation_issue": "source workbook data type missing"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_1",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1401,
      "address_hex": "0x0579",
      "key": "cell_temperature_1",
      "name_en": "1# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 3,
      "source_data_type": "FLOAT",
      "notes": "T1： Cell 1# | T1： Cell 1# | 0.1 | ℃",
      "physical_mapping": "T1： Cell 1#",
      "display_mapping": "T1： Cell 1#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_2",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1403,
      "address_hex": "0x057B",
      "key": "cell_temperature_2",
      "name_en": "2# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 4,
      "source_data_type": "FLOAT",
      "notes": "T2： Cell 2# & 3# | T2： Cell 2# | 0.1 | ℃",
      "physical_mapping": "T2： Cell 2# & 3#",
      "display_mapping": "T2： Cell 2#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_3",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1405,
      "address_hex": "0x057D",
      "key": "cell_temperature_3",
      "name_en": "3# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 5,
      "source_data_type": "FLOAT",
      "notes": "T3： Cell 4# & 5# | T2： Cell 3# | 0.1 | ℃",
      "physical_mapping": "T3： Cell 4# & 5#",
      "display_mapping": "T2： Cell 3#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_4",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1407,
      "address_hex": "0x057F",
      "key": "cell_temperature_4",
      "name_en": "4# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 6,
      "source_data_type": "FLOAT",
      "notes": "T4： Cell 6# & 7# | T3： Cell 4# | 0.1 | ℃",
      "physical_mapping": "T4： Cell 6# & 7#",
      "display_mapping": "T3： Cell 4#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_5",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1409,
      "address_hex": "0x0581",
      "key": "cell_temperature_5",
      "name_en": "5# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 7,
      "source_data_type": "FLOAT",
      "notes": "T5： Cell 8# & 9# | T3： Cell 5# | 0.1 | ℃",
      "physical_mapping": "T5： Cell 8# & 9#",
      "display_mapping": "T3： Cell 5#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_6",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1411,
      "address_hex": "0x0583",
      "key": "cell_temperature_6",
      "name_en": "6# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 8,
      "source_data_type": "FLOAT",
      "notes": "T6： Cell 10# & 11# | T4： Cell 6# | 0.1 | ℃",
      "physical_mapping": "T6： Cell 10# & 11#",
      "display_mapping": "T4： Cell 6#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_7",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1413,
      "address_hex": "0x0585",
      "key": "cell_temperature_7",
      "name_en": "7# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 9,
      "source_data_type": "FLOAT",
      "notes": "T7： Cell 12# & 13# | T4： Cell 7# | 0.1 | ℃",
      "physical_mapping": "T7： Cell 12# & 13#",
      "display_mapping": "T4： Cell 7#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_8",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1415,
      "address_hex": "0x0587",
      "key": "cell_temperature_8",
      "name_en": "8# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 10,
      "source_data_type": "FLOAT",
      "notes": "T9： Cell 14# | T5： Cell 8# | 0.1 | ℃",
      "physical_mapping": "T9： Cell 14#",
      "display_mapping": "T5： Cell 8#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_9",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1417,
      "address_hex": "0x0589",
      "key": "cell_temperature_9",
      "name_en": "9# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 11,
      "source_data_type": "FLOAT",
      "notes": "T10： Cell 15# & 16# | T5： Cell 9# | 0.1 | ℃",
      "physical_mapping": "T10： Cell 15# & 16#",
      "display_mapping": "T5： Cell 9#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_10",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1419,
      "address_hex": "0x058B",
      "key": "cell_temperature_10",
      "name_en": "10# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 12,
      "source_data_type": "FLOAT",
      "notes": "T11： Cell 17# & 18# | T6： Cell 10# | 0.1 | ℃",
      "physical_mapping": "T11： Cell 17# & 18#",
      "display_mapping": "T6： Cell 10#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_11",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1421,
      "address_hex": "0x058D",
      "key": "cell_temperature_11",
      "name_en": "11# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 13,
      "source_data_type": "FLOAT",
      "notes": "T12： Cell 19# & 20# | T6： Cell 11# | 0.1 | ℃",
      "physical_mapping": "T12： Cell 19# & 20#",
      "display_mapping": "T6： Cell 11#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_12",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1423,
      "address_hex": "0x058F",
      "key": "cell_temperature_12",
      "name_en": "12# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 14,
      "source_data_type": "FLOAT",
      "notes": "T13： Cell 21# & 22# | T7： Cell 12# | 0.1 | ℃",
      "physical_mapping": "T13： Cell 21# & 22#",
      "display_mapping": "T7： Cell 12#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_13",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1425,
      "address_hex": "0x0591",
      "key": "cell_temperature_13",
      "name_en": "13# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 15,
      "source_data_type": "FLOAT",
      "notes": "T14： Cell 23# & 24# | T7： Cell 13# | 0.1 | ℃",
      "physical_mapping": "T14： Cell 23# & 24#",
      "display_mapping": "T7： Cell 13#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_14",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1427,
      "address_hex": "0x0593",
      "key": "cell_temperature_14",
      "name_en": "14# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 16,
      "source_data_type": "FLOAT",
      "notes": "T15： Cell 25# & 26# | T9： Cell 14# | 0.1 | ℃",
      "physical_mapping": "T15： Cell 25# & 26#",
      "display_mapping": "T9： Cell 14#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_15",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1429,
      "address_hex": "0x0595",
      "key": "cell_temperature_15",
      "name_en": "15# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 17,
      "source_data_type": "FLOAT",
      "notes": "T17： Cell 27# | T10： Cell 15# | 0.1 | ℃",
      "physical_mapping": "T17： Cell 27#",
      "display_mapping": "T10： Cell 15#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_16",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1431,
      "address_hex": "0x0597",
      "key": "cell_temperature_16",
      "name_en": "16# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 18,
      "source_data_type": "FLOAT",
      "notes": "T18： Cell 28# & 29# | T10： Cell 16# | 0.1 | ℃",
      "physical_mapping": "T18： Cell 28# & 29#",
      "display_mapping": "T10： Cell 16#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_17",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1433,
      "address_hex": "0x0599",
      "key": "cell_temperature_17",
      "name_en": "17# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 19,
      "source_data_type": "FLOAT",
      "notes": "T19： Cell 30# & 31# | T11： Cell 17# | 0.1 | ℃",
      "physical_mapping": "T19： Cell 30# & 31#",
      "display_mapping": "T11： Cell 17#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_18",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1435,
      "address_hex": "0x059B",
      "key": "cell_temperature_18",
      "name_en": "18# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 20,
      "source_data_type": "FLOAT",
      "notes": "T20： Cell 32# & 33# | T11： Cell 18# | 0.1 | ℃",
      "physical_mapping": "T20： Cell 32# & 33#",
      "display_mapping": "T11： Cell 18#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_19",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1437,
      "address_hex": "0x059D",
      "key": "cell_temperature_19",
      "name_en": "19# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 21,
      "source_data_type": "FLOAT",
      "notes": "T21： Cell 34# & 35# | T12： Cell 19# | 0.1 | ℃",
      "physical_mapping": "T21： Cell 34# & 35#",
      "display_mapping": "T12： Cell 19#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_20",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1439,
      "address_hex": "0x059F",
      "key": "cell_temperature_20",
      "name_en": "20# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 22,
      "source_data_type": "FLOAT",
      "notes": "T22： Cell 36# & 37# | T12： Cell 20# | 0.1 | ℃",
      "physical_mapping": "T22： Cell 36# & 37#",
      "display_mapping": "T12： Cell 20#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_21",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1441,
      "address_hex": "0x05A1",
      "key": "cell_temperature_21",
      "name_en": "21# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 23,
      "source_data_type": "FLOAT",
      "notes": "T23： Cell 38# & 39# | T13： Cell 21# | 0.1 | ℃",
      "physical_mapping": "T23： Cell 38# & 39#",
      "display_mapping": "T13： Cell 21#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_22",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1443,
      "address_hex": "0x05A3",
      "key": "cell_temperature_22",
      "name_en": "22# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 24,
      "source_data_type": "FLOAT",
      "notes": "T25： Cell 40# | T13： Cell 22# | 0.1 | ℃",
      "physical_mapping": "T25： Cell 40#",
      "display_mapping": "T13： Cell 22#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_23",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1445,
      "address_hex": "0x05A5",
      "key": "cell_temperature_23",
      "name_en": "23# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 25,
      "source_data_type": "FLOAT",
      "notes": "T26： Cell 41# & 42# | T14： Cell 23# | 0.1 | ℃",
      "physical_mapping": "T26： Cell 41# & 42#",
      "display_mapping": "T14： Cell 23#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_24",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1447,
      "address_hex": "0x05A7",
      "key": "cell_temperature_24",
      "name_en": "24# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 26,
      "source_data_type": "FLOAT",
      "notes": "T27： Cell 43# & 44# | T14： Cell 24# | 0.1 | ℃",
      "physical_mapping": "T27： Cell 43# & 44#",
      "display_mapping": "T14： Cell 24#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_25",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1449,
      "address_hex": "0x05A9",
      "key": "cell_temperature_25",
      "name_en": "25# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 27,
      "source_data_type": "FLOAT",
      "notes": "T28： Cell 45# & 46# | T15： Cell 25# | 0.1 | ℃",
      "physical_mapping": "T28： Cell 45# & 46#",
      "display_mapping": "T15： Cell 25#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_26",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1451,
      "address_hex": "0x05AB",
      "key": "cell_temperature_26",
      "name_en": "26# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 28,
      "source_data_type": "FLOAT",
      "notes": "T29： Cell 47# & 48# | T15： Cell 26# | 0.1 | ℃",
      "physical_mapping": "T29： Cell 47# & 48#",
      "display_mapping": "T15： Cell 26#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_27",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1453,
      "address_hex": "0x05AD",
      "key": "cell_temperature_27",
      "name_en": "27# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 29,
      "source_data_type": "FLOAT",
      "notes": "T30： Cell 49# & 50# | T17： Cell 27# | 0.1 | ℃",
      "physical_mapping": "T30： Cell 49# & 50#",
      "display_mapping": "T17： Cell 27#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_28",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1455,
      "address_hex": "0x05AF",
      "key": "cell_temperature_28",
      "name_en": "28# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 30,
      "source_data_type": "FLOAT",
      "notes": "T31： Cell 51# & 52# | T18： Cell 28# | 0.1 | ℃",
      "physical_mapping": "T31： Cell 51# & 52#",
      "display_mapping": "T18： Cell 28#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_29",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1457,
      "address_hex": "0x05B1",
      "key": "cell_temperature_29",
      "name_en": "29# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 31,
      "source_data_type": "FLOAT",
      "notes": "T18： Cell 29# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T18： Cell 29#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_30",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1459,
      "address_hex": "0x05B3",
      "key": "cell_temperature_30",
      "name_en": "30# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 32,
      "source_data_type": "FLOAT",
      "notes": "T19： Cell 30# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T19： Cell 30#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_31",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1461,
      "address_hex": "0x05B5",
      "key": "cell_temperature_31",
      "name_en": "31# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 33,
      "source_data_type": "FLOAT",
      "notes": "T19： Cell 31# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T19： Cell 31#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_32",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1463,
      "address_hex": "0x05B7",
      "key": "cell_temperature_32",
      "name_en": "32# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 34,
      "source_data_type": "FLOAT",
      "notes": "T20： Cell 32# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T20： Cell 32#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_33",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1465,
      "address_hex": "0x05B9",
      "key": "cell_temperature_33",
      "name_en": "33# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 35,
      "source_data_type": "FLOAT",
      "notes": "T20： Cell 33# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T20： Cell 33#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_34",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1467,
      "address_hex": "0x05BB",
      "key": "cell_temperature_34",
      "name_en": "34# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 36,
      "source_data_type": "FLOAT",
      "notes": "T21： Cell 34# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T21： Cell 34#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_35",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1469,
      "address_hex": "0x05BD",
      "key": "cell_temperature_35",
      "name_en": "35# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 37,
      "source_data_type": "FLOAT",
      "notes": "T21： Cell 35# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T21： Cell 35#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_36",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1471,
      "address_hex": "0x05BF",
      "key": "cell_temperature_36",
      "name_en": "36# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 38,
      "source_data_type": "FLOAT",
      "notes": "T22： Cell 36# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T22： Cell 36#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_37",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1473,
      "address_hex": "0x05C1",
      "key": "cell_temperature_37",
      "name_en": "37# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 39,
      "source_data_type": "FLOAT",
      "notes": "T22： Cell 37# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T22： Cell 37#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_38",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1475,
      "address_hex": "0x05C3",
      "key": "cell_temperature_38",
      "name_en": "38# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 40,
      "source_data_type": "FLOAT",
      "notes": "T23： Cell 38# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T23： Cell 38#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_39",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1477,
      "address_hex": "0x05C5",
      "key": "cell_temperature_39",
      "name_en": "39# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 41,
      "source_data_type": "FLOAT",
      "notes": "T23： Cell 39# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T23： Cell 39#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_40",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1479,
      "address_hex": "0x05C7",
      "key": "cell_temperature_40",
      "name_en": "40# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 42,
      "source_data_type": "FLOAT",
      "notes": "T25： Cell 40# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T25： Cell 40#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_41",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1481,
      "address_hex": "0x05C9",
      "key": "cell_temperature_41",
      "name_en": "41# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 43,
      "source_data_type": "FLOAT",
      "notes": "T26： Cell 41# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T26： Cell 41#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_42",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1483,
      "address_hex": "0x05CB",
      "key": "cell_temperature_42",
      "name_en": "42# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 44,
      "source_data_type": "FLOAT",
      "notes": "T26： Cell 42# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T26： Cell 42#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_43",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1485,
      "address_hex": "0x05CD",
      "key": "cell_temperature_43",
      "name_en": "43# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 45,
      "source_data_type": "FLOAT",
      "notes": "T27： Cell 43# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T27： Cell 43#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_44",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1487,
      "address_hex": "0x05CF",
      "key": "cell_temperature_44",
      "name_en": "44# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 46,
      "source_data_type": "FLOAT",
      "notes": "T27： Cell 44# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T27： Cell 44#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_45",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1489,
      "address_hex": "0x05D1",
      "key": "cell_temperature_45",
      "name_en": "45# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 47,
      "source_data_type": "FLOAT",
      "notes": "T28： Cell 45# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T28： Cell 45#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_46",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1491,
      "address_hex": "0x05D3",
      "key": "cell_temperature_46",
      "name_en": "46# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 48,
      "source_data_type": "FLOAT",
      "notes": "T28： Cell 46# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T28： Cell 46#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_47",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1493,
      "address_hex": "0x05D5",
      "key": "cell_temperature_47",
      "name_en": "47# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 49,
      "source_data_type": "FLOAT",
      "notes": "T29： Cell 47# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T29： Cell 47#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_48",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1495,
      "address_hex": "0x05D7",
      "key": "cell_temperature_48",
      "name_en": "48# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 50,
      "source_data_type": "FLOAT",
      "notes": "T29： Cell 48# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T29： Cell 48#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_49",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1497,
      "address_hex": "0x05D9",
      "key": "cell_temperature_49",
      "name_en": "49# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 51,
      "source_data_type": "FLOAT",
      "notes": "T30： Cell 49# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T30： Cell 49#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_50",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1499,
      "address_hex": "0x05DB",
      "key": "cell_temperature_50",
      "name_en": "50# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 52,
      "source_data_type": "FLOAT",
      "notes": "T30： Cell 50# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T30： Cell 50#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_51",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1501,
      "address_hex": "0x05DD",
      "key": "cell_temperature_51",
      "name_en": "51# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 53,
      "source_data_type": "FLOAT",
      "notes": "T31： Cell 51# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T31： Cell 51#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_52",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1503,
      "address_hex": "0x05DF",
      "key": "cell_temperature_52",
      "name_en": "52# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 54,
      "source_data_type": "FLOAT",
      "notes": "T31： Cell 52# | 0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": "T31： Cell 52#"
    },
    {
      "id": "rack.cell_temperature.cell_temperature_53",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1505,
      "address_hex": "0x05E1",
      "key": "cell_temperature_53",
      "name_en": "53# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 55,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_54",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1507,
      "address_hex": "0x05E3",
      "key": "cell_temperature_54",
      "name_en": "54# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 56,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_55",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1509,
      "address_hex": "0x05E5",
      "key": "cell_temperature_55",
      "name_en": "55# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 57,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_56",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1511,
      "address_hex": "0x05E7",
      "key": "cell_temperature_56",
      "name_en": "56# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 58,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_57",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1513,
      "address_hex": "0x05E9",
      "key": "cell_temperature_57",
      "name_en": "57# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 59,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_58",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1515,
      "address_hex": "0x05EB",
      "key": "cell_temperature_58",
      "name_en": "58# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 60,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_59",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1517,
      "address_hex": "0x05ED",
      "key": "cell_temperature_59",
      "name_en": "59# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 61,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_60",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1519,
      "address_hex": "0x05EF",
      "key": "cell_temperature_60",
      "name_en": "60# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 62,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_61",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1521,
      "address_hex": "0x05F1",
      "key": "cell_temperature_61",
      "name_en": "61# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 63,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_62",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1523,
      "address_hex": "0x05F3",
      "key": "cell_temperature_62",
      "name_en": "62# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 64,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_63",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1525,
      "address_hex": "0x05F5",
      "key": "cell_temperature_63",
      "name_en": "63# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 65,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_64",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1527,
      "address_hex": "0x05F7",
      "key": "cell_temperature_64",
      "name_en": "64# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 66,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_65",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1529,
      "address_hex": "0x05F9",
      "key": "cell_temperature_65",
      "name_en": "65# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 67,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_66",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1531,
      "address_hex": "0x05FB",
      "key": "cell_temperature_66",
      "name_en": "66# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 68,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_67",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1533,
      "address_hex": "0x05FD",
      "key": "cell_temperature_67",
      "name_en": "67# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 69,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_68",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1535,
      "address_hex": "0x05FF",
      "key": "cell_temperature_68",
      "name_en": "68# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 70,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_69",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1537,
      "address_hex": "0x0601",
      "key": "cell_temperature_69",
      "name_en": "69# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 71,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_70",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1539,
      "address_hex": "0x0603",
      "key": "cell_temperature_70",
      "name_en": "70# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 72,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_71",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1541,
      "address_hex": "0x0605",
      "key": "cell_temperature_71",
      "name_en": "71# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 73,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_72",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1543,
      "address_hex": "0x0607",
      "key": "cell_temperature_72",
      "name_en": "72# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 74,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_73",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1545,
      "address_hex": "0x0609",
      "key": "cell_temperature_73",
      "name_en": "73# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 75,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_74",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1547,
      "address_hex": "0x060B",
      "key": "cell_temperature_74",
      "name_en": "74# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 76,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_75",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1549,
      "address_hex": "0x060D",
      "key": "cell_temperature_75",
      "name_en": "75# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 77,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_76",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1551,
      "address_hex": "0x060F",
      "key": "cell_temperature_76",
      "name_en": "76# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 78,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_77",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1553,
      "address_hex": "0x0611",
      "key": "cell_temperature_77",
      "name_en": "77# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 79,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_78",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1555,
      "address_hex": "0x0613",
      "key": "cell_temperature_78",
      "name_en": "78# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 80,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_79",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1557,
      "address_hex": "0x0615",
      "key": "cell_temperature_79",
      "name_en": "79# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 81,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_80",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1559,
      "address_hex": "0x0617",
      "key": "cell_temperature_80",
      "name_en": "80# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 82,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_81",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1561,
      "address_hex": "0x0619",
      "key": "cell_temperature_81",
      "name_en": "81# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 83,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_82",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1563,
      "address_hex": "0x061B",
      "key": "cell_temperature_82",
      "name_en": "82# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 84,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_83",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1565,
      "address_hex": "0x061D",
      "key": "cell_temperature_83",
      "name_en": "83# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 85,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_84",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1567,
      "address_hex": "0x061F",
      "key": "cell_temperature_84",
      "name_en": "84# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 86,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_85",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1569,
      "address_hex": "0x0621",
      "key": "cell_temperature_85",
      "name_en": "85# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 87,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_86",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1571,
      "address_hex": "0x0623",
      "key": "cell_temperature_86",
      "name_en": "86# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 88,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_87",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1573,
      "address_hex": "0x0625",
      "key": "cell_temperature_87",
      "name_en": "87# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 89,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_88",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1575,
      "address_hex": "0x0627",
      "key": "cell_temperature_88",
      "name_en": "88# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 90,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_89",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1577,
      "address_hex": "0x0629",
      "key": "cell_temperature_89",
      "name_en": "89# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 91,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_90",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1579,
      "address_hex": "0x062B",
      "key": "cell_temperature_90",
      "name_en": "90# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 92,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_91",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1581,
      "address_hex": "0x062D",
      "key": "cell_temperature_91",
      "name_en": "91# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 93,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_92",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1583,
      "address_hex": "0x062F",
      "key": "cell_temperature_92",
      "name_en": "92# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 94,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_93",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1585,
      "address_hex": "0x0631",
      "key": "cell_temperature_93",
      "name_en": "93# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 95,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_94",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1587,
      "address_hex": "0x0633",
      "key": "cell_temperature_94",
      "name_en": "94# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 96,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_95",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1589,
      "address_hex": "0x0635",
      "key": "cell_temperature_95",
      "name_en": "95# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 97,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_96",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1591,
      "address_hex": "0x0637",
      "key": "cell_temperature_96",
      "name_en": "96# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 98,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_97",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1593,
      "address_hex": "0x0639",
      "key": "cell_temperature_97",
      "name_en": "97# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 99,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_98",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1595,
      "address_hex": "0x063B",
      "key": "cell_temperature_98",
      "name_en": "98# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 100,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_99",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1597,
      "address_hex": "0x063D",
      "key": "cell_temperature_99",
      "name_en": "99# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 101,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_100",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1599,
      "address_hex": "0x063F",
      "key": "cell_temperature_100",
      "name_en": "100# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 102,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_101",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1601,
      "address_hex": "0x0641",
      "key": "cell_temperature_101",
      "name_en": "101# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 103,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_102",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1603,
      "address_hex": "0x0643",
      "key": "cell_temperature_102",
      "name_en": "102# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 104,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_103",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1605,
      "address_hex": "0x0645",
      "key": "cell_temperature_103",
      "name_en": "103# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 105,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_104",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1607,
      "address_hex": "0x0647",
      "key": "cell_temperature_104",
      "name_en": "104# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 106,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_105",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1609,
      "address_hex": "0x0649",
      "key": "cell_temperature_105",
      "name_en": "105# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 107,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_106",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1611,
      "address_hex": "0x064B",
      "key": "cell_temperature_106",
      "name_en": "106# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 108,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_107",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1613,
      "address_hex": "0x064D",
      "key": "cell_temperature_107",
      "name_en": "107# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 109,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_108",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1615,
      "address_hex": "0x064F",
      "key": "cell_temperature_108",
      "name_en": "108# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 110,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_109",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1617,
      "address_hex": "0x0651",
      "key": "cell_temperature_109",
      "name_en": "109# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 111,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_110",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1619,
      "address_hex": "0x0653",
      "key": "cell_temperature_110",
      "name_en": "110# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 112,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_111",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1621,
      "address_hex": "0x0655",
      "key": "cell_temperature_111",
      "name_en": "111# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 113,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_112",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1623,
      "address_hex": "0x0657",
      "key": "cell_temperature_112",
      "name_en": "112# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 114,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_113",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1625,
      "address_hex": "0x0659",
      "key": "cell_temperature_113",
      "name_en": "113# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 115,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_114",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1627,
      "address_hex": "0x065B",
      "key": "cell_temperature_114",
      "name_en": "114# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 116,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_115",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1629,
      "address_hex": "0x065D",
      "key": "cell_temperature_115",
      "name_en": "115# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 117,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_116",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1631,
      "address_hex": "0x065F",
      "key": "cell_temperature_116",
      "name_en": "116# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 118,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_117",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1633,
      "address_hex": "0x0661",
      "key": "cell_temperature_117",
      "name_en": "117# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 119,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_118",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1635,
      "address_hex": "0x0663",
      "key": "cell_temperature_118",
      "name_en": "118# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 120,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_119",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1637,
      "address_hex": "0x0665",
      "key": "cell_temperature_119",
      "name_en": "119# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 121,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_120",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1639,
      "address_hex": "0x0667",
      "key": "cell_temperature_120",
      "name_en": "120# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 122,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_121",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1641,
      "address_hex": "0x0669",
      "key": "cell_temperature_121",
      "name_en": "121# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 123,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_122",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1643,
      "address_hex": "0x066B",
      "key": "cell_temperature_122",
      "name_en": "122# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 124,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_123",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1645,
      "address_hex": "0x066D",
      "key": "cell_temperature_123",
      "name_en": "123# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 125,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_124",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1647,
      "address_hex": "0x066F",
      "key": "cell_temperature_124",
      "name_en": "124# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 126,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_125",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1649,
      "address_hex": "0x0671",
      "key": "cell_temperature_125",
      "name_en": "125# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 127,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_126",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1651,
      "address_hex": "0x0673",
      "key": "cell_temperature_126",
      "name_en": "126# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 128,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_127",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1653,
      "address_hex": "0x0675",
      "key": "cell_temperature_127",
      "name_en": "127# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 129,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_128",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1655,
      "address_hex": "0x0677",
      "key": "cell_temperature_128",
      "name_en": "128# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 130,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_129",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1657,
      "address_hex": "0x0679",
      "key": "cell_temperature_129",
      "name_en": "129# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 131,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_130",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1659,
      "address_hex": "0x067B",
      "key": "cell_temperature_130",
      "name_en": "130# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 132,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_131",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1661,
      "address_hex": "0x067D",
      "key": "cell_temperature_131",
      "name_en": "131# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 133,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_132",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1663,
      "address_hex": "0x067F",
      "key": "cell_temperature_132",
      "name_en": "132# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 134,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_133",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1665,
      "address_hex": "0x0681",
      "key": "cell_temperature_133",
      "name_en": "133# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 135,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_134",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1667,
      "address_hex": "0x0683",
      "key": "cell_temperature_134",
      "name_en": "134# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 136,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_135",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1669,
      "address_hex": "0x0685",
      "key": "cell_temperature_135",
      "name_en": "135# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 137,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_136",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1671,
      "address_hex": "0x0687",
      "key": "cell_temperature_136",
      "name_en": "136# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 138,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_137",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1673,
      "address_hex": "0x0689",
      "key": "cell_temperature_137",
      "name_en": "137# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 139,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_138",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1675,
      "address_hex": "0x068B",
      "key": "cell_temperature_138",
      "name_en": "138# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 140,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_139",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1677,
      "address_hex": "0x068D",
      "key": "cell_temperature_139",
      "name_en": "139# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 141,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_140",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1679,
      "address_hex": "0x068F",
      "key": "cell_temperature_140",
      "name_en": "140# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 142,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_141",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1681,
      "address_hex": "0x0691",
      "key": "cell_temperature_141",
      "name_en": "141# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 143,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_142",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1683,
      "address_hex": "0x0693",
      "key": "cell_temperature_142",
      "name_en": "142# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 144,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_143",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1685,
      "address_hex": "0x0695",
      "key": "cell_temperature_143",
      "name_en": "143# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 145,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_144",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1687,
      "address_hex": "0x0697",
      "key": "cell_temperature_144",
      "name_en": "144# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 146,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_145",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1689,
      "address_hex": "0x0699",
      "key": "cell_temperature_145",
      "name_en": "145# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 147,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_146",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1691,
      "address_hex": "0x069B",
      "key": "cell_temperature_146",
      "name_en": "146# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 148,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_147",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1693,
      "address_hex": "0x069D",
      "key": "cell_temperature_147",
      "name_en": "147# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 149,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_148",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1695,
      "address_hex": "0x069F",
      "key": "cell_temperature_148",
      "name_en": "148# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 150,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_149",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1697,
      "address_hex": "0x06A1",
      "key": "cell_temperature_149",
      "name_en": "149# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 151,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_150",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1699,
      "address_hex": "0x06A3",
      "key": "cell_temperature_150",
      "name_en": "150# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 152,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_151",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1701,
      "address_hex": "0x06A5",
      "key": "cell_temperature_151",
      "name_en": "151# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 153,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_152",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1703,
      "address_hex": "0x06A7",
      "key": "cell_temperature_152",
      "name_en": "152# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 154,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_153",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1705,
      "address_hex": "0x06A9",
      "key": "cell_temperature_153",
      "name_en": "153# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 155,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_154",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1707,
      "address_hex": "0x06AB",
      "key": "cell_temperature_154",
      "name_en": "154# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 156,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_155",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1709,
      "address_hex": "0x06AD",
      "key": "cell_temperature_155",
      "name_en": "155# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 157,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_156",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1711,
      "address_hex": "0x06AF",
      "key": "cell_temperature_156",
      "name_en": "156# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 158,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_157",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1713,
      "address_hex": "0x06B1",
      "key": "cell_temperature_157",
      "name_en": "157# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 159,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_158",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1715,
      "address_hex": "0x06B3",
      "key": "cell_temperature_158",
      "name_en": "158# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 160,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_159",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1717,
      "address_hex": "0x06B5",
      "key": "cell_temperature_159",
      "name_en": "159# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 161,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_160",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1719,
      "address_hex": "0x06B7",
      "key": "cell_temperature_160",
      "name_en": "160# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 162,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_161",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1721,
      "address_hex": "0x06B9",
      "key": "cell_temperature_161",
      "name_en": "161# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 163,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_162",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1723,
      "address_hex": "0x06BB",
      "key": "cell_temperature_162",
      "name_en": "162# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 164,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_163",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1725,
      "address_hex": "0x06BD",
      "key": "cell_temperature_163",
      "name_en": "163# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 165,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_164",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1727,
      "address_hex": "0x06BF",
      "key": "cell_temperature_164",
      "name_en": "164# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 166,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_165",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1729,
      "address_hex": "0x06C1",
      "key": "cell_temperature_165",
      "name_en": "165# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 167,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_166",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1731,
      "address_hex": "0x06C3",
      "key": "cell_temperature_166",
      "name_en": "166# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 168,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_167",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1733,
      "address_hex": "0x06C5",
      "key": "cell_temperature_167",
      "name_en": "167# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 169,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_168",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1735,
      "address_hex": "0x06C7",
      "key": "cell_temperature_168",
      "name_en": "168# cell temperature",
      "name_cn": null,
      "access": "R",
      "data_type": "FLOAT32",
      "register_width": 2,
      "element_count": 1,
      "register_count": 2,
      "scale": 1.0,
      "offset": 0.0,
      "unit": "℃",
      "range_text": null,
      "enum": {},
      "read_function": 4,
      "write_function": null,
      "write_functions": [],
      "poll_class": "bulk",
      "poll_enabled": true,
      "reserved": false,
      "source": "Lineage-BMS2EMS-Protocol-1 V05_final.xlsx",
      "source_row": 170,
      "source_data_type": "FLOAT",
      "notes": "0.1 | ℃",
      "physical_mapping": null,
      "display_mapping": null
    },
    {
      "id": "rack.cell_temperature.cell_temperature_169",
      "sheet": "Cell Temp",
      "scope": "rack",
      "category": "cell_temperature",
      "address": 1737,
      "address_hex": "0x06C9",
      "key": "cell_temperature_169",
