id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
7918,2026-08-10T14:29:59.053532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,0.4,0.0,0.9,1.0,240.9,241.0,241.1,12.1,10.1,10.7,851.3,5.0,49.96,0.0,1.7,53.1,851.7,4.6,4.2,53.1,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0
7980,2026-08-10T14:30:30.054124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.6,3.3,0.0,0.9,1.0,228.8,228.2,228.9,19.2,16.8,17.2,850.8,12.1,49.88,0.0,3.1,53.1,851.4,8.8,8.4,53.1,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
8011,2026-08-10T14:30:46.053839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,0.6,0.0,1.7,1.0,240.1,240.3,239.6,10.4,9.8,9.1,860.1,0.5,49.97,0.0,1.8,72.0,860.6,1.1,0.9,72.0,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
8042,2026-08-10T14:31:01.053600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,2.0,0.0,0.9,1.0,239.0,239.0,239.1,12.0,10.1,10.7,851.4,4.4,49.96,0.0,1.8,53.1,851.7,6.4,5.4,53.1,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0
8073,2026-08-10T14:31:17.053586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,2.0,2.9,0.0,1.7,2.0,226.9,226.4,226.6,25.5,25.9,27.5,857.6,10.3,49.89,0.0,22.3,72.0,859.6,7.4,6.4,72.0,100.0,3314.0,3312.0,25.8,24.1,24.5,20000.0,855.9,0,0
8135,2026-08-10T14:31:48.053787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.6,0.0,1.7,1.0,239.0,238.9,238.4,10.4,9.9,9.2,860.1,0.6,49.97,0.0,1.8,72.0,860.6,1.2,0.7,72.0,100.0,3318.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0
8166,2026-08-10T14:32:03.065026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,10.1,0.0,0.9,1.0,231.5,231.1,231.5,17.9,16.1,16.7,850.7,11.7,49.92,0.0,5.8,53.1,852.0,1.6,1.7,53.1,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0
8197,2026-08-10T14:32:19.053556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.6,13.8,0.0,1.7,2.0,238.6,238.5,238.0,10.5,9.9,9.1,860.2,0.3,49.97,0.0,1.8,72.0,859.6,14.1,9.6,72.0,100.0,3311.0,3309.0,25.8,24.1,24.5,20000.0,855.9,0,0
8228,2026-08-10T14:32:34.066273+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.9,6.0,0.0,0.9,1.0,235.5,234.9,235.2,15.6,13.6,14.6,849.8,7.8,49.91,0.0,6.7,53.1,851.7,1.8,1.6,53.1,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0
8290,2026-08-10T14:33:05.063656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.0,4.4,0.0,0.9,1.0,237.9,237.8,238.0,12.0,10.2,10.7,851.4,3.0,49.96,0.0,1.7,53.1,851.4,7.4,6.4,53.1,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0
8321,2026-08-10T14:33:21.064821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,2.0,12.3,0.0,1.7,1.0,230.8,230.2,230.5,29.9,30.9,31.2,858.6,13.3,49.91,0.0,6.3,72.0,860.6,1.0,0.8,72.0,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
8352,2026-08-10T14:33:36.063803+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,1.3,0.0,0.9,2.0,234.4,234.1,234.1,14.2,12.4,13.1,850.9,7.9,49.92,0.0,7.2,53.1,850.7,6.6,7.0,53.1,100.0,3277.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
8383,2026-08-10T14:33:52.053581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.1,3.0,0.0,1.6,2.0,240.3,240.2,239.6,11.6,11.1,10.7,860.2,0.2,49.97,0.0,1.8,72.0,860.3,3.2,2.7,72.0,100.0,3315.0,3313.0,25.8,24.2,24.5,20000.0,855.9,0,0
8445,2026-08-10T14:34:23.053544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.5,3.0,7.3,0.0,1.6,1.0,227.9,227.1,226.9,25.5,27.1,28.0,857.6,8.3,49.89,0.0,17.3,72.0,860.6,1.0,0.8,72.0,100.0,3314.0,3313.0,25.8,24.2,24.5,20000.0,855.9,0,0
8476,2026-08-10T14:34:38.053673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.4,13.7,0.0,0.9,1.0,240.5,240.6,240.7,12.0,10.1,10.7,851.4,4.9,49.96,0.0,1.8,53.1,850.0,18.6,16.2,53.1,100.0,3274.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0
8507,2026-08-10T14:34:54.063646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,1.1,0.0,1.6,1.0,238.8,238.8,238.2,10.4,9.9,9.1,860.2,-0.1,49.97,0.0,1.8,72.0,860.6,1.0,0.7,72.0,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0
8538,2026-08-10T14:35:09.064370+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.3,8.4,0.0,1.0,2.0,231.8,231.2,231.7,17.5,15.7,16.4,850.7,10.0,49.92,0.0,6.4,53.1,852.0,1.6,1.7,53.1,100.0,3281.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
8600,2026-08-10T14:35:40.054825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,1.2,4.9,0.0,1.0,1.0,233.7,233.6,233.7,17.5,15.9,16.8,850.5,9.8,49.92,0.0,6.2,53.1,851.7,4.9,4.2,53.1,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0
8631,2026-08-10T14:35:56.053539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.6,2.0,0.0,1.6,1.0,236.5,236.2,235.8,12.4,12.0,11.7,860.0,2.9,49.93,0.0,3.7,72.0,860.6,0.9,0.8,72.0,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0
8662,2026-08-10T14:36:11.053734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,3.2,0.0,1.0,2.0,237.7,237.5,237.6,12.0,10.1,10.7,851.4,4.0,49.94,0.0,4.1,53.1,850.7,7.2,10.2,53.1,100.0,3280.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0
8693,2026-08-10T14:36:27.053570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,1.0,1.7,0.0,1.6,1.0,239.9,239.8,239.1,12.2,11.7,11.4,859.6,2.6,49.94,0.0,3.9,72.0,860.6,0.9,0.8,72.0,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0
8755,2026-08-10T14:36:58.053556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,3.1,0.0,1.6,1.0,241.6,241.8,241.1,10.3,9.9,9.1,860.2,0.3,49.96,0.0,1.8,72.0,860.3,3.4,2.5,72.0,100.0,3316.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
8817,2026-08-10T14:37:29.053542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.7,7.2,0.0,1.6,1.0,227.7,227.2,226.8,16.4,15.0,15.1,859.6,9.9,49.89,0.0,21.7,72.0,860.3,2.7,2.3,72.0,100.0,3316.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
8848,2026-08-10T14:37:44.064138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,3.2,0.0,1.0,1.0,240.3,240.0,240.1,12.1,10.2,10.8,851.4,4.5,49.96,0.0,1.8,53.1,851.7,1.3,1.6,53.1,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
8910,2026-08-10T14:38:15.064919+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.2,0.6,1.6,20.4,0.0,1.0,1.0,226.7,226.5,226.7,34.0,33.8,33.4,850.4,21.8,49.88,0.0,9.8,53.1,852.0,1.4,1.6,53.1,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0
8941,2026-08-10T14:38:31.064342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.9,15.3,0.0,1.6,2.0,241.6,241.7,241.0,10.4,9.8,9.1,860.2,-0.3,49.97,0.0,1.8,72.0,859.3,15.0,9.4,72.0,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
8972,2026-08-10T14:38:46.064177+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,1.4,2.7,0.0,1.0,1.0,232.0,232.1,232.0,19.5,18.8,19.8,850.3,4.4,49.88,0.0,8.8,53.1,851.7,1.7,1.7,53.1,100.0,3282.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0
9003,2026-08-10T14:39:02.054459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.4,1.2,0.0,1.6,1.0,231.9,231.4,231.0,15.6,15.6,15.5,860.2,0.0,49.94,0.0,7.4,72.0,860.6,1.2,0.8,72.0,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
9065,2026-08-10T14:39:33.053737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.2,1.5,0.0,1.6,2.0,237.9,237.2,236.9,13.1,12.9,12.7,859.7,4.8,49.95,0.0,3.4,72.0,859.9,6.3,5.5,72.0,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
9096,2026-08-10T14:39:48.054560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,7.1,0.0,1.0,2.0,231.2,231.0,231.4,17.2,15.4,16.2,850.7,10.4,49.93,0.0,5.2,53.1,851.7,3.3,3.3,53.1,100.0,3281.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
9127,2026-08-10T14:40:04.053538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.4,0.4,0.0,1.6,1.0,231.5,231.2,230.9,15.5,15.4,15.3,859.5,6.4,49.93,0.0,7.2,72.0,859.9,6.8,5.4,72.0,100.0,3314.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
9158,2026-08-10T14:40:19.053547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,2.8,0.0,1.0,1.0,239.3,239.2,239.4,12.0,10.2,10.7,851.4,4.5,49.96,0.0,1.7,52.7,852.0,1.7,1.8,52.7,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0
9220,2026-08-10T14:40:50.053539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,0.5,0.0,1.0,1.0,240.5,240.6,240.6,12.0,10.2,10.8,851.4,4.8,49.96,0.0,1.7,52.7,851.7,4.3,4.2,52.7,100.0,3278.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0
9251,2026-08-10T14:41:06.053534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,9.5,0.0,1.7,2.0,239.8,239.6,239.2,10.4,10.1,9.1,860.2,0.2,49.97,0.0,1.9,72.0,859.6,9.7,8.9,72.0,100.0,3318.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0
9282,2026-08-10T14:41:21.063816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.6,2.1,0.0,1.0,1.0,227.1,227.1,227.5,19.2,18.0,18.0,850.4,12.6,49.92,0.0,11.1,52.7,851.0,10.5,12.1,52.7,100.0,3278.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0
9375,2026-08-10T14:42:08.053548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.9,12.7,0.0,1.7,2.0,238.1,237.2,237.5,10.5,10.6,9.2,860.2,0.8,49.97,0.0,2.2,72.0,859.3,13.5,11.8,72.0,100.0,3315.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0
9406,2026-08-10T14:42:23.053807+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.6,4.3,2.0,20.8,0.0,0.9,2.0,227.3,226.9,227.5,36.1,38.9,34.6,849.4,27.4,49.87,0.0,7.9,52.7,851.4,6.6,5.5,52.7,100.0,3278.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0
9437,2026-08-10T14:42:39.053570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.2,3.1,0.0,1.7,1.0,240.8,240.0,240.2,10.5,10.8,9.1,860.1,0.1,49.97,0.0,2.3,72.0,860.3,3.2,2.7,72.0,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0
9468,2026-08-10T14:42:54.054508+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.4,3.4,0.0,0.9,2.0,239.6,238.8,239.6,12.0,12.7,11.0,851.3,5.7,49.96,0.0,2.3,52.7,851.7,2.3,2.0,52.7,100.0,3280.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0
9530,2026-08-10T14:43:25.064570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.2,0.8,0.0,0.9,1.0,233.7,232.4,233.6,17.6,18.2,15.9,850.6,14.3,49.92,0.0,6.8,52.7,850.4,15.1,13.9,52.7,100.0,3276.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0
9561,2026-08-10T14:43:41.053551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.1,0.4,0.1,0.0,1.7,1.0,231.8,230.6,231.2,15.1,16.0,14.9,859.5,7.1,49.93,0.0,7.7,72.0,859.9,7.2,6.2,72.0,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0
9592,2026-08-10T14:43:56.054188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,0.2,0.7,0.0,0.9,1.0,238.0,236.5,237.8,14.2,14.9,13.3,851.2,5.7,49.94,0.0,4.0,52.7,851.4,6.4,6.2,52.7,100.0,3277.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0
9623,2026-08-10T14:44:12.053540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.2,1.1,0.2,0.0,1.7,1.0,227.4,226.3,226.5,16.9,15.7,15.7,859.5,2.1,49.89,0.0,21.4,72.0,860.6,1.9,1.6,72.0,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0
9685,2026-08-10T14:44:43.063653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.5,3.8,0.0,1.7,1.0,228.9,228.3,228.0,17.9,17.6,17.8,858.1,5.3,49.9,0.0,9.9,72.0,860.6,1.5,1.4,72.0,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0
9716,2026-08-10T14:44:58.053658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.4,2.4,0.0,0.9,1.0,239.8,239.1,239.7,12.0,11.5,10.9,851.3,5.3,49.96,0.0,2.2,52.7,851.7,2.9,2.5,52.7,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
9747,2026-08-10T14:45:14.064037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.6,11.2,0.0,1.7,1.0,239.0,238.4,238.4,10.5,10.6,9.0,860.2,0.2,49.97,0.0,2.2,71.6,859.6,11.4,11.3,71.6,100.0,3312.0,3311.0,25.9,24.2,24.6,20000.0,855.9,0,0
9778,2026-08-10T14:45:29.053546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,3.6,0.0,0.9,2.0,227.4,226.7,227.4,18.3,18.4,17.3,850.3,13.3,49.89,0.0,15.1,52.7,851.0,9.7,8.4,52.7,100.0,3275.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0
9871,2026-08-10T14:46:16.053609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.9,12.3,0.0,1.7,3.0,238.0,237.5,237.5,10.5,10.6,9.1,860.2,1.6,49.97,0.0,2.2,71.6,859.3,13.9,16.1,71.6,100.0,3305.0,3302.0,25.9,24.2,24.6,20000.0,855.9,0,0
9902,2026-08-10T14:46:31.054292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,2.3,2.9,0.0,0.9,1.0,231.6,231.2,231.9,19.3,19.2,19.5,849.4,4.9,49.88,0.0,9.2,52.7,851.7,2.0,2.3,52.7,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
9933,2026-08-10T14:46:47.054041+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.5,1.7,0.0,1.7,1.0,239.9,239.3,239.2,10.5,10.6,9.1,860.1,-0.1,49.97,0.0,3.8,71.6,860.6,1.6,1.3,71.6,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0
9995,2026-08-10T14:47:18.053543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.6,3.8,0.0,1.7,2.0,226.7,225.7,225.8,16.3,14.9,15.1,859.3,10.3,49.9,0.0,12.2,71.6,859.9,6.5,5.9,71.6,100.0,3314.0,3312.0,25.9,24.2,24.6,20000.0,855.9,0,0
10026,2026-08-10T14:47:33.053550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.9,0.5,6.6,0.0,0.9,2.0,237.7,236.4,237.2,14.2,13.7,13.3,850.9,8.0,49.94,0.0,4.0,52.7,850.4,14.6,13.5,52.7,100.0,3277.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0
10057,2026-08-10T14:47:49.053534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.0,0.8,1.2,0.0,1.7,1.0,238.1,237.1,237.3,11.7,11.8,10.8,859.5,1.7,49.94,0.0,4.2,71.6,860.3,2.9,2.7,71.6,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0
10088,2026-08-10T14:48:04.053552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.9,5.5,0.0,0.9,1.0,229.3,228.4,229.3,17.9,17.6,16.8,850.5,11.5,49.93,0.0,9.5,52.7,851.4,6.0,6.0,52.7,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
10150,2026-08-10T14:48:35.063818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,0.2,0.9,0.0,0.9,1.0,227.2,226.5,227.4,19.7,19.4,17.8,850.8,15.8,49.88,0.0,12.1,52.7,851.0,14.9,8.4,52.7,100.0,3272.0,3271.0,25.0,24.1,24.3,20000.0,856.4,0,0
10181,2026-08-10T14:48:51.053544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.7,0.2,0.0,1.7,1.0,240.9,240.5,240.6,11.9,12.1,11.0,859.9,2.1,49.96,0.0,2.2,71.6,860.6,1.9,2.1,71.6,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0
10212,2026-08-10T14:49:06.053544+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.8,0.7,6.5,0.0,0.9,1.0,235.6,234.0,234.9,15.1,15.0,14.3,851.0,8.7,49.91,0.0,5.1,52.7,851.7,2.2,2.2,52.7,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
10243,2026-08-10T14:49:22.053550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,0.8,7.4,0.0,1.7,2.0,238.1,237.1,237.2,10.5,10.6,9.1,860.1,0.7,49.97,0.0,2.2,71.6,859.3,8.1,11.4,71.6,100.0,3315.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0
10305,2026-08-10T14:49:53.064693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,1.1,5.8,0.0,1.7,1.0,238.6,238.6,238.2,15.0,15.5,15.2,859.5,6.8,49.93,0.0,5.8,71.6,860.6,1.0,0.9,71.6,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0
10336,2026-08-10T14:50:08.053544+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.9,12.4,0.0,0.9,1.0,238.1,237.9,238.1,12.0,10.2,10.8,851.3,4.3,49.96,0.0,1.9,52.7,850.4,16.7,13.8,52.7,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0
10398,2026-08-10T14:50:39.064681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,3.4,0.0,0.9,1.0,239.8,239.9,240.0,16.2,14.3,15.0,850.8,8.6,49.94,0.0,3.6,52.7,851.4,5.2,5.1,52.7,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
10460,2026-08-10T14:51:10.053551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.4,14.0,0.0,0.9,1.0,238.2,238.1,238.3,12.0,10.1,10.8,851.4,4.6,49.96,0.0,1.7,52.7,850.0,18.6,16.8,52.7,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0
10491,2026-08-10T14:51:26.063741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.8,2.3,0.0,1.6,2.0,230.4,229.7,229.7,21.1,22.2,23.0,858.5,3.7,49.91,0.0,14.8,71.6,860.3,1.4,1.0,71.6,100.0,3317.0,3315.0,25.8,24.2,24.5,20000.0,855.9,0,0
10522,2026-08-10T14:51:41.063648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,13.3,0.0,0.9,2.0,240.1,240.1,240.3,12.1,10.2,10.7,851.4,4.9,49.96,0.0,1.8,52.7,851.0,18.2,14.4,52.7,100.0,3281.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0
10553,2026-08-10T14:51:57.053538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.1,0.0,1.6,1.0,238.8,238.8,238.2,10.4,9.9,9.2,860.3,1.3,49.97,0.0,1.8,71.6,860.6,1.2,0.8,71.6,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0
10615,2026-08-10T14:52:28.063799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.1,3.7,0.0,1.6,1.0,233.6,233.9,233.1,16.6,16.1,15.7,859.7,12.9,49.92,0.0,6.6,71.6,859.6,9.2,7.9,71.6,100.0,3314.0,3313.0,25.8,24.2,24.5,20000.0,855.9,0,0
10646,2026-08-10T14:52:43.053552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.7,2.2,0.0,0.9,2.0,231.4,230.9,231.3,16.6,14.6,15.5,850.7,8.6,49.91,0.0,6.8,52.3,851.4,6.4,5.8,52.3,100.0,3278.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0
10677,2026-08-10T14:52:59.064174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,7.0,0.0,1.7,1.0,237.9,237.9,237.3,10.5,9.9,9.1,860.2,0.7,49.97,0.0,2.6,71.6,859.9,7.7,6.7,71.6,100.0,3315.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0
10708,2026-08-10T14:53:14.053549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,6.3,1.0,5.4,0.0,0.9,1.0,231.6,231.6,231.9,18.6,12.3,13.1,851.0,7.1,49.94,0.0,2.6,52.3,852.0,1.7,1.8,52.3,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
10770,2026-08-10T14:53:45.063648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.0,19.1,0.0,0.9,1.0,229.7,229.2,229.5,26.5,26.3,25.8,851.0,20.7,49.89,0.0,9.6,52.3,852.0,1.6,1.8,52.3,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
10801,2026-08-10T14:54:01.064134+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,1.0,7.3,0.0,1.7,1.0,232.5,232.4,232.0,15.6,15.7,15.7,859.6,8.0,49.93,0.0,7.4,71.6,860.6,0.7,0.7,71.6,100.0,3318.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0
10832,2026-08-10T14:54:16.064799+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,1.0,12.8,0.0,0.9,2.0,238.7,238.7,238.7,12.0,10.1,10.7,851.4,4.4,49.96,0.0,1.7,52.3,850.4,17.2,12.9,52.3,100.0,3281.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
10863,2026-08-10T14:54:32.053537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,0.3,0.0,1.7,2.0,226.3,226.1,225.6,16.0,14.7,14.9,859.3,8.9,49.91,0.0,16.4,71.6,859.6,8.6,8.1,71.6,100.0,3311.0,3309.0,25.8,24.1,24.5,20000.0,855.9,0,0
10925,2026-08-10T14:55:03.054472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.2,5.0,0.0,1.7,1.0,232.2,232.1,231.7,14.9,14.9,14.7,859.4,5.9,49.93,0.0,6.2,71.6,860.6,0.9,0.7,71.6,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
10956,2026-08-10T14:55:18.053553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,14.3,0.0,0.9,2.0,237.8,237.7,237.8,12.0,10.1,10.7,851.4,2.1,49.96,0.0,1.8,52.3,850.4,16.4,16.8,52.3,100.0,3274.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
10987,2026-08-10T14:55:34.053547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.8,0.8,14.9,0.0,1.7,1.0,229.7,230.2,229.2,18.4,17.3,16.6,859.8,15.9,49.9,0.0,19.8,71.6,860.6,1.0,0.7,71.6,100.0,3318.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0
11018,2026-08-10T14:55:49.054829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,0.7,0.0,0.9,1.0,240.8,240.9,240.9,12.1,10.1,10.7,851.4,4.9,49.96,0.0,1.8,52.3,851.7,5.6,4.3,52.3,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
11080,2026-08-10T14:56:20.063655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.7,8.6,0.0,0.9,1.0,237.7,237.7,237.7,12.1,10.2,10.7,851.1,3.3,49.94,0.0,5.9,52.3,850.4,11.9,15.3,52.3,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
11111,2026-08-10T14:56:36.053537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.3,6.2,0.0,1.6,1.0,228.9,228.7,228.2,15.5,14.2,14.3,859.3,6.8,49.91,0.0,8.7,71.6,860.6,0.6,0.7,71.6,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0
11142,2026-08-10T14:56:51.054409+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,4.8,0.0,0.9,1.0,233.3,232.8,233.3,15.7,14.0,14.8,850.8,6.5,49.96,0.0,6.2,52.3,852.0,1.7,1.8,52.3,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
11173,2026-08-10T14:57:07.063877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.6,10.4,0.0,1.6,1.0,238.9,239.0,238.4,10.5,9.9,9.1,860.2,0.3,49.97,0.0,1.8,71.6,859.6,10.7,9.2,71.6,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
11235,2026-08-10T14:57:38.064164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.7,0.0,1.6,1.0,241.7,241.8,241.2,10.3,9.9,9.1,860.2,0.2,49.96,0.0,1.7,71.6,859.9,6.9,6.2,71.6,100.0,3315.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0
11266,2026-08-10T14:57:53.064874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,2.8,0.0,0.9,2.0,238.9,239.0,239.2,13.0,11.0,11.8,851.3,6.5,49.96,0.0,1.7,52.3,851.7,3.7,3.1,52.3,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
11297,2026-08-10T14:58:09.053548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.0,10.6,0.0,1.6,2.0,237.6,237.6,237.1,10.4,9.9,9.2,860.3,-0.2,49.97,0.0,1.7,71.6,859.3,10.4,15.6,71.6,100.0,3313.0,3311.0,25.7,24.1,24.4,20000.0,855.9,0,0
11328,2026-08-10T14:58:24.054188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.9,5.9,0.0,0.9,1.0,233.5,233.9,233.9,18.5,17.3,18.1,850.1,7.7,49.89,0.0,4.8,52.3,852.0,1.8,1.8,52.3,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
11390,2026-08-10T14:58:55.065032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.8,0.0,0.9,2.0,239.0,238.9,239.0,12.0,10.1,10.7,851.4,3.9,49.96,0.0,1.7,52.3,851.7,5.7,5.5,52.3,100.0,3281.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
11452,2026-08-10T14:59:26.063665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.8,5.1,0.0,0.9,1.0,234.1,233.6,233.9,18.6,17.2,17.8,850.6,11.7,49.92,0.0,6.1,52.3,851.4,6.6,6.1,52.3,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
11483,2026-08-10T14:59:42.053774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.6,3.6,0.0,1.7,2.0,240.0,240.2,239.5,10.4,9.9,9.1,859.7,0.3,49.95,0.0,2.3,71.2,860.3,3.9,2.5,71.2,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
11545,2026-08-10T15:00:13.053536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,2.9,9.7,0.0,1.7,1.0,227.1,226.6,226.6,27.5,29.1,29.8,857.7,10.5,49.89,0.0,4.7,71.2,860.6,0.8,0.8,71.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
11576,2026-08-10T15:00:28.064152+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,6.0,0.0,0.9,2.0,238.0,238.0,238.1,12.0,10.2,10.7,851.4,4.9,49.96,0.0,1.7,52.3,850.7,10.9,12.8,52.3,100.0,3281.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
11607,2026-08-10T15:00:44.063892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,2.3,4.0,0.0,1.7,1.0,228.2,227.8,227.2,16.5,15.0,15.5,858.3,4.6,49.89,0.0,16.4,71.2,860.6,0.6,0.7,71.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
11638,2026-08-10T15:00:59.064755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,2.8,0.0,0.9,1.0,240.5,240.5,240.6,12.1,10.1,10.7,851.4,4.6,49.96,0.0,1.8,52.3,852.0,1.8,1.6,52.3,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
11700,2026-08-10T15:01:30.064556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.0,16.5,0.0,0.9,2.0,226.6,226.5,226.8,34.9,34.6,34.0,850.4,25.0,49.87,0.0,9.5,52.3,851.4,8.5,7.4,52.3,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
11731,2026-08-10T15:01:46.063788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.4,0.0,1.7,2.0,240.7,240.8,240.2,10.3,9.9,9.1,860.2,0.1,49.97,0.0,1.7,71.2,860.3,4.5,4.0,71.2,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
11762,2026-08-10T15:02:01.064144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.6,2.7,0.0,0.9,1.0,232.3,231.8,232.2,16.5,14.6,15.4,851.4,4.3,49.92,0.0,6.5,52.3,852.0,1.6,1.7,52.3,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
11793,2026-08-10T15:02:17.063901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,16.4,0.0,1.7,2.0,238.3,238.4,237.8,10.4,9.9,9.1,860.3,-0.1,49.97,0.0,1.8,71.2,859.3,16.3,16.3,71.2,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
11855,2026-08-10T15:02:48.053638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,3.2,0.0,1.7,2.0,240.4,240.5,239.9,10.4,9.9,9.1,860.2,0.1,49.97,0.0,1.8,71.2,860.3,3.3,2.6,71.2,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
11886,2026-08-10T15:03:03.063910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,3.4,0.0,0.9,1.0,239.5,239.5,239.5,12.0,10.1,10.7,851.4,5.0,49.96,0.0,1.8,52.3,851.4,8.4,7.5,52.3,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
11917,2026-08-10T15:03:19.053608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,1.1,1.4,0.0,1.7,2.0,226.6,226.5,226.4,19.3,19.7,20.1,858.8,9.6,49.93,0.0,8.3,71.2,859.9,8.2,6.7,71.2,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
12010,2026-08-10T15:04:05.063667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,1.5,0.0,0.9,1.0,238.3,238.3,238.4,12.0,10.1,10.7,851.4,4.1,49.96,0.0,1.7,52.3,851.4,5.6,5.6,52.3,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
12041,2026-08-10T15:04:21.064634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,2.5,5.0,0.0,1.7,1.0,228.1,227.8,227.2,17.3,15.5,16.8,858.1,5.7,49.89,0.0,20.6,71.2,860.6,0.7,0.9,71.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
12072,2026-08-10T15:04:36.054591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.0,9.4,0.0,0.9,1.0,240.4,240.4,240.6,12.1,10.1,10.8,851.4,4.8,49.96,0.0,1.8,52.0,851.4,14.2,10.2,52.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
12103,2026-08-10T15:04:52.064907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.4,0.0,1.7,2.0,239.4,239.5,238.9,10.4,9.9,9.1,860.3,1.4,49.97,0.0,1.7,71.2,860.6,1.0,0.7,71.2,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
12165,2026-08-10T15:05:23.064415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,10.8,0.0,1.7,1.0,238.9,239.0,238.4,10.4,9.9,9.1,860.3,0.1,49.97,0.0,1.8,71.2,859.6,10.9,9.4,71.2,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
12196,2026-08-10T15:05:38.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,2.1,1.7,0.0,0.9,1.0,228.7,229.2,228.9,21.3,20.4,21.5,849.3,5.5,49.9,0.0,2.4,52.0,851.4,7.2,7.8,52.0,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
12227,2026-08-10T15:05:54.053551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,5.9,0.0,1.7,2.0,241.5,241.6,241.0,10.3,9.9,9.2,860.2,0.0,49.96,0.0,1.7,71.2,860.3,5.9,4.8,71.2,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
12258,2026-08-10T15:06:09.053755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.2,8.2,0.0,0.9,1.0,238.5,238.7,238.9,16.8,15.0,15.7,850.8,9.9,49.93,0.0,3.2,52.0,852.0,1.7,1.7,52.0,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
12320,2026-08-10T15:06:40.064082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.3,1.2,0.0,0.9,1.0,232.8,232.4,232.7,17.9,16.3,16.8,849.7,2.8,49.89,0.0,3.2,52.0,852.0,1.6,1.7,52.0,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
12351,2026-08-10T15:06:56.064380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.3,3.3,0.0,1.7,2.0,239.8,239.6,239.0,10.4,9.9,9.2,860.0,-0.4,49.95,0.0,4.4,71.2,860.3,2.9,2.3,71.2,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
12382,2026-08-10T15:07:11.053545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,4.6,0.0,0.9,2.0,238.9,238.9,239.0,12.0,10.2,10.7,851.4,3.8,49.96,0.0,1.8,52.0,851.4,8.4,7.4,52.0,100.0,3281.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
12413,2026-08-10T15:07:27.054219+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,1.7,5.1,0.0,1.7,1.0,226.9,226.7,226.1,16.8,15.3,15.9,858.9,8.4,49.9,0.0,5.1,71.2,860.6,3.3,2.4,71.2,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
12506,2026-08-10T15:08:13.064384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.0,10.8,0.0,1.0,2.0,238.0,237.9,238.0,12.1,10.1,10.8,851.4,3.1,49.96,0.0,1.7,52.0,850.4,13.9,16.5,52.0,100.0,3278.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0
12537,2026-08-10T15:08:29.053525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.8,2.0,0.0,1.7,2.0,229.4,229.1,228.6,15.4,14.0,14.4,858.8,2.9,49.91,0.0,5.8,71.2,860.6,0.9,0.8,71.2,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
12568,2026-08-10T15:08:44.054363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,6.3,0.0,1.0,2.0,239.7,239.7,239.8,12.1,10.2,10.8,851.4,5.0,49.96,0.0,1.8,52.0,850.7,11.3,13.2,52.0,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
12630,2026-08-10T15:09:15.053544+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.7,11.2,0.0,0.9,2.0,228.6,228.2,228.7,20.0,18.5,18.6,850.3,12.9,49.89,0.0,15.9,52.0,852.0,1.7,1.7,52.0,100.0,3282.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
12661,2026-08-10T15:09:31.053539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.1,13.9,0.0,1.7,1.0,240.3,240.6,240.0,11.7,11.2,10.8,860.0,1.9,49.96,0.0,1.8,71.2,859.9,15.8,13.6,71.2,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
12692,2026-08-10T15:09:46.053536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.9,4.6,0.0,0.9,1.0,232.9,232.5,232.9,16.0,14.0,14.8,850.8,7.9,49.92,0.0,5.8,52.0,851.7,3.3,2.8,52.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
12723,2026-08-10T15:10:02.053707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.0,4.6,0.0,1.7,1.0,237.9,238.0,237.4,10.5,9.9,9.1,860.3,0.1,49.97,0.0,1.8,71.2,860.3,4.7,3.5,71.2,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
12785,2026-08-10T15:10:33.053559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.8,10.1,0.0,1.7,2.0,234.7,234.4,234.0,13.2,12.7,12.5,859.7,4.4,49.93,0.0,7.9,71.2,858.9,14.5,15.8,71.2,100.0,3312.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0
12816,2026-08-10T15:10:48.053554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.7,15.7,0.0,1.0,1.0,232.1,231.4,232.1,19.1,16.7,16.7,851.0,17.1,49.89,0.0,4.2,52.0,851.7,1.4,2.0,52.0,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0
12847,2026-08-10T15:11:04.053530+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.9,5.5,0.0,1.7,1.0,233.6,233.2,233.0,15.4,15.4,15.3,859.7,6.5,49.95,0.0,7.4,71.2,860.6,1.0,0.7,71.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
12878,2026-08-10T15:11:19.053729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,7.3,0.0,1.0,1.0,238.9,238.8,238.9,12.0,10.2,10.7,851.5,4.4,49.96,0.0,1.7,52.0,851.4,11.7,15.6,52.0,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
12940,2026-08-10T15:11:50.053550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,2.9,0.0,1.0,1.0,241.7,241.6,241.7,12.1,10.1,10.7,851.4,4.5,49.95,0.0,1.8,52.0,852.0,1.6,2.0,52.0,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
12971,2026-08-10T15:12:06.053608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,1.5,0.0,1.7,2.0,240.2,240.4,239.6,10.4,9.9,9.1,860.3,-0.4,49.97,0.0,1.8,71.2,860.6,1.1,0.7,71.2,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
13033,2026-08-10T15:12:37.064323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.7,6.9,0.0,1.7,1.0,233.8,233.5,233.0,15.0,14.7,14.5,859.9,8.2,49.92,0.0,6.2,71.2,860.6,1.3,0.9,71.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
13095,2026-08-10T15:13:08.064041+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,13.7,0.0,1.7,1.0,238.8,238.9,238.2,10.4,9.9,9.1,860.3,-0.1,49.97,0.0,1.8,71.2,859.9,13.6,9.2,71.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
13126,2026-08-10T15:13:23.053951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.1,12.8,0.0,1.0,2.0,226.3,226.2,226.4,33.0,32.6,32.5,850.3,21.1,49.89,0.0,18.4,52.0,851.4,8.3,7.3,52.0,100.0,3282.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0
13157,2026-08-10T15:13:39.053542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,5.9,0.0,1.7,1.0,241.3,241.3,240.7,10.3,9.8,9.1,860.3,0.2,49.97,0.0,1.8,70.8,860.3,6.1,4.5,70.8,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
13188,2026-08-10T15:13:54.053634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.8,3.6,0.0,0.9,1.0,233.8,233.2,233.5,15.8,13.9,14.7,850.9,7.8,49.93,0.0,3.4,52.0,851.7,4.2,4.2,52.0,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0
13250,2026-08-10T15:14:25.064917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.4,15.9,0.0,0.9,1.0,229.1,228.7,228.9,26.7,26.3,26.7,849.6,17.4,49.88,0.0,2.9,52.0,852.0,1.5,1.8,52.0,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0
13281,2026-08-10T15:14:41.053548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,7.7,0.0,1.7,1.0,240.9,241.0,240.4,10.3,9.9,9.1,860.3,0.3,49.97,0.0,1.8,70.8,859.9,8.0,8.4,70.8,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
13312,2026-08-10T15:14:56.053545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.2,0.0,0.9,2.0,238.9,238.8,238.9,12.0,10.1,10.7,851.4,4.2,49.96,0.0,1.7,52.0,852.0,2.0,1.7,52.0,100.0,3281.0,3279.0,25.1,24.2,24.4,20000.0,856.4,0,0
13343,2026-08-10T15:15:12.064589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,1.3,6.0,0.0,1.7,1.0,230.4,229.9,229.5,15.3,15.2,15.0,859.3,6.8,49.91,0.0,7.1,70.8,860.6,0.8,0.7,70.8,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
13405,2026-08-10T15:15:43.064447+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.8,3.3,0.0,1.7,1.0,232.3,231.9,231.4,14.4,14.3,14.1,859.8,5.4,49.93,0.0,6.9,70.8,860.6,2.1,1.5,70.8,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
13436,2026-08-10T15:15:58.054278+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.7,2.0,0.0,0.9,1.0,234.1,233.6,233.9,17.3,15.6,16.2,850.7,10.1,49.93,0.0,4.4,52.0,851.4,8.1,7.8,52.0,100.0,3279.0,3278.0,25.1,24.2,24.4,20000.0,856.4,0,0
13467,2026-08-10T15:16:14.064668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,2.1,3.3,0.0,1.7,1.0,226.9,227.0,226.4,16.5,15.0,15.4,858.5,4.2,49.89,0.0,4.5,70.8,860.6,0.9,0.6,70.8,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
13498,2026-08-10T15:16:29.053546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.0,7.2,0.0,0.9,1.0,238.3,238.3,238.4,12.0,10.2,10.8,851.4,4.8,49.96,0.0,1.7,52.0,850.4,12.0,16.0,52.0,100.0,3275.0,3274.0,25.1,24.2,24.4,20000.0,856.4,0,0
13560,2026-08-10T15:17:00.053643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.0,3.1,0.0,0.9,1.0,240.5,240.3,240.3,12.1,10.1,10.8,851.4,4.9,49.96,0.0,1.8,51.6,851.4,8.0,6.4,51.6,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0
13591,2026-08-10T15:17:16.053547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,5.9,0.0,1.7,1.0,239.3,239.3,238.8,10.4,9.9,9.1,860.3,0.1,49.97,0.0,1.8,70.8,859.9,6.0,5.9,70.8,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
13622,2026-08-10T15:17:31.053555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,5.8,0.0,0.9,1.0,227.3,227.0,227.3,20.4,19.2,19.7,850.5,14.2,49.91,0.0,11.1,51.6,850.4,8.4,13.9,51.6,100.0,3274.0,3273.0,25.1,24.2,24.4,20000.0,856.4,0,0
13653,2026-08-10T15:17:47.064220+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.1,3.3,0.0,1.7,2.0,237.2,236.5,236.2,13.4,13.1,12.9,859.8,4.9,49.95,0.0,3.4,70.8,859.9,8.2,7.2,70.8,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
13715,2026-08-10T15:18:18.053874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,7.8,0.0,1.7,1.0,238.2,238.3,237.6,10.5,10.0,9.1,860.3,0.7,49.97,0.0,1.8,70.8,859.6,8.5,8.9,70.8,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
13746,2026-08-10T15:18:33.053597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.7,1.9,0.0,0.9,1.0,231.4,231.0,231.4,18.8,17.0,17.2,850.0,3.7,49.88,0.0,4.2,51.6,851.7,1.8,1.7,51.6,100.0,3280.0,3279.0,25.1,24.2,24.4,20000.0,856.4,0,0
13777,2026-08-10T15:18:49.063977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.0,5.3,0.0,1.7,2.0,240.0,240.2,239.5,10.3,9.9,9.1,860.3,0.0,49.97,0.0,1.7,70.8,860.3,5.3,5.1,70.8,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
13808,2026-08-10T15:19:04.053587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,0.6,0.0,0.9,1.0,239.4,239.4,239.5,12.1,10.2,10.7,851.4,2.6,49.96,0.0,1.8,51.6,852.0,2.0,2.5,51.6,100.0,3282.0,3281.0,25.1,24.2,24.4,20000.0,856.4,0,0
13870,2026-08-10T15:19:35.053534+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,0.3,0.0,0.9,1.0,238.6,238.4,238.6,13.6,11.6,12.5,850.7,7.8,49.93,0.0,3.7,51.6,851.4,8.1,6.6,51.6,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0
13901,2026-08-10T15:19:51.064645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,1.1,7.3,0.0,1.7,2.0,232.0,231.6,231.1,15.2,15.1,15.0,859.5,8.1,49.93,0.0,5.6,70.8,860.6,0.8,0.7,70.8,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
13932,2026-08-10T15:20:06.063961+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,2.3,0.0,0.9,1.0,238.5,238.1,238.2,12.0,10.1,10.7,851.5,4.3,49.96,0.0,1.7,51.6,851.4,6.6,6.3,51.6,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0
13963,2026-08-10T15:20:22.053537+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.8,1.9,0.8,20.9,0.0,1.7,2.0,228.6,228.7,227.9,26.3,26.3,24.4,859.8,22.0,49.9,0.0,22.8,70.8,860.6,1.1,0.7,70.8,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
14025,2026-08-10T15:20:53.065392+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,0.9,4.7,0.0,1.7,2.0,240.1,240.0,239.3,14.3,14.0,13.9,859.7,5.9,49.95,0.0,2.7,70.8,860.6,1.2,0.6,70.8,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
14087,2026-08-10T15:21:24.064521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,0.4,0.0,1.7,1.0,229.3,229.1,228.5,15.7,14.5,14.6,859.5,7.6,49.91,0.0,13.3,70.8,859.9,7.2,6.7,70.8,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
14118,2026-08-10T15:21:39.053542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,9.4,0.0,0.9,1.0,226.2,226.1,226.4,33.5,33.5,33.1,850.5,24.2,49.89,0.0,17.8,51.6,850.7,14.8,14.1,51.6,100.0,3276.0,3275.0,25.1,24.2,24.4,20000.0,856.4,0,0
14180,2026-08-10T15:22:10.053545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.1,7.1,0.0,0.9,1.0,234.5,234.0,234.5,14.3,12.4,13.3,850.9,8.5,49.93,0.0,6.0,51.6,852.0,1.4,1.7,51.6,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0
14211,2026-08-10T15:22:26.053569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,10.2,0.0,1.7,2.0,238.5,238.6,238.0,10.5,9.9,9.1,860.4,0.3,49.97,0.0,1.7,70.8,859.9,10.5,10.5,70.8,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
14242,2026-08-10T15:22:41.053633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.6,0.8,19.0,0.0,0.9,1.0,227.2,226.1,226.8,23.0,20.7,19.4,851.2,20.6,49.88,0.0,19.7,51.6,852.0,1.6,1.7,51.6,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0
14273,2026-08-10T15:22:57.053600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,4.2,0.0,1.7,1.0,240.7,240.8,240.2,10.3,9.9,9.1,860.3,0.4,49.97,0.0,1.8,70.8,860.3,4.6,4.5,70.8,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
14335,2026-08-10T15:23:28.054445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.1,2.0,0.0,1.7,2.0,232.4,232.1,231.8,13.3,13.0,12.7,860.0,4.4,49.94,0.0,7.6,70.8,859.9,6.4,7.8,70.8,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
14366,2026-08-10T15:23:43.064886+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.8,14.7,0.0,0.9,1.0,230.5,230.1,230.3,25.3,24.6,25.1,850.2,16.3,49.91,0.0,6.6,51.6,852.0,1.6,1.6,51.6,100.0,3281.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0
14397,2026-08-10T15:23:59.053536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.9,5.0,0.0,1.6,1.0,233.8,233.0,232.7,14.2,14.0,13.8,859.7,5.8,49.93,0.0,7.4,70.8,860.6,0.8,0.7,70.8,100.0,3318.0,3317.0,25.7,24.1,24.4,20000.0,855.9,0,0
14428,2026-08-10T15:24:14.053615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,1.1,0.0,0.9,1.0,238.7,238.5,238.7,12.0,10.1,10.7,851.5,4.7,49.96,0.0,1.8,51.6,851.7,5.8,4.6,51.6,100.0,3282.0,3281.0,25.1,24.2,24.5,20000.0,856.4,0,0
14490,2026-08-10T15:24:45.054016+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,3.4,0.0,0.9,1.0,241.2,241.2,241.4,12.0,10.1,10.8,851.4,4.4,49.96,0.0,1.7,51.6,851.4,7.8,7.2,51.6,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0
14521,2026-08-10T15:25:01.064329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,1.0,0.0,1.6,1.0,240.5,240.3,239.6,10.4,9.9,9.1,860.3,0.3,49.97,0.0,1.8,70.8,860.6,1.3,0.7,70.8,100.0,3318.0,3317.0,25.7,24.1,24.4,20000.0,855.9,0,0
14552,2026-08-10T15:25:16.053609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,14.1,0.0,0.9,1.0,237.8,237.8,238.0,12.1,10.2,10.7,851.5,4.8,49.96,0.0,4.4,51.6,850.4,18.9,10.5,51.6,100.0,3283.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0
14645,2026-08-10T15:26:03.053548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.8,0.0,1.6,1.0,239.4,239.4,238.8,10.4,9.9,9.2,860.3,0.1,49.97,0.0,1.8,70.8,860.6,1.9,1.4,70.8,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0
14676,2026-08-10T15:26:18.054388+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.8,10.9,0.0,0.9,1.0,230.3,229.6,230.0,18.7,17.2,17.5,851.2,12.8,49.93,0.0,7.4,51.6,852.0,1.9,1.7,51.6,100.0,3281.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0
14707,2026-08-10T15:26:34.054011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.5,14.9,0.0,1.6,2.0,239.7,239.5,238.8,11.5,11.1,10.7,859.8,1.4,49.94,0.0,3.3,70.8,859.3,16.3,10.3,70.8,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
14738,2026-08-10T15:26:49.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,3.6,0.0,0.9,1.0,233.3,232.9,233.2,15.8,13.9,14.7,850.9,7.3,49.92,0.0,7.4,51.6,851.7,3.7,4.3,51.6,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0
14800,2026-08-10T15:27:20.063648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.1,8.7,0.0,0.9,2.0,231.5,231.7,231.4,23.3,22.7,23.3,849.9,10.7,49.91,0.0,11.5,51.6,852.0,2.0,1.8,51.6,100.0,3282.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0
14831,2026-08-10T15:27:36.064055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,6.3,0.0,1.6,1.0,240.3,240.4,239.8,10.4,9.9,9.1,860.3,0.3,49.97,0.0,1.8,70.8,859.9,6.6,6.9,70.8,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
14862,2026-08-10T15:27:51.064038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,8.1,0.0,0.9,1.0,234.8,234.3,234.6,17.4,15.8,16.4,850.8,10.2,49.93,0.0,5.6,51.6,852.0,2.1,1.8,51.6,100.0,3281.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0
14893,2026-08-10T15:28:07.053581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.6,0.2,0.0,1.6,1.0,239.7,239.5,239.1,11.3,11.2,10.3,860.0,0.8,49.95,0.0,6.1,70.4,860.6,1.0,0.7,70.4,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0
14955,2026-08-10T15:28:38.063670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.3,1.3,0.0,1.6,1.0,226.9,226.7,226.4,16.9,15.1,15.6,858.6,5.8,49.9,0.0,5.8,70.4,859.9,7.1,6.1,70.4,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0
14986,2026-08-10T15:28:53.063660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.4,0.1,0.0,0.9,2.0,240.4,239.9,240.7,13.6,12.8,12.4,851.0,7.8,49.94,0.0,3.5,51.6,851.4,7.7,7.6,51.6,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
15017,2026-08-10T15:29:09.064371+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.8,4.6,0.0,1.6,1.0,240.3,239.6,239.7,13.9,14.5,13.5,859.8,6.1,49.95,0.0,2.3,70.4,860.6,1.5,1.5,70.4,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
15048,2026-08-10T15:29:24.063915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.4,0.0,4.9,0.0,0.9,1.0,231.6,229.9,231.2,15.9,16.4,15.0,850.7,6.9,49.91,0.0,8.2,51.2,850.7,11.8,11.8,51.2,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
15141,2026-08-10T15:30:11.064709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.3,8.5,0.0,1.6,1.0,238.9,238.0,238.3,10.6,10.9,9.2,860.2,0.4,49.97,0.0,2.3,70.4,859.9,8.9,11.2,70.4,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
15172,2026-08-10T15:30:26.053578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,0.4,1.1,2.7,0.0,0.9,2.0,228.4,227.5,229.0,20.2,20.5,20.1,850.3,7.0,49.9,0.0,9.0,51.2,851.4,4.3,4.1,51.2,100.0,3280.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0
15203,2026-08-10T15:30:42.053537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.3,4.5,0.0,1.6,1.0,241.5,240.8,241.0,10.5,10.8,9.1,860.0,0.1,49.96,0.0,2.3,70.4,860.3,4.6,4.1,70.4,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
15265,2026-08-10T15:31:13.054759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.6,12.1,0.0,1.6,1.0,238.0,237.3,237.5,10.7,10.9,9.2,860.2,1.7,49.97,0.0,6.0,70.4,859.6,13.8,10.9,70.4,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
15296,2026-08-10T15:31:28.063916+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,1.0,5.2,1.2,21.8,0.0,0.9,2.0,228.8,227.8,228.3,29.5,32.5,27.3,850.8,24.0,49.87,0.0,16.6,51.2,852.0,2.2,2.1,51.2,100.0,3280.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0
15327,2026-08-10T15:31:44.053546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.8,8.2,0.0,1.6,1.0,238.7,237.9,238.2,12.4,12.5,11.6,859.7,2.6,49.95,0.0,6.0,70.4,858.9,10.8,14.5,70.4,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
15358,2026-08-10T15:31:59.053543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,0.7,3.5,0.0,0.9,1.0,239.3,238.2,239.0,12.0,11.5,10.9,851.3,5.7,49.96,0.0,2.2,51.2,852.0,2.2,2.0,51.2,100.0,3281.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0
