id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
15420,2026-08-10T15:32:30.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.0,0.2,4.6,0.0,0.9,2.0,237.0,235.6,236.6,15.2,14.9,14.2,850.9,8.9,49.93,0.0,4.5,51.2,850.7,13.5,13.6,51.2,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
15451,2026-08-10T15:32:46.053544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.8,0.7,1.1,0.0,1.6,2.0,234.2,232.7,233.2,14.0,14.5,13.7,859.6,6.0,49.94,0.0,7.6,70.4,860.3,4.9,4.0,70.4,100.0,3315.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0
15482,2026-08-10T15:33:01.053941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.2,0.7,0.0,0.9,1.0,238.0,237.3,238.1,12.0,11.6,10.8,851.2,7.9,49.96,0.0,2.2,51.2,851.4,7.2,6.5,51.2,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
15513,2026-08-10T15:33:17.054223+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.8,1.1,5.2,0.0,1.6,1.0,229.7,229.2,229.2,34.2,36.1,32.3,859.5,6.6,49.88,0.0,22.6,70.4,860.6,1.4,1.3,70.4,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
15575,2026-08-10T15:33:48.053668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.7,1.7,2.2,0.0,1.6,1.0,228.7,227.8,227.7,16.2,14.5,14.8,858.9,3.7,49.89,0.0,20.1,70.4,860.6,1.5,1.4,70.4,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
15606,2026-08-10T15:34:03.053561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.1,0.7,2.9,0.0,0.9,2.0,235.4,234.0,235.3,12.0,11.5,10.9,851.3,5.1,49.96,0.0,4.9,51.2,852.0,2.2,2.1,51.2,100.0,3280.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0
15668,2026-08-10T15:34:34.063969+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.4,8.8,0.0,0.9,2.0,228.3,227.9,228.7,19.4,18.7,19.0,849.6,6.3,49.88,0.0,17.5,51.2,851.0,15.1,10.1,51.2,100.0,3278.0,3276.0,25.1,24.2,24.4,20000.0,856.4,0,0
15730,2026-08-10T15:35:05.063941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.7,3.3,0.0,1.0,1.0,237.2,236.3,237.2,14.4,14.0,13.4,851.0,5.2,49.92,0.0,3.7,51.2,851.7,1.9,2.1,51.2,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0
15761,2026-08-10T15:35:21.063644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.3,10.9,0.0,1.7,1.0,238.2,237.6,237.6,10.6,10.6,9.1,860.2,0.5,49.97,0.0,2.2,70.4,859.9,11.4,13.2,70.4,100.0,3315.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0
15792,2026-08-10T15:35:36.064313+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,1.3,2.5,0.0,1.0,1.0,230.9,230.1,231.3,18.6,16.3,16.9,850.4,6.8,49.89,0.0,16.9,51.2,851.7,4.3,3.2,51.2,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
15823,2026-08-10T15:35:52.053547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,0.8,0.0,1.7,1.0,240.1,239.5,239.5,10.4,10.6,9.1,860.2,0.8,49.97,0.0,2.2,70.4,860.6,1.6,1.3,70.4,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
15885,2026-08-10T15:36:23.063886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.5,2.5,0.0,1.6,2.0,227.0,226.4,226.5,23.5,25.6,24.6,858.4,10.4,49.91,0.0,5.6,70.4,859.9,7.9,6.9,70.4,100.0,3313.0,3311.0,25.8,24.2,24.5,20000.0,855.9,0,0
15916,2026-08-10T15:36:38.053656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.5,0.0,1.0,1.0,240.2,240.1,240.3,12.8,10.9,11.7,851.3,6.1,49.94,0.0,1.9,51.2,851.4,5.6,6.0,51.2,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0
15947,2026-08-10T15:36:54.054020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.1,5.5,0.0,1.6,1.0,231.5,230.8,230.7,15.0,15.3,15.0,859.5,6.1,49.93,0.0,5.7,70.4,860.6,0.6,1.0,70.4,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0
15978,2026-08-10T15:37:09.054403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.0,5.6,0.0,1.0,2.0,238.1,237.9,238.1,12.0,10.2,10.7,851.4,3.2,49.96,0.0,1.7,51.2,851.4,8.8,7.5,51.2,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
16040,2026-08-10T15:37:40.053599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,7.0,0.0,1.0,2.0,240.0,239.9,240.0,12.1,10.2,10.7,851.3,4.4,49.96,0.0,1.8,51.2,851.0,11.4,12.2,51.2,100.0,3273.0,3271.0,25.1,24.1,24.4,20000.0,856.4,0,0
16071,2026-08-10T15:37:56.064851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,1.1,0.0,1.6,1.0,239.4,239.2,238.5,10.3,10.0,9.1,860.3,-0.1,49.97,0.0,1.7,70.4,860.6,1.0,0.7,70.4,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0
16102,2026-08-10T15:38:11.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.6,4.4,0.0,1.0,2.0,233.4,232.3,232.9,15.1,13.4,14.1,851.4,5.6,49.96,0.0,5.1,51.2,852.0,1.2,1.7,51.2,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
16133,2026-08-10T15:38:27.063771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.4,9.1,0.0,1.6,1.0,230.5,230.8,230.0,17.9,16.7,16.5,859.9,15.2,49.91,0.0,10.6,70.4,860.3,6.1,5.7,70.4,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0
16195,2026-08-10T15:38:58.054217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.0,5.8,0.0,1.6,2.0,239.0,239.1,238.4,10.4,9.9,9.1,860.3,-0.1,49.97,0.0,1.8,70.4,860.3,5.7,5.4,70.4,100.0,3316.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0
16226,2026-08-10T15:39:13.053577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.2,3.5,0.0,1.1,1.0,233.2,232.7,233.1,15.6,13.7,14.5,850.8,5.2,49.92,0.0,7.3,51.2,852.0,1.7,1.7,51.2,100.0,3281.0,3280.0,25.1,24.0,24.4,20000.0,856.4,0,0
16257,2026-08-10T15:39:29.053549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,10.1,0.0,1.6,2.0,238.5,238.6,238.0,10.5,9.9,9.1,860.3,0.3,49.97,0.0,1.8,70.4,859.9,10.4,8.4,70.4,100.0,3312.0,3310.0,25.8,24.2,24.5,20000.0,855.9,0,0
16288,2026-08-10T15:39:44.063758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.6,5.3,0.0,1.1,2.0,230.0,230.3,230.2,22.3,22.0,23.1,849.1,6.9,49.88,0.0,2.0,51.2,851.7,1.6,2.2,51.2,100.0,3280.0,3278.0,25.1,24.0,24.3,20000.0,856.4,0,0
16350,2026-08-10T15:40:15.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.4,0.0,1.0,1.0,240.0,240.1,240.2,12.1,10.1,10.7,851.4,4.3,49.96,0.0,1.7,51.2,852.0,1.9,1.8,51.2,100.0,3282.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0
16381,2026-08-10T15:40:31.064457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.0,9.8,0.0,1.6,1.0,230.0,229.6,229.2,13.5,13.1,12.8,859.9,4.3,49.95,0.0,7.7,70.4,859.9,14.1,8.3,70.4,100.0,3315.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0
16412,2026-08-10T15:40:46.064511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.5,1.7,5.9,0.0,1.0,1.0,234.3,234.3,234.3,16.9,15.4,16.1,850.3,7.5,49.92,0.0,6.3,51.2,852.0,1.6,1.7,51.2,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0
16443,2026-08-10T15:41:02.053617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.9,4.4,0.0,1.6,1.0,233.2,232.8,232.6,14.1,14.0,13.9,859.7,5.3,49.93,0.0,6.5,70.4,860.6,0.9,0.7,70.4,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
16505,2026-08-10T15:41:33.053534+00:00,external_ems_1,bess_1,good,0.0238,normal,PCS phase current imbalance high: 9.0,0.5,9.0,2.0,2.6,0.0,1.6,1.0,227.7,227.6,227.2,24.3,15.3,16.0,858.3,6.3,49.89,0.0,9.5,70.0,860.3,3.7,3.1,70.0,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
16536,2026-08-10T15:41:48.053551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,2.4,0.0,1.0,1.0,241.5,241.6,241.6,12.1,10.1,10.8,851.3,4.6,49.96,0.0,1.8,50.8,851.4,7.0,6.5,50.8,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0
16567,2026-08-10T15:42:04.054078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.3,0.3,1.0,0.0,1.6,1.0,234.3,233.9,233.6,14.4,14.3,9.1,860.3,-0.1,49.97,0.0,1.8,70.0,860.6,0.9,0.8,70.0,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
16598,2026-08-10T15:42:19.053550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.7,8.8,0.0,1.1,1.0,233.2,232.4,232.8,15.1,13.3,14.2,851.1,5.7,49.96,0.0,5.8,50.8,850.4,14.5,10.7,50.8,100.0,3274.0,3273.0,25.0,23.9,24.3,20000.0,856.4,0,0
16660,2026-08-10T15:42:50.053547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.7,7.0,0.0,1.1,1.0,241.0,241.0,241.0,12.0,10.1,10.8,851.3,8.6,49.96,0.0,1.8,50.8,852.0,1.6,1.7,50.8,100.0,3281.0,3280.0,25.0,23.9,24.3,20000.0,856.4,0,0
16722,2026-08-10T15:43:21.065605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,3.0,17.5,0.0,1.1,2.0,231.1,230.3,230.8,16.9,15.1,15.7,849.0,19.1,49.91,0.0,9.3,50.8,852.0,1.6,1.7,50.8,100.0,3281.0,3279.0,25.0,23.9,24.3,20000.0,856.4,0,0
16753,2026-08-10T15:43:37.053570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.1,10.2,0.0,1.6,2.0,239.9,240.0,239.4,11.4,11.0,10.6,860.0,1.4,49.94,0.0,3.3,70.0,859.9,11.6,9.1,70.0,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
16815,2026-08-10T15:44:08.065133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,4.8,0.0,1.6,1.0,238.0,238.1,237.5,10.4,9.9,9.2,860.3,0.3,49.97,0.0,1.7,70.0,860.3,5.1,5.1,70.0,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
16846,2026-08-10T15:44:23.053611+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.7,3.7,0.6,20.4,0.0,1.1,1.0,227.4,226.7,227.4,23.9,21.9,20.2,851.1,21.9,49.88,0.0,2.0,50.8,851.7,1.5,1.7,50.8,100.0,3281.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0
16877,2026-08-10T15:44:39.053545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,12.9,0.0,1.6,2.0,240.3,240.3,239.7,10.3,10.0,9.2,860.3,0.3,49.97,0.0,1.8,70.0,859.9,13.2,11.4,70.0,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0
16908,2026-08-10T15:44:54.053574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.4,2.9,0.0,1.0,1.0,240.1,239.9,240.2,12.1,10.4,10.7,851.3,4.9,49.96,0.0,1.9,50.8,851.7,2.0,1.8,50.8,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0
16970,2026-08-10T15:45:25.053630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.3,5.7,0.0,1.0,1.0,239.6,239.0,239.3,12.0,10.7,10.8,851.3,5.1,49.96,0.0,1.9,50.8,851.0,10.8,10.5,50.8,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0
17001,2026-08-10T15:45:41.063725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.3,1.8,0.0,1.6,1.0,226.1,225.4,225.5,16.3,14.9,15.0,859.6,7.9,49.88,0.0,4.4,70.0,859.9,6.1,5.4,70.0,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
17032,2026-08-10T15:45:56.053614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.0,0.7,0.0,1.0,2.0,239.9,239.1,240.0,13.4,13.5,12.5,851.0,8.4,49.95,0.0,3.5,50.8,851.0,7.7,7.7,50.8,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
17063,2026-08-10T15:46:12.053558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.4,0.7,0.0,1.6,1.0,240.3,239.5,239.7,10.6,10.9,9.1,860.2,0.6,49.95,0.0,2.4,70.0,860.6,1.3,1.5,70.0,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
17125,2026-08-10T15:46:43.053547+00:00,external_ems_1,bess_1,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,0.9,2.3,4.5,0.0,1.6,1.0,227.1,231.6,232.2,16.0,16.9,16.4,858.3,5.9,49.91,0.0,10.4,70.0,860.6,1.4,1.5,70.0,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
17156,2026-08-10T15:46:58.053535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.5,2.0,0.0,1.0,2.0,240.3,239.5,240.3,11.9,12.7,10.9,851.2,5.5,49.96,0.0,2.4,50.8,851.7,3.5,2.1,50.8,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
17187,2026-08-10T15:47:14.053548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.3,7.7,0.0,1.6,1.0,240.1,239.3,239.6,10.6,10.8,9.1,860.2,0.3,49.97,0.0,2.4,70.0,859.9,8.0,7.9,70.0,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
17280,2026-08-10T15:48:00.053550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,1.2,6.0,0.0,1.0,2.0,233.7,232.7,233.9,15.6,16.3,14.6,850.5,8.6,49.91,0.0,6.4,50.8,851.7,2.6,1.9,50.8,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0
17311,2026-08-10T15:48:16.064017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.9,12.2,0.0,1.6,1.0,238.3,237.6,237.8,10.6,10.8,9.1,860.2,0.4,49.97,0.0,2.3,70.0,859.3,12.6,12.4,70.0,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
17342,2026-08-10T15:48:31.053618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,2.4,0.3,0.0,1.0,1.0,231.1,230.5,231.3,19.0,17.1,18.0,849.3,4.1,49.88,0.0,16.8,50.8,851.7,3.8,3.8,50.8,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0
17373,2026-08-10T15:48:47.053527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,4.7,0.0,1.6,1.0,241.0,240.5,240.4,10.4,10.5,9.1,860.1,-0.2,49.97,0.0,2.2,70.0,860.3,4.5,3.9,70.0,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
17435,2026-08-10T15:49:18.053557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.5,3.4,0.0,1.6,2.0,230.5,229.4,229.8,16.3,16.8,16.1,859.4,6.7,49.95,0.0,9.7,70.0,859.9,10.1,7.8,70.0,100.0,3312.0,3310.0,25.8,24.2,24.6,20000.0,855.9,0,0
17466,2026-08-10T15:49:33.063807+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.7,0.4,0.9,0.0,0.9,1.0,233.6,233.0,233.8,16.5,15.1,12.8,851.0,8.5,49.93,0.0,3.4,50.8,851.4,7.6,6.6,50.8,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
17497,2026-08-10T15:49:49.053554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,0.8,4.9,0.0,1.6,1.0,232.5,231.5,231.7,15.7,16.3,15.5,859.5,8.5,49.93,0.0,7.6,70.0,860.3,3.6,3.3,70.0,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
17528,2026-08-10T15:50:04.065756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.2,3.9,0.0,0.9,1.0,239.2,238.2,238.8,12.0,11.5,10.9,851.2,5.1,49.96,0.0,2.2,50.8,851.4,9.0,8.4,50.8,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
17590,2026-08-10T15:50:35.053543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,9.5,0.0,0.9,2.0,241.6,241.2,241.7,11.9,11.4,10.9,851.2,5.5,49.94,0.0,2.8,50.8,850.7,15.0,16.2,50.8,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
17621,2026-08-10T15:50:51.054490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.1,2.4,0.0,1.6,1.0,239.9,239.4,239.3,10.5,10.6,9.1,860.2,1.5,49.97,0.0,2.2,70.0,860.3,3.9,2.8,70.0,100.0,3316.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
17652,2026-08-10T15:51:06.053551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,1.6,0.0,0.9,2.0,241.0,240.4,241.0,12.0,11.5,10.9,851.2,5.6,49.96,0.0,2.2,50.8,851.7,4.0,3.0,50.8,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
17683,2026-08-10T15:51:22.054305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,1.6,0.0,1.6,1.0,239.3,238.6,238.7,10.6,10.6,9.1,860.2,0.5,49.97,0.0,2.2,70.0,860.6,2.1,1.3,70.0,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
17776,2026-08-10T15:52:08.053878+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,0.8,1.3,2.5,0.0,0.9,2.0,235.8,234.3,235.3,14.4,14.2,13.6,850.7,5.0,49.92,0.0,7.9,50.8,852.0,2.5,2.3,50.8,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
17807,2026-08-10T15:52:24.053545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,0.9,9.6,0.0,1.6,1.0,238.8,237.8,237.8,10.5,10.6,9.1,860.2,0.5,49.97,0.0,2.2,70.0,859.3,10.1,9.6,70.0,100.0,3314.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
17838,2026-08-10T15:52:39.053552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.3,1.1,4.6,0.0,0.9,1.0,229.3,228.4,229.5,18.8,16.5,17.1,850.6,6.6,49.88,0.0,20.6,50.8,851.7,2.0,2.1,50.8,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
17900,2026-08-10T15:53:10.065944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,2.4,0.0,0.9,1.0,239.9,239.3,239.9,12.0,11.6,10.9,851.0,4.9,49.95,0.0,2.2,50.4,851.7,2.5,2.1,50.4,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
17931,2026-08-10T15:53:26.053538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,11.7,0.0,1.6,2.0,237.7,237.5,237.1,10.6,10.1,9.0,860.2,0.4,49.97,0.0,6.0,70.0,859.9,12.1,8.4,70.0,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
17962,2026-08-10T15:53:41.064666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.9,5.5,0.0,0.9,2.0,232.0,232.2,232.3,18.9,18.2,19.0,849.8,7.6,49.91,0.0,6.1,50.4,851.7,2.1,1.9,50.4,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
17993,2026-08-10T15:53:57.063759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,1.0,4.6,0.0,1.6,1.0,234.2,233.6,233.3,13.7,13.3,13.1,859.6,5.7,49.97,0.0,5.8,70.0,860.6,1.1,0.9,70.0,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
18055,2026-08-10T15:54:28.053535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,1.3,0.0,1.6,2.0,226.3,226.0,225.6,16.0,14.7,14.8,859.3,7.1,49.89,0.0,3.9,70.0,859.6,8.4,8.5,70.0,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
18086,2026-08-10T15:54:43.053544+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.9,12.9,0.0,0.9,1.0,241.0,240.9,241.0,12.0,10.2,10.7,851.3,4.3,49.96,0.0,1.7,50.4,850.4,17.2,16.4,50.4,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
18117,2026-08-10T15:54:59.054065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.2,3.4,0.4,1.6,1.0,238.6,238.9,238.2,11.3,10.8,10.3,860.1,0.4,49.97,0.0,1.8,69.6,860.3,3.8,3.3,70.0,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
18148,2026-08-10T15:55:14.065555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.4,1.7,0.0,0.9,2.0,230.7,230.0,230.4,12.1,10.2,10.7,851.3,2.3,49.94,0.0,6.2,50.4,851.7,4.0,3.0,50.4,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
18210,2026-08-10T15:55:45.063940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.3,7.6,0.0,0.9,2.0,236.1,235.4,235.8,16.4,14.7,15.4,850.7,5.7,49.93,0.0,6.7,50.4,850.4,13.3,14.1,50.4,100.0,3279.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0
18241,2026-08-10T15:56:01.053549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,0.5,0.0,1.6,1.0,238.6,238.6,238.1,10.4,9.9,9.2,860.3,0.9,49.97,0.0,1.8,69.6,860.6,1.4,0.8,69.6,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0
18303,2026-08-10T15:56:32.064407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.3,16.4,0.0,1.7,1.0,241.8,241.9,241.2,10.3,9.8,9.1,860.2,0.2,49.97,0.0,1.8,69.6,858.9,16.6,16.1,69.6,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0
18365,2026-08-10T15:57:03.053599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.6,0.0,1.7,1.0,240.9,241.0,240.4,10.3,9.9,9.1,860.2,0.1,49.97,0.0,1.8,69.6,860.6,0.7,1.0,69.6,100.0,3315.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0
18396,2026-08-10T15:57:18.063757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.8,0.0,0.9,2.0,239.3,239.1,239.3,12.0,10.1,10.8,851.3,4.6,49.96,0.0,1.8,50.4,851.4,6.4,6.1,50.4,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
18427,2026-08-10T15:57:34.054156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.2,1.6,0.0,1.7,1.0,228.7,228.3,227.9,15.2,15.1,15.2,859.4,5.9,49.91,0.0,12.8,69.6,859.6,7.5,7.9,69.6,100.0,3315.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0
18458,2026-08-10T15:57:49.054179+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.7,1.3,0.0,0.9,1.0,236.3,235.6,235.8,15.5,13.6,14.3,850.7,8.1,49.93,0.0,3.7,50.4,851.4,6.8,6.6,50.4,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
18520,2026-08-10T15:58:20.065175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,6.9,0.0,0.9,2.0,238.2,238.2,238.3,12.0,10.1,10.8,851.3,3.3,49.96,0.0,1.8,50.4,851.0,10.2,9.8,50.4,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
18551,2026-08-10T15:58:36.063863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.1,1.3,15.8,0.0,1.6,2.0,229.9,229.7,229.7,36.1,36.2,36.1,858.6,21.7,49.89,0.0,9.3,69.6,859.9,5.9,5.0,69.6,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
18582,2026-08-10T15:58:51.063806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,3.8,0.0,0.9,1.0,240.3,240.0,240.1,12.1,10.1,10.7,851.2,4.1,49.96,0.0,1.8,50.4,851.0,7.9,7.1,50.4,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
18613,2026-08-10T15:59:07.053714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,1.3,0.0,1.6,1.0,239.8,239.8,239.2,10.4,9.9,9.1,860.2,-0.1,49.97,0.0,1.8,69.6,860.6,1.2,0.8,69.6,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
18675,2026-08-10T15:59:38.053549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.9,4.1,0.0,1.6,1.0,236.9,236.4,236.1,13.4,13.1,12.9,859.7,5.2,49.93,0.0,5.0,69.6,860.6,1.1,0.7,69.6,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0
18706,2026-08-10T15:59:53.053857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.4,2.1,0.0,0.9,2.0,232.4,232.0,232.4,17.3,15.6,16.3,850.6,9.9,49.93,0.0,7.1,50.4,851.0,7.8,7.5,50.4,100.0,3282.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0
18737,2026-08-10T16:00:09.053541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.6,10.8,0.0,1.6,2.0,238.8,238.4,237.9,10.4,9.9,9.1,860.2,0.7,49.97,0.0,1.7,69.6,859.6,11.5,9.9,69.6,100.0,3314.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0
18768,2026-08-10T16:00:24.064769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,3.1,19.6,0.0,0.9,2.0,227.3,227.1,227.5,33.0,32.2,32.6,848.9,21.2,49.88,0.0,14.1,50.4,852.0,1.6,1.7,50.4,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
18830,2026-08-10T16:00:55.064195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,2.3,0.0,0.9,1.0,239.9,240.0,240.0,12.1,10.1,10.7,851.3,4.3,49.96,0.0,1.8,50.4,851.7,2.0,1.7,50.4,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0
18861,2026-08-10T16:01:11.053540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,1.1,5.2,0.0,1.6,1.0,229.8,229.8,229.4,18.1,18.0,18.1,859.2,8.1,49.94,0.0,9.3,69.6,860.3,2.9,2.3,69.6,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
18892,2026-08-10T16:01:26.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,3.2,0.0,0.9,1.0,239.2,239.2,239.3,12.1,10.1,10.8,851.3,4.7,49.96,0.0,1.8,50.4,851.0,7.9,8.2,50.4,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
18923,2026-08-10T16:01:42.064451+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.1,7.1,0.0,1.6,2.0,227.1,227.4,226.6,18.7,17.6,16.9,859.8,16.3,49.9,0.0,22.5,69.6,859.9,9.2,6.3,69.6,100.0,3316.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0
18985,2026-08-10T16:02:13.053583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.6,1.2,0.0,1.6,1.0,237.4,237.0,236.5,12.5,12.1,11.8,860.0,2.4,49.93,0.0,3.0,69.6,860.6,1.2,1.0,69.6,100.0,3318.0,3317.0,25.7,24.1,24.4,20000.0,855.9,0,0
19016,2026-08-10T16:02:28.064854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.9,12.4,0.0,0.9,2.0,239.0,239.0,239.0,12.1,10.1,10.8,851.3,3.0,49.96,0.0,1.7,50.4,850.4,15.4,14.8,50.4,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
19047,2026-08-10T16:02:44.063770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,2.4,6.5,0.0,1.7,1.0,226.8,226.6,226.0,17.2,15.5,16.3,858.2,7.7,49.89,0.0,23.7,69.6,860.6,1.2,0.8,69.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
19078,2026-08-10T16:02:59.053547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.3,0.0,0.9,2.0,241.7,241.7,241.8,12.1,10.1,10.8,851.3,4.7,49.96,0.0,1.8,50.4,851.4,6.0,6.1,50.4,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
19140,2026-08-10T16:03:30.053545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,11.8,0.0,0.9,2.0,237.9,237.6,237.7,12.1,10.1,10.7,851.3,3.8,49.96,0.0,1.8,50.4,851.0,15.6,10.3,50.4,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
19171,2026-08-10T16:03:46.053536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.5,4.0,0.0,1.7,1.0,233.3,232.8,232.8,15.6,14.3,14.5,859.1,4.5,49.91,0.0,8.0,69.6,860.6,0.5,0.7,69.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
19202,2026-08-10T16:04:01.054198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,2.7,0.0,0.9,2.0,239.8,239.8,239.9,12.1,10.1,10.7,851.3,4.3,49.96,0.0,5.1,50.4,852.0,1.6,1.7,50.4,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
19233,2026-08-10T16:04:17.053545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,14.4,0.0,1.7,1.0,238.9,239.0,238.4,10.5,9.9,9.2,860.2,1.3,49.97,0.0,1.8,69.6,858.9,15.7,12.3,69.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
19295,2026-08-10T16:04:48.063640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,2.6,0.0,1.7,2.0,241.6,241.7,241.0,10.3,9.8,9.1,860.2,0.1,49.96,0.0,1.8,69.6,860.3,2.7,3.0,69.6,100.0,3318.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
19357,2026-08-10T16:05:19.064516+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.6,16.0,0.0,1.7,2.0,232.6,231.9,231.7,10.4,9.9,9.2,860.2,0.6,49.97,0.0,4.5,69.6,858.6,16.6,12.4,69.6,100.0,3311.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
19388,2026-08-10T16:05:34.063900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.3,16.6,0.0,0.9,1.0,228.6,228.3,228.4,28.1,27.7,27.9,849.4,18.5,49.89,0.0,14.7,50.0,851.7,1.9,1.8,50.0,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0
19450,2026-08-10T16:06:05.053858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.0,0.0,0.9,2.0,239.0,238.9,239.0,12.0,10.1,10.8,851.3,4.0,49.96,0.0,1.7,50.0,851.7,2.0,1.7,50.0,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
19481,2026-08-10T16:06:21.053606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.3,1.1,7.9,0.0,1.7,1.0,226.4,225.8,225.3,16.3,15.0,15.0,859.5,9.0,49.9,0.0,9.7,69.6,860.6,1.1,0.7,69.6,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
19512,2026-08-10T16:06:36.063659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.3,4.5,0.0,0.9,1.0,238.3,237.6,237.9,14.3,12.3,13.2,851.0,7.2,49.95,0.0,3.2,50.0,850.7,11.7,9.9,50.0,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
19543,2026-08-10T16:06:52.054277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.2,0.0,0.0,1.7,1.0,234.6,233.9,233.6,14.1,13.9,13.7,859.7,6.7,49.95,0.0,3.2,69.6,859.9,6.7,5.7,69.6,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
19605,2026-08-10T16:07:23.064795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.9,3.0,10.2,0.0,1.7,1.0,227.9,227.0,227.3,29.3,31.2,32.2,857.6,11.4,49.89,0.0,5.0,69.6,860.6,1.2,0.8,69.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
19636,2026-08-10T16:07:38.063957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.9,14.5,0.0,0.9,1.0,241.3,241.4,241.4,12.0,10.2,10.8,851.3,4.5,49.96,0.0,1.8,50.0,850.4,19.0,14.4,50.0,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
19667,2026-08-10T16:07:54.064349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.7,0.6,0.0,1.7,1.0,240.0,240.2,239.5,10.4,10.0,9.1,859.9,-0.1,49.97,0.0,1.8,69.6,860.6,0.5,0.6,69.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
19698,2026-08-10T16:08:09.053551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,0.9,0.0,0.9,1.0,240.6,240.3,240.4,12.0,10.2,10.8,851.3,4.6,49.96,0.0,1.7,50.0,851.7,3.7,3.5,50.0,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0
19760,2026-08-10T16:08:40.053547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,1.0,0.0,0.9,1.0,234.8,234.4,234.8,16.4,14.8,15.3,850.8,6.6,49.92,0.0,8.7,50.0,851.4,7.6,7.3,50.0,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
19791,2026-08-10T16:08:56.053874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,1.0,5.3,0.0,1.7,1.0,234.6,234.6,234.1,14.2,14.0,13.8,859.6,5.8,49.94,0.0,4.8,69.6,860.6,0.5,0.9,69.6,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
19822,2026-08-10T16:09:11.063651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.1,7.8,0.0,0.9,1.0,233.6,233.2,233.5,16.1,14.1,14.9,850.6,9.1,49.92,0.0,7.3,50.0,851.7,1.3,1.7,50.0,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0
19915,2026-08-10T16:09:58.053547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.1,2.4,0.0,1.7,1.0,240.5,240.2,239.6,10.3,9.9,9.2,860.2,0.2,49.97,0.0,1.8,69.2,860.3,2.6,2.9,69.2,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
19946,2026-08-10T16:10:13.053551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,3.4,0.0,0.9,1.0,240.4,240.2,240.2,12.1,10.1,10.8,851.3,4.5,49.96,0.0,1.7,50.0,851.7,1.1,1.8,50.0,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0
19977,2026-08-10T16:10:29.065936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,0.1,0.5,0.0,1.7,1.0,227.7,227.6,227.3,16.1,16.0,16.0,859.5,6.4,49.92,0.0,11.2,69.2,859.6,5.9,9.0,69.2,100.0,3310.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
20008,2026-08-10T16:10:44.063667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.2,6.1,0.0,0.9,2.0,234.3,234.1,234.2,16.7,15.1,15.8,850.5,8.1,49.9,0.0,6.2,50.0,851.7,2.0,1.6,50.0,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
20070,2026-08-10T16:11:15.053534+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,6.8,0.0,0.9,1.0,238.7,238.7,238.8,12.1,10.1,10.8,851.3,4.3,49.96,0.0,1.7,50.0,850.7,11.1,10.3,50.0,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
20101,2026-08-10T16:11:31.054138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,9.6,0.0,1.6,2.0,226.2,226.1,225.6,16.4,15.1,15.1,859.6,10.6,49.91,0.0,11.1,69.2,860.6,1.0,0.7,69.2,100.0,3317.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0
20132,2026-08-10T16:11:46.053580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,2.8,0.0,0.9,2.0,241.3,241.3,241.4,12.1,10.1,10.7,851.3,4.9,49.96,0.0,1.7,50.0,851.4,7.7,6.5,50.0,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
20163,2026-08-10T16:12:02.053552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.0,8.1,0.0,1.7,1.0,238.3,238.1,237.5,16.0,16.1,16.2,859.6,8.7,49.94,0.0,3.7,69.2,860.6,0.6,0.6,69.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
20225,2026-08-10T16:12:33.064876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,2.6,3.9,0.0,1.6,1.0,229.0,228.5,228.1,22.8,23.3,24.4,858.0,4.7,49.9,0.0,16.5,69.2,860.6,0.8,0.8,69.2,100.0,3318.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0
20256,2026-08-10T16:12:48.053535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,4.0,0.0,0.9,1.0,238.2,238.4,238.6,13.8,11.9,12.7,850.9,7.1,49.94,0.0,5.1,50.0,850.7,11.1,8.1,50.0,100.0,3273.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
20287,2026-08-10T16:13:04.053546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.1,0.0,1.7,1.0,239.0,239.1,238.5,10.4,9.9,9.2,860.2,0.6,49.97,0.0,1.7,69.2,860.6,0.7,0.7,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
20318,2026-08-10T16:13:19.065155+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.8,5.9,0.0,0.9,2.0,229.9,229.4,229.7,18.0,16.4,16.9,850.2,7.3,49.93,0.0,10.6,50.0,852.0,1.4,1.7,50.0,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
20411,2026-08-10T16:14:06.064675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.1,4.9,0.0,1.6,1.0,238.3,238.1,237.5,10.5,9.9,9.1,860.2,0.7,49.97,0.0,1.7,69.2,860.3,5.6,4.9,69.2,100.0,3316.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0
20442,2026-08-10T16:14:21.064383+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,5.3,0.0,0.9,1.0,235.3,234.6,234.8,14.8,12.9,13.8,850.7,7.3,49.91,0.0,5.0,50.0,851.7,2.0,1.8,50.0,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
20473,2026-08-10T16:14:37.054193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,6.6,0.0,1.6,2.0,229.6,229.3,229.0,10.4,9.9,9.2,860.1,-0.5,49.95,0.0,7.0,69.2,859.6,6.1,7.3,69.2,100.0,3315.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0
20535,2026-08-10T16:15:08.063724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.0,3.8,0.0,1.7,1.0,233.9,233.6,233.3,14.1,13.8,13.7,859.6,4.7,49.94,0.0,6.9,69.2,860.6,0.9,0.8,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
20566,2026-08-10T16:15:23.053555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.7,0.0,0.9,1.0,239.2,239.2,239.3,12.0,10.1,10.7,851.3,4.7,49.96,0.0,1.7,50.0,851.4,7.4,6.6,50.0,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
20597,2026-08-10T16:15:39.053549+00:00,external_ems_1,bess_1,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.2,0.6,2.0,21.8,0.0,1.7,2.0,229.7,229.5,229.5,39.5,40.1,39.7,858.6,23.0,49.89,0.0,13.8,69.2,860.6,1.2,0.9,69.2,100.0,3318.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
20628,2026-08-10T16:15:54.054156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,0.3,0.0,0.9,2.0,239.2,239.2,239.5,13.4,11.4,12.3,851.1,7.1,49.94,0.0,3.8,50.0,851.4,7.4,6.6,50.0,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
20690,2026-08-10T16:16:25.063758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.4,8.2,0.0,0.9,2.0,238.1,238.0,238.1,12.0,10.2,10.7,851.4,3.2,49.96,0.0,1.7,50.0,850.0,11.4,10.8,50.0,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
20721,2026-08-10T16:16:41.053551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.6,2.7,0.0,1.7,1.0,230.9,230.7,230.2,14.6,13.3,13.7,859.0,3.9,49.92,0.0,8.5,69.2,860.6,1.2,0.8,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
20752,2026-08-10T16:16:56.053579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.8,0.0,0.9,1.0,240.1,240.1,240.2,12.0,10.1,10.7,851.3,4.8,49.96,0.0,1.7,50.0,851.7,2.0,1.7,50.0,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
20783,2026-08-10T16:17:12.064572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.2,0.0,1.7,1.0,238.6,238.6,238.0,10.4,9.9,9.1,860.2,0.8,49.97,0.0,1.8,69.2,860.6,1.0,0.7,69.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
20845,2026-08-10T16:17:43.053599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.5,2.5,0.0,1.7,2.0,238.4,238.1,237.7,12.6,12.2,12.0,859.8,3.3,49.93,0.0,4.6,69.2,860.3,5.8,4.9,69.2,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
20876,2026-08-10T16:17:58.053544+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.4,7.9,0.0,0.9,2.0,231.7,231.1,231.4,16.9,15.0,15.9,850.6,9.6,49.92,0.0,5.6,49.6,852.0,1.7,1.7,49.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
20938,2026-08-10T16:18:29.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.6,5.4,0.0,0.9,2.0,229.9,230.4,230.2,22.8,22.2,23.1,849.1,7.1,49.88,0.0,17.2,49.6,851.7,1.7,1.7,49.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
21000,2026-08-10T16:19:00.053546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,0.6,0.0,0.9,2.0,239.2,239.1,239.2,12.0,10.2,10.7,851.3,4.3,49.96,0.0,1.7,49.6,851.4,3.7,5.2,49.6,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
21031,2026-08-10T16:19:16.053928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.5,8.5,0.0,1.7,1.0,228.6,228.1,228.0,19.3,19.1,19.2,859.1,9.2,49.93,0.0,9.6,69.2,860.6,0.7,0.8,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
21062,2026-08-10T16:19:31.064485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.2,0.0,0.9,2.0,238.8,238.8,238.9,12.0,10.1,10.7,851.3,2.8,49.96,0.0,1.7,49.6,851.4,6.0,6.1,49.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
21093,2026-08-10T16:19:47.064710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,2.2,4.1,0.0,1.7,1.0,226.7,226.6,226.1,16.5,15.0,15.5,858.4,5.9,49.89,0.0,15.7,69.2,860.6,1.8,1.4,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
21155,2026-08-10T16:20:18.053536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.5,0.2,0.0,1.7,1.0,239.3,239.3,238.8,11.7,11.3,10.9,860.1,1.3,49.94,0.0,1.9,69.2,860.6,1.1,0.7,69.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
21186,2026-08-10T16:20:33.053586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,16.0,0.0,0.9,1.0,237.8,237.8,237.9,12.1,10.1,10.8,851.3,3.2,49.96,0.0,6.5,49.6,850.7,19.2,17.6,49.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
21217,2026-08-10T16:20:49.053552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.8,15.1,0.0,1.7,1.0,231.3,230.9,231.0,31.9,32.9,32.4,858.8,15.9,49.91,0.0,13.4,69.2,860.6,0.8,0.7,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
21248,2026-08-10T16:21:04.053572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,7.3,0.0,0.9,1.0,237.5,237.6,238.0,15.1,13.3,14.0,851.0,9.2,49.94,0.0,5.2,49.6,851.7,1.9,1.7,49.6,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
21310,2026-08-10T16:21:35.053541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.1,2.3,8.4,0.0,0.9,1.0,226.4,226.0,226.4,27.7,27.6,27.6,849.1,13.5,49.88,0.0,19.1,49.6,851.4,5.1,4.7,49.6,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
21341,2026-08-10T16:21:51.053746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,5.1,0.0,1.7,1.0,241.7,241.8,241.2,10.3,9.9,9.2,860.2,-0.1,49.96,0.0,1.8,69.2,860.3,5.0,4.0,69.2,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
21372,2026-08-10T16:22:06.054417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.1,5.2,0.0,0.9,1.0,240.1,240.2,240.2,14.4,12.5,13.4,850.9,7.0,49.94,0.0,1.8,49.6,852.0,1.8,1.8,49.6,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
21403,2026-08-10T16:22:22.053547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,15.5,0.0,1.7,2.0,238.0,238.1,237.5,10.4,9.9,9.2,860.2,0.8,49.97,0.0,1.8,69.2,859.6,16.3,14.8,69.2,100.0,3307.0,3305.0,25.7,24.0,24.4,20000.0,855.9,0,0
21465,2026-08-10T16:22:53.063658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.4,0.0,0.0,1.7,1.0,239.9,239.6,239.1,10.4,10.0,9.1,860.2,1.2,49.96,0.0,4.6,69.2,860.6,1.2,1.0,69.2,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
21496,2026-08-10T16:23:08.053529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,3.1,0.0,0.9,1.0,240.0,239.7,239.7,12.0,10.1,10.7,851.2,4.8,49.96,0.0,1.8,49.6,851.7,1.7,1.7,49.6,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
21527,2026-08-10T16:23:24.054082+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.9,5.0,0.0,1.7,2.0,231.8,231.3,230.9,14.3,14.0,13.8,860.2,5.4,49.97,0.0,6.3,69.2,859.3,10.4,10.5,69.2,100.0,3313.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0
21558,2026-08-10T16:23:39.053701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.1,7.9,0.0,0.9,2.0,231.5,230.9,231.5,21.4,19.9,19.4,850.9,17.6,49.91,0.0,6.2,49.6,851.0,9.7,8.0,49.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
21620,2026-08-10T16:24:10.064503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,4.6,0.0,0.9,2.0,238.6,238.5,238.7,12.0,10.1,10.7,851.3,3.1,49.96,0.0,1.8,49.6,851.4,7.7,6.8,49.6,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
21651,2026-08-10T16:24:26.065434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.8,13.8,0.0,1.7,1.0,231.5,231.4,230.5,17.3,16.3,15.9,859.8,14.8,49.91,0.0,6.3,68.8,860.6,1.0,0.8,68.8,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
21682,2026-08-10T16:24:41.064225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,9.5,0.0,0.9,2.0,237.8,238.0,238.3,12.0,10.2,10.8,851.3,4.2,49.96,0.0,3.1,49.6,851.0,13.7,16.2,49.6,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
21713,2026-08-10T16:24:57.053663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.2,0.0,1.7,1.0,239.0,239.1,238.5,10.4,9.9,9.1,860.2,0.2,49.97,0.0,1.8,68.8,860.6,0.0,0.7,68.8,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
21775,2026-08-10T16:25:28.053552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,10.0,0.0,1.7,1.0,238.6,238.6,238.0,10.4,9.9,9.2,860.2,1.0,49.97,0.0,1.8,68.8,859.6,11.0,10.7,68.8,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
21806,2026-08-10T16:25:43.063758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.4,16.5,0.0,0.9,1.0,226.2,226.1,226.4,32.2,31.7,31.5,849.0,21.0,49.87,0.0,21.7,49.6,851.4,4.5,3.7,49.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
21837,2026-08-10T16:25:59.064890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,8.5,0.0,1.7,2.0,240.8,240.9,240.2,10.3,9.9,9.1,860.1,-0.8,49.97,0.0,1.7,68.8,859.9,7.7,6.5,68.8,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
21868,2026-08-10T16:26:14.053533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.7,2.6,0.0,0.9,2.0,240.1,240.1,240.1,12.0,10.1,10.7,851.3,4.7,49.94,0.0,1.8,49.6,852.0,2.1,1.7,49.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
21930,2026-08-10T16:26:45.063672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,2.0,2.5,0.0,0.9,2.0,233.3,233.4,233.4,17.9,16.7,17.7,849.7,3.8,49.9,0.0,3.9,49.6,851.7,1.3,1.6,49.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
21992,2026-08-10T16:27:16.053532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.3,14.6,0.0,0.9,1.0,238.9,238.5,238.7,12.0,10.1,10.8,851.3,4.5,49.96,0.0,1.7,49.6,850.0,19.1,16.4,49.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
22023,2026-08-10T16:27:32.054623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,9.0,0.0,1.6,2.0,227.1,227.0,226.4,16.4,15.0,15.1,859.6,9.8,49.89,0.0,14.5,68.8,860.3,0.8,0.7,68.8,100.0,3316.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0
22085,2026-08-10T16:28:03.053678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.8,4.7,0.0,1.6,1.0,234.9,234.6,234.3,15.2,15.4,15.3,859.5,7.7,49.94,0.0,5.6,68.8,860.3,3.0,2.9,68.8,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
22116,2026-08-10T16:28:18.053565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.3,0.0,0.9,1.0,239.5,239.4,239.5,12.0,10.1,10.7,851.3,5.0,49.96,0.0,1.8,49.6,851.4,7.3,6.8,49.6,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
22147,2026-08-10T16:28:34.053546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,1.3,5.1,0.0,1.6,2.0,227.2,226.6,226.1,16.4,14.9,15.4,858.3,5.9,49.89,0.0,4.5,68.8,859.6,11.0,10.5,68.8,100.0,3314.0,3312.0,25.7,24.1,24.4,20000.0,855.9,0,0
22178,2026-08-10T16:28:49.073731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.0,0.3,0.0,0.8,1.0,238.5,238.0,238.2,14.1,12.1,13.0,850.4,7.3,49.92,0.0,4.2,49.6,851.4,7.0,6.2,49.6,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
22240,2026-08-10T16:29:20.053665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,2.3,0.0,0.8,2.0,229.1,228.7,229.1,12.0,10.1,10.8,850.9,3.7,49.94,0.0,7.4,49.6,851.4,6.0,5.6,49.6,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
22271,2026-08-10T16:29:36.053569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.0,6.3,0.0,1.6,2.0,230.2,230.0,229.4,15.0,13.7,13.8,859.6,7.2,49.9,0.0,3.9,68.8,860.6,0.9,0.8,68.8,100.0,3317.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
22302,2026-08-10T16:29:51.063766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.7,1.5,0.0,0.8,2.0,233.9,233.1,233.5,15.9,14.0,14.8,850.7,9.9,49.92,0.0,6.7,49.6,850.0,8.4,12.3,49.6,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
22333,2026-08-10T16:30:07.053617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.7,0.0,1.6,1.0,238.3,238.4,237.8,10.5,9.9,9.2,860.2,1.2,49.97,0.0,1.7,68.8,859.9,7.9,6.5,68.8,100.0,3314.0,3313.0,25.7,24.1,24.4,20000.0,855.9,0,0
22395,2026-08-10T16:30:38.081443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,1.3,1.0,0.0,1.6,1.0,233.5,232.6,232.8,14.7,14.5,14.3,860.2,6.2,49.97,0.0,6.4,68.8,858.9,7.2,14.0,68.8,100.0,3309.0,3308.0,25.7,24.1,24.4,20000.0,855.9,0,0
22426,2026-08-10T16:30:53.053698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.3,6.0,0.0,0.8,2.0,234.3,233.9,234.1,17.4,15.7,16.4,850.4,10.2,49.92,0.0,5.8,49.2,851.7,4.2,4.1,49.2,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
22457,2026-08-10T16:31:09.054601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,5.0,1.2,6.2,0.0,1.6,1.0,239.7,239.6,239.1,10.4,9.9,14.9,859.4,7.6,49.93,0.0,5.2,68.8,860.6,1.4,0.7,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
22550,2026-08-10T16:31:55.064085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.6,0.0,0.8,2.0,239.7,239.8,239.9,12.0,10.1,10.7,851.3,4.3,49.96,0.0,5.8,49.2,851.4,3.7,3.5,49.2,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
22581,2026-08-10T16:32:11.053659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,4.8,0.0,1.6,1.0,239.2,239.3,238.6,10.4,9.9,9.1,860.2,0.1,49.97,0.0,1.7,68.8,860.3,4.9,5.0,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
22612,2026-08-10T16:32:26.063651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.7,12.7,0.0,0.8,1.0,226.9,226.9,226.7,27.7,26.9,27.7,849.0,14.7,49.88,0.0,18.3,49.2,851.7,2.0,1.7,49.2,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
22643,2026-08-10T16:32:42.054176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.4,7.2,0.0,1.6,2.0,228.3,227.9,227.7,18.4,18.6,18.7,859.3,8.6,49.91,0.0,6.3,68.8,858.9,15.8,15.4,68.8,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
22705,2026-08-10T16:33:13.053678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.1,8.3,0.0,1.6,1.0,232.5,231.9,231.6,16.1,16.1,16.0,859.5,9.2,49.93,0.0,6.6,68.8,860.6,0.9,0.8,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
22736,2026-08-10T16:33:28.053974+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.4,6.8,0.0,0.8,2.0,238.0,237.8,238.0,12.0,10.2,10.8,851.4,4.8,49.96,0.0,1.8,49.2,850.0,11.6,15.3,49.2,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
22767,2026-08-10T16:33:44.053571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.3,1.0,9.9,0.0,1.6,1.0,229.0,228.7,227.8,16.1,14.9,14.8,859.6,11.0,49.89,0.0,4.5,68.8,860.6,1.1,0.8,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
22798,2026-08-10T16:33:59.053655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.6,0.0,0.8,2.0,239.8,239.8,239.9,12.0,10.1,10.7,851.3,4.2,49.96,0.0,1.7,49.2,852.0,1.6,1.7,49.2,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
22860,2026-08-10T16:34:30.053552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.0,5.2,0.0,0.8,2.0,228.9,228.6,229.0,18.7,17.2,17.4,850.4,11.7,49.89,0.0,16.4,49.2,851.4,6.5,5.5,49.2,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
