id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
22891,2026-08-10T16:34:46.063758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.2,16.1,0.0,1.6,2.0,241.3,241.2,240.6,10.3,9.9,9.1,860.1,-0.5,49.97,0.0,1.8,68.8,858.9,15.6,15.4,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
22922,2026-08-10T16:35:01.053655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.4,3.1,0.0,0.8,1.0,239.7,239.7,239.7,12.0,10.1,10.7,851.3,4.8,49.96,0.0,1.7,49.2,851.7,1.7,1.7,49.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
22953,2026-08-10T16:35:17.065183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,1.2,7.5,0.0,1.6,1.0,231.0,230.3,230.0,15.4,15.2,15.2,859.4,8.1,49.96,0.0,7.0,68.8,860.6,0.6,0.7,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
23046,2026-08-10T16:36:03.063639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,2.4,0.0,0.8,2.0,240.0,239.8,239.8,15.4,13.5,14.2,850.8,7.5,49.94,0.0,3.7,49.2,851.7,5.1,4.0,49.2,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
23077,2026-08-10T16:36:19.060970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,1.2,4.7,0.0,1.6,1.0,235.1,234.3,234.1,14.3,14.3,14.1,859.4,5.6,49.93,0.0,5.6,68.8,860.6,0.9,0.7,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
23108,2026-08-10T16:36:34.063658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.3,5.8,0.0,0.8,1.0,238.1,238.1,238.2,12.0,10.2,10.7,851.3,4.1,49.96,0.0,1.8,49.2,850.0,9.9,13.6,49.2,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
23170,2026-08-10T16:37:05.053536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.3,8.0,0.0,0.9,1.0,233.0,232.6,233.0,17.3,15.6,16.4,850.7,9.9,49.93,0.0,8.0,49.2,852.0,1.9,1.7,49.2,100.0,3281.0,3280.0,24.9,24.0,24.2,20000.0,856.4,0,0
23201,2026-08-10T16:37:21.064631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.3,15.5,0.0,1.6,1.0,238.5,238.5,237.8,10.4,9.9,9.1,860.2,0.7,49.97,0.0,1.8,68.8,858.9,16.2,14.8,68.8,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
23232,2026-08-10T16:37:36.053541+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.1,0.4,2.0,21.3,0.0,0.9,2.0,227.6,227.5,227.5,34.7,34.6,34.3,849.7,23.0,49.87,0.0,1.9,49.2,851.7,1.7,1.8,49.2,100.0,3281.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0
23263,2026-08-10T16:37:52.064567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,1.0,3.4,0.0,1.6,1.0,235.5,235.1,234.9,13.6,13.2,13.0,859.6,4.8,49.97,0.0,6.1,68.8,860.6,1.4,0.7,68.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
23325,2026-08-10T16:38:23.054484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,2.7,10.8,0.0,1.6,1.0,227.8,227.2,227.2,29.7,31.5,32.3,857.9,12.0,49.89,0.0,11.9,68.8,860.6,1.2,0.7,68.8,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0
23356,2026-08-10T16:38:38.053624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.8,11.5,0.0,0.9,2.0,241.8,241.8,241.9,12.1,10.1,10.7,851.2,4.5,49.95,0.0,1.7,49.2,850.4,16.0,16.3,49.2,100.0,3281.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0
23387,2026-08-10T16:38:54.053539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.4,2.0,0.0,1.6,2.0,240.1,239.9,239.2,11.5,11.0,10.6,859.9,2.1,49.97,0.0,1.8,68.4,860.3,4.1,3.6,68.4,100.0,3317.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
23418,2026-08-10T16:39:09.053548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.0,0.0,0.9,2.0,237.7,237.6,237.8,12.1,10.2,10.7,851.3,4.7,49.96,0.0,1.8,49.2,851.4,4.7,3.9,49.2,100.0,3280.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0
23480,2026-08-10T16:39:40.063813+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,8.4,0.0,0.9,2.0,238.0,237.9,238.0,12.0,10.2,10.7,850.7,7.9,49.96,0.0,1.7,49.2,850.0,16.3,17.3,49.2,100.0,3275.0,3273.0,24.9,24.0,24.2,20000.0,856.4,0,0
23511,2026-08-10T16:39:56.053600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.0,7.4,0.0,1.5,1.0,228.9,228.9,228.1,15.6,14.5,14.5,859.6,8.4,49.9,0.0,4.0,68.4,860.6,1.0,0.7,68.4,100.0,3317.0,3316.0,25.7,24.2,24.5,20000.0,855.9,0,0
23573,2026-08-10T16:40:27.053548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,1.0,0.0,1.5,1.0,239.1,239.1,238.5,10.4,9.9,9.1,860.2,0.0,49.97,0.0,1.8,68.4,860.6,1.0,0.7,68.4,100.0,3318.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0
23635,2026-08-10T16:40:58.053533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.3,0.5,0.0,1.5,1.0,233.1,232.7,232.4,15.0,14.6,15.0,859.6,6.2,49.91,0.0,6.5,68.4,859.9,5.7,4.9,68.4,100.0,3316.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0
23666,2026-08-10T16:41:13.064795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.4,7.2,0.0,0.9,1.0,233.3,232.7,233.0,16.5,14.7,15.4,850.6,8.6,49.92,0.0,7.6,49.2,852.0,1.4,1.6,49.2,100.0,3282.0,3281.0,24.9,24.0,24.2,20000.0,856.4,0,0
23697,2026-08-10T16:41:29.053546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,8.8,0.0,1.6,2.0,238.8,238.9,238.3,10.4,9.9,9.1,860.2,1.4,49.97,0.0,1.8,68.4,859.6,10.2,9.8,68.4,100.0,3316.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0
23728,2026-08-10T16:41:44.054102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.7,16.0,0.0,0.9,2.0,228.2,227.1,227.8,21.3,18.5,18.1,851.0,19.6,49.88,0.0,18.3,49.2,851.7,3.6,3.0,49.2,100.0,3280.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0
23790,2026-08-10T16:42:15.065023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.4,9.0,0.0,0.9,2.0,231.4,230.9,231.3,17.1,15.3,16.2,850.6,10.7,49.92,0.0,5.4,49.2,852.0,1.7,1.8,49.2,100.0,3281.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0
23821,2026-08-10T16:42:31.053998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.7,3.0,0.0,1.6,2.0,234.4,234.2,234.1,14.4,14.0,13.7,859.6,5.4,49.97,0.0,6.3,68.4,858.9,8.4,9.6,68.4,100.0,3317.0,3315.0,25.8,24.2,24.5,20000.0,855.9,0,0
23852,2026-08-10T16:42:46.064137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.7,5.4,0.0,0.9,1.0,231.2,230.6,231.3,18.9,16.7,17.1,850.3,7.0,49.87,0.0,16.4,48.8,852.0,1.6,1.7,48.8,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0
23883,2026-08-10T16:43:02.063937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,1.5,0.0,1.6,1.0,241.0,241.1,240.4,10.3,9.8,9.1,860.1,-0.4,49.97,0.0,1.8,68.4,860.6,1.1,0.8,68.4,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0
23945,2026-08-10T16:43:33.064334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.1,1.2,0.0,1.6,2.0,230.3,229.8,229.5,16.3,16.2,16.2,859.5,8.3,49.95,0.0,11.1,68.4,859.6,7.1,7.2,68.4,100.0,3313.0,3311.0,25.8,24.2,24.5,20000.0,855.9,0,0
23976,2026-08-10T16:43:48.053591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,6.5,0.0,0.9,1.0,235.8,235.6,235.8,15.5,13.7,14.4,850.7,8.2,49.94,0.0,3.3,48.8,852.0,1.7,1.6,48.8,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0
24007,2026-08-10T16:44:04.053541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,1.0,6.3,0.0,1.6,1.0,233.4,232.9,232.4,15.0,15.0,14.7,859.6,7.7,49.94,0.0,6.7,68.4,860.6,1.4,0.8,68.4,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0
24038,2026-08-10T16:44:19.053620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,7.2,0.0,0.9,2.0,238.9,238.9,239.0,12.0,10.1,10.8,851.3,4.4,49.96,0.0,1.8,48.8,850.7,11.6,11.3,48.8,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
24100,2026-08-10T16:44:50.053848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,1.3,0.0,0.9,2.0,241.7,241.6,241.7,13.8,11.9,12.7,850.9,6.8,49.95,0.0,1.7,48.8,851.0,8.1,7.5,48.8,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
24131,2026-08-10T16:45:06.053541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,1.1,0.0,1.6,1.0,240.0,239.7,239.1,10.4,9.8,9.1,860.1,0.0,49.97,0.0,1.8,68.4,860.6,1.1,0.7,68.4,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
24162,2026-08-10T16:45:21.053645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.4,0.0,0.9,2.0,238.0,238.0,238.1,12.0,10.1,10.7,851.3,5.0,49.96,0.0,1.8,48.8,851.7,1.6,1.6,48.8,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
24193,2026-08-10T16:45:37.053730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,2.5,9.4,0.0,1.6,1.0,232.4,232.7,232.4,28.2,30.0,30.1,857.8,10.2,49.89,0.0,14.0,68.4,860.3,0.8,0.7,68.4,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
24255,2026-08-10T16:46:08.053769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.0,0.0,1.6,1.0,239.5,239.6,238.9,10.3,9.9,9.1,860.1,1.1,49.97,0.0,1.8,68.4,860.6,1.1,0.7,68.4,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
24286,2026-08-10T16:46:23.063731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.0,11.7,0.0,0.9,2.0,227.6,227.3,227.7,22.1,21.0,21.1,850.0,13.4,49.89,0.0,6.0,48.8,852.0,1.7,1.7,48.8,100.0,3281.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0
24317,2026-08-10T16:46:39.053535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.9,11.8,0.0,1.6,2.0,238.9,238.4,237.9,12.3,11.8,11.6,859.8,2.4,49.94,0.0,3.4,68.4,858.9,14.2,12.0,68.4,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
24348,2026-08-10T16:46:54.065423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,3.7,0.0,0.9,1.0,234.2,233.9,234.2,16.1,14.2,15.0,850.7,9.9,49.93,0.0,3.9,48.8,851.4,6.2,4.7,48.8,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
24410,2026-08-10T16:47:25.053547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.9,14.4,0.0,0.9,1.0,226.7,226.2,226.3,35.0,34.7,33.3,850.8,16.0,49.88,0.0,19.0,48.8,851.7,1.6,1.7,48.8,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0
24441,2026-08-10T16:47:41.053627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,16.1,0.0,1.6,2.0,240.5,240.6,239.9,10.4,9.9,9.1,860.1,0.3,49.97,0.0,1.7,68.4,859.6,16.4,15.7,68.4,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
24472,2026-08-10T16:47:56.064127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.7,2.4,0.0,0.9,1.0,230.3,229.7,230.3,18.6,16.8,17.1,850.0,4.6,49.88,0.0,17.7,48.8,851.7,2.2,1.8,48.8,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0
24503,2026-08-10T16:48:12.064833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,2.1,0.0,1.6,2.0,239.8,239.9,239.2,10.4,9.9,9.1,860.1,1.3,49.96,0.0,5.0,68.4,860.3,3.4,2.8,68.4,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
24565,2026-08-10T16:48:43.053666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.3,3.4,0.0,1.6,2.0,226.7,226.6,226.0,16.6,15.1,15.5,858.3,6.7,49.91,0.0,4.7,68.4,859.6,10.1,9.9,68.4,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0
24627,2026-08-10T16:49:14.063789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.7,0.5,0.0,1.6,2.0,239.1,239.5,238.8,11.1,10.7,10.2,859.6,1.3,49.94,0.0,3.1,68.4,860.3,0.8,0.7,68.4,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
24658,2026-08-10T16:49:29.064640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,8.5,0.0,0.9,2.0,238.3,238.2,238.3,12.1,10.1,10.8,851.3,4.3,49.96,0.0,1.8,48.8,850.4,12.8,11.9,48.8,100.0,3277.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
24720,2026-08-10T16:50:00.053563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,1.7,0.0,0.9,2.0,240.4,240.3,240.4,12.0,10.1,10.8,851.2,5.0,49.96,0.0,1.8,48.8,851.4,6.7,5.8,48.8,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
24751,2026-08-10T16:50:16.063659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.7,0.0,1.6,1.0,240.1,240.2,239.5,10.3,9.9,9.1,860.1,0.3,49.96,0.0,1.8,68.4,860.6,1.0,0.8,68.4,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
24782,2026-08-10T16:50:31.053550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.0,0.1,0.0,0.8,1.0,231.1,230.8,231.1,15.8,14.0,14.9,850.7,8.6,49.91,0.0,10.6,48.8,850.7,8.7,8.5,48.8,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
24813,2026-08-10T16:50:47.053538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.8,12.6,0.0,1.6,0.0,232.6,232.1,232.2,25.7,26.8,26.0,858.8,13.5,49.92,0.0,10.9,68.4,860.6,0.9,0.9,68.4,100.0,3317.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
24875,2026-08-10T16:51:18.053543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.5,9.8,0.0,1.6,2.0,239.0,238.4,238.2,10.5,10.2,9.1,860.1,0.3,49.97,0.0,1.9,68.4,859.6,10.1,14.2,68.4,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0
24906,2026-08-10T16:51:33.053563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.8,7.8,0.0,0.9,2.0,230.9,230.3,230.8,25.5,26.2,26.0,848.9,10.6,49.87,0.0,20.9,48.8,851.7,2.8,2.2,48.8,100.0,3281.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0
24937,2026-08-10T16:51:49.053536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.3,1.8,0.0,1.6,1.0,241.3,240.6,240.7,10.4,10.7,9.1,860.0,0.4,49.97,0.0,2.3,68.4,860.3,2.2,2.9,68.4,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
24968,2026-08-10T16:52:04.064313+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,0.5,3.5,0.0,0.8,1.0,240.3,239.2,240.0,12.0,12.6,11.0,851.2,5.8,49.96,0.0,2.3,48.8,851.7,2.3,2.3,48.8,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
25030,2026-08-10T16:52:35.054685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,1.2,9.9,0.0,0.8,1.0,234.7,233.4,234.4,17.5,17.9,16.3,850.5,12.7,49.9,0.0,6.5,48.8,851.7,2.8,2.2,48.8,100.0,3281.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0
25061,2026-08-10T16:52:51.053608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,1.0,0.4,2.9,0.0,1.5,2.0,236.7,235.2,235.8,12.8,13.0,12.0,859.5,3.1,49.97,0.0,6.6,68.1,859.9,6.0,5.3,68.1,100.0,3310.0,3308.0,25.8,24.3,24.6,20000.0,855.9,0,0
25092,2026-08-10T16:53:06.064300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.5,2.8,0.0,0.8,1.0,238.5,237.4,238.2,12.0,12.7,11.0,851.2,5.2,49.96,0.0,2.3,48.8,851.7,2.4,2.3,48.8,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
25185,2026-08-10T16:53:53.053552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,2.8,3.4,0.0,1.5,1.0,228.1,227.2,227.3,16.4,14.8,15.1,857.5,6.6,49.89,0.0,4.4,68.1,860.3,3.2,3.1,68.1,100.0,3316.0,3315.0,25.8,24.3,24.6,20000.0,855.9,0,0
25216,2026-08-10T16:54:08.054138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,0.0,0.1,0.0,0.8,1.0,241.3,240.4,241.2,13.1,13.3,12.1,851.0,7.9,49.96,0.0,2.3,48.8,851.0,7.8,7.0,48.8,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
25247,2026-08-10T16:54:24.053636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,0.0,0.0,1.5,1.0,240.1,239.5,239.5,10.5,10.6,9.1,859.9,1.7,49.97,0.0,2.2,68.1,860.6,1.7,1.4,68.1,100.0,3317.0,3316.0,25.8,24.3,24.6,20000.0,855.9,0,0
25278,2026-08-10T16:54:39.053605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.2,11.0,0.0,0.8,1.0,237.7,237.0,237.7,12.0,11.5,10.9,851.2,3.7,49.96,0.0,2.9,48.8,850.0,14.7,15.5,48.8,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
25340,2026-08-10T16:55:10.053896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.9,0.9,2.9,0.0,0.8,1.0,234.6,233.3,234.4,14.0,13.6,13.1,850.8,4.8,49.96,0.0,5.8,48.4,851.7,1.9,2.1,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
25371,2026-08-10T16:55:26.064406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.6,10.2,0.0,1.5,1.0,238.6,238.0,238.0,10.5,10.6,9.2,859.9,0.6,49.97,0.0,2.2,68.1,859.3,10.8,10.7,68.1,100.0,3313.0,3312.0,25.8,24.3,24.6,20000.0,855.9,0,0
25402,2026-08-10T16:55:41.064610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.6,13.0,0.0,0.8,1.0,226.6,226.2,226.7,19.5,18.9,17.5,850.8,17.8,49.88,0.0,17.6,48.4,851.4,4.8,3.9,48.4,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
25433,2026-08-10T16:55:57.064728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.0,3.2,0.0,1.5,2.0,241.2,240.6,240.6,10.4,10.5,9.1,859.9,0.2,49.97,0.0,2.2,68.1,859.9,3.4,2.9,68.1,100.0,3316.0,3314.0,25.8,24.3,24.6,20000.0,855.9,0,0
25495,2026-08-10T16:56:28.053543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.8,0.6,9.0,0.0,1.5,1.0,230.8,229.6,230.0,15.0,15.6,14.8,859.2,6.8,49.96,0.0,7.8,68.1,858.6,15.8,14.8,68.1,100.0,3316.0,3315.0,25.8,24.3,24.6,20000.0,855.9,0,0
25526,2026-08-10T16:56:43.053592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.6,2.0,0.0,0.8,2.0,233.3,232.5,233.5,16.8,15.4,15.7,850.1,3.9,49.9,0.0,5.0,48.4,851.7,1.9,2.0,48.4,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
25557,2026-08-10T16:56:59.063872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.8,0.9,2.6,0.0,1.5,1.0,235.1,233.7,234.3,13.6,13.9,13.1,859.4,4.8,49.94,0.0,7.0,68.1,860.3,2.2,2.5,68.1,100.0,3315.0,3314.0,25.8,24.3,24.6,20000.0,855.9,0,0
25588,2026-08-10T16:57:14.064233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.2,2.5,0.0,0.8,1.0,238.6,237.9,238.6,12.0,11.5,10.9,851.2,3.5,49.96,0.0,2.1,48.4,851.4,6.0,5.4,48.4,100.0,3281.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0
25681,2026-08-10T16:58:01.064180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.6,3.8,0.0,1.6,1.0,231.4,230.6,230.8,16.2,16.9,16.3,859.3,8.4,49.93,0.0,8.3,68.1,859.9,4.6,4.2,68.1,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
25712,2026-08-10T16:58:16.064398+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,5.2,0.0,0.8,2.0,237.7,236.9,237.7,12.0,11.5,10.9,851.2,3.4,49.96,0.0,2.2,48.4,851.0,8.6,8.3,48.4,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
25743,2026-08-10T16:58:32.053585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.0,2.8,12.1,0.0,1.6,1.0,228.6,228.0,228.7,32.5,36.5,34.1,857.5,13.7,49.89,0.0,16.3,68.1,860.3,1.6,1.3,68.1,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
25805,2026-08-10T16:59:03.054570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.4,0.8,0.0,1.6,1.0,239.8,238.9,238.9,10.5,10.5,9.1,859.9,0.2,49.97,0.0,2.2,68.1,860.3,1.0,1.3,68.1,100.0,3316.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
25836,2026-08-10T16:59:18.053551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,6.5,0.0,0.8,1.0,236.8,236.6,237.1,15.3,14.3,14.6,850.9,8.4,49.96,0.0,5.8,48.4,851.7,1.9,2.0,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
25867,2026-08-10T16:59:34.063934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.5,0.5,7.0,0.0,1.6,2.0,238.1,236.9,236.8,12.6,12.5,12.1,859.1,3.5,49.93,0.0,4.6,68.1,859.6,10.5,9.6,68.1,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
25898,2026-08-10T16:59:49.053533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.9,2.9,0.0,0.8,2.0,228.8,229.0,229.0,20.3,19.7,20.8,849.1,4.8,49.88,0.0,22.9,48.4,851.0,7.7,8.8,48.4,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
25960,2026-08-10T17:00:20.054397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.8,2.8,0.0,0.8,1.0,240.0,240.0,240.0,12.0,10.1,10.8,850.9,4.4,49.95,0.0,1.8,48.4,851.7,1.6,1.7,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
25991,2026-08-10T17:00:36.053534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.7,10.0,0.0,1.6,1.0,237.8,237.9,237.2,10.4,9.9,9.2,860.0,-0.2,49.97,0.0,1.8,68.1,859.3,9.8,13.5,68.1,100.0,3312.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0
26022,2026-08-10T17:00:51.054352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,1.7,2.9,0.0,0.8,1.0,233.7,233.8,233.9,17.0,15.7,16.5,849.7,3.2,49.9,0.0,7.8,48.4,851.4,6.1,5.9,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
26053,2026-08-10T17:01:07.064235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.8,0.0,1.6,1.0,239.9,239.9,239.3,10.4,9.9,9.1,859.9,0.0,49.97,0.0,4.6,68.1,860.3,0.8,0.6,68.1,100.0,3316.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
26115,2026-08-10T17:01:38.053547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,2.6,6.7,0.0,1.6,1.0,228.7,228.2,228.4,26.0,27.8,28.7,857.7,7.8,49.89,0.0,3.9,68.1,860.3,1.1,0.7,68.1,100.0,3316.0,3315.0,25.8,24.2,24.5,20000.0,855.9,0,0
26146,2026-08-10T17:01:53.063737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,14.2,0.0,0.8,1.0,239.6,239.7,239.7,12.1,10.1,10.7,851.2,4.4,49.96,0.0,1.7,48.4,850.7,18.6,16.3,48.4,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
26208,2026-08-10T17:02:24.053550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.1,14.5,0.0,0.8,2.0,227.3,226.7,227.3,20.8,19.3,19.0,850.6,16.2,49.89,0.0,18.0,48.4,851.7,1.7,1.7,48.4,100.0,3281.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
26270,2026-08-10T17:02:55.053833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.5,0.7,18.1,0.0,0.8,1.0,227.2,226.4,227.2,22.1,19.4,18.6,851.0,21.6,49.88,0.0,22.3,48.4,851.7,3.5,3.4,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
26301,2026-08-10T17:03:11.053587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.2,0.0,1.6,1.0,239.9,240.0,239.3,10.4,9.9,9.1,859.9,0.3,49.97,0.0,1.8,68.1,860.3,0.5,0.6,68.1,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
26332,2026-08-10T17:03:26.053984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,7.1,0.0,0.8,1.0,239.1,239.1,239.2,12.1,10.1,10.7,851.3,4.6,49.96,0.0,1.7,48.4,850.7,11.7,13.1,48.4,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
26363,2026-08-10T17:03:42.053534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.0,6.3,0.0,1.6,2.0,228.2,228.0,227.6,17.5,17.4,17.4,858.9,10.2,49.91,0.0,16.4,68.1,859.9,3.9,3.7,68.1,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
26425,2026-08-10T17:04:13.053693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,1.4,0.0,1.6,1.0,239.0,238.7,238.2,10.4,9.9,9.1,860.0,0.2,49.97,0.0,1.8,68.1,860.3,1.6,1.5,68.1,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
26456,2026-08-10T17:04:28.064343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.7,1.3,6.6,0.0,0.8,2.0,227.8,226.9,227.4,26.6,25.9,22.9,850.4,8.2,49.88,0.0,6.4,48.4,851.7,1.6,1.8,48.4,100.0,3281.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
26487,2026-08-10T17:04:44.054053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,6.7,0.0,1.6,2.0,239.8,239.8,239.2,10.3,9.9,9.1,860.0,0.1,49.97,0.0,4.0,68.1,858.9,6.8,10.8,68.1,100.0,3309.0,3307.0,25.7,24.1,24.5,20000.0,855.9,0,0
26518,2026-08-10T17:04:59.053579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.9,2.5,0.0,0.8,1.0,234.9,234.5,234.8,16.8,15.0,15.6,850.5,9.9,49.91,0.0,6.8,48.4,851.4,7.4,5.0,48.4,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
26580,2026-08-10T17:05:30.054007+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.3,14.8,0.0,0.8,1.0,238.8,238.5,238.5,12.1,10.2,10.8,851.3,4.3,49.96,0.0,1.7,48.4,850.0,19.1,11.7,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
26611,2026-08-10T17:05:46.054115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.8,6.2,0.0,1.6,2.0,227.0,227.0,226.6,16.7,15.2,15.5,858.5,7.4,49.89,0.0,18.1,68.1,860.3,1.2,0.8,68.1,100.0,3317.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
26642,2026-08-10T17:06:01.063953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.9,0.0,0.8,1.0,241.1,241.1,241.2,12.1,10.1,10.8,851.2,4.3,49.96,0.0,1.8,48.4,851.7,1.4,1.7,48.4,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
26673,2026-08-10T17:06:17.065397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.1,3.5,0.0,1.6,2.0,238.5,238.8,238.3,11.9,11.4,11.0,859.8,2.0,49.97,0.0,1.8,68.1,859.9,5.5,4.9,68.1,100.0,3317.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
26735,2026-08-10T17:06:50.162619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,0.9,0.0,1.6,1.0,240.5,240.5,240.0,10.3,9.9,9.1,859.9,-0.2,49.97,0.0,1.8,67.6,860.3,0.7,0.9,67.6,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0
26766,2026-08-10T17:07:05.162832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.0,0.0,0.8,1.0,239.1,239.1,239.2,12.1,10.2,10.8,851.3,5.0,49.96,0.0,1.8,48.0,851.7,2.0,1.8,48.0,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
26797,2026-08-10T17:07:21.162328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.1,17.5,0.0,1.6,1.0,233.3,233.2,233.0,27.6,27.9,27.4,859.2,18.4,49.92,0.0,4.3,67.6,860.3,0.9,0.8,67.6,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
26828,2026-08-10T17:07:36.152352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,1.2,0.0,0.9,2.0,229.8,229.2,229.7,19.1,17.6,17.9,850.2,12.2,49.9,0.0,9.9,48.0,850.7,13.4,15.4,48.0,100.0,3271.0,3269.0,25.0,24.1,24.3,20000.0,856.4,0,0
26890,2026-08-10T17:08:07.172259+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,1.4,0.0,0.9,2.0,239.1,238.8,238.9,12.1,10.1,10.8,851.3,3.0,49.96,0.0,1.7,48.0,851.7,1.6,1.7,48.0,100.0,3281.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0
26921,2026-08-10T17:08:23.162493+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,2.1,1.5,0.0,1.6,2.0,227.1,226.5,226.6,24.7,26.1,26.8,857.8,7.3,49.89,0.0,21.0,67.6,859.9,5.8,4.9,67.6,100.0,3316.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0
26952,2026-08-10T17:08:38.163515+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,6.6,0.0,0.9,2.0,241.8,241.5,241.6,12.1,10.1,10.8,850.9,4.7,49.95,0.0,1.7,48.0,850.7,11.3,10.1,48.0,100.0,3278.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0
26983,2026-08-10T17:08:56.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,3.0,0.0,1.6,1.0,238.6,238.6,238.0,10.4,9.9,9.1,859.9,0.8,49.97,0.0,1.8,67.6,859.9,3.8,3.1,67.6,100.0,3315.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0
27045,2026-08-10T17:09:27.285375+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.6,15.2,0.0,1.6,1.0,240.9,241.0,240.3,10.3,9.9,9.1,859.9,0.3,49.97,0.0,1.7,67.6,859.3,15.5,12.7,67.6,100.0,3312.0,3311.0,25.7,24.1,24.4,20000.0,855.9,0,0
27076,2026-08-10T17:09:42.285346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.8,2.4,0.0,0.9,2.0,231.7,232.1,231.9,18.9,17.0,17.2,849.9,4.4,49.88,0.0,2.0,48.0,851.7,2.0,1.8,48.0,100.0,3280.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0
27107,2026-08-10T17:09:58.286374+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.4,0.3,0.0,1.6,1.0,238.8,239.0,238.4,11.0,10.6,10.1,859.9,1.3,49.97,0.0,1.8,67.6,860.3,1.0,0.9,67.6,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
27138,2026-08-10T17:10:13.285421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,5.7,0.9,10.4,0.0,0.9,1.0,238.1,238.1,238.2,12.1,10.1,15.8,851.3,7.3,49.96,0.0,6.8,48.0,850.4,17.7,15.6,48.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
27200,2026-08-10T17:10:44.286080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.0,6.0,0.0,0.9,1.0,233.5,232.9,233.2,16.1,14.1,15.1,850.7,7.9,49.94,0.0,3.1,48.0,851.7,1.9,1.7,48.0,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0
27262,2026-08-10T17:11:15.285580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,0.1,0.0,0.9,1.0,238.7,238.6,238.7,12.0,10.2,10.7,851.3,4.9,49.96,0.0,1.7,48.0,851.4,5.0,4.7,48.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
27293,2026-08-10T17:11:31.295440+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,2.0,0.9,20.9,0.0,1.7,1.0,232.0,232.1,231.7,31.2,31.1,29.2,859.4,22.5,49.89,0.0,12.3,67.6,860.3,1.6,0.7,67.6,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
27355,2026-08-10T17:12:02.295636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.9,3.5,0.0,1.7,1.0,236.9,237.1,236.6,13.1,12.7,12.4,859.4,4.1,49.97,0.0,6.0,67.6,860.3,0.6,1.6,67.6,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
27386,2026-08-10T17:12:17.297121+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.5,4.7,0.0,0.9,1.0,233.5,233.3,233.7,16.6,15.2,15.7,849.9,2.6,49.9,0.0,6.4,48.0,851.4,7.3,6.4,48.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
27417,2026-08-10T17:12:33.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.7,2.7,0.0,1.7,1.0,229.7,229.3,228.8,16.7,16.5,16.7,858.9,10.2,49.95,0.0,8.8,67.6,859.6,7.5,8.3,67.6,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
27448,2026-08-10T17:12:48.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.4,2.7,0.0,0.9,1.0,235.6,235.0,235.1,13.6,11.6,12.4,851.3,4.1,49.96,0.0,4.4,48.0,851.7,1.4,1.7,48.0,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
27510,2026-08-10T17:13:19.285392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.7,1.2,0.0,0.9,2.0,228.4,228.8,228.7,20.5,19.7,20.7,849.3,6.2,49.88,0.0,18.5,48.0,851.0,7.4,7.3,48.0,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
27541,2026-08-10T17:13:35.285755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,14.5,0.0,1.7,2.0,240.1,240.2,239.6,10.3,9.9,9.1,859.9,0.3,49.97,0.0,1.7,67.6,858.6,14.8,14.5,67.6,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0
27572,2026-08-10T17:13:50.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.4,2.8,0.0,0.9,2.0,239.4,239.4,239.4,12.0,10.1,10.8,851.3,4.6,49.96,0.0,1.8,48.0,851.7,1.8,1.7,48.0,100.0,3281.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
27603,2026-08-10T17:14:06.285449+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.4,8.4,0.0,1.7,1.0,229.8,229.4,229.2,17.9,17.9,17.8,858.9,9.3,49.92,0.0,5.6,67.6,860.3,0.9,0.7,67.6,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
27665,2026-08-10T17:14:37.295893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,9.6,0.0,1.7,2.0,226.5,226.4,225.9,16.4,15.1,15.1,859.5,10.5,49.89,0.0,4.7,67.6,860.3,0.9,0.7,67.6,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
27696,2026-08-10T17:14:52.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,1.4,0.0,0.9,2.0,241.6,241.6,241.7,12.1,10.1,10.8,851.2,4.7,49.96,0.0,1.8,48.0,851.7,3.3,3.3,48.0,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
27727,2026-08-10T17:15:08.295745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.4,3.2,0.0,1.6,2.0,237.2,236.7,236.3,12.7,12.2,12.0,859.9,0.3,49.96,0.0,1.8,67.6,860.3,3.5,2.0,67.6,100.0,3317.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0
27820,2026-08-10T17:15:54.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,5.7,0.0,0.9,1.0,237.9,237.7,237.8,14.0,12.1,12.9,850.4,7.3,49.92,0.0,3.7,48.0,851.7,1.6,1.7,48.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
27851,2026-08-10T17:16:10.285452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.0,17.0,0.0,1.6,1.0,238.0,237.9,237.4,10.5,9.9,9.1,859.9,0.8,49.97,0.0,1.8,67.6,858.9,17.8,11.1,67.6,100.0,3311.0,3310.0,25.6,24.0,24.4,20000.0,855.9,0,0
27882,2026-08-10T17:16:25.295743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.4,1.3,7.2,0.0,0.9,2.0,230.3,229.8,230.6,18.9,16.5,17.1,850.4,9.8,49.89,0.0,2.7,48.0,851.7,2.6,1.9,48.0,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
27913,2026-08-10T17:16:41.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.4,1.0,0.0,1.6,1.0,240.6,240.4,239.8,10.4,9.9,9.1,859.9,0.0,49.97,0.0,1.8,67.6,860.3,1.0,0.8,67.6,100.0,3315.0,3314.0,25.6,24.0,24.4,20000.0,855.9,0,0
27975,2026-08-10T17:17:12.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.6,5.6,0.0,1.6,1.0,226.9,226.6,226.3,16.9,16.5,16.9,858.7,6.9,49.9,0.0,15.8,67.6,860.3,1.3,0.7,67.6,100.0,3316.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0
28006,2026-08-10T17:17:27.296310+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,4.7,0.0,0.9,2.0,240.1,240.3,240.5,13.4,11.4,12.2,850.8,7.0,49.94,0.0,3.3,48.0,850.7,11.7,11.5,48.0,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
28037,2026-08-10T17:17:43.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.8,2.2,0.0,1.6,1.0,233.7,233.5,233.1,13.7,13.5,13.4,859.1,5.3,49.93,0.0,5.6,67.6,859.9,3.1,2.6,67.6,100.0,3315.0,3314.0,25.6,24.0,24.4,20000.0,855.9,0,0
28068,2026-08-10T17:17:58.285412+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.4,0.0,0.9,1.0,238.1,238.0,238.1,12.0,10.2,10.8,851.2,4.3,49.96,0.0,1.7,48.0,851.0,8.7,7.5,48.0,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
28130,2026-08-10T17:18:29.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,7.1,0.0,0.9,1.0,237.8,237.7,237.9,12.1,10.1,10.8,851.3,2.8,49.96,0.0,6.5,48.0,851.0,9.9,9.8,48.0,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
28161,2026-08-10T17:18:45.285510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.1,9.8,0.0,1.6,1.0,232.2,231.8,231.4,16.8,15.8,15.4,859.5,14.2,49.91,0.0,5.5,67.6,859.6,4.4,4.0,67.6,100.0,3317.0,3316.0,25.6,24.0,24.4,20000.0,855.9,0,0
28192,2026-08-10T17:19:00.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,5.9,0.0,0.9,1.0,234.9,234.6,234.9,14.3,12.4,13.2,850.9,7.8,49.93,0.0,6.0,48.0,851.7,1.9,1.7,48.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
28223,2026-08-10T17:19:16.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,8.5,0.0,1.6,2.0,238.3,238.0,237.4,10.5,9.9,9.2,859.9,1.3,49.97,0.0,1.8,67.6,859.6,9.8,9.2,67.6,100.0,3314.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0
28316,2026-08-10T17:20:02.295435+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.4,2.4,0.0,0.9,2.0,238.9,238.9,238.9,12.1,10.1,10.7,851.3,4.3,49.96,0.0,1.8,47.7,851.7,1.9,1.8,47.7,100.0,3281.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
28347,2026-08-10T17:20:18.296401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,0.6,6.4,0.0,1.6,1.0,227.4,227.2,226.4,17.2,16.0,15.7,859.0,12.0,49.9,0.0,5.8,67.6,859.6,5.6,6.9,67.6,100.0,3316.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0
28378,2026-08-10T17:20:33.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.1,9.1,0.0,0.9,2.0,231.9,232.1,231.8,21.1,20.3,21.3,849.6,10.3,49.91,0.0,8.7,47.7,851.7,1.2,1.8,47.7,100.0,3281.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
28440,2026-08-10T17:21:04.285346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,1.9,0.0,0.9,1.0,237.9,237.9,237.9,12.0,10.1,10.7,851.3,4.3,49.96,0.0,1.8,47.7,851.4,6.2,6.4,47.7,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
28471,2026-08-10T17:21:20.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,1.9,1.6,0.0,1.6,1.0,228.6,228.1,227.6,15.7,14.2,14.6,858.4,2.6,49.9,0.0,16.4,67.3,860.3,1.0,0.7,67.3,100.0,3316.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0
28502,2026-08-10T17:21:35.297133+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.2,10.6,0.0,0.9,1.0,239.8,239.4,239.6,12.0,10.2,10.8,851.2,4.3,49.96,0.0,1.8,47.7,851.0,14.9,12.0,47.7,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
28533,2026-08-10T17:21:51.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.2,0.0,1.6,1.0,239.1,239.2,238.6,10.4,9.9,9.1,859.8,1.2,49.97,0.0,1.7,67.3,860.3,1.0,0.8,67.3,100.0,3316.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0
28595,2026-08-10T17:22:22.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,16.8,0.0,1.6,3.0,241.4,241.6,240.9,10.3,9.9,9.1,859.4,0.2,49.96,0.0,1.9,67.3,858.9,17.0,13.7,67.3,100.0,3306.0,3303.0,25.6,24.0,24.4,20000.0,855.9,0,0
28626,2026-08-10T17:22:37.285506+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.4,16.6,0.0,0.9,1.0,227.2,226.1,226.9,22.7,20.1,19.2,851.0,21.3,49.87,0.0,19.4,47.7,851.4,4.7,4.0,47.7,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
28657,2026-08-10T17:22:53.320520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,3.8,0.0,1.6,1.0,241.0,241.2,240.5,10.3,9.9,9.1,859.8,-0.5,49.97,0.0,1.8,67.3,859.9,3.3,2.6,67.3,100.0,3314.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0
28688,2026-08-10T17:23:08.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,2.3,0.0,0.9,1.0,239.9,239.8,239.8,12.0,10.1,10.7,851.2,4.3,49.96,0.0,1.7,47.7,852.0,2.0,1.7,47.7,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
28750,2026-08-10T17:23:39.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.7,3.7,0.0,0.9,2.0,234.0,233.8,234.1,16.1,14.5,15.2,851.0,5.0,49.9,0.0,4.3,47.7,851.7,1.3,1.7,47.7,100.0,3281.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
28781,2026-08-10T17:23:55.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,0.9,6.4,0.0,1.6,1.0,235.1,234.0,233.9,14.7,14.6,14.5,859.4,7.0,49.94,0.0,6.5,67.3,860.3,0.6,0.8,67.3,100.0,3316.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0
28843,2026-08-10T17:24:26.295821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,1.3,17.4,0.0,1.6,2.0,229.6,229.5,229.3,40.6,41.3,41.7,858.3,24.4,49.89,0.0,4.5,67.3,859.6,7.0,0.8,67.3,100.0,3310.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0
28906,2026-08-10T17:24:57.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,1.3,0.0,0.9,1.0,241.1,241.1,241.2,12.1,10.1,10.7,851.2,4.6,49.96,0.0,1.7,47.7,851.4,5.9,6.4,47.7,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
28937,2026-08-10T17:25:13.296282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.1,0.3,3.1,0.0,1.6,1.0,230.8,230.8,229.7,15.5,14.5,14.4,859.3,9.4,49.91,0.0,12.4,67.3,859.6,6.3,5.5,67.3,100.0,3317.0,3316.0,25.6,24.0,24.4,20000.0,855.9,0,0
28968,2026-08-10T17:25:28.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.9,6.2,0.0,0.9,2.0,231.6,230.9,231.3,12.0,10.1,10.8,851.3,3.1,49.96,0.0,5.7,47.7,850.4,9.3,14.5,47.7,100.0,3275.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
28999,2026-08-10T17:25:44.285364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.2,7.8,0.0,1.7,1.0,235.0,234.8,234.2,15.4,15.4,15.1,859.1,8.8,49.93,0.0,5.7,67.3,860.3,1.0,0.7,67.3,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
29061,2026-08-10T17:26:15.295669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,9.1,0.0,1.7,1.0,238.4,238.4,237.9,10.4,9.9,9.1,859.8,-0.4,49.97,0.0,1.8,67.3,859.3,8.7,7.8,67.3,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
29092,2026-08-10T17:26:30.295431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.4,4.5,0.0,0.8,2.0,229.3,228.8,229.2,19.1,16.9,17.3,850.3,6.3,49.88,0.0,18.7,47.7,851.7,1.8,1.7,47.7,100.0,3280.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0
29123,2026-08-10T17:26:46.285399+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,7.1,0.0,1.7,1.0,240.5,240.6,240.0,10.3,9.9,9.1,859.8,0.1,49.97,0.0,1.8,67.3,859.3,7.2,6.9,67.3,100.0,3313.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0
29154,2026-08-10T17:27:01.295780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,4.5,0.0,0.9,1.0,238.9,238.8,238.9,12.0,10.2,10.7,851.3,3.8,49.96,0.0,1.8,47.7,851.0,8.3,8.1,47.7,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
29216,2026-08-10T17:27:32.285373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,2.0,12.6,0.0,0.8,1.0,230.5,230.5,230.6,23.6,22.9,23.7,849.7,14.3,49.91,0.0,10.0,47.7,851.7,1.7,1.7,47.7,100.0,3281.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
29247,2026-08-10T17:27:48.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,1.3,5.8,0.0,1.7,1.0,233.0,232.5,232.1,14.6,14.5,14.3,859.0,6.8,49.93,0.0,7.9,67.3,860.3,1.0,0.7,67.3,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
29278,2026-08-10T17:28:03.285392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,5.4,0.0,0.8,1.0,238.9,238.5,238.7,12.1,10.2,10.8,851.3,4.3,49.96,0.0,1.8,47.7,851.0,9.7,9.1,47.7,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
29309,2026-08-10T17:28:19.295634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.9,2.5,4.6,0.0,1.7,2.0,227.7,226.9,226.6,23.9,24.4,25.8,857.4,7.9,49.89,0.0,16.8,67.3,859.9,3.3,3.2,67.3,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0
29371,2026-08-10T17:28:50.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.5,1.1,0.0,1.7,1.0,239.6,239.7,239.0,10.3,9.9,9.2,859.8,-0.2,49.97,0.0,1.8,67.3,860.3,0.9,0.9,67.3,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
29402,2026-08-10T17:29:05.285379+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.0,8.0,0.0,0.9,1.0,227.7,227.6,227.8,17.7,16.0,16.4,850.7,9.7,49.89,0.0,15.8,47.7,851.7,1.7,1.7,47.7,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
29433,2026-08-10T17:29:21.296609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.5,3.5,0.0,1.7,1.0,234.9,234.7,234.2,16.0,16.0,15.8,859.1,9.6,49.93,0.0,4.7,67.3,859.6,6.1,6.0,67.3,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
29464,2026-08-10T17:29:36.296051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,0.4,0.0,0.8,1.0,235.7,235.4,235.8,15.4,13.4,14.2,850.7,8.7,49.96,0.0,6.1,47.7,851.0,8.3,6.7,47.7,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
29526,2026-08-10T17:30:07.295591+00:00,external_ems_2,bess_2,good,0.0618,normal,PCS phase current imbalance high: 10.6,2.6,10.6,1.4,1.9,0.0,0.8,1.0,216.2,216.4,218.8,28.7,20.8,18.1,850.0,4.0,49.9,0.0,10.7,47.7,851.4,5.9,6.0,47.7,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
29557,2026-08-10T17:30:23.285366+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,1.5,0.4,0.3,0.0,1.7,2.0,238.5,237.4,236.5,10.4,9.3,8.9,859.9,0.3,49.98,0.0,1.2,67.3,860.3,0.0,0.1,67.3,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
29588,2026-08-10T17:30:38.295427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,1.1,0.0,0.8,2.0,236.4,236.2,236.3,12.1,10.2,10.6,851.3,3.1,49.96,0.0,1.7,47.7,851.7,4.2,3.9,47.7,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
29619,2026-08-10T17:30:54.296562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.7,1.6,0.0,1.6,1.0,238.9,239.1,238.6,12.4,12.0,11.8,859.6,3.3,49.95,0.0,3.6,67.3,860.3,1.7,1.6,67.3,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
29681,2026-08-10T17:31:25.297443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,7.1,0.0,1.6,2.0,239.5,239.7,239.0,10.4,9.9,9.1,859.9,-0.4,49.97,0.0,1.7,67.3,859.6,6.7,4.6,67.3,100.0,3316.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0
29712,2026-08-10T17:31:40.295568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.3,1.2,0.0,0.8,1.0,231.1,230.9,231.2,16.4,14.6,15.3,850.7,6.5,49.91,0.0,7.7,47.7,851.0,7.7,7.1,47.7,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
29743,2026-08-10T17:31:56.295866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.2,4.3,0.0,1.6,1.0,238.6,238.1,237.7,12.4,12.0,11.7,859.4,3.0,49.96,0.0,3.3,67.3,859.6,7.3,5.3,67.3,100.0,3315.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0
29774,2026-08-10T17:32:11.285365+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,4.5,0.0,0.8,1.0,239.7,239.6,239.6,13.0,11.0,11.8,851.3,6.2,49.93,0.0,1.8,47.3,851.7,1.7,1.7,47.3,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
29836,2026-08-10T17:32:42.285858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.8,2.5,0.0,0.8,2.0,234.1,233.8,234.2,16.2,14.7,15.2,850.9,4.1,49.89,0.0,3.5,47.3,851.7,1.6,1.8,47.3,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
29898,2026-08-10T17:33:13.285320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.1,0.0,0.8,2.0,239.0,238.9,239.0,12.0,10.1,10.8,851.3,3.8,49.96,0.0,1.8,47.3,852.0,1.7,1.7,47.3,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
29929,2026-08-10T17:33:29.296725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,1.8,8.8,0.0,1.6,1.0,227.0,226.4,225.9,19.8,20.1,20.3,858.5,9.3,49.9,0.0,12.9,67.3,860.3,0.5,0.8,67.3,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
29991,2026-08-10T17:34:00.285671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.1,5.7,0.0,1.6,1.0,233.0,232.5,232.1,14.6,14.5,14.5,859.2,6.5,49.94,0.0,4.3,67.3,860.3,0.8,0.7,67.3,100.0,3315.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0
30022,2026-08-10T17:34:15.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.0,0.0,0.8,2.0,240.7,240.8,240.8,12.0,10.1,10.8,851.2,4.7,49.96,0.0,1.8,47.3,851.7,1.7,1.7,47.3,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
30053,2026-08-10T17:34:31.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.4,0.0,1.6,2.0,239.3,239.6,238.9,10.8,10.2,9.6,859.8,1.1,49.97,0.0,1.8,67.3,860.3,0.7,0.7,67.3,100.0,3317.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
30084,2026-08-10T17:34:46.286003+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,3.3,0.0,0.8,1.0,229.9,229.6,230.0,17.8,16.0,16.7,850.4,10.8,49.94,0.0,10.1,47.3,851.0,7.5,7.3,47.3,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0
30146,2026-08-10T17:35:17.296207+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.0,8.4,0.0,0.8,2.0,233.5,233.0,233.4,16.1,14.2,15.2,850.7,10.1,49.92,0.0,7.5,47.3,851.7,1.7,1.6,47.3,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
30177,2026-08-10T17:35:33.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,16.3,0.0,1.6,2.0,238.6,238.6,238.0,10.4,9.9,9.1,859.8,0.3,49.97,0.0,1.7,67.3,858.6,16.6,16.9,67.3,100.0,3308.0,3306.0,25.7,24.1,24.4,20000.0,855.9,0,0
30208,2026-08-10T17:35:48.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.6,0.1,0.0,0.8,2.0,230.2,230.0,230.5,18.5,16.7,16.9,849.8,3.5,49.88,0.0,6.1,47.3,851.4,3.6,3.7,47.3,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
30239,2026-08-10T17:36:04.295481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,0.6,0.0,1.6,2.0,241.8,241.9,241.2,10.4,9.8,9.1,859.8,0.4,49.97,0.0,1.7,66.9,860.3,1.0,0.7,66.9,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
30301,2026-08-10T17:36:35.296252+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,3.8,0.0,1.6,1.0,237.8,237.8,237.2,12.5,12.0,11.2,859.3,3.4,49.95,0.0,5.9,66.9,859.6,7.2,7.8,66.9,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0
30332,2026-08-10T17:36:50.285362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.5,0.6,0.0,0.8,1.0,237.0,236.4,236.6,16.4,14.8,15.3,850.5,6.2,49.91,0.0,5.9,47.3,851.0,5.6,6.4,47.3,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
