id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
30363,2026-08-10T17:37:06.296295+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,1.0,5.9,0.0,1.6,1.0,233.7,233.0,232.7,15.0,15.0,14.8,859.3,6.9,49.96,0.0,6.5,66.9,860.3,1.0,0.8,66.9,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
30456,2026-08-10T17:37:52.297015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,14.2,0.0,0.8,2.0,240.7,240.7,240.8,12.0,10.2,10.8,851.2,4.4,49.96,0.0,1.7,47.3,851.0,18.6,15.0,47.3,100.0,3279.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
30487,2026-08-10T17:38:08.285347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.6,0.8,0.0,1.6,1.0,239.5,239.6,239.1,10.7,10.3,9.7,859.7,0.3,49.97,0.0,1.8,66.9,860.3,1.1,0.8,66.9,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0
30518,2026-08-10T17:38:23.295663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.9,10.1,0.0,0.8,2.0,229.5,228.9,229.3,18.1,16.5,16.9,850.8,11.5,49.93,0.0,7.5,47.3,851.7,1.4,1.7,47.3,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
30549,2026-08-10T17:38:39.295642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.4,3.6,0.0,1.6,1.0,232.6,232.5,231.7,14.7,14.0,13.7,859.2,9.3,49.93,0.0,9.3,66.9,859.6,5.7,4.8,66.9,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
30611,2026-08-10T17:39:10.296152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,6.2,0.0,1.6,1.0,238.6,238.7,238.0,10.4,9.9,9.2,859.8,-0.3,49.97,0.0,1.8,66.9,859.6,5.9,4.9,66.9,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
30642,2026-08-10T17:39:25.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.3,8.2,0.0,0.8,1.0,231.9,231.4,231.9,17.3,15.5,16.2,850.4,9.8,49.92,0.0,5.6,47.3,851.7,1.6,1.7,47.3,100.0,3281.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
30673,2026-08-10T17:39:41.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.5,13.1,0.0,1.6,2.0,238.2,238.2,237.6,10.4,9.9,9.1,859.8,0.7,49.97,0.0,1.8,66.9,858.3,13.8,11.8,66.9,100.0,3310.0,3308.0,25.7,24.1,24.5,20000.0,855.9,0,0
30704,2026-08-10T17:39:56.285435+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.4,6.0,0.0,0.8,1.0,231.0,230.4,231.1,18.9,16.6,17.1,850.3,7.3,49.89,0.0,16.3,47.3,851.7,1.3,1.6,47.3,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
30766,2026-08-10T17:40:27.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,2.8,0.0,0.9,2.0,239.2,239.2,239.2,12.1,10.2,10.7,851.2,4.9,49.96,0.0,1.7,47.3,851.7,2.1,1.8,47.3,100.0,3281.0,3279.0,25.1,24.2,24.4,20000.0,856.4,0,0
30797,2026-08-10T17:40:43.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.0,2.9,0.0,1.6,2.0,229.6,229.2,229.0,19.4,19.5,19.3,858.6,9.4,49.92,0.0,11.1,66.9,858.6,12.3,10.9,66.9,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
30828,2026-08-10T17:40:58.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.7,3.3,0.0,0.8,2.0,237.0,236.2,236.5,15.7,13.7,14.6,850.7,7.5,49.94,0.0,3.8,47.3,851.4,4.2,5.0,47.3,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
30859,2026-08-10T17:41:14.297119+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,0.9,7.6,0.0,1.6,1.0,232.2,232.0,231.8,15.6,15.5,15.6,859.0,8.1,49.93,0.0,7.3,66.9,859.9,0.5,1.0,66.9,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
30952,2026-08-10T17:42:00.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.5,2.7,0.0,0.8,2.0,240.8,240.8,240.8,12.1,10.1,10.7,851.2,4.5,49.96,0.0,1.8,47.3,851.7,1.8,1.7,47.3,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
30983,2026-08-10T17:42:16.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.6,0.3,0.0,1.6,1.0,239.8,239.8,239.2,10.3,9.9,9.2,859.7,0.7,49.97,0.0,1.8,66.9,860.3,1.0,0.9,66.9,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
31014,2026-08-10T17:42:31.296466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.3,4.4,0.0,0.8,2.0,229.5,229.3,229.7,17.6,15.9,16.4,850.3,8.5,49.9,0.0,9.4,47.3,850.0,12.9,15.2,47.3,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
31076,2026-08-10T17:43:02.285364+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.6,3.0,0.0,0.9,2.0,232.9,232.3,232.6,17.2,15.3,16.1,850.4,11.1,49.92,0.0,7.4,47.3,851.0,8.1,8.0,47.3,100.0,3282.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0
31107,2026-08-10T17:43:18.296816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,8.8,0.0,1.6,1.0,238.6,238.6,238.1,10.4,9.9,9.2,859.7,-0.2,49.97,0.0,1.8,66.9,859.3,8.6,7.6,66.9,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
31138,2026-08-10T17:43:33.285405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.7,3.0,0.0,0.9,1.0,229.8,230.1,230.0,20.3,19.7,21.0,849.0,4.6,49.87,0.0,13.1,47.3,851.7,1.6,1.7,47.3,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0
31169,2026-08-10T17:43:49.296832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,16.7,0.0,1.6,2.0,240.7,240.9,240.3,10.3,9.9,9.1,859.7,-0.1,49.97,0.0,1.8,66.9,858.6,16.6,12.0,66.9,100.0,3310.0,3308.0,25.7,24.1,24.5,20000.0,855.9,0,0
31231,2026-08-10T17:44:20.295443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.0,1.0,6.0,0.0,1.5,1.0,228.2,227.8,227.7,20.0,20.0,20.0,858.9,9.3,49.91,0.0,10.4,66.9,859.9,3.3,3.1,66.9,100.0,3315.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0
31262,2026-08-10T17:44:35.285320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,4.1,0.0,0.9,2.0,239.2,239.3,239.4,12.0,10.2,10.7,851.2,4.4,49.96,0.0,1.8,47.3,851.0,8.5,7.2,47.3,100.0,3281.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0
31293,2026-08-10T17:44:51.285425+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.4,3.4,0.0,1.5,1.0,227.3,226.6,226.7,26.3,27.9,28.2,857.5,7.9,49.89,0.0,19.0,66.9,858.9,11.3,8.0,66.9,100.0,3312.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0
31324,2026-08-10T17:45:06.296406+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.0,1.8,0.0,0.9,1.0,240.5,240.4,240.3,13.1,10.9,11.7,851.0,6.7,49.93,0.0,2.9,46.9,851.0,8.5,6.8,46.9,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0
31386,2026-08-10T17:45:37.285888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.2,8.6,0.0,0.9,1.0,238.1,238.1,238.2,12.1,10.1,10.8,851.2,4.3,49.96,0.0,1.8,46.9,850.0,12.9,16.9,46.9,100.0,3271.0,3270.0,25.1,24.2,24.5,20000.0,856.4,0,0
31417,2026-08-10T17:45:53.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.1,2.1,0.0,1.5,1.0,230.5,230.4,229.8,14.8,13.5,13.8,859.2,3.3,49.9,0.0,3.8,66.9,860.3,1.2,0.8,66.9,100.0,3315.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0
31479,2026-08-10T17:46:24.286266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,11.3,0.0,1.5,2.0,239.1,239.2,238.5,10.4,9.9,9.1,859.7,0.4,49.97,0.0,1.7,66.9,859.3,11.7,10.7,66.9,100.0,3316.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0
31541,2026-08-10T17:46:55.295760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.0,5.1,0.0,1.5,2.0,240.9,241.3,240.5,10.5,10.0,9.2,859.6,0.1,49.95,0.0,1.8,66.9,859.6,5.2,4.6,66.9,100.0,3313.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0
31572,2026-08-10T17:47:10.296470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,7.3,0.0,0.9,1.0,233.4,232.7,233.1,17.1,15.3,15.9,850.5,9.2,49.92,0.0,5.0,46.9,851.7,1.9,1.7,46.9,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0
31603,2026-08-10T17:47:26.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,5.4,0.0,1.5,2.0,237.8,237.8,237.3,10.4,9.9,9.1,859.7,0.8,49.97,0.0,1.8,66.9,859.3,6.2,5.8,66.9,100.0,3310.0,3308.0,25.7,24.2,24.5,20000.0,855.9,0,0
31634,2026-08-10T17:47:41.285702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.7,13.5,0.0,0.9,1.0,228.7,228.8,228.5,28.8,28.3,28.5,849.0,15.0,49.89,0.0,14.5,46.9,851.7,1.5,1.7,46.9,100.0,3281.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0
31696,2026-08-10T17:48:12.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,1.2,0.0,0.9,1.0,239.1,239.2,239.2,12.1,10.1,10.7,851.2,2.9,49.96,0.0,1.8,46.9,851.7,1.7,1.8,46.9,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0
31727,2026-08-10T17:48:28.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.9,8.6,0.0,1.6,1.0,226.7,226.2,225.7,16.4,15.1,15.2,859.0,9.7,49.89,0.0,6.8,66.9,859.9,1.1,0.9,66.9,100.0,3316.0,3315.0,25.8,24.2,24.5,20000.0,855.9,0,0
31758,2026-08-10T17:48:43.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.2,3.8,0.0,0.9,1.0,240.8,240.9,241.0,12.8,10.7,11.4,850.9,5.9,49.94,0.0,2.8,46.9,850.7,9.7,10.6,46.9,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
31789,2026-08-10T17:48:59.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.5,2.2,0.0,1.6,1.0,237.6,237.6,236.9,11.8,11.3,10.9,859.4,1.3,49.94,0.0,1.8,66.9,859.9,3.5,2.8,66.9,100.0,3314.0,3313.0,25.8,24.2,24.5,20000.0,855.9,0,0
31851,2026-08-10T17:49:30.295520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.9,0.0,1.6,1.0,240.0,240.1,239.5,10.3,9.9,9.1,859.7,0.1,49.97,0.0,1.7,66.9,859.9,1.0,0.8,66.9,100.0,3316.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
31882,2026-08-10T17:49:45.296327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.2,15.7,0.0,0.9,2.0,231.7,231.1,231.4,12.1,10.2,10.8,851.2,2.7,49.96,0.0,5.1,46.9,851.0,18.4,13.5,46.9,100.0,3278.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
31913,2026-08-10T17:50:01.296495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.8,1.7,0.0,1.6,2.0,235.7,235.3,234.8,14.2,14.1,13.8,859.1,5.9,49.92,0.0,5.8,66.9,859.9,4.2,3.1,66.9,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
31944,2026-08-10T17:50:16.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.8,5.3,0.0,0.9,1.0,233.9,233.0,233.5,14.6,12.8,13.7,850.9,7.3,49.93,0.0,6.9,46.9,851.7,2.0,1.7,46.9,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0
32006,2026-08-10T17:50:47.295958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.1,1.1,0.0,0.9,2.0,230.3,229.8,230.3,19.0,17.3,17.3,849.3,3.4,49.88,0.0,3.6,46.9,851.4,4.5,4.9,46.9,100.0,3278.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
32037,2026-08-10T17:51:03.297025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,3.3,0.0,1.6,1.0,241.3,240.8,240.5,10.4,10.2,9.1,859.6,0.0,49.97,0.0,2.0,66.5,859.9,3.3,2.6,66.5,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
32068,2026-08-10T17:51:18.285702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.9,4.9,0.0,0.9,2.0,240.1,239.8,240.3,13.9,12.8,12.7,850.8,7.3,49.94,0.0,2.0,46.9,851.7,2.4,2.1,46.9,100.0,3281.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0
32099,2026-08-10T17:51:34.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.1,4.1,0.0,1.6,2.0,229.8,229.2,229.3,15.7,16.3,15.7,858.8,7.1,49.91,0.0,9.0,66.5,858.9,11.2,9.3,66.5,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
32161,2026-08-10T17:52:05.295885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.1,6.5,0.0,1.6,1.0,231.6,230.8,231.3,15.3,16.4,15.4,858.8,8.0,49.93,0.0,7.5,66.5,859.9,1.5,1.5,66.5,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
32192,2026-08-10T17:52:20.285431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.1,0.8,0.0,0.9,2.0,238.7,237.8,238.8,12.0,12.7,10.9,851.1,5.3,49.96,0.0,2.3,46.9,851.0,6.1,6.8,46.9,100.0,3278.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
32223,2026-08-10T17:52:36.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,1.1,7.0,0.0,1.6,2.0,231.3,230.4,230.8,16.9,15.3,15.6,858.8,8.8,49.88,0.0,4.4,66.5,859.9,1.8,1.4,66.5,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
32254,2026-08-10T17:52:51.285417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.2,6.5,0.0,0.9,2.0,241.3,240.6,241.5,12.1,12.8,11.0,850.9,5.9,49.96,0.0,2.4,46.9,850.7,12.4,12.4,46.9,100.0,3273.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0
32316,2026-08-10T17:53:22.295550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.6,2.2,0.0,0.9,1.0,237.9,237.0,238.1,12.0,12.7,11.0,851.1,4.7,49.96,0.0,5.5,46.9,851.7,2.5,2.1,46.9,100.0,3280.0,3279.0,25.1,24.2,24.5,20000.0,856.4,0,0
32347,2026-08-10T17:53:38.295814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.0,0.7,0.2,0.0,1.6,2.0,236.2,234.8,235.3,14.0,14.7,13.7,858.9,5.5,49.92,0.0,6.0,66.5,859.6,5.7,4.8,66.5,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
32378,2026-08-10T17:53:53.296530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,0.6,1.4,0.0,0.9,2.0,231.6,230.3,231.5,16.2,16.6,15.3,850.4,11.2,49.91,0.0,8.5,46.9,851.0,9.8,6.9,46.9,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
32409,2026-08-10T17:54:09.296079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.1,3.8,0.0,1.6,1.0,240.1,239.5,239.8,11.7,11.9,10.9,859.2,1.9,49.96,0.0,2.7,66.5,859.3,5.7,5.5,66.5,100.0,3314.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
32471,2026-08-10T17:54:40.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.6,9.9,0.0,1.6,2.0,237.8,237.3,237.3,10.6,10.6,9.1,859.5,1.3,49.97,0.0,2.2,66.5,857.9,11.2,15.7,66.5,100.0,3306.0,3304.0,25.8,24.2,24.6,20000.0,855.9,0,0
32533,2026-08-10T17:55:11.286152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.5,1.5,0.0,1.6,1.0,241.7,241.3,241.2,10.4,10.5,9.0,859.4,0.5,49.97,0.0,2.2,66.5,859.9,2.0,1.3,66.5,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
32564,2026-08-10T17:55:26.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,3.2,0.0,0.9,1.0,240.0,239.3,240.0,12.0,11.5,10.9,851.0,5.1,49.96,0.0,2.2,46.9,851.7,1.9,2.3,46.9,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0
32626,2026-08-10T17:55:57.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,1.4,8.1,0.0,0.9,2.0,235.1,233.9,235.0,16.9,16.9,15.6,850.3,10.9,49.9,0.0,6.9,46.9,851.7,2.8,2.2,46.9,100.0,3280.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0
32657,2026-08-10T17:56:13.286048+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.9,0.8,3.1,0.0,1.6,1.0,235.4,233.9,234.3,13.5,13.9,13.0,859.1,5.1,49.92,0.0,5.6,66.5,859.9,2.0,1.4,66.5,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
32688,2026-08-10T17:56:28.285342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.3,4.5,0.0,0.9,1.0,238.9,237.7,238.7,12.1,12.8,10.9,851.0,6.2,49.96,0.0,2.3,46.9,850.7,10.7,11.8,46.9,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0
32719,2026-08-10T17:56:44.295436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.9,5.4,0.0,1.6,2.0,226.8,226.1,226.2,19.9,20.8,20.4,857.4,9.3,49.89,0.0,15.4,66.5,859.3,3.9,3.6,66.5,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0
32781,2026-08-10T17:57:15.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,2.1,0.4,0.1,0.0,1.5,1.0,239.5,237.7,239.1,11.9,13.2,11.1,859.2,2.1,49.93,0.0,2.8,66.5,859.6,2.0,2.0,66.5,100.0,3314.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0
32812,2026-08-10T17:57:30.296192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.3,0.0,3.3,0.0,0.9,1.0,231.7,229.0,231.5,16.9,19.9,15.6,851.0,12.4,49.95,0.0,7.1,46.5,851.0,9.1,7.4,46.5,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
32843,2026-08-10T17:57:46.295423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,2.1,1.7,3.2,0.0,1.5,1.0,232.1,230.1,231.3,18.8,20.9,19.0,857.9,5.1,49.89,0.0,6.6,66.5,859.6,1.9,2.0,66.5,100.0,3314.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0
32874,2026-08-10T17:58:01.295751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.5,0.1,4.4,0.0,0.9,1.0,233.7,231.5,233.8,14.5,17.9,13.4,850.5,8.7,49.92,0.0,6.3,46.5,850.4,13.1,15.4,46.5,100.0,3268.0,3267.0,25.1,24.2,24.4,20000.0,856.4,0,0
32936,2026-08-10T17:58:32.285396+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,4.2,1.1,18.0,0.0,1.0,1.0,228.3,225.6,228.4,21.2,22.2,18.0,850.3,21.1,49.87,0.0,22.5,46.5,851.4,3.1,2.0,46.5,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0
32967,2026-08-10T17:58:48.285442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,2.7,0.9,10.2,0.0,1.5,2.0,242.1,240.2,241.5,10.7,11.8,9.1,859.2,0.2,49.96,0.0,2.8,66.5,858.3,10.4,11.9,66.5,100.0,3313.0,3311.0,25.8,24.3,24.6,20000.0,855.9,0,0
32998,2026-08-10T17:59:03.295965+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,0.8,3.2,0.0,1.0,1.0,240.1,238.9,240.1,12.1,13.6,11.3,850.6,6.7,49.94,0.0,2.6,46.5,851.4,3.5,3.7,46.5,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0
33091,2026-08-10T17:59:50.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.5,3.2,0.0,1.5,2.0,229.4,228.8,229.0,15.8,16.4,15.6,858.4,8.0,49.91,0.0,8.4,66.5,858.9,11.2,10.2,66.5,100.0,3309.0,3307.0,25.8,24.3,24.6,20000.0,855.9,0,0
33122,2026-08-10T18:00:05.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.7,6.7,0.0,1.0,1.0,234.6,233.6,234.5,17.6,17.3,16.4,850.3,12.3,49.92,0.0,5.1,46.5,851.0,5.6,6.4,46.5,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
33153,2026-08-10T18:00:21.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.8,1.1,5.2,0.0,1.5,1.0,233.1,231.9,232.2,14.7,15.2,14.4,858.5,7.3,49.93,0.0,7.8,66.5,859.6,2.1,1.2,66.5,100.0,3315.0,3314.0,25.8,24.3,24.6,20000.0,855.9,0,0
33184,2026-08-10T18:00:36.286348+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.3,12.5,0.0,0.9,1.0,238.3,237.6,238.3,12.0,11.4,10.9,851.0,5.3,49.96,0.0,2.2,46.5,849.7,17.8,15.2,46.5,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
33246,2026-08-10T18:01:07.295756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.5,1.7,0.0,0.9,1.0,240.3,239.7,240.4,12.0,11.4,10.9,850.9,5.8,49.96,0.0,2.2,46.5,851.4,4.1,4.0,46.5,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
33277,2026-08-10T18:01:23.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.3,0.9,0.0,1.5,2.0,239.8,239.3,239.2,10.5,10.5,9.0,859.3,0.1,49.97,0.0,2.2,66.5,859.6,1.0,1.1,66.5,100.0,3315.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0
33308,2026-08-10T18:01:38.285400+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.3,8.1,0.0,0.9,1.0,238.1,237.4,238.1,12.0,11.5,10.9,851.0,5.3,49.96,0.0,2.2,46.5,850.7,13.4,12.9,46.5,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
33339,2026-08-10T18:01:54.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.7,19.1,0.0,1.5,1.0,231.6,231.3,231.4,24.3,24.8,22.2,858.9,20.6,49.89,0.0,12.0,66.5,859.6,1.5,1.3,66.5,100.0,3314.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0
33401,2026-08-10T18:02:25.295898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,11.0,0.0,1.5,1.0,239.5,238.9,238.9,10.5,10.6,9.1,859.3,0.4,49.97,0.0,2.2,66.5,858.6,11.4,13.0,66.5,100.0,3311.0,3310.0,25.8,24.3,24.6,20000.0,855.9,0,0
33432,2026-08-10T18:02:40.285451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.9,5.0,0.0,1.0,1.0,230.4,229.3,230.2,18.1,18.2,17.0,849.8,14.2,49.9,0.0,8.7,46.5,850.7,9.2,7.4,46.5,100.0,3274.0,3273.0,25.0,24.0,24.3,20000.0,856.4,0,0
33463,2026-08-10T18:02:56.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.1,3.7,0.4,1.5,2.0,238.8,237.7,238.0,12.3,12.4,11.6,859.0,2.9,49.93,0.0,3.9,66.5,858.9,6.6,6.3,66.1,100.0,3312.0,3310.0,25.8,24.3,24.6,20000.0,855.9,0,0
33494,2026-08-10T18:03:11.285420+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.8,1.5,7.0,0.0,1.0,1.0,232.6,231.6,232.4,16.5,16.1,15.7,850.2,9.2,49.91,0.0,6.0,46.5,851.7,2.2,2.3,46.5,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
33587,2026-08-10T18:03:58.296574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.6,9.3,0.0,1.6,1.0,240.5,239.8,239.9,10.4,10.6,9.1,859.2,0.6,49.97,0.0,2.2,66.1,858.6,9.9,13.5,66.1,100.0,3308.0,3307.0,25.8,24.2,24.6,20000.0,855.9,0,0
33618,2026-08-10T18:04:13.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.5,2.7,0.0,1.0,2.0,239.1,238.5,239.2,12.0,11.5,10.9,850.9,5.4,49.96,0.0,2.1,46.5,851.4,2.7,2.0,46.5,100.0,3280.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0
33649,2026-08-10T18:04:29.285986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.5,11.9,0.0,1.6,1.0,226.9,226.4,226.6,21.9,23.1,21.7,858.1,13.0,49.92,0.0,11.4,66.1,859.6,1.1,1.3,66.1,100.0,3314.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
33711,2026-08-10T18:05:00.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.4,1.5,0.0,1.6,2.0,231.8,231.3,231.3,15.2,15.8,15.3,858.5,7.7,49.93,0.0,7.3,66.1,858.9,6.2,5.2,66.1,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0
33742,2026-08-10T18:05:15.285713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,1.7,0.0,0.9,1.0,240.4,240.6,240.7,13.1,11.2,11.9,850.8,6.7,49.96,0.0,1.8,46.5,851.0,8.4,7.2,46.5,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
33773,2026-08-10T18:05:31.285381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.8,5.3,0.0,1.6,1.0,239.7,239.6,238.9,14.4,14.2,14.1,858.8,5.9,49.94,0.0,3.4,66.1,859.6,0.6,0.9,66.1,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
33804,2026-08-10T18:05:46.285445+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,13.3,0.0,0.9,1.0,238.1,238.1,238.2,12.0,10.1,10.8,851.0,3.8,49.96,0.0,1.7,46.5,850.0,17.1,13.1,46.5,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
33866,2026-08-10T18:06:17.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,6.3,0.0,0.9,1.0,235.8,235.4,235.7,14.5,12.6,13.4,851.0,8.2,49.96,0.0,4.7,46.5,851.4,1.9,1.7,46.5,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0
33897,2026-08-10T18:06:33.295852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,13.2,0.0,1.6,2.0,238.9,239.0,238.3,10.4,9.9,9.1,859.3,-0.1,49.97,0.0,1.7,66.1,858.9,13.1,8.9,66.1,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
33928,2026-08-10T18:06:48.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.0,0.1,9.9,0.0,1.0,1.0,227.3,226.7,227.3,21.3,18.8,18.3,850.8,18.3,49.88,0.0,4.2,46.5,850.7,8.4,6.7,46.5,100.0,3278.0,3277.0,24.9,23.9,24.3,20000.0,856.4,0,0
33959,2026-08-10T18:07:04.285843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.3,1.1,0.0,1.6,1.0,241.6,241.7,241.1,11.9,11.4,11.0,859.0,1.9,49.96,0.0,1.7,66.1,859.3,3.0,2.1,66.1,100.0,3314.0,3313.0,25.8,24.2,24.5,20000.0,855.9,0,0
34021,2026-08-10T18:07:35.296010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.5,13.7,0.0,1.6,1.0,238.1,238.0,237.5,10.4,10.0,9.2,859.4,0.4,49.97,0.0,1.8,66.1,857.9,14.1,16.0,66.1,100.0,3311.0,3310.0,25.8,24.2,24.5,20000.0,855.9,0,0
34052,2026-08-10T18:07:50.285372+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.7,16.4,0.0,1.0,1.0,229.8,229.9,230.0,25.5,24.9,25.4,849.0,18.1,49.89,0.0,15.3,46.5,851.7,1.7,1.6,46.5,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0
34114,2026-08-10T18:08:21.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,6.0,0.0,1.0,1.0,239.1,239.0,239.2,12.1,10.1,10.7,851.0,4.2,49.96,0.0,1.7,46.1,850.7,10.2,9.6,46.1,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
34176,2026-08-10T18:08:52.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,11.2,0.0,1.0,1.0,240.7,240.9,241.0,13.1,11.1,11.8,850.8,6.4,49.94,0.0,1.9,46.1,850.0,17.6,16.5,46.1,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0
34207,2026-08-10T18:09:08.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.5,1.3,0.0,1.6,1.0,234.4,234.0,233.7,14.1,13.9,13.7,858.8,4.3,49.95,0.0,3.7,66.1,859.3,3.0,2.6,66.1,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0
34238,2026-08-10T18:09:23.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.3,0.0,1.0,2.0,238.1,238.1,238.2,12.0,10.1,10.8,851.1,4.2,49.96,0.0,1.8,46.1,851.7,1.9,1.6,46.1,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
34269,2026-08-10T18:09:39.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,2.0,2.3,0.0,1.6,1.0,229.2,229.0,228.5,15.5,14.1,14.4,857.9,2.8,49.9,0.0,4.2,66.1,859.9,0.5,0.7,66.1,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
34331,2026-08-10T18:10:10.285318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,0.9,0.0,1.6,1.0,239.2,238.9,238.3,10.3,9.9,9.1,859.3,0.1,49.97,0.0,1.8,66.1,859.6,1.0,0.7,66.1,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0
34362,2026-08-10T18:10:25.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.0,7.0,0.0,0.9,1.0,235.0,234.2,234.6,14.5,12.5,13.3,850.7,8.9,49.93,0.0,5.8,46.1,851.7,1.9,1.7,46.1,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
34393,2026-08-10T18:10:41.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.0,4.7,0.0,1.6,1.0,238.7,238.4,237.8,10.4,9.9,9.1,859.3,-0.7,49.97,0.0,1.8,66.1,859.3,4.0,3.8,66.1,100.0,3313.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0
34424,2026-08-10T18:10:56.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.5,14.3,0.0,0.9,2.0,226.7,226.5,226.6,33.7,34.0,32.5,850.2,24.7,49.88,0.0,12.0,46.1,850.7,10.4,8.2,46.1,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
34486,2026-08-10T18:11:27.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,5.3,0.0,0.9,1.0,237.0,236.8,237.1,14.4,12.5,13.3,850.7,6.9,49.95,0.0,1.8,46.1,851.7,1.6,1.7,46.1,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
34517,2026-08-10T18:11:43.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.2,13.8,0.0,1.6,1.0,233.8,233.6,233.1,12.1,11.5,11.2,858.8,1.6,49.94,0.0,6.8,66.1,858.6,15.4,11.3,66.1,100.0,3310.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
34548,2026-08-10T18:11:58.285374+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.8,17.3,0.0,0.9,1.0,230.3,229.9,230.3,24.9,23.9,23.3,850.6,18.9,49.91,0.0,4.0,46.1,851.4,1.6,1.7,46.1,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
34579,2026-08-10T18:12:14.296174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.6,6.7,0.0,1.6,1.0,233.4,233.0,232.7,15.2,15.3,15.2,859.0,7.8,49.95,0.0,6.2,66.1,859.6,1.1,0.8,66.1,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0
34641,2026-08-10T18:12:45.296496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,2.8,8.2,0.0,1.6,3.0,226.8,226.4,225.9,23.4,23.5,24.6,856.8,9.1,49.89,0.0,5.0,66.1,859.6,0.9,0.7,66.1,100.0,3312.0,3309.0,25.7,24.1,24.4,20000.0,855.9,0,0
34672,2026-08-10T18:13:00.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.2,0.3,0.0,0.9,2.0,240.8,241.0,241.1,12.9,10.7,11.5,850.8,6.1,49.96,0.0,1.7,46.1,851.0,6.4,6.5,46.1,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
34703,2026-08-10T18:13:16.285530+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.6,0.0,1.6,2.0,240.4,240.4,239.8,10.3,9.9,9.1,859.3,0.3,49.97,0.0,1.8,66.1,859.6,0.9,0.9,66.1,100.0,3315.0,3313.0,25.7,24.1,24.4,20000.0,855.9,0,0
34734,2026-08-10T18:13:31.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,8.2,0.0,0.9,2.0,237.8,237.7,237.8,12.0,10.1,10.7,851.0,3.2,49.96,0.0,1.7,46.1,850.0,11.4,15.2,46.1,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
34796,2026-08-10T18:14:02.285346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.3,8.0,0.0,0.9,2.0,234.3,233.5,233.9,13.7,11.7,12.5,851.0,7.2,49.96,0.0,3.6,46.1,850.7,15.2,10.5,46.1,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
34827,2026-08-10T18:14:18.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.3,0.0,1.6,1.0,238.9,238.9,238.3,10.4,9.9,9.1,859.3,0.3,49.97,0.0,1.8,66.1,859.6,0.6,0.7,66.1,100.0,3314.0,3313.0,25.7,24.1,24.4,20000.0,855.9,0,0
34858,2026-08-10T18:14:33.296170+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.1,9.8,0.0,0.9,2.0,228.8,228.0,228.7,18.2,16.1,16.7,850.3,10.9,49.88,0.0,9.3,46.1,851.4,1.1,1.7,46.1,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
34889,2026-08-10T18:14:49.295536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,11.4,0.0,1.6,2.0,241.3,241.5,240.9,10.3,9.8,9.1,859.2,0.1,49.97,0.0,1.7,66.1,858.3,11.5,13.2,66.1,100.0,3312.0,3310.0,25.7,24.1,24.4,20000.0,855.9,0,0
34951,2026-08-10T18:15:20.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.0,3.4,0.0,1.6,1.0,238.5,238.3,237.7,10.4,9.9,9.1,859.3,1.1,49.97,0.0,1.7,66.1,859.3,4.5,3.3,66.1,100.0,3313.0,3312.0,25.7,24.1,24.4,20000.0,855.9,0,0
34982,2026-08-10T18:15:35.285298+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.7,11.2,0.0,0.9,2.0,229.2,229.6,229.2,27.2,26.8,27.0,849.0,13.2,49.89,0.0,8.8,46.1,851.7,2.0,1.7,46.1,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
35013,2026-08-10T18:15:51.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.3,10.7,0.0,1.7,1.0,241.0,241.2,240.5,10.3,9.9,9.0,859.2,0.0,49.97,0.0,1.8,66.1,857.9,10.7,11.6,66.1,100.0,3313.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0
35044,2026-08-10T18:16:06.295888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.3,7.2,0.0,0.9,2.0,234.6,234.1,234.5,16.6,14.6,15.4,850.4,9.1,49.91,0.0,7.5,46.1,851.7,1.9,1.6,46.1,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
35106,2026-08-10T18:16:37.296486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.7,2.6,0.0,0.9,1.0,239.7,239.7,239.7,12.1,10.1,10.8,851.0,4.3,49.96,0.0,1.8,46.1,851.7,1.7,1.7,46.1,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
35168,2026-08-10T18:17:08.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.6,1.7,0.0,0.9,1.0,236.8,236.1,236.5,15.0,13.0,13.9,850.4,8.1,49.92,0.0,5.0,46.1,851.0,6.4,6.5,46.1,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
35199,2026-08-10T18:17:24.295417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.7,1.7,0.0,1.7,1.0,235.5,235.2,234.7,12.9,12.6,12.3,858.9,2.5,49.93,0.0,4.0,65.7,859.6,0.8,0.9,65.7,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
35261,2026-08-10T18:17:55.286320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.8,12.7,0.0,1.7,1.0,231.8,232.3,231.3,16.6,15.7,15.4,858.8,13.6,49.9,0.0,3.7,65.7,859.6,0.9,0.7,65.7,100.0,3313.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0
35292,2026-08-10T18:18:10.296177+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.2,5.4,0.0,0.9,2.0,235.9,235.3,235.5,14.4,12.6,13.3,850.5,7.4,49.93,0.0,5.5,46.1,851.7,2.0,1.7,46.1,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
35323,2026-08-10T18:18:26.297526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,1.1,0.0,1.7,1.0,239.5,239.3,238.6,10.4,9.9,9.1,859.3,0.2,49.97,0.0,1.8,65.7,859.6,1.3,0.7,65.7,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
35354,2026-08-10T18:18:41.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.0,3.9,0.0,0.9,2.0,228.8,228.3,228.9,19.8,18.6,18.8,850.7,13.4,49.93,0.0,8.3,46.1,850.7,9.5,7.4,46.1,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
35416,2026-08-10T18:19:12.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.4,6.2,0.0,0.9,1.0,232.9,232.3,232.5,15.4,13.5,14.5,850.3,8.2,49.92,0.0,7.9,46.1,851.7,2.0,1.7,46.1,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
35447,2026-08-10T18:19:28.295965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.0,9.5,0.0,1.6,1.0,238.8,238.5,238.0,10.4,9.9,9.1,859.3,0.6,49.97,0.0,1.7,65.7,858.3,10.1,9.5,65.7,100.0,3312.0,3311.0,25.6,24.0,24.4,20000.0,855.9,0,0
35478,2026-08-10T18:19:43.285666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,2.0,2.7,0.0,0.9,2.0,230.9,230.4,230.8,19.0,17.1,17.3,849.7,4.4,49.88,0.0,10.5,46.1,851.7,1.7,1.8,46.1,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
35509,2026-08-10T18:19:59.296206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,8.3,0.0,1.6,2.0,241.9,241.9,241.3,10.3,9.8,9.1,859.2,1.2,49.97,0.0,3.5,65.7,858.6,9.5,8.8,65.7,100.0,3309.0,3307.0,25.6,24.0,24.4,20000.0,855.9,0,0
35571,2026-08-10T18:20:30.286446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.8,0.9,0.0,1.6,2.0,238.0,237.7,237.1,10.4,9.9,9.1,858.8,0.0,49.97,0.0,4.0,65.7,859.6,0.9,0.8,65.7,100.0,3314.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0
35602,2026-08-10T18:20:45.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.3,13.0,0.0,0.9,2.0,233.0,232.4,233.2,18.1,15.9,16.2,850.4,14.7,49.92,0.0,7.1,45.7,851.7,1.7,14.8,45.7,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
35633,2026-08-10T18:21:01.286219+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.1,1.7,0.0,1.6,1.0,233.5,232.9,232.6,14.5,14.4,14.2,859.2,6.3,49.96,0.0,6.4,65.7,859.3,4.6,3.9,65.7,100.0,3313.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0
35726,2026-08-10T18:21:47.295449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,11.2,0.0,0.9,1.0,238.1,237.9,238.1,12.0,10.1,10.8,851.0,3.2,49.96,0.0,1.8,45.7,850.0,14.4,11.8,45.7,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
35757,2026-08-10T18:22:03.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.1,7.4,0.0,1.6,2.0,234.5,234.6,234.1,15.9,16.1,15.9,858.5,8.7,49.92,0.0,7.8,65.7,859.6,1.3,0.7,65.7,100.0,3313.0,3311.0,25.6,24.0,24.4,20000.0,855.9,0,0
35788,2026-08-10T18:22:18.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.9,5.5,0.0,0.9,1.0,236.7,236.4,236.3,14.2,12.3,13.0,850.5,8.5,49.92,0.0,6.3,45.7,851.4,3.0,2.9,45.7,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
35819,2026-08-10T18:22:34.296383+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.2,0.0,1.6,2.0,238.8,238.8,238.2,10.4,9.9,9.1,859.2,-0.6,49.97,0.0,1.7,65.7,858.9,5.6,3.8,65.7,100.0,3314.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0
35881,2026-08-10T18:23:05.296874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,6.2,0.0,1.6,2.0,241.5,241.4,240.7,10.3,9.8,9.1,859.2,-0.1,49.97,0.0,1.8,65.7,859.3,6.1,4.9,65.7,100.0,3315.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0
35912,2026-08-10T18:23:20.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.7,3.1,0.0,0.9,1.0,240.0,240.0,240.0,12.1,10.1,10.7,850.7,4.6,49.95,0.0,1.7,45.7,851.4,1.5,1.7,45.7,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
35943,2026-08-10T18:23:36.295455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.6,10.7,0.0,1.6,2.0,231.2,230.9,230.5,14.0,13.7,13.4,858.5,5.4,49.97,0.0,6.2,65.7,857.9,16.1,13.5,65.7,100.0,3311.0,3309.0,25.6,24.0,24.4,20000.0,855.9,0,0
35974,2026-08-10T18:23:51.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,17.3,0.0,0.9,1.0,230.4,230.0,230.4,24.4,23.3,22.6,850.7,19.2,49.91,0.0,6.7,45.7,851.7,1.9,1.7,45.7,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
36036,2026-08-10T18:24:22.295439+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.7,1.8,0.0,0.9,1.0,238.6,238.6,238.6,12.0,10.1,10.7,851.0,3.1,49.96,0.0,1.8,45.7,851.7,1.3,1.6,45.7,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
36067,2026-08-10T18:24:38.296611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,2.2,18.4,0.0,1.6,1.0,228.8,228.4,228.5,35.4,36.7,36.5,857.4,19.5,49.89,0.0,15.6,65.7,859.6,1.1,0.7,65.7,100.0,3314.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0
36098,2026-08-10T18:24:53.295415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.2,9.6,0.0,0.9,1.0,241.2,240.9,241.0,13.3,11.2,12.0,850.9,7.0,49.96,0.0,1.8,45.7,850.7,16.6,12.1,45.7,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
36129,2026-08-10T18:25:09.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.7,0.0,1.6,1.0,240.1,240.2,239.5,10.3,9.9,9.1,859.1,0.3,49.96,0.0,1.8,65.7,859.6,1.0,0.8,65.7,100.0,3314.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0
36222,2026-08-10T18:25:55.295440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.3,6.0,0.0,0.9,1.0,231.3,230.6,231.0,17.1,15.4,16.2,850.3,7.0,49.91,0.0,9.0,45.7,850.0,13.0,13.2,45.7,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
36253,2026-08-10T18:26:11.295931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.8,1.0,0.0,1.6,1.0,238.8,238.3,237.9,12.0,11.6,11.4,858.8,2.3,49.94,0.0,3.5,65.7,859.6,1.3,0.7,65.7,100.0,3314.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0
36284,2026-08-10T18:26:26.295771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.5,7.0,0.0,0.9,2.0,231.3,231.2,231.5,17.1,15.3,16.1,850.2,8.9,49.93,0.0,7.1,45.7,851.7,1.9,1.8,45.7,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
36346,2026-08-10T18:26:57.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.4,13.4,0.0,0.9,2.0,226.4,226.1,226.3,30.8,30.2,30.6,848.6,19.0,49.88,0.0,1.8,45.7,851.0,5.6,5.6,45.7,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
36377,2026-08-10T18:27:13.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.3,2.9,0.0,1.6,1.0,240.1,240.4,239.9,11.8,11.3,10.9,859.0,1.9,49.97,0.0,1.7,65.7,859.3,4.8,4.0,65.7,100.0,3313.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0
36408,2026-08-10T18:27:28.295779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,2.9,0.0,0.9,1.0,240.0,240.0,240.1,12.1,10.1,10.8,851.0,4.5,49.96,0.0,1.7,45.7,851.4,1.6,1.7,45.7,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
36439,2026-08-10T18:27:44.296666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,6.3,0.0,1.6,2.0,238.1,237.8,237.3,10.4,9.9,9.1,859.2,1.3,49.97,0.0,1.8,65.7,858.9,7.6,6.1,65.7,100.0,3310.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0
36501,2026-08-10T18:28:15.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.5,2.6,0.0,1.6,1.0,235.7,235.6,234.9,12.3,11.7,11.4,859.1,3.4,49.97,0.0,5.0,65.7,859.6,0.8,0.7,65.7,100.0,3314.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0
36532,2026-08-10T18:28:30.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.6,5.9,0.0,0.9,2.0,238.7,238.7,238.7,12.0,10.2,10.7,851.0,4.2,49.96,0.0,1.7,45.7,850.4,10.1,11.6,45.7,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
36563,2026-08-10T18:28:46.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.8,8.8,0.0,1.6,2.0,227.7,227.5,227.0,15.9,14.8,14.8,858.5,9.9,49.9,0.0,11.7,65.7,859.3,1.1,0.9,65.7,100.0,3314.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0
36594,2026-08-10T18:29:01.295905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.0,3.5,0.0,0.9,1.0,241.2,241.0,241.0,12.1,10.1,10.7,851.0,4.7,49.96,0.0,1.7,45.7,851.0,8.2,7.4,45.7,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
36656,2026-08-10T18:29:32.285553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,5.3,0.0,0.9,1.0,231.0,230.5,230.9,17.5,15.8,16.4,850.3,8.9,49.96,0.0,7.1,45.7,851.4,3.6,3.1,45.7,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0
36687,2026-08-10T18:29:48.285759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.4,5.0,0.0,1.6,2.0,230.7,230.3,229.9,15.7,14.7,15.5,857.5,2.6,49.9,0.0,3.9,65.7,858.9,7.6,7.1,65.7,100.0,3312.0,3310.0,25.6,24.0,24.4,20000.0,855.9,0,0
36749,2026-08-10T18:30:19.286615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,1.1,0.0,1.6,2.0,239.2,239.3,238.6,10.4,9.9,9.1,859.2,-0.2,49.97,0.0,1.8,65.7,859.6,0.9,0.8,65.7,100.0,3314.0,3312.0,25.6,24.0,24.4,20000.0,855.9,0,0
36811,2026-08-10T18:30:50.285350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.5,7.6,0.0,1.7,2.0,241.0,240.9,240.4,11.5,11.0,10.6,859.1,1.8,49.97,0.0,1.8,65.7,858.6,9.4,9.4,65.7,100.0,3313.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0
36842,2026-08-10T18:31:05.285322+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.4,1.5,1.3,22.8,0.0,0.9,1.0,228.2,227.8,227.8,33.8,33.4,32.3,850.4,24.8,49.88,0.0,15.1,45.7,851.7,2.0,1.7,45.7,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
36873,2026-08-10T18:31:21.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.1,3.8,0.0,1.7,2.0,238.0,237.7,237.2,10.4,9.9,9.1,859.2,0.2,49.97,0.0,1.8,65.7,859.3,4.0,3.7,65.7,100.0,3312.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0
36904,2026-08-10T18:31:36.295514+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,0.7,0.0,0.9,2.0,239.4,239.3,239.4,12.0,10.1,10.7,851.0,2.3,49.96,0.0,1.7,45.7,851.4,1.6,1.7,45.7,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
36966,2026-08-10T18:32:07.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.0,8.8,0.0,0.9,1.0,234.6,234.1,234.4,17.1,15.3,15.9,850.4,9.9,49.93,0.0,4.5,45.7,851.4,1.1,1.7,45.7,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
36997,2026-08-10T18:32:23.285390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.2,3.3,0.0,1.7,2.0,231.5,231.1,230.8,12.6,12.1,11.7,858.4,3.9,49.93,0.0,7.5,65.3,859.6,0.6,0.8,65.3,100.0,3313.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0
37028,2026-08-10T18:32:38.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,6.4,0.0,0.9,1.0,238.5,238.1,238.2,12.1,10.2,10.7,851.0,4.5,49.96,0.0,1.7,45.7,850.7,10.9,10.2,45.7,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
37059,2026-08-10T18:32:54.285323+00:00,external_ems_1,bess_1,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.8,1.9,1.1,21.8,0.0,1.7,2.0,229.1,229.5,228.7,29.8,29.9,28.0,858.5,22.7,49.89,0.0,4.4,65.3,859.6,0.9,0.8,65.3,100.0,3313.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0
37121,2026-08-10T18:33:25.295442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,8.4,0.0,1.7,2.0,240.0,240.1,239.5,10.4,9.9,9.1,859.1,-0.3,49.97,0.0,1.8,65.3,858.9,8.1,6.5,65.3,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0
37152,2026-08-10T18:33:40.306830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.2,2.1,0.0,0.9,1.0,231.1,230.4,230.8,17.1,15.5,16.1,850.2,7.1,49.91,0.0,10.4,45.3,850.4,9.2,9.0,45.3,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
37183,2026-08-10T18:33:56.285342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.5,1.0,0.0,1.7,2.0,234.5,234.1,233.7,14.3,14.2,14.3,858.4,5.9,49.92,0.0,6.1,65.3,858.9,6.9,6.1,65.3,100.0,3311.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
37214,2026-08-10T18:34:11.285405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.1,8.9,0.0,0.9,2.0,231.8,231.3,231.6,16.9,15.0,15.8,850.3,10.2,49.92,0.0,7.4,45.3,851.4,1.3,1.7,45.3,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
37276,2026-08-10T18:34:42.285328+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.3,1.6,1.1,22.6,0.0,0.9,1.0,227.8,227.5,227.8,33.7,33.6,32.1,850.3,24.5,49.88,0.0,11.7,45.3,851.4,1.9,1.7,45.3,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
37307,2026-08-10T18:34:58.285767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,14.7,0.0,1.6,1.0,241.2,241.3,240.6,10.3,9.8,9.1,859.0,0.1,49.97,0.0,1.8,65.3,858.6,14.8,13.9,65.3,100.0,3314.0,3313.0,25.7,24.1,24.4,20000.0,855.9,0,0
37338,2026-08-10T18:35:13.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,2.2,0.0,0.9,1.0,240.0,239.9,240.1,12.1,10.1,10.7,851.0,4.2,49.96,0.0,1.7,45.3,851.4,2.0,1.8,45.3,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
37369,2026-08-10T18:35:29.285808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,2.9,10.8,0.0,1.6,1.0,229.9,229.4,229.2,15.6,15.7,15.6,856.7,11.5,49.96,0.0,16.5,65.3,859.6,0.7,0.8,65.3,100.0,3313.0,3312.0,25.7,24.1,24.4,20000.0,855.9,0,0
37431,2026-08-10T18:36:00.295726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,2.2,6.7,0.0,1.6,2.0,227.4,227.1,226.9,22.6,23.8,23.8,857.1,9.6,49.9,0.0,19.1,65.3,859.3,2.9,2.7,65.3,100.0,3311.0,3309.0,25.7,24.1,24.4,20000.0,855.9,0,0
37462,2026-08-10T18:36:15.285359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.7,0.0,0.9,1.0,240.1,240.2,240.2,13.8,11.9,12.7,850.7,7.0,49.95,0.0,1.7,45.3,851.0,8.7,7.1,45.3,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
37493,2026-08-10T18:36:31.285393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.3,4.8,0.0,1.6,2.0,234.4,234.0,233.8,14.4,14.3,14.1,858.3,5.8,49.93,0.0,5.9,65.3,859.6,1.0,0.9,65.3,100.0,3314.0,3312.0,25.7,24.1,24.4,20000.0,855.9,0,0
37524,2026-08-10T18:36:46.296686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,13.4,0.0,0.9,2.0,238.0,237.8,238.0,12.0,10.1,10.7,851.0,4.5,49.96,0.0,1.7,45.3,849.7,17.9,16.7,45.3,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
37586,2026-08-10T18:37:17.295423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.4,0.0,0.9,2.0,239.7,239.7,239.9,12.0,10.1,10.7,850.9,4.4,49.96,0.0,1.7,45.3,851.4,2.0,1.6,45.3,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
37617,2026-08-10T18:37:33.295535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,6.6,0.0,1.6,1.0,239.4,239.5,238.8,10.4,9.9,9.1,859.0,0.7,49.97,0.0,1.8,65.3,858.9,7.3,6.8,65.3,100.0,3310.0,3309.0,25.7,24.1,24.4,20000.0,855.9,0,0
37648,2026-08-10T18:37:48.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.4,11.1,0.0,0.9,1.0,226.4,226.2,226.5,21.4,20.3,20.8,849.6,15.2,49.89,0.0,18.2,45.3,851.0,4.1,4.1,45.3,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
37679,2026-08-10T18:38:04.296525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.1,5.3,0.0,1.6,2.0,239.8,240.1,239.4,11.7,11.3,10.9,858.5,1.8,49.94,0.0,3.5,65.3,858.6,7.1,6.5,65.3,100.0,3311.0,3309.0,25.7,24.1,24.4,20000.0,855.9,0,0
37741,2026-08-10T18:38:35.295423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,11.5,0.0,1.6,1.0,238.3,238.3,237.7,10.4,9.9,9.1,859.0,1.4,49.97,0.0,1.8,65.3,857.9,12.9,15.7,65.3,100.0,3314.0,3313.0,25.7,24.1,24.4,20000.0,855.9,0,0
37803,2026-08-10T18:39:06.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.3,0.0,1.6,2.0,240.3,240.3,239.7,10.4,9.9,9.1,859.0,-0.5,49.97,0.0,1.7,65.3,859.3,0.8,0.7,65.3,100.0,3313.0,3311.0,25.7,24.1,24.4,20000.0,855.9,0,0
37834,2026-08-10T18:39:21.285342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,2.6,0.0,0.9,1.0,239.4,239.4,239.5,12.1,10.1,10.7,851.0,4.2,49.96,0.0,1.7,45.3,851.7,1.6,1.7,45.3,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
