id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
37896,2026-08-10T18:39:52.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,1.7,0.0,0.9,2.0,240.1,239.9,240.0,13.4,11.5,12.3,850.4,7.5,49.93,0.0,3.6,45.3,850.7,9.2,11.9,45.3,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
37927,2026-08-10T18:40:08.296396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.6,2.6,0.0,1.6,2.0,232.6,232.1,231.7,15.6,15.6,15.5,858.3,8.7,49.93,0.0,6.0,65.3,858.9,11.3,6.8,65.3,100.0,3312.0,3310.0,25.7,24.1,24.4,20000.0,855.9,0,0
37958,2026-08-10T18:40:23.285854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,2.7,0.0,0.9,1.0,238.5,238.2,238.3,12.1,10.1,10.7,851.0,3.3,49.96,0.0,1.8,45.3,851.0,6.0,6.2,45.3,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
37989,2026-08-10T18:40:39.286163+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.9,1.6,0.7,20.4,0.0,1.6,2.0,231.2,231.5,230.6,26.2,26.1,24.6,858.6,21.4,49.9,0.0,6.4,65.3,859.3,1.0,0.7,65.3,100.0,3314.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0
38051,2026-08-10T18:41:10.295916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,1.1,0.0,1.6,1.0,239.4,239.4,238.9,10.3,9.9,9.1,859.0,-0.2,49.97,0.0,1.8,65.3,859.3,0.9,0.9,65.3,100.0,3313.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0
38082,2026-08-10T18:41:25.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.3,0.0,0.9,1.0,239.6,239.5,239.7,12.0,10.1,10.8,850.9,3.7,49.93,0.0,4.4,45.3,851.4,1.4,1.7,45.3,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
38113,2026-08-10T18:41:41.303077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,10.2,0.0,1.6,2.0,239.0,238.8,238.2,10.3,9.9,9.1,859.0,1.2,49.97,0.0,1.7,65.3,858.6,11.4,8.0,65.3,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
38144,2026-08-10T18:41:56.296252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.8,2.0,0.0,0.9,2.0,227.9,228.4,228.2,20.8,20.0,21.1,849.2,4.8,49.89,0.0,21.7,45.3,851.0,6.8,5.8,45.3,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
38206,2026-08-10T18:42:27.296632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.9,6.7,0.0,0.9,1.0,235.1,234.5,235.0,16.5,14.6,15.5,850.5,8.5,49.94,0.0,3.6,45.3,851.4,1.8,1.8,45.3,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
38237,2026-08-10T18:42:43.295738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,12.0,0.0,1.6,2.0,238.0,238.0,237.4,10.4,9.9,9.1,859.0,0.6,49.97,0.0,5.0,65.3,857.9,12.6,7.7,65.3,100.0,3314.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0
38268,2026-08-10T18:42:58.295529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.7,16.7,0.0,0.9,1.0,229.0,228.8,228.9,27.4,26.8,27.4,849.7,18.3,49.88,0.0,14.5,45.3,851.4,1.6,1.8,45.3,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
38361,2026-08-10T18:43:45.285379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.4,13.4,0.0,1.6,2.0,229.7,229.7,229.4,37.7,38.2,37.8,857.5,23.6,49.89,0.0,15.9,65.3,858.9,10.2,7.5,65.3,100.0,3308.0,3306.0,25.7,24.1,24.5,20000.0,855.9,0,0
38392,2026-08-10T18:44:00.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,2.1,0.0,0.9,2.0,239.1,239.0,239.2,13.5,11.6,12.4,850.7,7.3,49.95,0.0,3.0,45.3,851.0,5.2,5.3,45.3,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
38423,2026-08-10T18:44:16.285316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.7,4.9,0.0,1.6,1.0,240.4,240.1,239.6,13.5,13.3,13.0,858.6,5.6,49.95,0.0,1.8,65.3,859.3,0.7,0.8,65.3,100.0,3313.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0
38454,2026-08-10T18:44:31.285785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,3.7,0.0,0.9,1.0,238.1,237.7,237.8,12.0,10.1,10.7,851.0,4.5,49.96,0.0,1.8,45.3,851.0,8.2,7.0,45.3,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
38516,2026-08-10T18:45:02.296616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,13.2,0.0,0.9,1.0,240.4,240.1,240.2,12.0,10.1,10.8,851.0,4.8,49.96,0.0,1.8,45.3,850.0,18.0,16.8,45.3,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
38547,2026-08-10T18:45:18.285616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,4.4,0.0,1.6,2.0,238.8,238.8,238.2,10.4,9.9,9.1,859.0,-0.7,49.97,0.0,1.7,65.3,858.9,3.7,3.2,65.3,100.0,3313.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0
38578,2026-08-10T18:45:33.295942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.6,8.7,0.0,0.9,2.0,226.8,226.8,227.1,18.5,17.2,18.0,849.8,10.5,49.89,0.0,19.3,44.9,851.4,1.8,1.8,44.9,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
38609,2026-08-10T18:45:49.285361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.1,13.3,0.0,1.6,3.0,241.6,241.4,240.8,10.3,9.9,9.1,858.7,-0.1,49.97,0.0,1.8,65.3,857.6,13.2,10.1,65.3,100.0,3310.0,3307.0,25.7,24.1,24.5,20000.0,855.9,0,0
38671,2026-08-10T18:46:20.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,4.8,0.0,1.6,2.0,238.8,238.6,237.9,10.4,9.9,9.2,859.0,1.2,49.97,0.0,1.8,64.9,858.6,6.0,4.4,64.9,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
38702,2026-08-10T18:46:35.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,2.1,0.0,0.9,1.0,240.3,240.0,240.0,12.1,10.0,10.7,851.0,4.3,49.94,0.0,1.7,44.9,851.4,2.2,1.7,44.9,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
38733,2026-08-10T18:46:51.285348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.2,5.1,0.0,1.6,2.0,234.5,233.9,233.9,14.3,14.0,13.7,858.4,5.2,49.93,0.0,9.6,64.9,858.6,10.3,9.4,64.9,100.0,3312.0,3310.0,25.7,24.1,24.5,20000.0,855.9,0,0
38764,2026-08-10T18:47:06.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.1,10.8,0.0,0.9,2.0,230.8,230.0,230.7,17.9,15.7,16.4,850.3,12.4,49.9,0.0,4.8,44.9,851.4,1.6,1.7,44.9,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
38857,2026-08-10T18:47:53.285985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.6,1.6,0.0,1.6,2.0,227.6,227.6,227.0,16.5,14.8,15.4,857.0,4.3,49.89,0.0,23.2,64.9,858.6,5.9,4.5,64.9,100.0,3312.0,3310.0,25.7,24.1,24.5,20000.0,855.9,0,0
38888,2026-08-10T18:48:08.295655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.4,0.0,0.8,1.0,241.5,241.6,241.6,12.0,10.1,10.8,850.7,4.2,49.95,0.0,1.8,44.9,851.0,4.6,4.1,44.9,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
38919,2026-08-10T18:48:24.296317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,1.2,0.4,0.8,0.0,1.5,2.0,235.1,234.5,239.1,10.3,9.9,9.1,858.9,0.1,49.97,0.0,1.7,64.9,859.3,0.9,0.8,64.9,100.0,3313.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0
38982,2026-08-10T18:48:55.295473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.3,11.2,0.0,0.8,2.0,237.9,237.6,237.7,12.0,10.1,10.7,851.0,4.6,49.95,0.0,6.8,44.9,849.7,15.8,15.5,44.9,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
39013,2026-08-10T18:49:11.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,1.2,0.0,1.5,1.0,239.8,239.5,238.9,10.3,9.9,9.1,858.9,0.1,49.97,0.0,1.8,64.9,859.3,1.3,0.9,64.9,100.0,3313.0,3312.0,25.7,24.2,24.5,20000.0,855.9,0,0
39044,2026-08-10T18:49:26.285409+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.3,5.8,0.0,0.8,1.0,235.6,235.1,235.6,14.7,12.8,13.6,850.4,7.6,49.96,0.0,6.1,44.9,851.7,1.8,1.8,44.9,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
39075,2026-08-10T18:49:42.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,10.1,0.0,1.5,2.0,239.1,239.1,238.5,10.4,9.9,9.1,858.9,1.0,49.97,0.0,1.8,64.9,858.3,11.1,10.3,64.9,100.0,3310.0,3308.0,25.7,24.2,24.5,20000.0,855.9,0,0
39137,2026-08-10T18:50:13.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,6.7,0.0,1.5,2.0,241.9,241.9,241.2,10.3,9.9,9.1,858.8,-0.1,49.96,0.0,1.8,64.9,858.6,6.6,6.1,64.9,100.0,3310.0,3308.0,25.7,24.2,24.5,20000.0,855.9,0,0
39168,2026-08-10T18:50:28.285835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,5.0,0.0,0.8,1.0,237.5,237.5,237.8,13.6,11.7,12.5,850.7,6.8,49.95,0.0,1.8,44.9,851.4,1.8,1.7,44.9,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
39199,2026-08-10T18:50:44.286048+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,13.4,0.0,1.5,2.0,238.0,238.1,237.5,10.4,9.9,9.1,858.9,1.4,49.97,0.0,1.8,64.9,858.3,14.8,8.5,64.9,100.0,3309.0,3307.0,25.7,24.2,24.5,20000.0,855.9,0,0
39230,2026-08-10T18:50:59.296163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.9,17.5,0.0,0.8,1.0,230.4,230.3,230.5,24.8,24.4,24.1,850.5,19.1,49.89,0.0,4.8,44.9,851.4,1.6,1.7,44.9,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
39292,2026-08-10T18:51:30.285468+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,11.1,0.0,0.8,2.0,238.8,238.4,238.6,12.0,10.1,10.8,851.0,2.6,49.96,0.0,1.7,44.9,850.7,13.7,9.6,44.9,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
39323,2026-08-10T18:51:46.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,0.8,15.9,0.0,1.5,2.0,229.1,228.7,228.7,35.8,35.8,36.4,857.8,20.7,49.9,0.0,21.3,64.9,858.6,4.8,4.1,64.9,100.0,3310.0,3308.0,25.7,24.2,24.5,20000.0,855.9,0,0
39385,2026-08-10T18:52:17.286067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,1.0,4.9,0.0,1.5,2.0,234.1,233.4,233.1,14.3,14.3,14.0,858.3,5.8,49.94,0.0,4.3,64.9,859.3,0.9,0.8,64.9,100.0,3313.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0
39447,2026-08-10T18:52:48.285403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.6,16.4,0.0,1.5,2.0,232.7,232.6,232.3,31.9,31.8,30.6,858.3,20.8,49.89,0.0,18.6,64.9,858.9,4.4,3.6,64.9,100.0,3312.0,3310.0,25.7,24.2,24.5,20000.0,855.9,0,0
39478,2026-08-10T18:53:03.296606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,1.9,0.0,0.8,1.0,240.6,240.6,240.6,12.0,10.1,10.8,850.9,4.6,49.96,0.0,1.7,44.9,851.4,2.7,13.2,44.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
39509,2026-08-10T18:53:19.286396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,0.8,0.0,1.5,2.0,239.2,238.9,238.3,10.3,9.9,9.0,858.8,0.0,49.97,0.0,1.7,64.9,859.3,0.8,0.8,64.9,100.0,3313.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0
39540,2026-08-10T18:53:34.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,1.8,0.0,0.8,1.0,231.8,231.4,231.7,14.2,12.3,13.2,850.6,3.8,49.93,0.0,8.0,44.9,851.4,2.0,1.6,44.9,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
39602,2026-08-10T18:54:05.285316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.3,3.1,0.0,0.8,2.0,234.0,233.3,233.7,16.2,14.3,15.1,850.4,9.2,49.92,0.0,7.4,44.9,850.7,12.3,10.3,44.9,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
39633,2026-08-10T18:54:21.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,5.9,0.0,1.6,2.0,238.7,238.8,238.1,10.4,9.9,9.2,858.8,1.4,49.97,0.0,1.8,64.9,858.6,7.3,6.2,64.9,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0
39664,2026-08-10T18:54:36.285319+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.2,2.1,1.6,24.1,0.0,0.8,1.0,227.5,227.3,227.4,36.0,36.0,33.9,850.1,26.0,49.87,0.0,21.7,44.9,851.7,1.9,1.8,44.9,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
39695,2026-08-10T18:54:52.296206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.1,16.0,0.0,1.6,2.0,240.5,240.8,240.1,11.4,10.9,10.5,858.7,1.5,49.97,0.0,1.8,64.9,857.6,17.5,13.4,64.9,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0
39757,2026-08-10T18:55:23.285758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,4.7,0.0,1.6,3.0,237.9,237.9,237.4,10.5,9.9,9.2,858.8,1.0,49.97,0.0,4.7,64.9,858.6,5.7,5.1,64.9,100.0,3311.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0
39788,2026-08-10T18:55:38.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,1.2,0.0,0.8,1.0,239.6,239.6,239.7,12.0,10.1,10.7,851.0,5.1,49.96,0.0,1.8,44.9,851.0,6.3,4.7,44.9,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
39819,2026-08-10T18:55:54.285367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.1,7.6,0.0,1.6,2.0,232.1,231.4,231.0,15.2,15.0,14.8,858.2,6.8,49.93,0.0,9.9,64.9,858.3,14.4,11.3,64.9,100.0,3312.0,3310.0,25.8,24.2,24.6,20000.0,855.9,0,0
39850,2026-08-10T18:56:09.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.5,0.7,0.0,0.8,1.0,237.2,236.4,236.8,14.7,12.7,13.6,850.5,7.3,49.94,0.0,3.3,44.9,851.0,6.6,6.2,44.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
39912,2026-08-10T18:56:40.285441+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,13.7,0.0,0.8,1.0,238.1,238.0,238.1,12.0,10.1,10.7,851.0,3.7,49.96,0.0,1.8,44.9,850.7,17.4,16.1,44.9,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
39943,2026-08-10T18:56:56.285506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,2.6,9.8,0.0,1.6,2.0,229.1,228.6,228.8,29.7,32.1,32.1,856.3,11.1,49.89,0.0,17.8,64.9,858.9,1.3,0.7,64.9,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0
39974,2026-08-10T18:57:11.295435+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,2.1,0.0,0.8,1.0,240.6,240.6,240.7,12.1,10.1,10.7,851.0,5.1,49.96,0.0,1.7,44.9,851.0,7.2,6.4,44.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
40005,2026-08-10T18:57:27.285408+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,1.1,0.0,1.6,2.0,240.1,240.2,239.5,10.3,9.9,9.1,858.8,0.0,49.97,0.0,1.7,64.9,859.3,1.1,1.2,64.9,100.0,3312.0,3310.0,25.8,24.2,24.6,20000.0,855.9,0,0
40067,2026-08-10T18:57:58.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.2,3.6,0.0,1.6,2.0,234.7,234.2,234.0,15.5,15.6,15.8,858.7,0.7,49.94,0.0,5.7,64.9,858.9,4.3,3.2,64.9,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0
40098,2026-08-10T18:58:13.296089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.0,9.9,0.0,0.8,1.0,232.5,232.1,232.3,18.1,16.5,16.8,850.4,11.5,49.92,0.0,7.9,44.5,851.4,1.6,1.7,44.5,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
40129,2026-08-10T18:58:29.295504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.5,12.4,0.0,1.6,2.0,238.4,238.4,237.8,10.4,9.9,9.1,858.8,0.8,49.97,0.0,1.7,64.9,857.3,13.2,11.7,64.9,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0
40160,2026-08-10T18:58:44.286174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,2.1,2.9,0.0,0.8,1.0,230.0,229.8,230.4,19.1,17.1,17.3,849.6,4.6,49.88,0.0,17.2,44.5,851.7,1.7,1.8,44.5,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
40222,2026-08-10T18:59:15.285473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.4,0.0,0.8,1.0,239.7,239.7,239.8,12.0,10.2,10.8,850.9,4.7,49.96,0.0,1.7,44.5,851.4,2.3,1.7,44.5,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
40253,2026-08-10T18:59:31.285423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.2,5.5,0.0,1.6,2.0,231.8,231.1,230.9,15.2,15.2,15.1,858.1,6.6,49.93,0.0,7.1,64.9,859.3,1.1,0.7,64.9,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0
40284,2026-08-10T18:59:46.295640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.4,5.8,0.0,0.8,1.0,237.1,236.8,237.0,14.6,12.7,13.6,850.3,7.4,49.92,0.0,5.3,44.5,851.7,1.6,1.8,44.5,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
40315,2026-08-10T19:00:02.295990+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.9,3.5,0.0,1.6,2.0,231.8,231.3,231.1,15.5,15.6,15.5,858.0,6.4,49.94,0.0,6.9,64.9,858.9,2.9,2.4,64.9,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0
40377,2026-08-10T19:00:33.296040+00:00,external_ems_1,bess_1,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.2,1.6,2.0,23.5,0.4,1.6,2.0,229.7,229.6,229.5,38.6,40.2,38.8,857.3,24.5,49.88,0.0,13.0,64.5,859.3,1.0,0.9,64.9,100.0,3312.0,3310.0,25.8,24.2,24.6,20000.0,855.9,0,0
40439,2026-08-10T19:01:04.285900+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.7,10.9,0.0,1.6,2.0,230.3,230.0,229.5,16.2,15.2,14.9,858.2,12.2,49.89,0.0,9.3,64.5,858.9,1.3,1.3,64.5,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0
40470,2026-08-10T19:01:19.295787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,3.1,0.0,0.8,1.0,239.9,239.7,240.0,12.0,10.9,10.9,850.9,5.3,49.96,0.0,2.0,44.5,851.4,2.2,2.1,44.5,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
40532,2026-08-10T19:01:50.285355+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,0.8,3.0,0.0,0.8,1.0,227.1,226.4,227.4,26.5,28.7,26.4,849.9,13.0,49.89,0.0,14.3,44.5,850.7,10.0,8.0,44.5,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
40563,2026-08-10T19:02:06.285721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,5.4,0.0,1.5,2.0,240.2,239.4,239.7,12.1,12.4,11.1,858.3,2.2,49.96,0.0,3.9,64.5,858.6,7.6,6.7,64.5,100.0,3311.0,3309.0,25.8,24.3,24.6,20000.0,855.9,0,0
40594,2026-08-10T19:02:21.296422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,1.2,8.7,0.0,0.8,2.0,231.5,230.4,231.5,17.3,17.6,16.1,850.2,11.9,49.92,0.0,5.5,44.5,851.4,3.2,2.0,44.5,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
40625,2026-08-10T19:02:37.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,1.0,12.9,0.0,1.5,2.0,238.0,237.2,237.5,10.6,10.9,9.1,858.6,0.4,49.97,0.0,2.4,64.5,857.6,13.3,10.6,64.5,100.0,3312.0,3310.0,25.8,24.3,24.6,20000.0,855.9,0,0
40687,2026-08-10T19:03:08.285379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.4,1.1,0.0,1.5,2.0,240.4,239.6,239.8,10.5,10.8,9.1,858.5,0.0,49.97,0.0,2.4,64.5,858.9,1.1,1.5,64.5,100.0,3312.0,3310.0,25.8,24.3,24.6,20000.0,855.9,0,0
40718,2026-08-10T19:03:23.286211+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.4,7.6,0.0,0.8,2.0,239.3,238.2,239.0,12.0,12.7,11.0,850.8,5.7,49.96,0.0,2.3,44.5,850.4,13.3,12.4,44.5,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
40749,2026-08-10T19:03:39.286367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.6,4.0,0.0,1.5,2.0,228.0,227.1,227.5,21.0,22.3,20.8,857.3,11.8,49.89,0.0,13.4,64.5,857.9,7.8,7.8,64.5,100.0,3309.0,3307.0,25.8,24.3,24.6,20000.0,855.9,0,0
40780,2026-08-10T19:03:54.296645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.0,0.7,1.0,0.0,0.8,2.0,238.0,236.4,237.5,14.4,14.7,13.7,850.4,9.2,49.94,0.0,4.1,44.5,849.7,10.2,15.4,44.5,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
40842,2026-08-10T19:04:25.285317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.1,2.8,0.0,0.8,1.0,238.0,237.3,237.9,12.0,11.5,10.9,850.8,4.2,49.96,0.0,2.1,44.5,850.7,7.0,7.3,44.5,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
40873,2026-08-10T19:04:41.297064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,2.6,3.8,0.0,1.5,2.0,229.6,229.2,229.1,19.9,20.8,20.6,856.3,4.9,49.89,0.0,10.1,64.5,858.9,1.1,1.3,64.5,100.0,3312.0,3310.0,25.8,24.3,24.6,20000.0,855.9,0,0
40904,2026-08-10T19:04:56.285427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,12.8,0.0,0.8,2.0,240.0,239.2,239.8,12.0,11.5,10.9,850.9,5.4,49.96,0.0,2.2,44.5,850.7,18.2,11.6,44.5,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
40997,2026-08-10T19:05:43.295454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.6,9.4,0.0,1.5,2.0,238.8,238.3,238.3,10.5,10.5,9.0,858.5,0.2,49.97,0.0,2.2,64.5,857.9,9.6,8.5,64.5,100.0,3311.0,3309.0,25.8,24.3,24.6,20000.0,855.9,0,0
41028,2026-08-10T19:05:58.295808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,1.0,1.1,0.0,0.8,2.0,230.2,229.3,230.3,18.8,16.7,17.1,849.7,5.5,49.87,0.0,21.9,44.5,850.7,6.6,6.5,44.5,100.0,3279.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
41059,2026-08-10T19:06:14.285342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,8.2,0.0,1.5,2.0,241.4,240.9,240.8,10.4,10.5,9.0,858.4,0.2,49.97,0.0,2.2,64.5,857.9,8.4,7.5,64.5,100.0,3308.0,3306.0,25.8,24.3,24.6,20000.0,855.9,0,0
41090,2026-08-10T19:06:29.285939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.2,5.2,0.0,0.8,2.0,233.5,232.5,233.5,16.8,16.3,15.7,850.2,7.6,49.91,0.0,7.9,44.5,851.4,2.4,2.1,44.5,100.0,3280.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0
41152,2026-08-10T19:07:00.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,2.7,6.4,0.0,0.8,1.0,228.4,227.9,228.6,23.8,24.3,24.3,848.7,8.5,49.87,0.0,21.8,44.5,851.4,2.1,2.2,44.5,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0
41183,2026-08-10T19:07:16.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.2,3.0,0.0,1.5,2.0,241.0,240.5,240.4,10.4,10.5,9.0,858.4,0.3,49.97,0.0,2.2,64.5,858.6,3.3,2.7,64.5,100.0,3309.0,3307.0,25.8,24.3,24.6,20000.0,855.9,0,0
41214,2026-08-10T19:07:31.297760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,3.5,0.0,0.8,1.0,239.6,239.1,239.6,11.9,11.5,10.9,850.8,5.6,49.96,0.0,2.2,44.5,850.7,9.1,8.3,44.5,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0
41245,2026-08-10T19:07:47.295808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.2,2.9,0.0,1.5,2.0,229.2,228.6,228.8,16.0,16.3,15.9,857.7,8.9,49.91,0.0,9.2,64.5,857.9,11.8,11.6,64.5,100.0,3306.0,3304.0,25.8,24.3,24.6,20000.0,855.9,0,0
41307,2026-08-10T19:08:18.296111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.8,5.5,0.0,1.6,2.0,230.8,230.0,230.2,15.3,16.1,15.5,857.8,6.9,49.94,0.0,7.5,64.5,858.6,1.4,1.3,64.5,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0
41338,2026-08-10T19:08:33.295592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,6.0,0.0,0.8,1.0,238.4,237.8,238.4,12.0,11.5,10.9,850.8,5.2,49.96,0.0,2.2,44.5,850.4,11.2,11.6,44.5,100.0,3278.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0
41369,2026-08-10T19:08:49.295786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.9,0.6,18.6,0.0,1.6,2.0,230.0,229.6,229.8,39.3,41.7,37.8,857.3,25.1,49.88,0.0,4.4,64.5,857.9,6.5,6.1,64.5,100.0,3309.0,3307.0,25.8,24.2,24.6,20000.0,855.9,0,0
41400,2026-08-10T19:09:04.295958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,2.7,0.0,0.8,1.0,241.4,240.9,241.4,12.0,11.5,10.9,850.8,5.5,49.96,0.0,2.1,44.5,850.7,8.2,7.4,44.5,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
41493,2026-08-10T19:09:51.285347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,1.4,15.3,0.0,1.6,2.0,231.1,231.5,230.6,18.8,17.9,17.1,857.2,16.7,49.89,0.0,7.7,64.5,858.6,1.4,0.7,64.5,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0
41524,2026-08-10T19:10:06.285749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.5,2.1,0.0,0.9,2.0,233.6,233.1,233.6,16.7,14.8,15.5,850.2,9.7,49.94,0.0,7.0,44.1,850.7,7.6,8.7,44.1,100.0,3274.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0
41555,2026-08-10T19:10:22.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,1.3,0.0,1.6,2.0,239.8,239.5,238.9,10.3,9.9,9.1,858.4,-0.3,49.97,0.0,1.7,64.5,858.6,1.0,0.8,64.5,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0
41617,2026-08-10T19:10:53.286282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.2,4.0,0.0,1.6,2.0,238.4,238.2,237.8,12.8,12.5,12.2,858.1,4.0,49.93,0.0,4.2,64.5,857.9,8.0,7.9,64.5,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0
41648,2026-08-10T19:11:08.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.5,0.8,0.0,0.8,1.0,232.1,231.4,231.8,16.5,14.7,15.5,850.2,9.1,49.93,0.0,6.9,44.1,850.7,9.9,8.5,44.1,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0
41679,2026-08-10T19:11:24.285376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,8.3,0.0,1.6,2.0,238.1,238.1,237.5,10.4,9.8,9.1,858.4,-0.4,49.97,0.0,1.8,64.5,857.9,7.9,5.9,64.5,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0
41710,2026-08-10T19:11:39.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.0,6.1,0.0,0.9,1.0,227.4,227.1,227.3,32.5,32.3,32.8,850.4,7.5,49.88,0.0,13.8,44.1,851.4,1.4,1.7,44.1,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0
41772,2026-08-10T19:12:10.295528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.8,18.2,0.0,0.9,1.0,229.6,229.1,229.5,23.1,21.9,20.6,850.6,20.0,49.88,0.0,14.1,44.1,851.4,1.8,1.7,44.1,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0
41803,2026-08-10T19:12:26.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,0.8,0.0,1.6,2.0,240.1,239.9,239.2,10.3,9.8,9.1,858.4,0.1,49.97,0.0,3.8,64.5,858.6,0.9,0.7,64.5,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
41834,2026-08-10T19:12:41.286396+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,7.2,0.0,0.9,2.0,239.3,239.3,239.4,12.0,10.1,10.8,850.9,4.6,49.96,0.0,1.7,44.1,850.4,11.8,10.2,44.1,100.0,3277.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
41865,2026-08-10T19:12:57.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.2,0.6,3.7,0.0,1.6,3.0,226.8,226.3,225.6,16.1,14.9,14.9,857.7,6.4,49.89,0.0,7.1,64.5,858.3,2.7,2.6,64.5,100.0,3310.0,3307.0,25.7,24.1,24.5,20000.0,855.9,0,0
41927,2026-08-10T19:13:28.296901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.3,0.5,0.0,1.6,3.0,239.2,239.2,238.6,11.3,10.8,10.5,858.3,0.5,49.94,0.0,1.8,64.5,858.6,1.0,0.7,64.5,100.0,3312.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
41958,2026-08-10T19:13:43.296158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,7.2,0.0,0.8,1.0,238.2,238.2,238.3,12.0,10.1,10.8,850.9,4.6,49.96,0.0,1.7,44.1,849.7,11.8,13.1,44.1,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0
42020,2026-08-10T19:14:14.296043+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,3.3,0.0,0.8,1.0,240.2,240.2,240.2,12.0,10.1,10.7,850.9,4.7,49.96,0.0,1.7,44.1,850.7,8.0,6.5,44.1,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
42082,2026-08-10T19:14:45.285356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,8.5,0.0,0.8,2.0,226.8,226.4,226.7,27.3,27.2,26.9,850.2,19.1,49.91,0.0,4.0,44.1,849.7,10.6,10.9,44.1,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
42113,2026-08-10T19:15:01.296311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.3,1.2,0.0,1.6,2.0,233.9,233.7,233.5,15.4,15.6,15.8,857.6,7.5,49.91,0.0,7.0,64.1,857.9,6.3,5.5,64.1,100.0,3310.0,3308.0,25.7,24.1,24.5,20000.0,855.9,0,0
42144,2026-08-10T19:15:16.295934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.2,8.6,0.0,0.8,2.0,232.5,232.2,232.5,17.6,15.8,16.3,850.2,10.5,49.91,0.0,6.6,44.1,851.4,1.9,1.7,44.1,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
42175,2026-08-10T19:15:32.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,11.3,0.0,1.6,3.0,238.4,238.4,237.8,10.4,9.9,9.1,858.3,0.4,49.97,0.0,1.8,64.1,856.9,11.7,16.2,64.1,100.0,3303.0,3300.0,25.7,24.1,24.5,20000.0,855.9,0,0
42237,2026-08-10T19:16:03.286276+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.8,0.0,1.6,3.0,241.3,241.5,240.8,10.3,9.8,9.0,858.2,0.1,49.97,0.0,1.8,64.1,858.6,0.9,0.8,64.1,100.0,3311.0,3308.0,25.7,24.1,24.5,20000.0,855.9,0,0
42268,2026-08-10T19:16:18.286451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.2,0.0,0.8,1.0,237.9,238.0,238.1,16.5,14.6,15.5,850.9,3.9,49.92,0.0,4.0,44.1,851.4,1.7,1.8,44.1,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
42299,2026-08-10T19:16:34.296327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.0,4.5,0.0,1.6,2.0,231.4,231.1,230.7,14.1,13.7,13.6,857.6,5.2,49.97,0.0,7.0,64.1,858.6,0.7,0.6,64.1,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
42330,2026-08-10T19:16:49.285329+00:00,external_ems_2,bess_2,good,0.0428,normal,PCS phase current imbalance high: 9.8,0.6,9.8,0.3,0.0,0.0,0.8,1.0,228.6,228.0,228.2,24.5,23.6,14.7,850.4,8.6,49.93,0.0,4.3,44.1,850.7,8.6,7.3,44.1,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
42392,2026-08-10T19:17:20.296052+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.5,0.0,0.8,1.0,238.2,238.1,238.2,12.0,10.1,10.8,851.0,4.5,49.96,0.0,1.7,44.1,850.7,8.0,6.9,44.1,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
42423,2026-08-10T19:17:36.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.9,9.2,0.0,1.6,3.0,226.5,226.0,225.5,16.4,15.1,15.2,857.7,10.0,49.89,0.0,4.8,64.1,858.6,0.8,0.7,64.1,100.0,3311.0,3308.0,25.7,24.1,24.4,20000.0,855.9,0,0
42454,2026-08-10T19:17:51.295957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.3,14.0,0.0,0.8,1.0,238.1,237.7,237.8,12.0,10.1,10.7,851.0,4.5,49.96,0.0,5.1,44.1,849.7,18.5,17.4,44.1,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0
42485,2026-08-10T19:18:07.285347+00:00,external_ems_1,bess_1,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,1.0,2.3,0.9,20.6,0.0,1.6,2.0,229.9,230.5,229.5,25.1,24.8,22.8,857.7,21.4,49.89,0.0,18.6,64.1,858.6,0.8,0.8,64.1,100.0,3310.0,3308.0,25.7,24.1,24.4,20000.0,855.9,0,0
42547,2026-08-10T19:18:38.295864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.4,0.1,0.0,1.6,3.0,239.7,239.5,238.8,10.4,9.9,9.1,858.2,1.2,49.97,0.0,1.8,64.1,858.6,1.1,0.8,64.1,100.0,3311.0,3308.0,25.7,24.1,24.4,20000.0,855.9,0,0
42578,2026-08-10T19:18:53.285867+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,8.1,0.0,0.8,2.0,230.8,230.2,230.6,17.9,16.2,16.8,851.0,9.3,49.94,0.0,7.4,44.1,850.0,17.4,13.0,44.1,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
42609,2026-08-10T19:19:09.285550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.0,4.5,0.0,1.6,3.0,239.7,239.6,239.0,12.1,11.6,11.3,857.9,2.1,49.94,0.0,3.5,64.1,857.9,6.6,5.8,64.1,100.0,3309.0,3306.0,25.7,24.1,24.4,20000.0,855.9,0,0
42640,2026-08-10T19:19:24.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,1.0,6.0,0.0,0.8,2.0,234.7,233.8,234.3,15.4,13.6,14.5,850.4,7.9,49.93,0.0,7.6,44.1,851.4,1.9,1.7,44.1,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
42702,2026-08-10T19:19:55.295991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,2.3,3.0,0.0,0.8,1.0,229.2,229.7,229.4,23.1,22.5,23.6,848.7,6.6,49.88,0.0,8.2,44.1,851.0,3.6,3.3,44.1,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
42733,2026-08-10T19:20:11.295810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,1.0,0.0,1.6,2.0,240.4,240.5,239.8,10.4,9.8,9.1,858.2,0.3,49.97,0.0,1.8,64.1,858.6,1.3,0.8,64.1,100.0,3311.0,3309.0,25.7,24.1,24.4,20000.0,855.9,0,0
42764,2026-08-10T19:20:26.295487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,2.4,0.0,0.8,1.0,239.9,239.9,240.0,12.0,10.1,10.7,850.8,4.4,49.96,0.0,1.8,44.1,851.7,2.0,1.7,44.1,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
42795,2026-08-10T19:20:42.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.4,2.7,0.0,1.7,3.0,226.5,226.5,226.1,16.9,16.2,16.7,857.2,9.5,49.92,0.0,7.4,64.1,857.6,6.8,6.7,64.1,100.0,3307.0,3304.0,25.7,24.0,24.4,20000.0,855.9,0,0
42857,2026-08-10T19:21:13.285417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,1.1,6.5,0.0,1.7,3.0,235.1,234.5,234.1,15.6,15.6,15.7,857.5,7.3,49.93,0.0,6.8,64.1,858.6,0.8,0.9,64.1,100.0,3310.0,3307.0,25.7,24.0,24.4,20000.0,855.9,0,0
42888,2026-08-10T19:21:28.295539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,3.4,0.0,0.8,2.0,238.6,238.6,238.7,12.0,10.1,10.7,850.9,5.0,49.96,0.0,1.7,44.1,850.7,8.4,6.9,44.1,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
42919,2026-08-10T19:21:44.296182+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,0.9,14.6,0.0,1.6,2.0,228.8,228.9,227.8,17.8,16.5,16.3,857.7,15.9,49.89,0.0,9.5,64.1,858.6,1.3,0.8,64.1,100.0,3310.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0
42950,2026-08-10T19:21:59.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.2,10.1,0.0,0.8,1.0,241.0,241.1,241.1,12.1,10.1,10.8,850.9,4.5,49.96,0.0,1.8,44.1,849.7,14.6,17.0,44.1,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
43012,2026-08-10T19:22:30.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,4.2,0.0,0.8,1.0,237.7,237.7,237.7,12.0,10.1,10.8,851.0,3.3,49.94,0.0,6.4,43.7,851.0,7.5,6.3,43.7,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
43075,2026-08-10T19:23:02.296714+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,1.0,0.8,1.0,20.4,0.0,1.6,2.0,232.9,232.8,231.9,33.0,33.6,32.8,857.6,21.5,49.91,0.0,10.2,64.1,858.6,1.1,0.7,64.1,100.0,3310.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0
43106,2026-08-10T19:23:17.285970+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.1,6.0,0.0,0.8,2.0,232.9,232.2,232.6,16.1,14.2,15.1,850.3,7.9,49.92,0.0,7.2,43.7,851.4,1.9,1.7,43.7,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
43168,2026-08-10T19:23:48.295440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.5,16.2,0.0,0.8,1.0,226.8,226.6,226.7,32.1,31.6,31.7,848.5,20.2,49.88,0.0,19.8,43.7,851.0,4.0,3.7,43.7,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
43199,2026-08-10T19:24:04.285853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.8,0.0,1.6,3.0,240.1,240.1,239.5,10.3,9.8,9.0,858.1,0.2,49.97,0.0,1.8,64.1,858.3,3.0,2.7,64.1,100.0,3308.0,3305.0,25.6,24.0,24.4,20000.0,855.9,0,0
43230,2026-08-10T19:24:19.285647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,2.3,0.0,0.8,1.0,240.4,240.0,240.1,12.0,10.1,10.8,850.9,4.2,49.96,0.0,1.7,43.7,851.4,1.9,1.6,43.7,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
43261,2026-08-10T19:24:35.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.5,9.1,0.0,1.6,3.0,232.2,231.6,231.1,11.9,11.4,11.1,858.1,2.5,49.97,0.0,6.7,64.1,857.6,11.6,9.4,64.1,100.0,3307.0,3304.0,25.6,24.0,24.4,20000.0,855.9,0,0
43323,2026-08-10T19:25:06.285347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.6,0.0,1.6,2.0,239.7,239.7,239.1,10.3,9.9,9.1,857.8,-0.2,49.95,0.0,6.4,64.1,857.9,5.4,4.4,64.1,100.0,3308.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0
43354,2026-08-10T19:25:21.296161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.2,0.0,0.8,1.0,238.4,238.4,238.5,12.0,10.1,10.8,851.0,3.8,49.96,0.0,1.7,43.7,851.0,7.0,6.6,43.7,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
43385,2026-08-10T19:25:37.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,2.5,8.8,0.0,1.6,2.0,227.3,226.7,226.8,29.8,31.8,32.6,855.8,9.7,49.9,0.0,7.9,64.1,858.3,0.9,0.7,64.1,100.0,3310.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0
43416,2026-08-10T19:25:52.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,12.6,0.0,0.8,2.0,238.0,238.0,238.1,12.0,10.1,10.7,850.9,4.7,49.96,0.0,1.7,43.7,850.7,17.3,11.1,43.7,100.0,3271.0,3269.0,24.9,24.1,24.3,20000.0,856.4,0,0
43478,2026-08-10T19:26:23.285975+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.0,0.0,0.8,1.0,240.6,240.6,240.7,12.0,10.1,10.8,850.9,5.0,49.96,0.0,1.8,43.7,851.4,2.0,1.8,43.7,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
43509,2026-08-10T19:26:39.295774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,0.3,0.0,1.6,3.0,239.7,239.7,239.1,10.4,9.8,9.1,858.0,1.5,49.97,0.0,1.8,64.1,858.6,1.2,0.9,64.1,100.0,3311.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0
43540,2026-08-10T19:26:54.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,3.0,0.0,0.8,1.0,227.0,226.7,227.1,18.1,16.4,16.7,850.1,11.7,49.92,0.0,7.0,43.7,850.7,8.7,7.7,43.7,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
43633,2026-08-10T19:27:41.296413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.4,14.8,0.0,1.6,3.0,238.5,238.5,237.9,10.3,9.9,9.2,858.0,0.4,49.97,0.0,1.8,64.1,856.6,15.2,15.8,64.1,100.0,3309.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0
43664,2026-08-10T19:27:56.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.1,17.8,0.0,0.8,2.0,226.5,226.5,226.7,32.2,31.5,31.5,848.9,22.0,49.88,0.0,16.9,43.7,851.0,4.2,4.4,43.7,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
43695,2026-08-10T19:28:12.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,3.5,0.0,1.6,3.0,240.7,240.9,240.2,10.3,9.9,9.1,858.0,-0.1,49.97,0.0,1.8,64.1,857.9,3.4,2.3,64.1,100.0,3309.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0
43726,2026-08-10T19:28:27.285599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,2.3,0.0,0.8,2.0,239.6,239.6,239.6,12.0,10.1,10.8,850.9,4.1,49.96,0.0,1.7,43.7,851.4,1.8,1.7,43.7,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
43788,2026-08-10T19:28:58.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.2,6.9,0.0,0.8,2.0,235.4,234.9,235.3,16.0,14.5,15.0,850.2,8.7,49.92,0.0,5.8,43.7,851.4,1.8,1.7,43.7,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
43819,2026-08-10T19:29:14.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,1.0,4.0,0.0,1.6,3.0,234.2,233.5,233.2,14.3,14.2,13.9,857.3,5.1,49.93,0.0,7.7,63.7,858.3,1.1,0.8,63.7,100.0,3310.0,3307.0,25.6,24.0,24.4,20000.0,855.9,0,0
43850,2026-08-10T19:29:29.296294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,4.6,0.0,0.8,1.0,238.4,238.4,238.5,12.0,10.1,10.7,850.9,2.3,49.96,0.0,1.8,43.7,850.7,6.9,6.6,43.7,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
43881,2026-08-10T19:29:45.286031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.8,12.1,0.0,1.6,2.0,227.2,226.9,226.2,16.6,15.4,15.4,857.5,12.1,49.89,0.0,10.6,63.7,858.3,0.0,0.7,63.7,100.0,3310.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0
43943,2026-08-10T19:30:16.296480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,1.0,0.0,1.6,3.0,239.6,239.7,239.0,10.4,9.9,9.1,858.0,0.4,49.97,0.0,1.8,63.7,858.3,1.4,0.7,63.7,100.0,3307.0,3304.0,25.6,24.0,24.4,20000.0,855.9,0,0
43974,2026-08-10T19:30:31.296189+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.0,4.2,0.0,0.8,1.0,234.5,234.5,234.8,15.3,13.5,14.3,850.4,5.6,49.92,0.0,7.9,43.7,851.4,1.4,1.8,43.7,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
44005,2026-08-10T19:30:47.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.3,8.5,0.0,1.6,3.0,237.5,237.3,236.9,13.0,12.6,12.5,857.3,4.4,49.93,0.0,5.4,63.7,857.6,12.9,10.9,63.7,100.0,3307.0,3304.0,25.6,24.0,24.4,20000.0,855.9,0,0
44036,2026-08-10T19:31:02.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,2.2,0.0,0.8,2.0,233.5,233.1,233.5,16.3,14.4,15.3,850.3,9.9,49.92,0.0,7.7,43.7,850.7,7.7,6.8,43.7,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
44129,2026-08-10T19:31:49.285718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.1,10.9,0.0,1.6,2.0,238.1,238.1,237.5,10.5,9.9,9.1,858.0,0.3,49.97,0.0,1.8,63.7,856.9,11.2,8.9,63.7,100.0,3305.0,3303.0,25.6,24.0,24.4,20000.0,855.9,0,0
44160,2026-08-10T19:32:04.285552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.1,19.9,0.0,0.8,2.0,228.7,228.8,228.9,29.5,29.1,28.8,850.3,21.5,49.88,0.0,11.2,43.7,851.4,1.6,1.7,43.7,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
44191,2026-08-10T19:32:20.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,2.3,0.0,1.6,3.0,241.4,241.6,240.9,10.3,9.8,9.1,857.9,0.0,49.97,0.0,1.7,63.7,858.3,2.3,1.8,63.7,100.0,3309.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0
44253,2026-08-10T19:32:51.296551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,0.0,8.5,0.0,1.6,3.0,235.0,235.2,234.9,13.7,13.3,13.1,857.3,4.8,49.97,0.0,5.7,63.7,857.3,13.3,11.4,63.7,100.0,3306.0,3303.0,25.6,24.0,24.4,20000.0,855.9,0,0
44284,2026-08-10T19:33:06.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.9,5.3,0.0,0.8,1.0,238.3,237.7,238.0,14.2,12.1,13.1,850.5,7.2,49.92,0.0,3.9,43.7,851.4,1.9,1.7,43.7,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
44315,2026-08-10T19:33:22.285646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.7,2.6,0.0,1.6,3.0,232.3,232.1,231.8,12.7,12.3,11.9,857.6,3.5,49.95,0.0,6.5,63.7,858.3,0.9,0.7,63.7,100.0,3310.0,3307.0,25.6,24.0,24.4,20000.0,855.9,0,0
44346,2026-08-10T19:33:37.285567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,10.9,0.0,0.8,1.0,238.1,238.0,238.2,12.0,10.1,10.7,850.9,2.2,49.96,0.0,1.7,43.7,850.7,13.1,11.9,43.7,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
44408,2026-08-10T19:34:08.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,2.2,0.0,0.8,2.0,240.5,240.6,240.7,12.0,10.1,10.7,850.9,4.3,49.96,0.0,1.7,43.7,850.7,6.5,6.5,43.7,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
44439,2026-08-10T19:34:24.285481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.4,0.0,1.6,3.0,240.3,240.4,239.7,10.3,9.8,9.1,857.8,0.4,49.95,0.0,1.7,63.7,858.3,0.8,1.6,63.7,100.0,3310.0,3307.0,25.6,24.0,24.4,20000.0,855.9,0,0
44470,2026-08-10T19:34:39.295933+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.5,1.2,0.4,0.8,1.0,237.9,237.9,237.9,12.0,10.2,10.7,849.9,12.2,49.92,0.0,10.6,43.7,850.4,11.0,10.8,43.3,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
44501,2026-08-10T19:34:55.285447+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.7,3.1,0.0,1.6,3.0,233.6,233.1,232.7,14.5,14.1,14.0,857.2,7.0,49.91,0.0,8.1,63.7,857.9,3.9,3.4,63.7,100.0,3309.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0
44563,2026-08-10T19:35:26.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,7.2,0.0,1.6,3.0,238.9,238.9,238.4,10.4,10.0,9.1,857.9,0.8,49.97,0.0,1.8,63.7,857.6,8.0,6.7,63.7,100.0,3308.0,3305.0,25.6,24.0,24.4,20000.0,855.9,0,0
44594,2026-08-10T19:35:41.286489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,2.4,15.2,0.0,0.8,1.0,226.8,226.3,226.7,26.0,25.4,25.5,849.0,16.9,49.91,0.0,7.6,43.3,851.4,1.7,1.7,43.3,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
44656,2026-08-10T19:36:12.286250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.6,5.6,0.0,0.8,2.0,234.7,233.9,234.2,17.9,16.2,16.7,850.4,11.1,49.91,0.0,5.7,43.3,851.0,5.5,4.5,43.3,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
44718,2026-08-10T19:36:43.295795+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.3,2.5,0.7,21.3,0.0,0.8,1.0,228.3,228.0,228.1,30.0,28.9,27.5,850.7,22.9,49.88,0.0,17.3,43.3,851.4,1.6,1.7,43.3,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
44749,2026-08-10T19:36:59.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.5,7.9,0.0,1.6,3.0,232.1,231.7,231.3,13.2,12.8,12.5,857.4,4.4,49.95,0.0,5.8,63.7,856.9,12.3,11.4,63.7,100.0,3305.0,3302.0,25.6,24.0,24.4,20000.0,855.9,0,0
44780,2026-08-10T19:37:14.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.2,9.9,0.0,0.8,2.0,231.1,231.3,231.0,24.3,23.7,24.6,849.2,11.9,49.9,0.0,6.7,43.3,851.4,2.0,1.7,43.3,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
44811,2026-08-10T19:37:30.285727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.3,5.8,0.0,1.6,4.0,232.6,232.5,232.0,14.2,14.1,14.0,857.0,6.4,49.93,0.0,6.0,63.7,858.3,0.6,0.7,63.7,100.0,3310.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0
44873,2026-08-10T19:38:01.295812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,1.5,19.9,0.0,1.6,3.0,229.8,229.7,229.5,34.5,34.8,35.4,856.4,21.1,49.89,0.0,17.9,63.7,857.9,1.2,0.7,63.7,100.0,3309.0,3306.0,25.6,24.0,24.4,20000.0,855.9,0,0
44904,2026-08-10T19:38:16.295460+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,1.9,0.0,0.8,1.0,241.4,241.4,241.6,12.1,10.1,10.8,850.9,4.8,49.95,0.0,1.7,43.3,851.0,6.7,5.9,43.3,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
44935,2026-08-10T19:38:32.295442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.9,3.3,0.0,1.7,3.0,236.2,235.7,235.5,12.9,12.4,12.3,857.4,4.3,49.92,0.0,4.1,63.7,858.3,1.0,0.8,63.7,100.0,3310.0,3307.0,25.7,24.0,24.4,20000.0,855.9,0,0
44966,2026-08-10T19:38:47.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,1.0,16.1,0.0,0.8,1.0,237.9,237.9,237.9,12.0,10.1,10.8,851.0,1.8,49.96,0.0,5.8,43.3,850.0,17.9,17.8,43.3,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0
45028,2026-08-10T19:39:18.296502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.0,4.6,0.0,0.8,2.0,239.2,239.2,239.4,13.8,12.0,12.6,850.4,6.6,49.94,0.0,5.7,43.3,851.4,2.0,1.7,43.3,100.0,3279.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
45059,2026-08-10T19:39:34.285585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,11.3,0.0,1.7,3.0,239.3,239.3,238.7,10.3,9.9,9.1,857.7,0.1,49.97,0.0,1.7,63.7,857.3,11.4,8.7,63.7,100.0,3305.0,3302.0,25.7,24.0,24.4,20000.0,855.9,0,0
45090,2026-08-10T19:39:49.285939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.8,3.6,0.0,0.8,1.0,229.8,229.1,229.8,18.8,16.8,17.1,849.6,4.5,49.89,0.0,20.0,43.3,850.4,8.1,8.3,43.3,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
45121,2026-08-10T19:40:05.285818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.1,5.3,0.0,1.6,3.0,240.4,240.6,239.9,11.3,10.8,10.4,857.5,1.2,49.94,0.0,2.3,63.7,857.6,6.5,5.9,63.7,100.0,3308.0,3305.0,25.7,24.1,24.4,20000.0,855.9,0,0
45183,2026-08-10T19:40:36.285660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.1,12.4,0.0,1.6,3.0,238.2,238.3,237.6,10.4,9.9,9.2,857.7,-0.2,49.97,0.0,1.7,63.7,856.6,12.2,12.1,63.7,100.0,3305.0,3302.0,25.7,24.1,24.4,20000.0,855.9,0,0
45214,2026-08-10T19:40:51.285968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.8,0.7,17.8,0.0,0.8,1.0,229.9,229.3,229.8,22.2,20.6,19.4,850.7,20.0,49.9,0.0,11.8,43.3,851.4,2.2,1.7,43.3,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
45245,2026-08-10T19:41:07.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.8,14.2,0.0,1.6,2.0,240.3,240.2,239.6,10.3,9.9,9.1,857.7,0.4,49.97,0.0,1.8,63.7,856.9,14.6,15.2,63.7,100.0,3309.0,3307.0,25.7,24.1,24.4,20000.0,855.9,0,0
45276,2026-08-10T19:41:22.285912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,0.5,0.0,0.8,1.0,238.8,238.6,238.7,12.0,10.2,10.8,850.9,4.6,49.96,0.0,1.7,43.3,851.4,5.1,4.7,43.3,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
45338,2026-08-10T19:41:53.295520+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.0,0.7,0.0,0.8,2.0,240.0,240.1,240.4,13.6,11.6,12.5,850.7,7.2,49.95,0.0,1.7,43.3,850.7,7.9,7.5,43.3,100.0,3279.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
