id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
52871,2026-08-10T20:44:40.285416+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.0,14.5,0.0,1.6,5.0,238.5,238.6,237.9,10.3,9.8,9.1,855.2,0.0,49.97,0.0,1.8,61.8,854.2,14.5,9.3,61.8,100.0,3295.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0
52933,2026-08-10T20:45:11.285318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.3,6.0,0.0,1.6,5.0,241.6,241.4,240.7,10.2,9.8,9.1,855.2,0.0,49.97,0.0,1.8,61.8,854.9,6.0,5.5,61.8,100.0,3299.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0
52964,2026-08-10T20:45:26.285430+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,2.5,0.0,0.9,2.0,239.9,239.6,239.7,12.0,10.1,10.7,850.7,4.9,49.96,0.0,1.7,41.4,851.0,2.4,2.2,41.4,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
52995,2026-08-10T20:45:42.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.2,0.4,0.0,1.6,5.0,232.9,232.4,232.2,15.4,15.4,15.2,854.7,7.1,49.93,0.0,6.9,61.8,854.9,7.5,6.2,61.8,100.0,3297.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0
53026,2026-08-10T20:45:57.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,1.9,6.1,0.0,0.9,1.0,233.8,233.8,233.9,17.2,15.9,16.8,849.5,7.5,49.91,0.0,6.2,41.4,851.4,1.4,1.8,41.4,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
53088,2026-08-10T20:46:28.285540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,4.9,0.0,0.9,1.0,238.6,238.3,238.4,12.0,10.1,10.7,850.7,2.0,49.96,0.0,1.7,41.4,850.7,6.9,6.0,41.4,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
53119,2026-08-10T20:46:44.285355+00:00,external_ems_1,bess_1,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.9,2.4,0.9,22.2,0.0,1.6,5.0,228.7,229.3,228.4,27.1,27.1,24.7,854.7,22.8,49.88,0.0,12.8,61.8,855.6,0.6,0.8,61.8,100.0,3301.0,3296.0,25.6,24.0,24.4,20000.0,855.9,0,0
53150,2026-08-10T20:46:59.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,8.0,0.0,0.9,2.0,238.1,238.0,238.2,12.0,10.1,10.7,850.7,4.7,49.96,0.0,1.7,41.4,850.4,12.7,12.6,41.4,100.0,3274.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0
53181,2026-08-10T20:47:15.285350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,2.2,0.0,1.6,5.0,240.3,240.4,239.7,10.3,9.8,9.0,855.1,0.2,49.95,0.0,1.8,61.8,855.2,2.4,2.6,61.8,100.0,3298.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0
53243,2026-08-10T20:47:46.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.6,0.0,1.6,5.0,239.5,239.6,239.0,10.3,9.9,9.1,855.1,-0.5,49.97,0.0,1.8,61.8,855.6,1.1,0.6,61.8,100.0,3300.0,3295.0,25.6,24.0,24.4,20000.0,855.9,0,0
53274,2026-08-10T20:48:01.295775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,4.6,0.0,0.9,2.0,229.5,229.4,229.8,17.9,16.4,16.7,849.7,3.7,49.9,0.0,3.4,41.4,850.4,8.3,8.5,41.4,100.0,3273.0,3271.0,24.8,23.9,24.1,20000.0,856.4,0,0
53305,2026-08-10T20:48:17.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.4,0.3,0.0,1.5,4.0,238.6,238.5,238.0,12.6,12.2,12.0,854.8,4.0,49.93,0.0,3.7,61.8,855.2,3.7,3.0,61.8,100.0,3300.0,3296.0,25.6,24.1,24.4,20000.0,855.9,0,0
53336,2026-08-10T20:48:32.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.1,9.3,0.0,0.9,1.0,231.8,231.6,231.9,17.6,15.8,16.4,849.9,11.4,49.92,0.0,5.8,41.0,851.0,2.1,1.6,41.0,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
53398,2026-08-10T20:49:03.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.0,2.5,0.0,0.9,2.0,231.8,231.7,232.1,18.8,17.3,18.4,848.7,3.2,49.89,0.0,12.1,41.0,850.7,5.7,5.5,41.0,100.0,3276.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
53429,2026-08-10T20:49:19.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,7.2,0.0,1.5,4.0,240.4,240.5,239.9,10.3,9.8,9.0,855.0,0.1,49.97,0.0,1.7,61.8,854.6,7.3,6.3,61.8,100.0,3300.0,3296.0,25.6,24.1,24.4,20000.0,855.9,0,0
53460,2026-08-10T20:49:34.296216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,7.8,0.0,0.8,1.0,238.7,238.8,238.9,15.7,13.9,14.7,850.1,9.5,49.93,0.0,3.5,41.0,851.4,1.7,1.7,41.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
53491,2026-08-10T20:49:50.295840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,0.7,5.2,0.0,1.5,5.0,228.5,228.2,228.1,20.0,20.2,20.1,853.9,11.2,49.93,0.0,10.8,61.8,854.6,16.4,14.8,61.8,100.0,3293.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0
53553,2026-08-10T20:50:21.295539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.2,4.5,0.0,1.5,5.0,235.4,234.6,234.4,13.6,13.4,13.2,855.0,5.8,49.97,0.0,4.5,61.8,855.2,1.3,0.9,61.8,100.0,3300.0,3295.0,25.6,24.1,24.4,20000.0,855.9,0,0
53615,2026-08-10T20:50:52.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,0.7,12.9,0.0,1.5,5.0,229.0,228.7,228.7,32.9,33.4,33.0,853.9,18.9,49.89,0.0,6.0,61.8,854.6,6.0,5.3,61.8,100.0,3296.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0
53646,2026-08-10T20:51:07.296704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,1.0,12.0,0.0,0.8,1.0,241.6,241.6,241.6,14.0,12.1,12.9,850.4,7.0,49.95,0.0,1.7,41.0,849.4,19.0,18.4,41.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
53708,2026-08-10T20:51:38.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,2.5,0.0,0.8,1.0,238.0,237.9,238.1,12.0,10.1,10.7,850.7,4.1,49.96,0.0,1.7,41.0,850.7,6.6,6.0,41.0,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
53739,2026-08-10T20:51:54.295446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,2.5,14.9,0.0,1.5,5.0,233.5,233.6,233.0,19.6,19.4,18.5,852.7,15.9,49.9,0.0,9.1,61.8,855.2,1.0,0.8,61.8,100.0,3299.0,3294.0,25.6,24.1,24.4,20000.0,855.9,0,0
53770,2026-08-10T20:52:09.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,10.3,0.0,0.8,1.0,239.6,239.7,239.8,12.0,10.1,10.7,850.7,4.7,49.96,0.0,3.6,41.0,849.7,15.0,11.9,41.0,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
53801,2026-08-10T20:52:25.295998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,6.7,0.0,1.6,4.0,239.4,239.2,238.6,10.4,10.0,9.1,854.9,-0.1,49.97,0.0,1.7,61.8,854.6,6.6,4.9,61.8,100.0,3299.0,3295.0,25.7,24.1,24.4,20000.0,855.9,0,0
53863,2026-08-10T20:52:56.296215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,1.2,1.3,10.1,0.0,1.6,5.0,240.7,240.7,237.9,10.3,9.9,9.1,854.9,-0.3,49.97,0.0,1.8,61.8,853.6,9.8,13.9,61.8,100.0,3297.0,3292.0,25.7,24.1,24.4,20000.0,855.9,0,0
53894,2026-08-10T20:53:11.285685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.5,0.9,8.6,0.0,0.8,1.0,228.5,227.9,228.7,18.9,16.4,17.0,850.1,12.6,49.88,0.0,18.6,41.0,851.0,4.0,4.4,41.0,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
53925,2026-08-10T20:53:27.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.2,7.4,0.0,1.6,4.0,241.2,241.3,240.6,10.2,9.8,9.1,854.8,0.1,49.97,0.0,1.8,61.4,854.6,7.5,6.6,61.4,100.0,3297.0,3293.0,25.7,24.1,24.4,20000.0,855.9,0,0
53956,2026-08-10T20:53:42.296519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.4,4.2,0.0,0.8,1.0,232.0,231.7,232.1,17.7,16.0,16.6,850.6,5.9,49.92,0.0,7.0,41.0,851.0,1.7,1.7,41.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
54018,2026-08-10T20:54:13.296246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,1.1,7.0,0.0,0.8,1.0,233.4,232.5,233.3,16.3,14.6,15.2,849.9,9.0,49.92,0.0,7.1,41.0,851.0,2.0,1.7,41.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
54049,2026-08-10T20:54:29.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.7,2.0,0.0,1.6,5.0,235.2,234.6,234.2,12.4,12.1,11.8,854.5,2.9,49.94,0.0,6.3,61.4,855.2,0.9,0.8,61.4,100.0,3299.0,3294.0,25.7,24.1,24.4,20000.0,855.9,0,0
54080,2026-08-10T20:54:44.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,3.2,0.0,0.8,1.0,238.5,238.5,238.6,12.0,10.2,10.7,850.7,4.8,49.96,0.0,1.7,41.0,850.7,8.0,7.1,41.0,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
54173,2026-08-10T20:55:31.285347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.1,0.7,0.0,1.6,5.0,231.8,231.4,231.1,15.4,15.6,15.6,854.8,0.3,49.93,0.0,7.1,61.4,854.9,1.0,0.8,61.4,100.0,3299.0,3294.0,25.7,24.1,24.5,20000.0,855.9,0,0
54204,2026-08-10T20:55:46.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,6.1,0.0,0.8,1.0,238.3,238.2,238.3,12.0,10.1,10.7,850.7,4.7,49.96,0.0,1.7,41.0,850.0,10.8,9.7,41.0,100.0,3271.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0
54235,2026-08-10T20:56:02.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.4,6.0,0.0,1.6,5.0,228.6,228.2,227.8,18.4,18.2,19.6,853.5,6.9,49.89,0.0,17.4,61.4,854.9,0.9,0.6,61.4,100.0,3296.0,3291.0,25.7,24.1,24.5,20000.0,855.9,0,0
54266,2026-08-10T20:56:17.285569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.2,3.5,0.0,0.8,2.0,233.1,232.7,233.1,16.1,14.1,15.0,850.2,5.9,49.94,0.0,7.0,41.0,850.4,9.4,12.2,41.0,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
54328,2026-08-10T20:56:48.285344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,0.6,19.0,0.0,0.8,1.0,227.1,226.1,226.9,23.3,20.9,19.7,850.4,20.6,49.88,0.0,21.9,41.0,851.0,1.6,1.7,41.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
54359,2026-08-10T20:57:04.285356+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.3,4.3,0.0,1.6,5.0,237.0,236.4,236.1,13.3,13.1,13.0,854.2,4.9,49.95,0.0,3.9,61.4,853.9,9.2,8.9,61.4,100.0,3296.0,3291.0,25.7,24.1,24.5,20000.0,855.9,0,0
54390,2026-08-10T20:57:19.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,6.2,0.0,0.8,1.0,231.9,231.6,232.0,17.7,15.9,16.5,850.0,10.5,49.92,0.0,7.0,41.0,851.0,4.3,3.4,41.0,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
54421,2026-08-10T20:57:35.295801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,6.2,0.0,1.6,4.0,238.2,238.2,237.6,10.3,9.9,9.1,854.7,0.2,49.97,0.0,1.7,61.4,854.2,6.4,6.4,61.4,100.0,3297.0,3293.0,25.7,24.1,24.5,20000.0,855.9,0,0
54483,2026-08-10T20:58:06.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.1,16.3,0.0,1.6,4.0,240.9,240.8,240.2,10.3,9.8,9.1,854.7,-0.1,49.97,0.0,1.8,61.4,853.6,16.2,15.0,61.4,100.0,3294.0,3290.0,25.7,24.1,24.5,20000.0,855.9,0,0
54514,2026-08-10T20:58:21.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.4,2.8,0.0,0.8,2.0,240.0,240.0,240.0,12.0,10.1,10.8,850.6,4.7,49.96,0.0,1.7,41.0,851.0,1.9,1.7,41.0,100.0,3278.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
54545,2026-08-10T20:58:37.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,1.2,7.4,0.0,1.6,4.0,228.7,228.6,228.4,20.7,20.5,20.5,853.7,8.8,49.91,0.0,9.8,61.4,854.9,1.4,0.8,61.4,100.0,3298.0,3294.0,25.7,24.1,24.5,20000.0,855.9,0,0
54576,2026-08-10T20:58:52.285594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,8.4,0.0,0.8,1.0,239.4,239.4,239.5,12.0,10.1,10.7,850.6,4.6,49.96,0.0,1.7,41.0,850.0,13.0,10.1,41.0,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
54669,2026-08-10T20:59:39.285794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.5,0.7,0.0,1.6,5.0,237.6,237.8,237.2,12.2,11.6,11.3,854.4,1.5,49.93,0.0,3.0,61.4,854.9,0.8,0.7,61.4,100.0,3298.0,3293.0,25.7,24.1,24.5,20000.0,855.9,0,0
54700,2026-08-10T20:59:54.285803+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,5.9,0.0,0.8,2.0,238.1,237.8,237.9,12.0,10.1,10.7,850.7,4.7,49.96,0.0,1.8,41.0,850.0,10.6,15.9,41.0,100.0,3272.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0
54731,2026-08-10T21:00:10.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.8,4.7,0.0,1.6,5.0,226.4,226.2,225.7,16.4,14.9,15.3,852.8,6.1,49.88,0.0,14.8,61.4,854.6,1.4,1.8,61.4,100.0,3297.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0
54793,2026-08-10T21:00:41.285437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,3.7,0.0,1.6,4.0,240.3,240.4,239.8,10.3,9.8,9.0,854.6,0.7,49.94,0.0,1.7,61.4,854.6,4.4,3.3,61.4,100.0,3296.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0
54824,2026-08-10T21:00:56.295749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.3,5.1,0.0,0.8,2.0,227.6,227.2,227.7,21.4,20.2,20.0,849.7,13.4,49.89,0.0,3.9,40.6,850.0,8.3,13.7,40.6,100.0,3272.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0
54855,2026-08-10T21:01:12.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.1,0.4,0.0,1.6,5.0,233.7,233.1,233.1,15.4,14.0,14.3,853.5,5.3,49.91,0.0,7.8,61.4,854.6,5.7,5.0,61.4,100.0,3296.0,3291.0,25.7,24.1,24.5,20000.0,855.9,0,0
54886,2026-08-10T21:01:27.285320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,2.3,0.0,0.8,1.0,240.1,239.8,239.9,12.0,10.1,10.8,850.6,4.3,49.96,0.0,5.5,40.6,851.0,2.0,1.7,40.6,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
54948,2026-08-10T21:01:58.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,0.3,13.1,0.0,0.8,1.0,227.1,226.4,227.0,22.1,19.8,18.9,850.4,20.4,49.88,0.0,21.5,40.6,850.7,7.3,6.2,40.6,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
54979,2026-08-10T21:02:14.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,1.0,0.0,1.6,5.0,241.5,241.7,241.0,10.2,9.8,9.0,854.5,-0.2,49.97,0.0,1.7,61.4,854.6,0.8,0.7,61.4,100.0,3298.0,3293.0,25.7,24.1,24.5,20000.0,855.9,0,0
55010,2026-08-10T21:02:29.296082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,5.5,0.0,0.8,2.0,237.0,236.8,237.0,13.9,12.0,12.7,850.4,6.8,49.92,0.0,3.2,40.6,851.4,1.3,1.7,40.6,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
55041,2026-08-10T21:02:45.296319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.9,5.6,0.0,1.6,4.0,232.8,232.3,231.7,12.1,11.5,11.3,854.5,2.0,49.97,0.0,3.7,61.4,853.6,7.6,9.4,61.4,100.0,3296.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0
55103,2026-08-10T21:03:16.295505+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.2,6.5,0.0,1.5,5.0,239.6,239.7,239.1,10.3,9.9,9.2,854.1,0.3,49.95,0.0,6.3,61.4,852.9,6.8,12.8,61.4,100.0,3285.0,3280.0,25.7,24.2,24.5,20000.0,855.9,0,0
55134,2026-08-10T21:03:31.295854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,2.1,0.0,0.8,2.0,239.1,239.1,239.2,12.0,10.1,10.8,850.7,4.1,49.96,0.0,1.7,40.6,850.7,6.2,6.0,40.6,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
55196,2026-08-10T21:04:02.285344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,7.6,0.0,0.8,2.0,240.0,239.8,240.0,13.3,11.3,12.1,850.5,6.8,49.96,0.0,1.7,40.6,850.4,14.4,16.3,40.6,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
55258,2026-08-10T21:04:33.295933+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,3.3,0.0,0.8,2.0,241.3,241.0,241.2,12.0,10.1,10.8,850.6,4.6,49.96,0.0,1.7,40.6,851.4,1.3,1.8,40.6,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
55289,2026-08-10T21:04:49.296290+00:00,external_ems_1,bess_1,good,0.0693,normal,PCS phase voltage imbalance high: 7.7,7.7,1.3,0.2,4.7,0.0,1.5,4.0,232.0,239.7,239.1,10.3,9.8,9.0,854.4,1.4,49.97,0.0,1.7,61.4,854.2,6.1,5.2,61.4,100.0,3297.0,3293.0,25.7,24.2,24.5,20000.0,855.9,0,0
55320,2026-08-10T21:05:04.295524+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.3,1.5,0.0,0.8,2.0,231.5,230.8,231.1,16.4,14.6,15.3,850.0,8.6,49.96,0.0,7.5,40.6,849.7,10.1,13.8,40.6,100.0,3278.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
55351,2026-08-10T21:05:20.285344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.0,4.9,0.0,1.5,4.0,233.4,232.9,232.7,14.9,14.7,15.2,853.6,5.9,49.93,0.0,5.8,61.4,854.6,1.0,0.8,61.4,100.0,3297.0,3293.0,25.7,24.2,24.5,20000.0,855.9,0,0
55413,2026-08-10T21:05:51.285706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,7.9,0.0,1.5,4.0,238.4,238.4,237.9,10.3,9.8,9.1,854.4,0.1,49.97,0.0,1.7,61.4,853.9,8.0,7.0,61.4,100.0,3295.0,3291.0,25.7,24.2,24.5,20000.0,855.9,0,0
55444,2026-08-10T21:06:06.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.6,17.8,0.0,0.8,2.0,227.4,226.3,227.1,22.3,19.8,18.9,850.4,21.1,49.87,0.0,10.8,40.6,851.0,3.3,3.0,40.6,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
55475,2026-08-10T21:06:22.295477+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,0.5,7.5,0.0,1.5,5.0,240.1,240.3,239.8,11.8,11.4,9.0,854.4,-0.1,49.97,0.0,1.8,61.4,853.9,7.4,6.6,61.4,100.0,3294.0,3289.0,25.7,24.2,24.5,20000.0,855.9,0,0
55506,2026-08-10T21:06:37.295969+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,2.9,0.0,0.8,1.0,240.0,240.2,240.2,12.1,10.1,10.8,850.6,4.2,49.96,0.0,1.8,40.6,851.4,1.3,1.8,40.6,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
55568,2026-08-10T21:07:08.296071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,2.1,6.2,0.0,0.8,1.0,234.5,234.3,234.5,17.1,15.2,16.1,848.9,9.5,49.9,0.0,6.5,40.6,851.0,3.3,2.9,40.6,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
55599,2026-08-10T21:07:24.295746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,0.8,0.0,1.5,4.0,240.4,240.1,239.5,10.3,9.8,9.0,854.3,0.0,49.97,0.0,1.8,61.4,854.6,0.8,0.7,61.4,100.0,3295.0,3291.0,25.7,24.2,24.5,20000.0,855.9,0,0
55630,2026-08-10T21:07:39.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,1.7,0.0,0.8,1.0,239.7,239.7,239.8,12.0,10.1,10.7,850.6,4.5,49.96,0.0,1.8,40.6,850.7,6.2,6.3,40.6,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
55661,2026-08-10T21:07:55.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.1,0.1,0.0,1.5,3.0,227.3,227.1,226.7,20.5,20.2,20.3,853.1,12.3,49.91,0.0,10.2,61.0,853.2,12.2,11.2,61.0,100.0,3293.0,3290.0,25.7,24.2,24.5,20000.0,855.9,0,0
55723,2026-08-10T21:08:26.296041+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.9,5.5,0.0,1.5,4.0,231.4,231.0,230.7,15.3,15.2,15.3,853.7,6.2,49.92,0.0,6.4,61.0,854.6,0.7,0.7,61.0,100.0,3297.0,3293.0,25.7,24.2,24.5,20000.0,855.9,0,0
55754,2026-08-10T21:08:41.286527+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,1.3,0.0,0.8,1.0,238.7,238.3,238.4,12.0,10.1,10.8,850.7,2.8,49.96,0.0,1.7,40.6,851.0,4.1,3.9,40.6,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
55785,2026-08-10T21:08:57.285801+00:00,external_ems_1,bess_1,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,0.3,1.1,20.2,0.0,1.5,4.0,231.3,231.3,231.0,34.2,33.9,33.9,853.5,21.2,49.89,0.0,9.4,61.0,854.6,1.0,0.7,61.0,100.0,3297.0,3293.0,25.7,24.2,24.5,20000.0,855.9,0,0
55816,2026-08-10T21:09:12.286360+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,10.9,0.0,0.8,2.0,240.9,240.6,240.7,12.0,10.1,10.8,850.6,4.7,49.96,0.0,1.7,40.6,849.7,15.6,11.9,40.6,100.0,3272.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0
55878,2026-08-10T21:09:43.296335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.4,8.9,0.0,0.8,1.0,230.1,229.6,230.1,18.6,17.1,17.4,849.6,10.8,49.93,0.0,9.1,40.6,851.0,1.9,1.7,40.6,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
55909,2026-08-10T21:09:59.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.1,5.4,0.0,1.5,4.0,240.4,240.3,239.8,13.7,13.7,13.5,853.7,5.3,49.94,0.0,3.6,61.0,853.6,10.7,8.9,61.0,100.0,3296.0,3292.0,25.7,24.2,24.5,20000.0,855.9,0,0
55940,2026-08-10T21:10:14.285415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,0.1,9.1,0.0,0.8,2.0,227.6,226.9,227.8,19.6,17.0,17.1,850.3,17.3,49.9,0.0,11.0,40.6,850.4,8.2,7.7,40.6,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
55971,2026-08-10T21:10:30.285751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,7.2,0.0,1.5,5.0,241.4,241.4,240.9,10.3,9.8,9.0,854.2,-0.3,49.96,0.0,1.8,61.0,853.9,6.9,6.3,61.0,100.0,3293.0,3288.0,25.7,24.2,24.5,20000.0,855.9,0,0
56033,2026-08-10T21:11:01.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.7,8.0,0.0,1.5,5.0,232.6,231.9,231.9,10.3,9.8,9.1,854.3,0.9,49.97,0.0,5.3,61.0,853.6,8.9,10.5,61.0,100.0,3294.0,3289.0,25.7,24.2,24.6,20000.0,855.9,0,0
56064,2026-08-10T21:11:16.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,2.6,7.6,0.0,0.8,1.0,229.2,229.8,229.7,25.9,25.4,26.6,848.4,9.3,49.89,0.0,17.2,40.6,851.0,1.7,1.7,40.6,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
56095,2026-08-10T21:11:32.296188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.9,2.2,0.0,1.5,4.0,237.3,237.4,237.0,12.8,12.4,12.1,853.7,3.6,49.95,0.0,5.3,61.0,854.6,1.4,0.9,61.0,100.0,3296.0,3292.0,25.7,24.2,24.6,20000.0,855.9,0,0
56126,2026-08-10T21:11:47.285343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,3.6,0.0,0.9,1.0,239.3,239.0,239.1,12.1,10.1,10.7,850.7,4.7,49.96,0.0,1.7,40.6,850.4,8.3,7.6,40.6,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
56188,2026-08-10T21:12:18.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.3,0.0,0.0,0.9,1.0,237.0,236.4,236.7,15.3,13.4,14.2,850.1,8.0,49.94,0.0,4.0,40.6,850.4,8.0,7.6,40.6,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
56250,2026-08-10T21:12:49.296784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,13.4,0.0,0.8,2.0,238.1,238.0,238.2,12.0,10.1,10.7,850.7,4.7,49.96,0.0,1.8,40.6,849.4,18.1,14.4,40.6,100.0,3270.0,3268.0,24.7,23.9,24.2,20000.0,856.4,0,0
56281,2026-08-10T21:13:05.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,0.5,6.5,0.0,1.5,4.0,231.4,231.4,231.1,37.2,37.8,38.5,853.7,7.4,49.88,0.0,16.3,61.0,854.2,0.9,0.9,61.0,100.0,3295.0,3291.0,25.7,24.2,24.6,20000.0,855.9,0,0
56343,2026-08-10T21:13:36.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,0.3,0.0,1.5,4.0,239.9,239.9,239.4,10.3,9.8,9.1,854.1,1.6,49.97,0.0,1.8,61.0,854.2,1.3,0.8,61.0,100.0,3296.0,3292.0,25.7,24.2,24.6,20000.0,855.9,0,0
56374,2026-08-10T21:13:51.296928+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.2,6.3,0.0,0.9,1.0,229.9,229.3,229.8,19.0,17.6,17.8,849.5,12.2,49.9,0.0,11.1,40.2,850.7,5.9,5.5,40.2,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
56405,2026-08-10T21:14:07.285420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.3,0.6,0.0,1.5,4.0,236.6,235.9,235.6,13.6,13.4,13.3,853.6,5.2,49.94,0.0,5.2,61.0,853.9,5.8,4.7,61.0,100.0,3293.0,3289.0,25.7,24.2,24.6,20000.0,855.9,0,0
56436,2026-08-10T21:14:22.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.2,9.0,0.0,0.9,1.0,233.1,232.5,232.8,17.6,16.0,16.5,849.8,11.0,49.92,0.0,6.1,40.2,851.0,2.0,1.6,40.2,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
56498,2026-08-10T21:14:53.296633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.1,1.8,0.0,0.9,1.0,231.6,231.5,231.9,18.7,16.9,17.1,848.9,3.4,49.88,0.0,17.7,40.2,851.0,1.6,1.7,40.2,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
56529,2026-08-10T21:15:09.296456+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.1,14.6,0.0,1.5,4.0,241.0,240.8,240.2,10.2,9.7,9.0,854.0,0.2,49.97,0.0,1.7,61.0,852.9,14.8,14.2,61.0,100.0,3286.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0
56560,2026-08-10T21:15:24.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.7,0.0,0.9,2.0,239.7,239.6,239.7,12.0,10.1,10.8,850.6,4.7,49.96,0.0,1.8,40.2,851.0,2.0,1.6,40.2,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
56591,2026-08-10T21:15:40.296672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.2,6.0,0.0,1.5,5.0,229.7,229.2,228.8,15.4,15.4,15.3,853.0,6.8,49.91,0.0,7.6,61.0,854.2,0.8,0.6,61.0,100.0,3296.0,3291.0,25.7,24.2,24.6,20000.0,855.9,0,0
56653,2026-08-10T21:16:11.285384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.9,4.1,0.0,1.5,4.0,227.0,226.5,226.4,22.3,23.1,24.2,852.0,8.5,49.89,0.0,4.4,61.0,853.9,4.4,3.8,61.0,100.0,3295.0,3291.0,25.7,24.2,24.6,20000.0,855.9,0,0
56684,2026-08-10T21:16:26.296947+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.3,0.1,0.0,0.9,1.0,240.6,240.7,240.7,13.0,10.9,11.7,850.4,6.0,49.96,0.0,1.7,40.2,850.7,6.1,6.3,40.2,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
56715,2026-08-10T21:16:42.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.5,3.0,0.0,1.5,4.0,235.5,235.1,234.8,12.8,12.4,12.2,853.7,3.9,49.92,0.0,3.3,61.0,854.2,0.9,0.8,61.0,100.0,3296.0,3292.0,25.7,24.2,24.6,20000.0,855.9,0,0
56808,2026-08-10T21:17:28.296250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.4,0.0,0.9,1.0,240.0,239.9,240.1,12.0,10.1,10.7,850.6,4.1,49.96,0.0,2.4,40.2,851.0,1.7,1.6,40.2,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
56839,2026-08-10T21:17:44.296110+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.5,0.0,1.5,5.0,239.3,239.3,238.7,10.2,9.8,9.0,854.0,0.5,49.97,0.0,1.8,61.0,854.2,1.0,0.7,61.0,100.0,3296.0,3291.0,25.8,24.3,24.6,20000.0,855.9,0,0
56870,2026-08-10T21:17:59.295993+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,0.6,2.2,0.0,0.9,1.0,229.0,228.3,228.9,18.2,16.1,16.7,849.8,8.3,49.9,0.0,17.5,40.2,850.4,10.5,8.2,40.2,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
56901,2026-08-10T21:18:15.296682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.4,2.0,0.0,1.5,5.0,240.6,240.9,240.2,11.4,11.0,10.5,853.8,1.4,49.95,0.0,2.0,61.0,854.2,3.4,2.7,61.0,100.0,3295.0,3290.0,25.8,24.3,24.6,20000.0,855.9,0,0
56963,2026-08-10T21:18:46.295742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,15.4,0.0,1.5,4.0,237.9,237.9,237.3,10.3,9.9,9.1,854.0,0.6,49.97,0.0,1.7,61.0,853.2,16.0,13.8,61.0,100.0,3293.0,3289.0,25.8,24.3,24.6,20000.0,855.9,0,0
56994,2026-08-10T21:19:01.295642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.5,0.9,15.1,0.0,0.8,1.0,229.7,228.6,229.6,19.6,17.1,17.3,850.1,16.6,49.89,0.0,15.6,40.2,851.0,1.5,1.7,40.2,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
57025,2026-08-10T21:19:17.295795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.9,0.0,1.5,4.0,241.6,241.7,241.1,10.2,9.7,9.0,853.9,0.1,49.97,0.0,1.8,61.0,854.2,1.0,0.8,61.0,100.0,3295.0,3291.0,25.8,24.3,24.6,20000.0,855.9,0,0
57056,2026-08-10T21:19:32.285812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,2.6,0.0,0.8,2.0,240.1,240.1,240.2,12.1,10.1,10.8,850.1,4.5,49.94,0.0,1.7,40.2,851.0,1.9,1.5,40.2,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
57118,2026-08-10T21:20:03.286065+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.0,1.2,20.6,0.0,0.8,2.0,229.0,228.8,229.1,29.6,29.9,28.9,849.8,22.0,49.9,0.0,4.4,40.2,851.0,1.4,1.9,40.2,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
57149,2026-08-10T21:20:19.286428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.0,7.7,0.0,1.5,4.0,239.8,239.7,239.3,10.3,10.1,9.0,853.6,1.5,49.94,0.0,5.1,61.0,853.6,9.2,9.1,61.0,100.0,3291.0,3287.0,25.8,24.3,24.6,20000.0,855.9,0,0
57180,2026-08-10T21:20:34.296545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.9,0.0,0.8,1.0,238.7,238.2,238.8,12.0,11.2,10.8,850.6,4.4,49.96,0.0,2.1,40.2,850.7,7.3,6.5,40.2,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
57211,2026-08-10T21:20:50.286177+00:00,external_ems_1,bess_1,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.8,4.0,1.4,22.7,0.0,1.5,4.0,229.4,228.6,229.2,33.6,36.4,32.4,852.8,24.1,49.88,0.0,4.4,61.0,854.2,1.4,1.3,61.0,100.0,3295.0,3291.0,25.8,24.3,24.6,20000.0,855.9,0,0
57304,2026-08-10T21:21:36.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,0.5,0.6,0.0,0.8,1.0,240.9,239.8,240.6,12.0,12.6,11.0,850.5,3.3,49.96,0.0,2.3,40.2,851.0,2.7,1.9,40.2,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
57335,2026-08-10T21:21:52.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.8,0.2,1.8,0.0,1.5,4.0,240.0,238.9,239.1,10.4,10.8,9.0,853.7,0.1,49.97,0.0,2.3,60.6,853.9,1.9,1.6,60.6,100.0,3294.0,3290.0,25.8,24.3,24.6,20000.0,855.9,0,0
57366,2026-08-10T21:22:07.286284+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.5,0.2,6.8,0.0,0.8,1.0,228.5,227.4,228.6,20.4,21.6,19.1,850.2,15.4,49.92,0.0,10.5,40.2,850.4,8.6,8.3,40.2,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
57428,2026-08-10T21:22:38.285394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.7,1.1,7.9,0.0,0.8,1.0,234.1,232.4,233.7,15.7,16.3,14.6,849.9,9.8,49.91,0.0,8.0,40.2,851.0,1.9,2.1,40.2,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
57459,2026-08-10T21:22:54.295653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.8,0.8,13.1,0.0,1.5,4.0,238.7,237.5,237.9,10.5,10.8,9.0,853.7,2.0,49.97,0.0,2.3,60.6,852.9,15.1,11.2,60.6,100.0,3283.0,3279.0,25.8,24.3,24.6,20000.0,855.9,0,0
57490,2026-08-10T21:23:09.285985+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.7,3.2,3.0,22.9,0.0,0.8,2.0,227.5,226.8,227.5,33.9,36.3,33.1,848.0,25.5,49.87,0.0,12.3,40.2,851.0,2.6,2.1,40.2,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
57521,2026-08-10T21:23:25.296347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.1,4.0,0.0,1.5,3.0,240.7,240.0,240.1,10.4,10.5,9.0,853.7,0.0,49.97,0.0,2.2,60.6,853.6,4.0,3.3,60.6,100.0,3292.0,3289.0,25.8,24.3,24.6,20000.0,855.9,0,0
57583,2026-08-10T21:23:56.295956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,6.9,0.0,1.5,4.0,227.0,226.4,226.5,12.6,12.6,11.5,853.1,3.7,49.93,0.0,9.8,60.6,852.6,10.6,9.0,60.6,100.0,3294.0,3290.0,25.8,24.3,24.6,20000.0,855.9,0,0
57614,2026-08-10T21:24:11.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.4,0.6,8.0,0.0,0.8,1.0,231.6,230.8,231.6,21.0,22.4,20.0,849.8,16.9,49.91,0.0,6.9,40.2,850.4,8.9,7.9,40.2,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
57645,2026-08-10T21:24:27.296008+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.8,0.9,4.3,0.0,1.5,4.0,234.0,232.6,233.0,14.4,14.9,14.1,853.0,6.0,49.92,0.0,7.2,60.6,853.9,1.7,1.1,60.6,100.0,3294.0,3290.0,25.8,24.3,24.6,20000.0,855.9,0,0
57677,2026-08-10T21:24:43.295585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.9,5.6,0.0,1.5,4.0,232.5,231.4,231.7,16.4,17.2,16.4,853.0,7.0,49.92,0.0,7.4,60.6,853.9,1.4,1.4,60.6,100.0,3294.0,3290.0,25.8,24.3,24.6,20000.0,855.9,0,0
57739,2026-08-10T21:25:14.295771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,1.3,4.2,0.0,1.5,4.0,228.1,227.2,227.2,16.0,14.4,14.6,852.6,5.2,49.89,0.0,4.4,60.6,853.9,1.0,1.1,60.6,100.0,3293.0,3289.0,25.8,24.3,24.6,20000.0,855.9,0,0
57770,2026-08-10T21:25:29.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,2.4,0.0,0.8,1.0,240.3,239.8,240.4,11.9,11.5,10.9,850.5,5.2,49.96,0.0,2.1,39.8,851.0,2.8,2.2,39.8,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
57832,2026-08-10T21:26:00.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.7,1.5,0.0,0.8,2.0,230.7,229.6,230.6,16.4,16.1,15.5,849.7,9.6,49.91,0.0,8.2,39.8,850.4,11.1,9.6,39.8,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
57894,2026-08-10T21:26:31.285316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,1.3,9.7,0.0,0.8,2.0,231.6,230.7,231.5,17.5,17.1,16.4,849.7,11.6,49.91,0.0,7.0,39.8,851.0,1.9,2.2,39.8,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
57925,2026-08-10T21:26:47.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.6,11.3,0.0,1.5,4.0,238.2,237.6,237.7,10.5,10.4,9.0,853.5,1.0,49.97,0.0,2.2,60.6,852.9,12.3,13.9,60.6,100.0,3283.0,3279.0,25.8,24.3,24.6,20000.0,855.9,0,0
57956,2026-08-10T21:27:02.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,2.3,1.7,0.0,0.8,1.0,230.9,230.7,231.3,19.0,17.2,17.9,848.7,4.0,49.87,0.0,3.7,39.8,851.0,2.3,2.0,39.8,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
57987,2026-08-10T21:27:18.295753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,1.6,0.0,1.5,4.0,240.2,239.6,239.6,10.3,10.4,9.0,853.5,0.1,49.97,0.0,2.2,60.6,853.9,1.7,1.2,60.6,100.0,3293.0,3289.0,25.8,24.3,24.6,20000.0,855.9,0,0
58049,2026-08-10T21:27:49.296250+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,1.1,5.9,0.0,1.5,4.0,229.0,228.1,228.3,16.8,17.4,16.7,852.8,7.6,49.91,0.0,13.3,60.6,853.9,1.7,1.3,60.6,100.0,3290.0,3286.0,25.8,24.3,24.6,20000.0,855.9,0,0
58080,2026-08-10T21:28:04.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.5,0.5,0.0,0.8,1.0,234.3,233.4,234.1,16.8,16.5,15.8,849.9,10.4,49.93,0.0,5.8,39.8,850.4,9.9,14.9,39.8,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
58111,2026-08-10T21:28:20.285364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.7,4.5,0.0,1.6,4.0,231.6,231.0,230.8,15.4,16.0,15.5,852.9,8.0,49.92,0.0,6.8,60.6,853.6,3.5,2.7,60.6,100.0,3292.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
58142,2026-08-10T21:28:35.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.2,0.0,0.8,1.0,238.0,237.8,238.0,12.0,10.1,10.8,850.5,4.8,49.96,0.0,1.8,39.8,850.4,6.0,6.6,39.8,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
58204,2026-08-10T21:29:06.295733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.5,7.4,0.0,0.8,1.0,240.5,240.2,240.3,12.0,10.1,10.7,850.5,4.6,49.96,0.0,1.7,39.8,849.0,12.0,17.2,39.8,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
58235,2026-08-10T21:29:22.285410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,0.7,0.0,1.5,3.0,239.9,240.0,239.3,10.2,9.8,9.0,853.5,1.5,49.97,0.0,1.8,60.6,853.6,0.8,0.6,60.6,100.0,3293.0,3290.0,25.7,24.2,24.6,20000.0,855.9,0,0
58266,2026-08-10T21:29:37.285369+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,2.9,0.0,0.8,1.0,239.6,239.5,239.7,12.0,10.2,10.8,850.5,4.7,49.96,0.0,1.7,39.8,851.0,1.8,1.8,39.8,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
58297,2026-08-10T21:29:53.295488+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,5.7,0.0,1.5,4.0,238.8,238.8,238.2,10.3,9.8,9.1,853.5,0.7,49.97,0.0,1.8,60.6,853.2,6.4,5.7,60.6,100.0,3292.0,3288.0,25.7,24.2,24.6,20000.0,855.9,0,0
58359,2026-08-10T21:30:24.295443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.1,4.9,0.0,1.5,4.0,240.6,240.9,240.3,11.3,10.8,10.4,853.3,1.8,49.96,0.0,1.8,60.6,853.2,6.7,5.8,60.6,100.0,3291.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0
58390,2026-08-10T21:30:39.285392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.0,6.0,0.0,0.8,1.0,234.4,233.7,234.1,15.9,14.1,14.8,850.0,7.6,49.92,0.0,4.5,39.8,851.0,1.6,1.7,39.8,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
58421,2026-08-10T21:30:55.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,17.7,0.0,1.5,4.0,237.9,237.9,237.4,10.4,9.8,9.1,853.5,0.5,49.97,0.0,1.8,60.6,852.9,18.2,11.7,60.6,100.0,3290.0,3286.0,25.7,24.2,24.5,20000.0,855.9,0,0
58452,2026-08-10T21:31:10.296209+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.5,5.2,0.0,0.8,1.0,228.9,228.8,229.1,22.6,22.3,23.4,848.5,6.9,49.88,0.0,13.2,39.8,851.0,1.7,1.7,39.8,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
58514,2026-08-10T21:31:41.285906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,11.6,0.0,0.8,1.0,239.3,239.3,239.4,12.0,10.1,10.8,850.6,2.4,49.96,0.0,1.7,39.8,850.0,14.0,11.2,39.8,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
58545,2026-08-10T21:31:57.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.5,0.6,0.0,1.6,4.0,226.8,226.7,226.2,16.8,15.2,15.9,852.4,7.9,49.89,0.0,23.2,60.6,852.9,7.3,5.9,60.6,100.0,3290.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0
58576,2026-08-10T21:32:12.285381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,0.7,0.0,0.8,2.0,239.5,239.5,239.8,13.7,11.7,12.6,850.3,6.7,49.93,0.0,3.1,39.8,850.7,6.0,4.5,39.8,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
58607,2026-08-10T21:32:28.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.8,3.6,0.0,1.6,3.0,236.1,235.8,235.5,12.6,12.3,12.1,853.1,4.1,49.96,0.0,1.9,60.6,853.9,0.5,0.8,60.6,100.0,3293.0,3290.0,25.7,24.1,24.5,20000.0,855.9,0,0
58669,2026-08-10T21:32:59.285376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.7,2.8,9.6,0.0,1.6,4.0,227.6,226.8,226.7,25.9,27.0,28.6,850.8,10.6,49.89,0.0,15.1,60.6,853.6,1.0,0.9,60.6,100.0,3289.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0
58700,2026-08-10T21:33:14.295454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,13.7,0.0,0.8,1.0,240.2,240.3,240.3,12.0,10.1,10.7,850.6,4.4,49.96,0.0,1.7,39.8,849.4,18.1,17.8,39.8,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
58731,2026-08-10T21:33:30.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,1.1,0.0,1.6,4.0,239.8,239.9,239.2,10.3,9.8,9.0,853.3,0.0,49.97,0.0,1.7,60.6,853.6,1.1,0.7,60.6,100.0,3291.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
58762,2026-08-10T21:33:45.297127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,2.1,7.0,0.0,0.8,1.0,228.3,228.5,228.5,17.4,15.9,16.7,848.9,8.7,49.91,0.0,14.5,39.8,851.0,1.7,1.8,39.8,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
58824,2026-08-10T21:34:16.285867+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.1,5.2,0.0,0.8,2.0,231.6,231.2,231.4,17.0,15.2,15.7,849.9,9.4,49.92,0.0,6.0,39.8,850.0,14.6,11.8,39.8,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
58886,2026-08-10T21:34:47.285470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,3.5,0.0,0.8,1.0,240.2,240.2,240.3,12.1,10.1,10.7,850.1,4.8,49.94,0.0,1.6,39.8,851.0,1.3,1.7,39.8,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
58917,2026-08-10T21:35:03.285450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,14.1,0.0,1.6,3.0,238.2,238.2,237.6,10.3,9.8,9.0,853.4,1.0,49.97,0.0,1.7,60.6,852.2,15.1,12.1,60.6,100.0,3291.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0
58979,2026-08-10T21:35:34.295506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,5.4,0.0,1.6,3.0,240.1,240.1,239.6,10.2,9.7,9.0,853.3,0.4,49.97,0.0,1.8,60.2,853.2,5.8,4.0,60.2,100.0,3291.0,3288.0,25.7,24.1,24.4,20000.0,855.9,0,0
59010,2026-08-10T21:35:49.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,1.0,0.0,0.8,2.0,240.1,239.8,239.8,12.1,10.1,10.7,850.6,2.9,49.95,0.0,1.7,39.8,851.0,1.9,1.6,39.8,100.0,3279.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
59041,2026-08-10T21:36:05.295967+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.2,4.5,0.0,1.6,4.0,230.7,230.1,229.8,16.9,16.7,16.8,852.4,10.7,49.91,0.0,8.3,60.2,852.6,15.2,13.3,60.2,100.0,3287.0,3283.0,25.7,24.1,24.4,20000.0,855.9,0,0
59072,2026-08-10T21:36:20.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.1,12.5,0.0,0.8,1.0,230.4,230.1,230.3,24.9,24.2,24.7,849.6,16.5,49.91,0.0,6.4,39.8,850.7,4.0,4.6,39.8,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
59134,2026-08-10T21:36:51.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,13.9,0.0,0.8,2.0,238.6,238.6,238.7,12.0,10.1,10.8,850.6,4.6,49.96,0.0,1.7,39.8,849.4,18.5,17.5,39.8,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
59165,2026-08-10T21:37:07.285793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,2.4,13.2,0.0,1.5,3.0,229.7,229.4,229.6,33.2,34.7,34.4,851.2,14.2,49.89,0.0,9.6,60.2,853.6,1.0,0.7,60.2,100.0,3292.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0
59196,2026-08-10T21:37:22.296317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,2.6,0.0,0.8,2.0,241.0,241.1,241.2,11.9,10.1,10.7,850.5,4.2,49.96,0.0,1.7,39.4,851.0,1.6,1.6,39.4,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
59227,2026-08-10T21:37:38.295930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,1.0,5.0,0.0,1.5,3.0,234.0,233.7,233.3,14.0,13.8,13.7,852.6,6.2,49.94,0.0,3.2,60.2,853.6,1.2,0.8,60.2,100.0,3292.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0
59289,2026-08-10T21:38:09.296045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.2,5.5,0.0,1.5,3.0,228.8,228.6,228.1,15.3,14.1,14.2,852.4,6.8,49.9,0.0,3.8,60.2,853.6,1.3,0.7,60.2,100.0,3292.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0
59320,2026-08-10T21:38:24.285395+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,5.9,0.0,0.8,1.0,236.1,235.9,236.2,15.3,13.4,14.3,850.1,7.9,49.92,0.0,6.4,39.4,851.0,2.0,1.7,39.4,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
59351,2026-08-10T21:38:40.285454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,14.1,0.0,1.6,3.0,238.9,239.0,238.4,10.3,9.8,9.0,853.3,0.7,49.97,0.0,1.8,60.2,851.9,14.8,10.3,60.2,100.0,3285.0,3282.0,25.6,24.0,24.4,20000.0,855.9,0,0
59444,2026-08-10T21:39:26.286370+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,1.9,0.3,1.5,0.0,0.8,2.0,234.0,237.2,237.3,13.5,11.6,12.4,850.4,6.9,49.95,0.0,1.8,39.4,850.7,5.4,4.5,39.4,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
59475,2026-08-10T21:39:42.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.6,15.8,0.0,1.6,3.0,238.0,238.0,237.5,10.3,9.8,9.1,853.2,0.1,49.97,0.0,1.7,60.2,852.6,15.9,15.9,60.2,100.0,3290.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0
59506,2026-08-10T21:39:57.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.4,6.4,0.0,0.8,1.0,230.1,230.4,230.2,20.4,19.9,21.1,848.6,8.1,49.87,0.0,8.7,39.4,851.0,1.7,1.7,39.4,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
59537,2026-08-10T21:40:13.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.6,7.8,0.0,1.6,3.0,239.7,239.9,239.2,10.2,9.8,9.1,853.2,0.2,49.97,0.0,1.7,60.2,852.6,8.0,9.8,60.2,100.0,3289.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
59599,2026-08-10T21:40:44.286366+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,1.3,13.1,0.0,1.6,3.0,226.5,226.4,226.0,20.3,20.1,19.9,852.3,13.9,49.9,0.0,21.6,60.2,853.6,0.8,0.8,60.2,100.0,3292.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0
59630,2026-08-10T21:40:59.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,14.3,0.0,0.8,2.0,239.6,239.5,239.6,12.0,10.1,10.7,850.6,4.1,49.96,0.0,1.8,39.4,849.4,18.4,15.2,39.4,100.0,3279.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0
59661,2026-08-10T21:41:15.285315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.2,0.1,0.0,1.6,4.0,233.3,233.0,232.7,13.7,13.6,13.4,852.7,5.9,49.93,0.0,4.8,60.2,852.9,5.8,4.8,60.2,100.0,3289.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
59692,2026-08-10T21:41:30.285877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.6,1.8,0.0,0.8,2.0,237.4,236.7,237.1,14.6,12.7,13.6,850.1,7.6,49.94,0.0,3.7,39.4,850.7,5.8,4.5,39.4,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
59754,2026-08-10T21:42:01.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,5.3,0.0,0.8,1.0,238.2,237.8,238.0,12.0,10.1,10.8,850.6,4.8,49.96,0.0,1.7,39.4,850.4,10.1,12.8,39.4,100.0,3273.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0
59785,2026-08-10T21:42:17.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,1.4,3.3,0.0,1.6,3.0,231.4,231.2,230.7,13.7,12.6,12.8,852.2,4.0,49.91,0.0,7.9,60.2,853.6,0.7,0.7,60.2,100.0,3291.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
59816,2026-08-10T21:42:32.285352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.7,0.0,0.8,1.0,239.9,239.9,240.0,12.0,10.1,10.8,850.5,4.6,49.96,0.0,1.7,39.4,851.0,1.9,1.7,39.4,100.0,3278.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0
59847,2026-08-10T21:42:48.285344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,0.9,0.0,1.6,3.0,240.0,240.0,239.5,10.3,9.8,9.0,853.2,0.1,49.97,0.0,1.8,60.2,853.6,1.0,0.8,60.2,100.0,3292.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0
59940,2026-08-10T21:43:34.285351+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,9.4,0.0,0.8,1.0,232.1,231.9,232.3,17.2,15.4,16.1,849.9,10.9,49.92,0.0,6.5,39.4,851.0,1.5,1.7,39.4,100.0,3278.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0
59971,2026-08-10T21:43:50.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.5,14.0,0.0,1.6,3.0,238.3,238.3,237.7,10.3,9.8,9.1,853.1,0.7,49.97,0.0,1.7,60.2,851.6,14.7,16.6,60.2,100.0,3288.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
60002,2026-08-10T21:44:05.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,3.0,19.7,0.0,0.8,2.0,228.3,228.0,228.2,30.0,29.6,30.1,848.0,21.2,49.88,0.0,18.6,39.4,851.0,1.5,1.6,39.4,100.0,3277.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
60064,2026-08-10T21:44:36.285393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.3,0.0,0.7,2.0,239.6,239.5,239.6,12.0,10.1,10.7,850.6,5.1,49.96,0.0,1.7,39.4,851.0,1.8,1.6,39.4,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
60095,2026-08-10T21:44:52.295423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.1,4.2,0.0,1.6,3.0,230.1,229.8,229.6,14.9,14.9,14.7,852.3,5.8,49.92,0.0,9.3,60.2,852.2,10.0,7.7,60.2,100.0,3288.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
60126,2026-08-10T21:45:07.286384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.3,2.3,0.0,0.7,1.0,237.1,236.5,236.9,14.5,12.7,13.5,850.1,7.3,49.94,0.0,3.8,39.4,850.4,9.6,8.4,39.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
60157,2026-08-10T21:45:23.295946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.9,6.1,0.0,1.6,3.0,231.4,231.4,231.1,15.2,15.4,15.4,852.3,7.2,49.93,0.0,7.5,60.2,853.2,1.1,0.7,60.2,100.0,3291.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
60219,2026-08-10T21:45:54.285368+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.4,2.7,9.9,0.0,1.6,3.0,227.4,226.6,226.7,26.2,26.7,28.6,850.5,11.0,49.89,0.0,21.3,60.2,853.2,1.1,0.7,60.2,100.0,3291.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
60250,2026-08-10T21:46:09.285320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,5.1,0.0,0.7,1.0,239.2,239.0,239.3,13.3,11.3,12.1,850.3,6.9,49.95,0.0,1.7,39.4,850.0,12.0,10.2,39.4,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
60281,2026-08-10T21:46:25.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,0.6,0.0,1.6,3.0,240.0,240.1,239.4,10.3,9.8,9.1,853.0,0.3,49.97,0.0,1.8,60.2,853.2,0.9,0.8,60.2,100.0,3291.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
60312,2026-08-10T21:46:40.285354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,8.3,0.0,0.7,1.0,228.0,227.6,228.1,20.4,19.1,19.5,849.8,15.3,49.9,0.0,11.4,39.4,850.4,7.0,6.6,39.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
