id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
67876,2026-08-10T22:49:42.285377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.6,6.2,0.0,0.8,1.0,237.8,236.9,238.0,13.2,13.7,12.3,850.1,8.3,49.92,0.0,3.8,37.5,850.7,2.1,2.2,37.5,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
67907,2026-08-10T22:49:58.295919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.8,0.4,3.1,0.0,1.5,1.0,231.2,230.0,230.6,14.9,15.7,14.9,852.0,6.5,49.97,0.0,7.3,58.3,851.6,9.6,9.7,58.3,100.0,3281.0,3280.0,25.8,24.3,24.6,20000.0,855.9,0,0
67969,2026-08-10T22:50:29.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.8,0.5,2.2,0.0,1.5,1.0,234.5,233.1,233.7,13.2,13.6,12.8,851.7,4.0,49.94,0.0,5.7,58.3,852.2,1.8,1.4,58.3,100.0,3286.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0
68000,2026-08-10T22:50:44.295765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.1,2.3,0.0,0.8,2.0,239.1,238.2,238.8,11.9,11.4,10.8,850.3,4.9,49.96,0.0,2.1,37.5,850.4,7.2,6.7,37.5,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
68031,2026-08-10T22:51:00.295454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.9,2.6,17.3,0.0,1.5,2.0,228.5,227.7,228.3,34.7,37.6,35.4,849.6,19.1,49.88,0.0,16.1,58.3,852.2,1.8,1.3,58.3,100.0,3287.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0
68062,2026-08-10T22:51:15.296136+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,12.6,0.0,0.8,1.0,241.8,241.2,241.8,12.0,11.5,10.9,850.3,5.9,49.96,0.0,2.2,37.5,849.4,18.5,17.0,37.5,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
68124,2026-08-10T22:51:46.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,3.5,0.0,0.8,1.0,237.7,237.1,237.7,11.9,11.5,10.9,850.0,5.3,49.96,0.0,2.1,37.1,850.7,1.8,2.0,37.1,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
68155,2026-08-10T22:52:02.295608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.1,8.9,0.0,1.5,1.0,233.5,232.9,233.2,27.9,30.1,27.5,851.1,19.5,49.91,0.0,6.9,58.3,851.2,10.6,10.5,58.3,100.0,3286.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0
68186,2026-08-10T22:52:17.286087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,7.6,0.0,0.8,1.0,229.0,228.4,229.2,18.1,18.0,17.1,849.6,12.4,49.93,0.0,9.1,37.1,849.0,20.0,12.9,37.1,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
68217,2026-08-10T22:52:33.285385+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.9,0.9,1.2,0.0,1.5,2.0,238.9,237.8,238.3,12.0,12.1,11.2,851.3,2.7,49.93,0.0,4.7,58.3,852.2,1.5,1.4,58.3,100.0,3286.0,3284.0,25.8,24.3,24.6,20000.0,855.9,0,0
68279,2026-08-10T22:53:04.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.0,14.3,0.0,1.5,2.0,238.3,237.6,237.7,10.4,10.4,9.1,851.9,1.6,49.97,0.0,2.1,58.3,850.9,15.9,12.5,58.3,100.0,3286.0,3284.0,25.8,24.3,24.6,20000.0,855.9,0,0
68310,2026-08-10T22:53:19.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.6,0.4,4.4,0.0,0.8,1.0,229.2,228.0,229.3,19.2,16.6,17.2,850.0,11.6,49.87,0.0,2.7,37.1,850.4,7.2,5.8,37.1,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
68372,2026-08-10T22:53:50.296509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.1,3.2,0.0,0.8,1.0,239.8,239.2,239.7,12.0,11.5,10.9,850.3,5.2,49.96,0.0,2.1,37.1,850.4,8.4,8.4,37.1,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
68434,2026-08-10T22:54:21.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.4,1.1,15.4,0.0,0.8,1.0,231.8,230.9,232.0,19.0,18.3,16.6,849.9,17.9,49.91,0.0,7.7,37.1,851.0,2.5,2.1,37.1,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
68465,2026-08-10T22:54:37.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.1,5.7,0.0,1.5,1.0,240.0,239.3,239.5,10.3,10.4,9.0,851.1,6.6,49.97,0.0,4.3,58.3,852.2,0.9,1.3,58.3,100.0,3285.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0
68496,2026-08-10T22:54:52.285411+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.6,7.2,0.0,0.8,1.0,238.5,237.9,238.6,11.9,11.6,10.8,850.3,5.7,49.96,0.0,2.2,37.1,849.7,12.9,12.8,37.1,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
68527,2026-08-10T22:55:08.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.6,0.5,16.6,0.0,1.5,2.0,229.6,229.4,229.4,33.2,34.4,31.8,851.1,22.2,49.89,0.0,19.5,58.3,851.6,5.6,4.3,58.3,100.0,3285.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0
68589,2026-08-10T22:55:39.285407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,1.0,2.5,0.0,1.5,2.0,237.2,236.9,236.8,12.5,12.2,11.8,851.2,3.7,49.93,0.0,3.9,58.3,852.2,1.2,0.7,58.3,100.0,3286.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0
68620,2026-08-10T22:55:54.285597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.8,8.0,0.0,0.8,2.0,228.6,228.2,228.6,18.1,16.5,17.2,850.2,9.7,49.94,0.0,8.4,37.1,851.0,1.7,1.7,37.1,100.0,3276.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
68651,2026-08-10T22:56:10.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.4,0.4,0.0,1.5,1.0,230.8,230.3,229.8,14.7,13.4,13.7,851.5,5.5,49.9,0.0,14.1,58.3,851.9,5.9,4.7,58.3,100.0,3284.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0
68682,2026-08-10T22:56:25.296555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.2,5.0,0.0,0.8,2.0,233.4,232.9,233.4,15.6,13.9,14.6,849.8,7.4,49.93,0.0,6.4,37.1,850.0,12.4,10.8,37.1,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
68744,2026-08-10T22:56:56.285327+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.1,0.3,1.5,23.7,0.0,0.8,1.0,226.8,226.8,226.9,35.9,35.9,35.6,849.5,25.8,49.87,0.0,22.0,37.1,851.0,2.1,1.8,37.1,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
68775,2026-08-10T22:57:12.295805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.0,12.2,0.0,1.5,1.0,240.4,240.7,240.2,10.9,10.6,10.1,851.9,0.8,49.97,0.0,1.7,58.3,850.9,13.0,9.1,58.3,100.0,3284.0,3283.0,25.7,24.2,24.5,20000.0,855.9,0,0
68806,2026-08-10T22:57:27.285320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.5,18.0,0.0,0.8,1.0,228.5,228.1,228.3,30.6,30.6,29.3,849.9,22.6,49.89,0.0,18.4,37.1,850.4,4.6,4.0,37.1,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
68837,2026-08-10T22:57:43.285362+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.0,4.3,0.0,1.5,2.0,241.1,241.3,240.6,10.2,9.8,9.0,851.9,-0.1,49.97,0.0,1.7,58.3,851.9,4.2,3.3,58.3,100.0,3283.0,3281.0,25.7,24.2,24.5,20000.0,855.9,0,0
68899,2026-08-10T22:58:14.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.5,8.5,0.0,1.5,3.0,230.5,229.9,229.7,15.4,15.2,15.2,851.1,6.9,49.96,0.0,7.5,58.3,850.6,15.4,14.4,58.3,100.0,3275.0,3272.0,25.7,24.2,24.5,20000.0,855.9,0,0
68930,2026-08-10T22:58:29.286120+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,2.4,0.0,0.8,1.0,232.0,231.8,232.3,18.3,16.4,16.6,849.2,4.3,49.89,0.0,4.3,37.1,850.7,1.9,1.6,37.1,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
68961,2026-08-10T22:58:45.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.9,3.6,0.0,1.6,2.0,236.1,235.4,235.1,13.3,13.0,12.7,851.3,4.4,49.93,0.0,7.6,58.3,852.2,0.8,0.8,58.3,100.0,3286.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0
68992,2026-08-10T22:59:00.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,5.9,0.0,0.8,1.0,239.0,238.9,239.1,12.0,10.1,10.7,850.4,3.5,49.96,0.0,1.7,37.1,850.0,9.4,10.3,37.1,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
69054,2026-08-10T22:59:31.296082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,4.7,0.0,0.8,2.0,240.1,240.1,240.1,12.0,10.1,10.8,850.4,3.9,49.96,0.0,1.7,37.1,850.4,8.6,7.3,37.1,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
69085,2026-08-10T22:59:47.295841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,1.0,0.0,1.6,1.0,240.0,240.1,239.4,10.2,9.8,9.0,851.8,0.1,49.97,0.0,1.7,58.3,852.2,1.1,0.8,58.3,100.0,3286.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0
69116,2026-08-10T23:00:02.295453+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.8,0.2,0.0,0.8,1.0,229.6,229.1,229.6,17.6,15.8,16.4,849.6,9.0,49.9,0.0,14.3,37.1,850.4,9.2,14.2,37.1,100.0,3268.0,3267.0,25.0,24.2,24.5,20000.0,856.4,0,0
69147,2026-08-10T23:00:18.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.5,10.7,0.0,1.6,1.0,235.1,234.8,234.4,24.5,25.2,25.2,850.7,11.7,49.92,0.0,7.6,57.9,852.2,1.0,0.8,57.9,100.0,3285.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0
69209,2026-08-10T23:00:49.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,10.3,0.0,1.6,2.0,238.8,238.5,238.3,10.3,10.0,9.0,851.8,0.6,49.97,0.0,1.8,57.9,851.2,10.9,10.1,57.9,100.0,3283.0,3281.0,25.7,24.1,24.5,20000.0,855.9,0,0
69240,2026-08-10T23:01:04.285320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.7,12.6,0.0,0.7,2.0,229.5,228.8,229.6,18.8,18.0,17.3,849.3,14.6,49.89,0.0,9.4,37.1,851.0,2.0,1.7,37.1,100.0,3276.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0
69271,2026-08-10T23:01:20.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.6,17.5,0.0,1.6,2.0,241.1,240.9,240.6,10.2,10.2,9.1,851.8,-0.2,49.97,0.0,2.0,57.9,850.2,17.3,16.2,57.9,100.0,3283.0,3281.0,25.7,24.1,24.5,20000.0,855.9,0,0
69302,2026-08-10T23:01:35.296507+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,1.0,7.6,0.0,0.7,2.0,232.5,231.4,232.4,16.6,16.3,15.6,849.7,9.8,49.92,0.0,5.1,37.1,850.7,2.2,2.3,37.1,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
69364,2026-08-10T23:02:06.295568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.7,0.7,1.8,0.0,0.7,1.0,236.7,235.1,236.4,15.5,16.1,14.4,849.7,9.4,49.91,0.0,5.4,37.1,850.4,7.6,7.5,37.1,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
69426,2026-08-10T23:02:37.285781+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.4,1.0,0.0,0.7,2.0,231.9,230.8,232.1,21.2,23.1,20.8,850.0,8.2,49.89,0.0,6.6,37.1,850.4,7.2,6.6,37.1,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
69457,2026-08-10T23:02:53.295897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.2,0.8,4.2,0.0,1.5,1.0,227.4,226.9,226.9,16.7,15.1,13.5,851.1,5.7,49.92,0.0,6.2,57.9,851.9,1.5,1.4,57.9,100.0,3285.0,3284.0,25.6,24.1,24.4,20000.0,855.9,0,0
69519,2026-08-10T23:03:24.295443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,2.2,7.3,0.0,1.5,1.0,228.3,227.8,227.6,19.3,20.2,20.1,849.7,9.4,49.89,0.0,4.8,57.9,851.9,2.1,1.5,57.9,100.0,3284.0,3283.0,25.6,24.1,24.4,20000.0,855.9,0,0
69550,2026-08-10T23:03:39.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.2,4.0,0.0,0.7,1.0,241.9,241.0,241.9,12.0,12.7,10.9,850.2,5.8,49.96,0.0,2.3,36.7,850.0,9.8,8.2,36.7,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
69581,2026-08-10T23:03:55.286182+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.2,5.6,0.0,1.5,1.0,239.4,238.7,238.8,10.4,10.8,9.0,851.7,0.3,49.97,0.0,2.3,57.9,851.9,5.9,4.7,57.9,100.0,3285.0,3284.0,25.6,24.1,24.4,20000.0,855.9,0,0
69612,2026-08-10T23:04:10.296727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.8,11.0,0.0,0.7,1.0,237.7,237.0,237.8,12.0,11.9,10.9,850.2,5.1,49.96,0.0,6.8,36.7,849.4,16.1,13.3,36.7,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
69674,2026-08-10T23:04:41.296431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.4,3.1,0.0,0.8,2.0,239.7,239.1,239.8,12.0,11.6,10.9,850.3,5.2,49.96,0.0,4.2,36.7,850.7,2.1,2.2,36.7,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
69705,2026-08-10T23:04:57.295814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,7.4,0.0,1.6,1.0,239.1,238.5,238.5,10.3,10.4,8.9,851.7,1.1,49.97,0.0,2.2,57.9,851.2,8.5,7.8,57.9,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
69736,2026-08-10T23:05:12.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.5,2.4,13.4,0.0,0.8,1.0,226.2,225.4,226.3,30.2,32.2,29.7,848.0,21.7,49.89,0.0,12.2,36.7,850.4,8.3,7.0,36.7,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
69767,2026-08-10T23:05:28.295449+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.5,7.9,0.0,1.6,2.0,240.5,239.6,239.6,10.3,10.5,9.0,851.7,0.2,49.97,0.0,2.2,57.9,851.2,8.1,7.4,57.9,100.0,3282.0,3280.0,25.6,24.0,24.4,20000.0,855.9,0,0
69829,2026-08-10T23:05:59.285660+00:00,external_ems_1,bess_1,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,0.9,0.1,3.8,0.0,1.6,2.0,238.0,237.4,229.4,17.6,18.5,17.7,851.0,9.0,49.91,0.0,11.6,57.9,850.9,12.8,16.0,57.9,100.0,3283.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
69860,2026-08-10T23:06:14.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.1,1.3,4.3,0.0,0.8,2.0,231.7,230.9,232.1,17.9,15.8,16.3,849.4,6.7,49.89,0.0,14.6,36.7,850.7,2.4,2.1,36.7,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
69891,2026-08-10T23:06:30.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.3,1.3,0.0,1.6,2.0,240.0,239.1,239.2,10.3,10.5,9.0,851.6,0.2,49.97,0.0,2.1,57.9,851.9,1.5,1.2,57.9,100.0,3285.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
69984,2026-08-10T23:07:16.285922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.2,5.7,0.0,0.8,1.0,241.8,241.1,241.9,14.3,14.0,13.5,849.8,8.4,49.94,0.0,2.2,36.7,850.0,14.1,13.5,36.7,100.0,3273.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0
70015,2026-08-10T23:07:32.296631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,0.8,6.7,0.0,1.6,1.0,238.8,238.4,238.4,15.6,16.4,15.7,851.1,8.0,49.93,0.0,3.9,57.9,851.9,1.3,1.2,57.9,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
70046,2026-08-10T23:07:47.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.3,1.9,0.0,0.8,1.0,238.0,237.2,238.1,12.0,11.6,10.9,850.3,5.3,49.96,0.0,2.2,36.7,850.0,7.2,6.2,36.7,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
70077,2026-08-10T23:08:03.296340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.4,7.9,0.0,1.6,1.0,229.9,229.0,229.1,16.1,15.4,14.8,851.2,12.5,49.9,0.0,15.4,57.9,851.6,4.6,4.4,57.9,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
70139,2026-08-10T23:08:34.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.2,0.8,3.8,0.0,1.5,1.0,236.7,235.4,235.7,15.3,14.1,14.6,850.4,3.0,49.92,0.0,6.7,57.9,851.2,6.8,6.2,57.9,100.0,3284.0,3281.0,25.5,24.0,24.4,20000.0,855.9,0,0
70170,2026-08-10T23:08:49.295493+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.0,7.3,0.0,0.8,1.0,232.8,231.9,232.8,15.2,15.1,14.3,849.7,9.2,49.92,0.0,7.8,36.7,850.7,1.9,2.2,36.7,100.0,3276.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
70201,2026-08-10T23:09:05.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.4,7.3,0.0,1.5,1.0,238.8,237.8,237.9,10.3,10.5,9.1,851.6,0.7,49.97,0.0,2.2,57.9,851.2,8.0,7.4,57.9,100.0,3285.0,3284.0,25.5,24.0,24.4,20000.0,855.9,0,0
70232,2026-08-10T23:09:20.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.4,1.7,0.0,0.9,1.0,229.6,229.6,230.0,19.5,17.5,18.4,848.3,3.9,49.88,0.0,2.8,36.7,850.7,2.2,1.8,36.7,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
70294,2026-08-10T23:09:51.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.9,3.4,0.0,0.9,1.0,239.8,239.8,239.9,12.7,10.6,11.4,850.1,5.8,49.96,0.0,1.7,36.7,851.0,2.4,2.5,36.7,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
70325,2026-08-10T23:10:07.285359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,0.2,7.8,0.0,1.5,2.0,229.1,229.0,228.8,15.8,15.8,15.9,851.0,7.1,49.94,0.0,10.3,57.9,851.2,14.9,12.9,57.9,100.0,3284.0,3282.0,25.5,24.0,24.3,20000.0,855.9,0,0
70356,2026-08-10T23:10:22.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.3,15.0,0.0,0.9,1.0,230.9,230.8,231.1,22.6,21.8,22.7,849.4,16.3,49.91,0.0,8.8,36.7,850.7,1.3,1.6,36.7,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
70387,2026-08-10T23:10:38.296461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.9,4.3,0.0,1.5,1.0,234.6,233.9,233.6,13.7,13.5,13.2,851.0,5.1,49.94,0.0,6.8,57.9,851.9,0.8,0.8,57.9,100.0,3285.0,3284.0,25.5,24.0,24.3,20000.0,855.9,0,0
70480,2026-08-10T23:11:24.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,1.4,0.0,0.8,1.0,240.9,241.0,241.1,12.1,10.1,10.8,850.2,4.8,49.96,0.0,1.8,36.7,850.4,6.2,6.5,36.7,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
70511,2026-08-10T23:11:40.295715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,1.3,0.0,1.5,1.0,239.8,239.9,239.3,10.2,9.7,8.9,851.7,-0.6,49.97,0.0,1.8,57.9,851.9,0.7,1.9,57.9,100.0,3285.0,3284.0,25.5,24.0,24.3,20000.0,855.9,0,0
70542,2026-08-10T23:11:55.285466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.7,1.4,0.0,0.8,2.0,237.7,237.7,237.7,12.0,10.2,10.7,850.0,2.8,49.94,0.0,6.5,36.7,850.7,1.4,1.7,36.7,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
70604,2026-08-10T23:12:26.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.3,0.6,0.0,0.8,1.0,233.8,233.1,233.4,15.5,13.6,14.5,849.7,8.1,49.96,0.0,5.6,36.7,850.0,8.7,7.6,36.7,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
70635,2026-08-10T23:12:42.295989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.4,0.0,1.5,1.0,239.5,239.6,239.0,10.2,9.8,9.0,851.7,0.4,49.97,0.0,1.7,57.9,851.9,0.8,0.8,57.9,100.0,3284.0,3283.0,25.5,24.0,24.3,20000.0,855.9,0,0
70666,2026-08-10T23:12:57.285578+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.2,1.1,1.2,24.9,0.0,0.8,1.0,226.8,226.7,226.9,37.6,37.4,36.5,849.5,26.7,49.88,0.0,2.1,36.7,850.7,1.8,1.7,36.7,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
70697,2026-08-10T23:13:13.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,0.1,6.3,0.0,1.5,2.0,238.7,238.3,237.7,11.8,11.3,11.0,851.3,2.2,49.93,0.0,3.9,57.9,851.2,8.5,10.2,57.9,100.0,3275.0,3273.0,25.5,24.0,24.3,20000.0,855.9,0,0
70759,2026-08-10T23:13:44.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.2,0.1,0.0,1.5,1.0,238.6,238.3,237.7,10.3,9.8,9.0,851.7,1.2,49.97,0.0,1.8,57.4,851.9,1.3,1.1,57.4,100.0,3285.0,3284.0,25.5,24.0,24.3,20000.0,855.9,0,0
70790,2026-08-10T23:13:59.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,3.1,0.0,0.9,2.0,239.8,239.8,239.8,12.0,10.1,10.7,850.3,4.8,49.96,0.0,1.8,36.7,850.4,1.7,3.6,36.7,100.0,3277.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
70821,2026-08-10T23:14:15.295459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.8,7.3,0.0,1.5,1.0,238.0,237.7,237.1,10.5,10.0,9.3,851.7,1.9,49.97,0.0,1.7,57.4,850.9,9.2,10.6,57.4,100.0,3279.0,3278.0,25.5,24.0,24.3,20000.0,855.9,0,0
70852,2026-08-10T23:14:30.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,1.0,6.3,0.0,0.9,1.0,229.7,228.7,229.3,21.8,19.5,18.6,849.7,8.0,49.88,0.0,4.9,36.7,850.7,1.7,1.6,36.7,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
70914,2026-08-10T23:15:01.296467+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,8.0,0.0,0.9,1.0,239.0,238.8,239.0,12.0,10.1,10.7,850.3,4.3,49.96,0.0,1.7,36.7,850.0,12.3,10.1,36.7,100.0,3274.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0
70945,2026-08-10T23:15:17.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.8,11.0,0.0,1.5,2.0,229.6,229.7,229.3,35.3,35.8,35.3,850.4,16.9,49.9,0.0,21.5,57.4,851.2,5.9,4.2,57.4,100.0,3282.0,3280.0,25.5,24.0,24.3,20000.0,855.9,0,0
71007,2026-08-10T23:15:48.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.7,1.3,0.0,1.5,1.0,238.5,238.7,238.1,10.6,10.1,9.6,851.2,-0.1,49.94,0.0,3.4,57.4,851.9,1.2,0.8,57.4,100.0,3285.0,3284.0,25.5,24.0,24.3,20000.0,855.9,0,0
71069,2026-08-10T23:16:19.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.2,4.8,0.0,1.5,2.0,228.9,228.7,228.2,15.5,14.1,14.3,850.7,5.5,49.9,0.0,13.1,57.4,851.9,0.7,0.5,57.4,100.0,3285.0,3283.0,25.5,24.0,24.3,20000.0,855.9,0,0
71100,2026-08-10T23:16:34.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.2,0.0,0.8,2.0,240.5,240.4,240.5,12.0,10.1,10.7,850.2,5.0,49.96,0.0,1.7,36.3,850.7,1.8,1.7,36.3,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
71131,2026-08-10T23:16:50.285724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,9.6,0.0,1.5,1.0,239.0,239.1,238.5,10.3,9.8,9.0,851.7,1.6,49.97,0.0,1.7,57.4,851.2,11.2,9.8,57.4,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
71162,2026-08-10T23:17:05.285345+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.4,1.5,1.4,23.7,0.0,0.8,2.0,229.0,228.7,229.1,18.1,16.6,17.0,849.3,25.6,49.89,0.0,15.4,36.3,850.7,1.9,1.7,36.3,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
71224,2026-08-10T23:17:36.285723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.1,8.6,0.0,0.8,1.0,232.3,231.7,232.1,16.7,14.8,15.5,849.6,10.7,49.92,0.0,6.6,36.3,850.7,2.1,1.7,36.3,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
71255,2026-08-10T23:17:52.296245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,1.0,0.0,1.5,1.0,238.0,238.0,237.5,10.2,9.8,9.0,851.7,0.2,49.97,0.0,1.8,57.4,851.9,1.2,0.9,57.4,100.0,3285.0,3284.0,25.5,24.0,24.3,20000.0,855.9,0,0
71286,2026-08-10T23:18:07.295606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.7,0.4,14.5,0.0,0.9,2.0,227.3,227.1,227.3,24.9,24.0,22.2,850.0,22.0,49.88,0.0,18.3,36.3,850.4,7.5,6.2,36.3,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
71317,2026-08-10T23:18:23.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.5,6.6,0.0,1.5,1.0,239.8,239.9,239.3,10.2,9.8,8.9,851.7,0.6,49.95,0.0,5.9,57.4,850.2,7.2,10.6,57.4,100.0,3281.0,3280.0,25.5,24.0,24.3,20000.0,855.9,0,0
71379,2026-08-10T23:18:54.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.6,11.3,0.0,1.5,1.0,228.2,227.7,227.9,32.8,34.1,34.3,850.3,12.2,49.9,0.0,4.1,57.4,851.9,0.9,0.8,57.4,100.0,3284.0,3283.0,25.5,24.0,24.3,20000.0,855.9,0,0
71410,2026-08-10T23:19:09.285729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,6.9,0.0,0.9,1.0,239.0,238.9,239.1,12.0,10.1,10.7,850.2,4.8,49.96,0.0,1.7,36.3,849.7,11.7,10.3,36.3,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
71441,2026-08-10T23:19:25.285316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.7,2.6,0.0,1.5,2.0,227.7,227.6,227.0,16.3,14.8,15.3,849.9,6.7,49.89,0.0,5.3,57.4,851.6,4.1,3.9,57.4,100.0,3284.0,3282.0,25.5,24.0,24.3,20000.0,855.9,0,0
71472,2026-08-10T23:19:40.286413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,2.8,0.0,0.9,1.0,242.0,241.8,241.8,12.0,10.1,10.7,850.2,4.6,49.95,0.0,1.7,36.3,850.4,7.4,7.3,36.3,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
71534,2026-08-10T23:20:11.285709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.6,5.5,0.0,0.9,1.0,237.8,237.7,237.9,12.0,10.1,10.7,850.3,4.2,49.96,0.0,1.7,36.3,848.7,9.7,13.8,36.3,100.0,3269.0,3268.0,24.8,23.9,24.2,20000.0,856.4,0,0
71565,2026-08-10T23:20:27.285421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,1.2,11.2,0.0,1.5,1.0,233.8,233.5,233.4,22.1,22.6,22.7,850.7,12.2,49.93,0.0,6.6,57.4,851.9,1.0,0.7,57.4,100.0,3284.0,3283.0,25.5,24.0,24.3,20000.0,855.9,0,0
71596,2026-08-10T23:20:42.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,1.8,0.0,0.9,1.0,239.8,239.8,239.9,12.1,10.1,10.7,850.2,3.1,49.96,0.0,6.3,36.3,850.7,1.3,1.6,36.3,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
71627,2026-08-10T23:20:58.295475+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.5,11.4,0.0,1.5,2.0,238.8,238.5,237.9,10.3,9.7,9.1,851.7,-0.1,49.97,0.0,1.8,57.4,850.2,11.3,9.6,57.4,100.0,3279.0,3277.0,25.5,24.0,24.3,20000.0,855.9,0,0
71689,2026-08-10T23:21:29.286316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.0,4.5,0.0,1.5,1.0,240.8,240.9,240.3,10.1,9.8,9.0,851.6,0.3,49.97,0.0,1.7,57.4,851.6,4.8,3.0,57.4,100.0,3284.0,3283.0,25.5,24.0,24.3,20000.0,855.9,0,0
71720,2026-08-10T23:21:44.285396+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.2,6.8,0.0,0.9,1.0,232.6,232.4,232.7,16.7,14.9,15.7,849.5,8.6,49.93,0.0,4.4,36.3,850.7,1.8,1.6,36.3,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
71751,2026-08-10T23:22:00.296180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.2,7.7,0.0,1.5,1.0,233.1,232.5,232.3,14.7,14.5,14.5,851.4,6.5,49.94,0.0,7.9,57.4,850.2,14.2,16.4,57.4,100.0,3284.0,3283.0,25.5,24.0,24.3,20000.0,855.9,0,0
71782,2026-08-10T23:22:15.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.8,2.0,0.0,0.9,1.0,232.3,232.1,232.6,18.3,16.3,16.6,848.9,3.6,49.89,0.0,11.9,36.3,850.7,1.6,1.6,36.3,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
71844,2026-08-10T23:22:46.295445+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.5,2.5,0.0,0.9,1.0,239.0,238.9,239.1,12.1,10.0,10.7,850.2,4.6,49.96,0.0,1.7,36.3,850.7,2.1,1.8,36.3,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
71875,2026-08-10T23:23:02.286146+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,1.3,0.9,9.8,0.0,1.5,1.0,231.3,227.2,226.8,16.2,14.9,14.9,851.0,10.3,49.88,0.0,13.5,57.4,851.9,0.5,0.9,57.4,100.0,3285.0,3284.0,25.5,24.0,24.3,20000.0,855.9,0,0
71906,2026-08-10T23:23:17.296218+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.1,3.0,0.0,0.8,2.0,238.4,237.7,238.0,14.3,12.5,13.3,849.8,7.3,49.95,0.0,3.1,36.3,849.7,10.3,10.6,36.3,100.0,3270.0,3268.0,24.7,23.9,24.2,20000.0,856.4,0,0
71937,2026-08-10T23:23:33.296434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.7,3.0,0.0,1.5,1.0,232.3,231.8,231.5,15.1,15.1,15.0,850.9,8.0,49.93,0.0,7.4,57.4,851.6,5.0,4.0,57.4,100.0,3284.0,3283.0,25.5,24.0,24.3,20000.0,855.9,0,0
71999,2026-08-10T23:24:04.296869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,2.6,9.4,0.0,1.5,1.0,228.9,228.2,228.4,29.3,31.4,31.8,849.3,10.3,49.88,0.0,4.2,57.4,851.9,0.9,0.6,57.4,100.0,3285.0,3284.0,25.5,24.0,24.3,20000.0,855.9,0,0
72061,2026-08-10T23:24:35.285320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,0.3,0.0,1.5,2.0,240.1,240.2,239.5,10.1,9.8,9.0,851.6,0.8,49.97,0.0,1.8,57.4,851.9,1.1,0.7,57.4,100.0,3285.0,3283.0,25.5,24.0,24.3,20000.0,855.9,0,0
72092,2026-08-10T23:24:50.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.1,6.6,0.0,0.8,2.0,232.9,232.3,232.6,15.7,13.5,14.5,849.6,8.4,49.96,0.0,5.5,36.3,850.7,1.8,1.7,36.3,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
72154,2026-08-10T23:25:21.285363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.1,18.2,0.0,0.8,2.0,226.3,226.1,226.4,33.4,33.0,32.4,849.3,21.8,49.88,0.0,8.3,36.3,850.4,3.6,3.0,36.3,100.0,3268.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0
72185,2026-08-10T23:25:37.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,0.2,0.2,0.0,1.5,2.0,239.4,239.5,239.1,12.0,11.6,11.2,851.4,2.8,49.96,0.0,1.7,57.4,851.6,3.0,2.8,57.4,100.0,3283.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
72216,2026-08-10T23:25:52.285603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,4.7,0.0,0.8,2.0,239.1,239.2,239.3,13.2,11.2,12.0,850.1,6.5,49.96,0.0,1.7,36.3,850.7,1.8,1.7,36.3,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
72247,2026-08-10T23:26:08.296239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.0,12.6,0.0,1.5,1.0,238.2,237.8,237.3,10.2,9.8,9.0,851.6,0.0,49.97,0.0,1.7,57.4,850.6,12.6,12.2,57.4,100.0,3276.0,3275.0,25.5,24.0,24.3,20000.0,855.9,0,0
72309,2026-08-10T23:26:39.296410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.1,0.0,1.5,1.0,239.7,239.8,239.2,10.2,9.8,9.0,851.6,1.1,49.97,0.0,1.8,57.4,851.9,1.0,0.8,57.4,100.0,3284.0,3283.0,25.5,24.0,24.3,20000.0,855.9,0,0
72340,2026-08-10T23:26:54.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,3.5,0.0,0.8,2.0,239.2,238.9,239.0,12.0,10.1,10.7,850.2,4.5,49.96,0.0,1.7,36.3,850.7,1.0,1.7,36.3,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
72371,2026-08-10T23:27:10.296856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.6,3.4,0.0,1.5,1.0,228.0,227.6,227.6,22.6,23.8,24.1,849.6,9.8,49.9,0.0,4.6,57.4,851.2,6.4,6.1,57.4,100.0,3285.0,3284.0,25.5,24.0,24.3,20000.0,855.9,0,0
72402,2026-08-10T23:27:25.303699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.9,0.0,0.8,1.0,241.8,241.7,241.8,12.0,10.1,10.8,850.1,4.1,49.95,0.0,1.7,36.3,850.4,5.0,5.3,36.3,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
72464,2026-08-10T23:27:56.285750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,11.1,0.0,0.8,2.0,238.0,238.0,238.2,12.0,10.1,10.7,850.2,4.9,49.96,0.0,1.7,36.3,849.0,16.0,13.6,36.3,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
72495,2026-08-10T23:28:12.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,2.3,3.7,0.0,1.5,1.0,229.6,229.2,228.8,17.3,17.1,17.9,849.6,4.5,49.91,0.0,3.5,57.0,851.9,0.8,0.8,57.0,100.0,3283.0,3282.0,25.5,24.0,24.3,20000.0,855.9,0,0
72526,2026-08-10T23:28:27.296733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.8,12.2,0.0,0.8,2.0,239.8,239.8,239.9,12.0,10.2,10.8,850.2,3.0,49.96,0.0,4.8,35.9,849.4,15.2,16.7,35.9,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
72619,2026-08-10T23:29:14.295988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.2,1.5,0.0,1.5,2.0,234.2,234.1,233.8,24.5,24.5,23.8,851.4,2.2,49.92,0.0,8.0,57.0,851.2,3.7,3.8,57.0,100.0,3284.0,3282.0,25.5,24.0,24.3,20000.0,855.9,0,0
72650,2026-08-10T23:29:29.296163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.8,6.0,0.0,0.8,2.0,232.7,232.2,232.6,16.9,15.1,15.8,849.6,10.3,49.93,0.0,3.9,35.9,850.4,4.3,3.6,35.9,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
72681,2026-08-10T23:29:45.285817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,5.5,0.0,1.5,2.0,237.9,237.9,237.4,10.3,9.8,9.1,851.6,1.2,49.97,0.0,1.8,57.0,851.2,6.7,5.9,57.0,100.0,3284.0,3282.0,25.5,24.0,24.3,20000.0,855.9,0,0
72712,2026-08-10T23:30:00.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,4.7,0.0,0.8,1.0,239.8,239.8,239.9,13.2,11.2,12.0,850.1,6.6,49.96,0.0,1.7,35.9,850.7,1.9,1.7,35.9,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
72774,2026-08-10T23:30:31.297167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.0,10.7,0.0,0.8,2.0,232.0,231.9,231.8,21.1,20.3,21.1,848.7,12.0,49.91,0.0,10.0,35.9,850.7,1.3,1.7,35.9,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
72805,2026-08-10T23:30:47.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.0,4.6,0.0,1.5,1.0,233.8,233.5,233.2,14.3,14.2,14.1,850.9,5.6,49.93,0.0,7.0,57.0,851.9,1.0,0.8,57.0,100.0,3285.0,3284.0,25.5,24.0,24.3,20000.0,855.9,0,0
72836,2026-08-10T23:31:02.297286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,1.7,0.0,0.8,1.0,238.5,238.5,238.6,12.0,10.1,10.7,850.2,3.6,49.96,0.0,1.7,35.9,850.4,5.3,4.8,35.9,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
72867,2026-08-10T23:31:18.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.7,4.1,0.0,1.5,2.0,227.7,227.5,226.9,16.1,16.2,16.0,850.9,7.7,49.92,0.0,12.6,57.0,851.6,3.6,3.1,57.0,100.0,3283.0,3281.0,25.5,24.0,24.4,20000.0,855.9,0,0
72929,2026-08-10T23:31:49.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,1.1,5.4,0.0,1.5,1.0,231.5,231.2,230.8,14.7,14.8,14.6,850.8,5.9,49.93,0.0,5.3,57.0,851.9,0.5,0.8,57.0,100.0,3285.0,3284.0,25.5,24.0,24.4,20000.0,855.9,0,0
72960,2026-08-10T23:32:04.296014+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,7.7,0.0,0.8,1.0,237.7,237.6,237.7,12.0,10.1,10.7,849.7,3.1,49.94,0.0,6.4,35.9,849.0,10.8,13.3,35.9,100.0,3266.0,3265.0,24.7,23.9,24.1,20000.0,856.4,0,0
72991,2026-08-10T23:32:20.295524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.9,4.7,0.0,1.5,1.0,228.0,227.5,227.0,15.7,14.3,14.5,850.7,7.5,49.89,0.0,12.6,57.0,851.6,2.8,2.6,57.0,100.0,3282.0,3281.0,25.5,24.0,24.4,20000.0,855.9,0,0
73022,2026-08-10T23:32:35.285401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,3.3,0.0,0.8,1.0,240.4,240.4,240.5,12.1,10.1,10.7,850.2,4.6,49.96,0.0,1.7,35.9,850.7,1.3,1.6,35.9,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
73115,2026-08-10T23:33:22.285495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.6,1.2,0.0,1.6,2.0,235.8,235.7,235.2,13.9,13.8,13.7,851.0,5.5,49.94,0.0,4.0,57.0,851.6,4.3,3.2,57.0,100.0,3285.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
73146,2026-08-10T23:33:37.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.3,6.8,0.0,0.8,1.0,232.7,232.4,232.6,16.7,14.7,15.4,849.4,10.6,49.93,0.0,6.7,35.9,850.7,3.8,3.0,35.9,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
73177,2026-08-10T23:33:53.285550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,6.7,0.0,1.6,1.0,238.2,238.2,237.7,10.3,9.8,9.0,851.6,0.6,49.97,0.0,1.7,57.0,851.2,7.3,6.6,57.0,100.0,3283.0,3282.0,25.6,24.0,24.4,20000.0,855.9,0,0
73239,2026-08-10T23:34:24.296744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,11.1,0.0,1.6,2.0,240.4,240.2,239.6,10.2,9.8,9.0,851.6,0.0,49.97,0.0,1.8,57.0,851.2,11.1,7.6,57.0,100.0,3285.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
73270,2026-08-10T23:34:39.296047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.9,0.0,0.8,1.0,239.0,239.1,239.2,12.0,10.1,10.7,850.2,4.3,49.96,0.0,1.7,35.9,850.7,1.4,1.6,35.9,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
73301,2026-08-10T23:34:55.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,6.7,0.0,1.6,1.0,226.6,226.3,226.0,16.4,15.1,15.6,850.9,7.7,49.91,0.0,5.8,57.0,851.9,1.0,0.7,57.0,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
73332,2026-08-10T23:35:10.285746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,6.0,0.0,0.8,2.0,238.2,238.1,238.2,12.0,10.2,10.7,850.2,4.5,49.96,0.0,1.7,35.9,850.0,10.5,11.7,35.9,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
73394,2026-08-10T23:35:41.296633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.2,0.0,0.8,2.0,240.8,240.8,240.9,12.0,10.1,10.7,850.1,4.3,49.96,0.0,1.8,35.9,850.4,4.5,4.7,35.9,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
73425,2026-08-10T23:35:57.285899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.7,2.7,0.0,1.6,1.0,235.6,235.0,234.7,12.9,12.6,12.4,851.2,3.6,49.95,0.0,1.7,57.0,851.9,0.9,0.8,57.0,100.0,3285.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0
73456,2026-08-10T23:36:12.285940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,14.3,0.0,0.8,2.0,238.0,237.9,238.0,12.0,10.1,10.8,850.2,4.7,49.96,0.0,1.7,35.9,849.7,19.0,12.4,35.9,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
73487,2026-08-10T23:36:28.296590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,2.2,3.0,0.0,1.6,1.0,229.8,229.6,229.4,20.5,20.9,22.1,849.7,3.9,49.91,0.0,3.6,57.0,851.9,0.9,0.8,57.0,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
73549,2026-08-10T23:36:59.295585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.0,3.0,0.0,1.6,1.0,238.8,238.8,238.2,10.2,9.8,9.1,851.6,0.3,49.97,0.0,1.7,57.0,851.6,3.3,3.8,57.0,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
73580,2026-08-10T23:37:14.285344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.0,2.4,0.0,0.8,2.0,229.0,228.5,228.9,21.4,20.5,20.5,849.0,13.1,49.89,0.0,9.3,35.9,849.0,15.5,11.3,35.9,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
73642,2026-08-10T23:37:45.296057+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,5.5,0.0,0.8,1.0,233.3,232.6,233.0,15.8,14.0,14.7,849.5,7.5,49.92,0.0,5.7,35.9,850.7,2.0,1.8,35.9,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
73704,2026-08-10T23:38:16.285344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.7,0.8,20.0,0.0,0.8,1.0,227.7,227.1,227.6,23.8,22.0,20.1,849.9,22.0,49.88,0.0,5.8,35.9,850.7,2.0,1.7,35.9,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
73735,2026-08-10T23:38:32.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.3,4.1,0.0,1.6,1.0,241.1,240.8,240.3,10.1,9.8,9.0,851.5,1.3,49.97,0.0,1.7,57.0,851.2,5.4,4.2,57.0,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
73766,2026-08-10T23:38:47.285451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,0.9,0.0,0.8,2.0,239.5,239.5,239.5,12.0,10.1,10.8,850.2,4.7,49.96,0.0,1.8,35.9,850.4,5.6,6.2,35.9,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
73797,2026-08-10T23:39:03.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,13.8,0.0,1.6,1.0,237.9,237.6,237.1,10.4,9.9,9.1,851.0,2.0,49.95,0.0,7.5,57.0,851.2,15.8,9.0,57.0,100.0,3283.0,3282.0,25.6,24.0,24.4,20000.0,855.9,0,0
73859,2026-08-10T23:39:34.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.9,4.7,0.0,1.6,1.0,233.4,232.8,232.4,14.6,14.5,14.4,851.0,6.0,49.93,0.0,7.0,57.0,851.9,1.3,0.7,57.0,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
73890,2026-08-10T23:39:49.285647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.1,0.0,0.8,1.0,239.2,239.2,239.3,12.0,10.1,10.7,850.2,4.8,49.96,0.0,1.7,35.9,850.7,1.7,1.7,35.9,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
73921,2026-08-10T23:40:05.295758+00:00,external_ems_1,bess_1,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.2,0.3,1.6,21.9,0.0,1.6,1.0,230.2,230.1,230.0,36.8,36.7,36.5,850.3,23.0,49.89,0.0,17.0,57.0,851.9,1.1,0.7,57.0,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
73952,2026-08-10T23:40:20.295889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,8.8,0.0,0.8,2.0,240.7,240.8,240.9,13.1,11.2,11.9,849.9,6.5,49.93,0.0,2.3,35.9,849.0,15.3,15.9,35.9,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
74014,2026-08-10T23:40:51.295634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,0.8,0.0,0.8,1.0,237.8,237.7,237.8,12.0,10.1,10.7,850.2,2.8,49.96,0.0,1.7,35.5,850.7,2.0,1.6,35.5,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
74045,2026-08-10T23:41:07.285346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,1.5,1.6,3.5,0.0,1.6,1.0,230.4,230.9,232.0,17.7,18.4,19.2,850.3,4.9,49.93,0.0,8.1,57.0,851.9,1.4,0.7,57.0,100.0,3285.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0
74076,2026-08-10T23:41:22.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.4,1.9,0.0,0.8,1.0,231.1,230.4,230.9,16.3,14.5,15.3,849.6,8.9,49.96,0.0,6.3,35.5,850.0,7.0,7.6,35.5,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
74107,2026-08-10T23:41:38.295421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.6,0.9,5.0,0.0,1.6,1.0,232.4,232.3,232.2,34.8,34.8,35.4,851.0,5.7,49.91,0.0,14.3,57.0,851.9,0.7,0.8,57.0,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
74169,2026-08-10T23:42:09.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,14.2,0.0,1.6,1.0,238.2,238.1,237.6,10.3,9.8,9.1,851.5,0.3,49.97,0.0,1.8,57.0,850.6,14.5,13.5,57.0,100.0,3281.0,3280.0,25.6,24.0,24.4,20000.0,855.9,0,0
74200,2026-08-10T23:42:24.285331+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.3,0.6,1.7,26.1,0.0,0.8,2.0,226.7,226.5,226.8,37.0,37.1,36.5,849.0,27.2,49.87,0.0,10.9,35.5,850.7,1.1,1.7,35.5,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
74231,2026-08-10T23:42:40.297304+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,3.2,0.0,1.6,2.0,241.7,241.8,241.2,10.1,9.7,9.0,851.5,-0.1,49.96,0.0,1.8,56.7,851.6,3.1,2.1,56.7,100.0,3282.0,3280.0,25.6,24.0,24.4,20000.0,855.9,0,0
74262,2026-08-10T23:42:55.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,3.3,0.0,0.8,1.0,240.2,240.3,240.3,12.1,10.1,10.7,850.1,4.9,49.95,0.0,1.7,35.5,850.7,1.6,1.7,35.5,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
74324,2026-08-10T23:43:26.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.6,2.4,0.0,0.8,1.0,233.1,232.8,233.3,17.3,15.5,16.0,849.1,4.4,49.9,0.0,6.8,35.5,850.7,2.0,1.7,35.5,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
74355,2026-08-10T23:43:42.295588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,1.5,0.0,1.6,1.0,239.7,239.8,239.3,10.2,9.7,9.0,851.5,-0.5,49.95,0.0,5.4,56.7,851.9,1.0,0.7,56.7,100.0,3283.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
74386,2026-08-10T23:43:57.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,3.6,0.0,0.8,1.0,238.7,238.6,238.7,12.0,10.1,10.7,850.2,3.3,49.96,0.0,1.7,35.5,850.4,6.9,6.2,35.5,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
74417,2026-08-10T23:44:13.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,1.8,7.1,0.0,1.6,2.0,226.9,226.6,226.0,17.4,15.5,16.7,850.1,8.4,49.9,0.0,5.8,56.7,851.9,1.3,0.9,56.7,100.0,3283.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
74479,2026-08-10T23:44:44.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,0.9,5.1,0.0,1.6,1.0,233.5,232.9,232.5,14.2,14.1,14.1,851.0,5.8,49.94,0.0,3.3,56.7,851.9,0.7,0.7,56.7,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
74510,2026-08-10T23:44:59.285572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,3.5,0.0,0.8,1.0,237.8,237.7,237.8,12.0,10.1,10.8,850.2,2.7,49.96,0.0,3.6,35.5,850.4,6.2,5.8,35.5,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
74541,2026-08-10T23:45:15.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,2.3,5.1,0.0,1.6,1.0,230.0,229.3,229.4,24.4,25.9,26.4,849.6,6.0,49.9,0.0,4.0,56.7,851.9,0.9,0.8,56.7,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
74572,2026-08-10T23:45:30.286079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.2,5.1,0.0,0.8,1.0,234.9,234.1,234.4,14.7,12.9,13.7,850.2,5.4,49.96,0.0,4.7,35.5,850.0,10.5,8.2,35.5,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
74634,2026-08-10T23:46:01.285353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.7,8.2,0.0,0.8,1.0,226.4,226.8,226.8,24.6,23.9,24.9,848.0,9.9,49.88,0.0,2.0,35.5,850.7,1.7,1.6,35.5,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
74696,2026-08-10T23:46:32.285423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.2,0.0,0.0,0.8,2.0,235.5,235.0,235.3,14.4,12.5,13.4,849.8,6.8,49.95,0.0,3.3,35.5,850.0,6.8,9.0,35.5,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
74727,2026-08-10T23:46:48.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,4.0,0.0,1.5,2.0,238.0,238.1,237.5,10.3,9.8,9.0,851.5,0.5,49.97,0.0,1.7,56.7,851.2,4.5,4.0,56.7,100.0,3281.0,3279.0,25.6,24.1,24.4,20000.0,855.9,0,0
74789,2026-08-10T23:47:19.296134+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,13.5,0.0,1.5,2.0,241.2,241.3,240.7,10.1,9.8,9.0,851.5,-0.5,49.97,0.0,4.3,56.7,851.2,13.0,12.3,56.7,100.0,3281.0,3279.0,25.6,24.1,24.4,20000.0,855.9,0,0
74820,2026-08-10T23:47:34.295950+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,2.9,6.4,0.0,0.8,1.0,228.2,227.7,228.0,31.3,30.9,31.0,847.8,8.2,49.87,0.0,4.4,35.5,850.7,1.8,1.7,35.5,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
74851,2026-08-10T23:47:50.295465+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.1,1.1,0.0,1.5,1.0,240.4,240.5,239.9,10.1,9.7,9.1,851.5,-0.1,49.97,0.0,1.8,56.7,851.6,1.0,0.9,56.7,100.0,3284.0,3283.0,25.6,24.1,24.4,20000.0,855.9,0,0
74882,2026-08-10T23:48:05.295436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.3,0.9,0.0,0.8,1.0,239.8,239.8,239.8,12.0,10.1,10.7,850.1,4.5,49.96,0.0,1.8,35.5,850.4,5.4,4.5,35.5,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
74944,2026-08-10T23:48:36.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.4,0.6,0.0,0.8,1.0,236.6,235.9,236.3,15.5,13.5,14.4,849.6,7.6,49.91,0.0,5.7,35.5,850.0,7.0,6.6,35.5,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
74975,2026-08-10T23:48:52.285341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.1,5.5,0.0,1.5,2.0,231.8,231.4,231.1,15.4,15.4,15.3,850.8,6.5,49.93,0.0,6.4,56.7,851.9,1.0,0.8,56.7,100.0,3284.0,3282.0,25.6,24.1,24.4,20000.0,855.9,0,0
75006,2026-08-10T23:49:07.296228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,8.4,0.0,0.8,1.0,238.5,238.4,238.5,12.0,10.1,10.8,850.2,2.1,49.96,0.0,1.7,35.5,849.7,10.5,10.9,35.5,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
75037,2026-08-10T23:49:23.296353+00:00,external_ems_1,bess_1,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.1,0.5,1.5,22.3,0.0,1.5,1.0,230.7,230.7,230.6,37.8,38.1,38.3,850.1,23.3,49.89,0.0,9.8,56.7,851.6,1.0,0.8,56.7,100.0,3284.0,3283.0,25.6,24.1,24.4,20000.0,855.9,0,0
75099,2026-08-10T23:49:54.295438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,5.5,0.0,1.5,1.0,239.4,239.4,238.9,10.2,9.7,9.0,851.5,0.9,49.97,0.0,1.8,56.7,851.2,6.4,6.2,56.7,100.0,3284.0,3283.0,25.6,24.1,24.4,20000.0,855.9,0,0
75130,2026-08-10T23:50:09.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.4,0.0,0.0,0.8,1.0,229.4,228.8,229.2,17.3,15.5,16.3,849.6,8.6,49.94,0.0,7.1,35.5,850.0,8.6,8.5,35.5,100.0,3273.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0
75161,2026-08-10T23:50:25.285309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,0.7,6.9,0.0,1.5,1.0,234.4,234.4,234.0,14.7,14.6,14.5,850.9,7.7,49.94,0.0,4.4,56.7,851.6,0.8,0.8,56.7,100.0,3284.0,3283.0,25.6,24.1,24.4,20000.0,855.9,0,0
75254,2026-08-10T23:51:11.295733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.1,1.5,0.0,0.8,1.0,230.0,229.4,230.1,18.9,16.8,17.1,848.9,4.8,49.88,0.0,2.0,35.5,850.0,6.3,5.8,35.5,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
75285,2026-08-10T23:51:27.295441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,3.7,0.0,1.5,1.0,240.3,240.4,239.8,10.2,9.7,9.1,851.5,0.1,49.97,0.0,1.8,56.7,851.2,3.8,3.6,56.7,100.0,3283.0,3282.0,25.6,24.1,24.4,20000.0,855.9,0,0
75316,2026-08-10T23:51:42.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,2.9,0.0,0.8,1.0,240.0,239.6,239.8,13.1,11.2,11.9,850.1,6.6,49.96,0.0,1.7,35.5,850.4,3.7,3.1,35.5,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
