id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
75347,2026-08-10T23:51:58.296074+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.9,5.5,0.0,1.5,2.0,238.2,238.3,237.6,10.3,9.7,9.1,850.7,6.5,49.97,0.0,1.7,56.7,851.6,1.0,0.8,56.7,100.0,3283.0,3281.0,25.6,24.1,24.4,20000.0,855.9,0,0
75409,2026-08-10T23:52:29.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,14.6,0.0,1.5,1.0,240.0,240.0,239.4,10.2,9.8,9.0,851.5,0.1,49.97,0.0,1.7,56.7,850.2,14.7,15.8,56.7,100.0,3283.0,3282.0,25.6,24.1,24.4,20000.0,855.9,0,0
75440,2026-08-10T23:52:44.295436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,2.3,0.0,0.8,1.0,238.5,238.4,238.6,12.0,10.1,10.6,850.2,3.5,49.96,0.0,1.7,35.5,850.0,5.8,5.7,35.5,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
75471,2026-08-10T23:53:00.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.9,11.0,0.0,1.5,1.0,226.9,226.8,225.9,19.8,19.6,19.4,850.7,11.8,49.9,0.0,15.3,56.7,851.6,0.8,0.9,56.7,100.0,3284.0,3283.0,25.6,24.1,24.5,20000.0,855.9,0,0
75502,2026-08-10T23:53:15.295528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,5.8,0.0,0.8,2.0,242.0,241.6,241.7,12.0,10.1,10.8,850.1,4.8,49.96,0.0,1.7,35.1,849.7,10.6,9.4,35.1,100.0,3273.0,3271.0,24.7,23.9,24.2,20000.0,856.4,0,0
75564,2026-08-10T23:53:46.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.3,1.9,0.0,0.7,1.0,238.5,237.8,238.1,14.0,12.1,13.0,849.7,6.6,49.95,0.0,2.4,35.1,850.0,8.5,7.1,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
75595,2026-08-10T23:54:02.285370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.4,0.9,0.0,1.6,1.0,237.6,237.1,236.7,11.7,11.3,11.0,851.2,1.8,49.97,0.0,1.8,56.7,851.6,0.9,0.8,56.7,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
75626,2026-08-10T23:54:17.295720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,10.6,0.0,0.7,2.0,238.0,237.9,238.0,12.0,10.1,10.7,850.2,4.8,49.96,0.0,1.7,35.1,849.0,15.4,16.3,35.1,100.0,3269.0,3267.0,24.7,24.0,24.2,20000.0,856.4,0,0
75657,2026-08-10T23:54:33.295664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.9,5.9,0.0,1.6,1.0,231.9,231.3,231.3,21.2,22.5,22.9,850.0,6.9,49.9,0.0,5.4,56.7,851.9,1.0,0.9,56.7,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
75750,2026-08-10T23:55:19.296128+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.4,7.7,0.0,0.7,2.0,228.4,228.0,228.5,21.6,20.8,20.5,849.0,13.0,49.89,0.0,17.0,35.1,850.4,5.3,4.8,35.1,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
75781,2026-08-10T23:55:35.296594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,5.7,0.0,1.6,1.0,241.1,241.4,240.7,10.3,9.9,9.1,851.4,0.2,49.97,0.0,2.1,56.7,851.2,5.9,6.0,56.7,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0
75812,2026-08-10T23:55:50.285940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.2,8.4,0.0,0.7,2.0,233.0,232.7,233.0,16.7,14.8,15.6,849.5,10.0,49.92,0.0,5.6,35.1,850.7,1.6,1.7,35.1,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
75874,2026-08-10T23:56:21.296225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.8,18.8,0.0,0.7,1.0,228.0,227.0,227.5,22.9,20.7,19.5,849.9,21.0,49.88,0.0,6.2,35.1,850.7,2.2,1.6,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
75905,2026-08-10T23:56:37.295904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,4.3,0.0,1.6,2.0,241.5,241.7,241.0,10.2,9.8,9.0,851.5,-0.1,49.97,0.0,1.8,56.3,851.2,4.2,3.4,56.3,100.0,3284.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
75936,2026-08-10T23:56:52.285459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,3.2,0.0,0.7,2.0,239.5,239.4,239.5,12.0,10.1,10.8,850.1,4.6,49.96,0.0,1.7,35.1,850.7,1.4,1.7,35.1,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
75967,2026-08-10T23:57:08.295488+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,1.3,1.7,0.0,1.6,2.0,226.7,226.4,225.9,16.5,14.9,15.5,849.6,5.9,49.89,0.0,4.9,56.3,850.9,7.6,7.5,56.3,100.0,3281.0,3279.0,25.7,24.1,24.5,20000.0,855.9,0,0
76029,2026-08-10T23:57:39.285675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.1,0.7,0.0,1.6,1.0,238.0,238.1,237.5,11.1,10.6,10.1,850.8,0.4,49.93,0.0,3.9,56.3,851.9,1.1,0.8,56.3,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
76060,2026-08-10T23:57:54.296246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.5,0.0,0.7,1.0,238.3,238.2,238.3,12.0,10.1,10.7,850.1,4.8,49.96,0.0,1.7,35.1,850.0,7.3,7.2,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
76091,2026-08-10T23:58:10.296377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.0,9.9,0.0,1.6,1.0,226.9,226.6,226.2,16.2,15.0,15.0,850.9,11.5,49.89,0.0,12.9,56.3,851.9,1.6,0.7,56.3,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
76122,2026-08-10T23:58:25.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,12.3,0.0,0.7,1.0,240.4,240.4,240.5,12.1,10.1,10.8,850.1,4.8,49.96,0.0,1.7,35.1,849.7,17.1,15.5,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
76184,2026-08-10T23:58:56.295845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.9,12.9,0.0,0.7,1.0,228.4,228.0,228.3,21.1,20.2,20.1,848.8,14.5,49.91,0.0,11.8,35.1,850.7,1.6,1.6,35.1,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
76215,2026-08-10T23:59:12.285628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.3,5.5,0.0,1.6,1.0,233.0,232.5,232.2,13.4,12.8,12.7,850.6,4.8,49.91,0.0,6.7,56.3,850.9,10.3,8.2,56.3,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0
76277,2026-08-10T23:59:43.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.1,2.0,0.0,1.6,1.0,237.8,237.2,236.8,12.8,12.6,12.4,851.0,4.6,49.93,0.0,3.8,56.3,850.9,6.6,6.1,56.3,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0
76339,2026-08-11T00:00:14.325872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.2,15.2,0.0,1.6,1.0,238.1,238.1,237.5,10.2,9.8,9.1,851.4,0.2,49.97,0.0,1.8,56.3,850.2,15.4,12.8,56.3,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0
76370,2026-08-11T00:00:29.286415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.0,0.4,0.0,0.7,1.0,229.8,229.5,230.1,19.1,17.0,17.3,849.0,5.2,49.87,0.0,7.3,35.1,850.0,5.6,5.4,35.1,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
76401,2026-08-11T00:00:45.296869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,2.8,0.0,1.6,1.0,240.6,240.7,240.1,10.1,9.8,9.0,851.4,0.2,49.97,0.0,1.8,56.3,851.6,3.0,2.8,56.3,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
76432,2026-08-11T00:01:00.295527+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,3.0,0.0,0.7,1.0,240.2,240.1,240.2,12.0,10.1,10.7,850.1,4.4,49.95,0.0,1.7,35.1,850.7,1.4,1.7,35.1,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
76494,2026-08-11T00:01:31.285344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.5,9.1,0.0,0.7,1.0,233.6,233.4,233.8,17.6,15.7,16.4,849.2,11.0,49.9,0.0,5.5,35.1,850.7,1.9,1.7,35.1,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
76525,2026-08-11T00:01:47.285320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.1,6.6,0.0,1.6,1.0,231.4,231.0,230.7,14.9,14.8,14.8,850.8,7.4,49.93,0.0,8.3,56.3,851.9,0.8,0.8,56.3,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
76556,2026-08-11T00:02:02.296239+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,7.0,0.0,0.7,2.0,238.8,238.8,238.9,12.0,10.1,10.7,850.1,4.5,49.96,0.0,1.7,35.1,850.0,11.5,9.4,35.1,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
76587,2026-08-11T00:02:18.295725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,1.5,4.2,0.0,1.6,1.0,227.0,226.7,226.6,20.6,20.4,21.1,849.7,9.8,49.89,0.0,4.0,56.3,851.2,5.6,4.5,56.3,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
76649,2026-08-11T00:02:49.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.5,3.4,0.0,1.6,1.0,235.3,234.9,234.7,12.9,12.6,12.4,851.1,4.5,49.92,0.0,4.2,56.3,851.6,1.1,0.7,56.3,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
76680,2026-08-11T00:03:04.295535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.7,7.7,0.0,0.7,1.0,238.5,238.4,238.6,12.0,10.2,10.8,850.1,4.9,49.96,0.0,1.6,35.1,849.4,12.6,12.0,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
76711,2026-08-11T00:03:20.295539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,2.7,7.6,0.0,1.6,1.0,229.1,228.4,228.7,26.6,28.6,29.0,848.9,8.4,49.89,0.0,4.2,56.3,851.6,0.8,0.8,56.3,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
76742,2026-08-11T00:03:35.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.3,0.0,0.7,1.0,240.7,240.7,240.8,12.1,10.1,10.7,850.1,4.7,49.96,0.0,1.8,35.1,850.0,6.0,5.0,35.1,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
76804,2026-08-11T00:04:06.285315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,8.8,0.0,0.7,2.0,229.1,228.7,229.0,17.2,15.4,16.1,849.7,10.5,49.93,0.0,7.1,35.1,850.7,1.7,1.6,35.1,100.0,3267.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0
76835,2026-08-11T00:04:22.295432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.4,0.5,0.0,1.6,1.0,240.4,240.7,240.1,11.5,11.1,10.7,851.2,1.7,49.94,0.0,3.1,56.3,851.6,1.2,0.7,56.3,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
76866,2026-08-11T00:04:37.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.4,1.0,0.0,0.7,2.0,234.2,233.3,233.7,15.8,14.0,14.7,849.6,7.9,49.92,0.0,7.2,35.1,850.0,6.9,6.1,35.1,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
76897,2026-08-11T00:04:53.286229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,4.7,0.0,1.5,1.0,237.9,237.9,237.3,10.3,9.8,9.0,851.5,0.9,49.97,0.0,1.7,56.3,851.2,5.6,5.3,56.3,100.0,3282.0,3281.0,25.7,24.2,24.5,20000.0,855.9,0,0
76959,2026-08-11T00:05:24.285760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.8,11.5,0.0,1.5,3.0,240.2,240.2,239.7,10.2,9.7,9.0,851.4,0.2,49.97,0.0,1.7,56.3,850.6,11.7,13.5,56.3,100.0,3273.0,3270.0,25.7,24.2,24.5,20000.0,855.9,0,0
76990,2026-08-11T00:05:39.285330+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.3,1.7,1.2,21.1,0.0,0.7,1.0,228.5,228.2,228.3,31.9,31.7,30.2,849.5,22.9,49.89,0.0,16.8,34.7,850.7,1.8,1.7,34.7,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
77021,2026-08-11T00:05:55.296301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.1,7.6,0.0,1.5,1.0,226.5,226.3,225.9,16.2,15.4,15.6,850.8,8.6,49.91,0.0,4.9,56.3,851.9,1.0,0.8,56.3,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0
77052,2026-08-11T00:06:10.285317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,7.5,0.0,0.7,1.0,239.4,239.0,239.1,12.0,10.1,10.7,850.1,4.5,49.96,0.0,1.7,34.7,850.0,12.0,10.7,34.7,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
77114,2026-08-11T00:06:41.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,4.7,0.0,0.7,2.0,240.8,240.9,241.0,12.9,11.0,11.7,849.8,6.6,49.94,0.0,3.3,34.7,850.7,1.9,1.6,34.7,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
77145,2026-08-11T00:06:57.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.9,6.9,0.0,1.5,1.0,232.2,231.7,231.4,15.3,15.3,15.2,850.7,7.8,49.93,0.0,6.8,56.3,851.6,0.9,0.6,56.3,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0
77176,2026-08-11T00:07:12.296237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,11.1,0.0,0.7,2.0,238.2,238.0,238.2,12.0,10.1,10.7,850.1,3.6,49.96,0.0,1.8,34.7,849.0,14.7,16.6,34.7,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0
77207,2026-08-11T00:07:28.285317+00:00,external_ems_1,bess_1,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.7,2.3,0.3,20.7,0.0,1.5,1.0,229.6,229.9,229.2,32.9,32.7,30.6,850.9,23.3,49.88,0.0,4.5,56.3,851.2,2.6,2.8,56.3,100.0,3281.0,3280.0,25.7,24.2,24.5,20000.0,855.9,0,0
77269,2026-08-11T00:07:59.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.5,0.0,1.5,1.0,239.9,239.9,239.3,10.2,9.8,9.0,851.4,0.3,49.97,0.0,1.8,56.3,851.6,0.8,0.9,56.3,100.0,3284.0,3283.0,25.7,24.2,24.5,20000.0,855.9,0,0
77331,2026-08-11T00:08:30.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.7,1.2,0.0,1.5,1.0,237.6,236.9,236.6,13.3,13.0,12.8,850.9,5.0,49.93,0.0,5.7,56.3,851.6,3.8,2.3,56.3,100.0,3284.0,3283.0,25.7,24.2,24.5,20000.0,855.9,0,0
77362,2026-08-11T00:08:45.285520+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.4,7.5,0.0,0.7,2.0,231.9,231.7,232.0,17.0,15.1,15.7,849.3,9.2,49.91,0.0,5.8,34.7,850.7,1.7,1.7,34.7,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
77424,2026-08-11T00:09:16.285902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.2,2.6,0.0,0.7,1.0,231.7,231.5,231.9,18.6,16.8,17.1,848.5,3.8,49.89,0.0,4.6,34.7,850.7,1.2,1.8,34.7,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
77455,2026-08-11T00:09:32.285508+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,2.7,0.0,1.5,1.0,240.9,241.0,240.4,10.1,9.7,8.9,851.4,-0.2,49.97,0.0,1.6,56.3,851.6,2.5,2.7,56.3,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0
77486,2026-08-11T00:09:47.296485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,2.3,0.0,0.7,2.0,239.4,239.1,239.2,12.1,10.1,10.7,850.1,4.3,49.96,0.0,1.7,34.7,850.7,2.0,1.6,34.7,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
77517,2026-08-11T00:10:03.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.4,5.8,0.0,1.5,1.0,229.4,229.0,228.7,15.3,15.2,15.2,850.5,6.9,49.91,0.0,9.1,56.3,851.9,1.1,0.8,56.3,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0
77579,2026-08-11T00:10:34.285888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.3,11.2,0.4,1.5,2.0,232.2,231.6,231.4,14.3,14.2,14.3,850.9,6.3,49.93,0.0,6.3,55.9,850.6,17.5,11.0,56.3,100.0,3280.0,3278.0,25.7,24.2,24.5,20000.0,855.9,0,0
77610,2026-08-11T00:10:49.285413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.1,0.0,0.8,2.0,239.0,239.0,239.1,12.0,10.1,10.7,850.1,3.9,49.96,0.0,1.7,34.7,850.0,8.0,7.3,34.7,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
77641,2026-08-11T00:11:05.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,1.0,8.6,0.0,1.5,1.0,227.7,227.5,227.2,18.0,17.7,18.0,850.6,9.5,49.9,0.0,10.8,55.9,851.6,0.9,0.8,55.9,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0
77672,2026-08-11T00:11:20.295963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,2.7,0.0,0.8,1.0,241.9,241.6,241.7,13.9,12.0,12.9,849.7,6.6,49.95,0.0,1.7,34.7,849.7,9.3,8.9,34.7,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
77734,2026-08-11T00:11:51.285474+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.5,0.0,0.8,2.0,240.7,240.7,240.8,12.0,10.1,10.8,850.1,4.4,49.96,0.0,1.7,34.7,850.0,8.9,7.4,34.7,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
77765,2026-08-11T00:12:07.295750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.8,1.6,0.0,1.5,1.0,229.4,229.0,228.5,16.0,14.5,15.4,850.8,3.0,49.89,0.0,5.3,55.9,851.6,1.4,0.7,55.9,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0
77796,2026-08-11T00:12:22.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,16.7,0.0,0.8,1.0,237.9,237.5,237.7,12.3,10.4,11.0,849.7,2.1,49.93,0.0,6.9,34.7,849.7,18.8,12.6,34.7,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
77889,2026-08-11T00:13:09.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,12.7,0.0,1.5,1.0,238.5,238.6,238.0,10.2,9.7,9.0,851.4,0.8,49.97,0.0,1.8,55.9,850.6,13.5,11.2,55.9,100.0,3276.0,3275.0,25.7,24.2,24.5,20000.0,855.9,0,0
77920,2026-08-11T00:13:24.296021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,9.4,0.0,0.8,1.0,228.2,227.8,228.1,21.5,20.4,20.6,849.5,13.7,49.91,0.0,11.2,34.7,850.4,4.3,4.5,34.7,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
77951,2026-08-11T00:13:40.286074+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.1,4.6,0.0,1.5,1.0,241.7,241.9,241.2,10.1,9.7,9.0,851.3,0.2,49.97,0.0,1.8,55.9,851.2,4.8,3.9,55.9,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0
77982,2026-08-11T00:13:55.285829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,9.2,0.0,0.8,1.0,231.9,231.6,232.0,17.5,15.7,16.2,849.4,11.0,49.92,0.0,7.4,34.7,850.7,1.8,1.6,34.7,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
78044,2026-08-11T00:14:26.285576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,2.0,2.3,0.0,0.8,2.0,230.8,230.6,231.1,18.5,16.6,16.9,848.7,4.1,49.88,0.0,13.4,34.7,850.7,1.8,1.7,34.7,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
78075,2026-08-11T00:14:42.286068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.3,0.0,1.5,1.0,233.3,232.9,232.7,10.2,9.7,9.0,851.4,1.4,49.95,0.0,5.7,55.9,851.6,1.1,1.1,55.9,100.0,3283.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0
78106,2026-08-11T00:14:57.295958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,7.9,0.0,0.8,2.0,239.5,239.4,239.6,12.1,10.1,10.8,850.1,4.6,49.96,0.0,1.7,34.7,849.4,12.5,11.0,34.7,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
78137,2026-08-11T00:15:13.285703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.5,15.1,0.0,1.5,2.0,229.6,229.7,229.4,39.9,40.0,39.3,850.4,23.9,49.89,0.0,14.1,55.9,850.9,8.8,8.2,55.9,100.0,3282.0,3280.0,25.7,24.2,24.6,20000.0,855.9,0,0
78199,2026-08-11T00:15:44.285473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.6,7.4,0.0,1.5,1.0,231.0,231.0,230.7,15.7,15.8,15.9,851.0,8.5,49.94,0.0,7.5,55.9,851.6,1.1,0.8,55.9,100.0,3283.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0
78230,2026-08-11T00:15:59.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,4.6,0.0,0.8,2.0,238.3,238.3,238.4,12.0,10.2,10.8,850.1,2.4,49.96,0.0,1.7,34.7,850.0,7.0,6.4,34.7,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
78261,2026-08-11T00:16:15.285443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,11.1,0.0,1.5,2.0,226.0,225.9,225.4,16.3,15.2,15.1,850.9,11.9,49.88,0.0,4.3,55.9,851.6,0.8,0.8,55.9,100.0,3283.0,3281.0,25.7,24.2,24.6,20000.0,855.9,0,0
78292,2026-08-11T00:16:30.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.9,0.0,0.8,2.0,240.4,240.4,240.5,12.0,10.1,10.7,850.1,4.7,49.96,0.0,1.7,34.7,850.0,8.6,10.7,34.7,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
78385,2026-08-11T00:17:17.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.9,4.4,0.0,1.5,1.0,234.5,234.3,233.7,15.6,15.6,15.5,850.8,9.4,49.94,0.0,5.6,55.9,849.9,13.8,14.8,55.9,100.0,3279.0,3278.0,25.7,24.2,24.6,20000.0,855.9,0,0
78416,2026-08-11T00:17:32.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.2,7.7,0.0,0.8,1.0,226.6,226.4,226.7,21.4,20.0,20.2,848.8,14.4,49.89,0.0,16.0,34.7,850.0,6.7,5.8,34.7,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
78447,2026-08-11T00:17:48.285976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.5,0.1,0.0,1.5,2.0,239.4,239.4,239.0,12.0,11.6,11.3,851.1,2.7,49.96,0.0,3.5,55.9,851.6,2.8,2.1,55.9,100.0,3283.0,3281.0,25.7,24.2,24.6,20000.0,855.9,0,0
78509,2026-08-11T00:18:19.285556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.5,12.1,0.0,1.5,2.0,238.0,238.0,237.5,10.2,9.8,9.1,851.4,-0.4,49.97,0.0,1.7,55.9,849.9,11.7,10.3,55.9,100.0,3275.0,3273.0,25.7,24.2,24.6,20000.0,855.9,0,0
78540,2026-08-11T00:18:34.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.7,19.6,0.0,0.8,2.0,228.9,228.7,228.9,30.4,29.9,29.8,849.0,21.6,49.88,0.0,15.1,34.3,850.7,2.0,1.7,34.3,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
78571,2026-08-11T00:18:50.297239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.2,2.5,0.0,1.5,1.0,240.6,240.3,239.7,10.1,9.7,9.0,851.4,-0.4,49.97,0.0,1.8,55.9,851.6,2.1,1.2,55.9,100.0,3281.0,3280.0,25.7,24.2,24.6,20000.0,855.9,0,0
78602,2026-08-11T00:19:05.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,3.4,0.0,0.8,2.0,239.0,239.0,239.1,12.1,10.1,10.7,850.1,5.0,49.96,0.0,1.7,34.3,850.7,1.6,1.7,34.3,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
78664,2026-08-11T00:19:36.285350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.7,4.7,0.0,0.8,1.0,238.4,237.8,238.3,14.4,12.4,13.4,849.7,6.6,49.95,0.0,3.6,34.3,850.4,1.9,2.5,34.3,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
78695,2026-08-11T00:19:52.285348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,1.1,4.7,0.0,1.5,1.0,234.4,233.7,233.4,14.5,14.4,14.4,850.5,5.4,49.93,0.0,6.7,55.9,851.6,0.7,0.8,55.9,100.0,3283.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0
78726,2026-08-11T00:20:07.285774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,13.4,0.0,0.8,1.0,238.0,237.9,238.0,12.0,10.1,10.7,850.1,3.2,49.96,0.0,1.7,34.3,848.7,16.6,16.5,34.3,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
78757,2026-08-11T00:20:23.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.6,2.5,10.6,0.0,1.5,1.0,228.7,227.9,228.0,27.2,28.9,29.8,849.1,11.4,49.89,0.0,6.0,55.9,851.6,0.8,0.9,55.9,100.0,3280.0,3279.0,25.7,24.2,24.6,20000.0,855.9,0,0
78819,2026-08-11T00:20:54.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,1.0,0.0,1.5,1.0,239.4,239.4,238.9,10.3,9.8,9.0,851.4,-0.1,49.97,0.0,1.7,55.9,851.6,0.9,0.8,55.9,100.0,3283.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0
78850,2026-08-11T00:21:09.285884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,1.8,0.0,0.8,2.0,228.7,228.5,228.9,20.5,19.4,19.8,849.0,11.7,49.89,0.0,3.8,34.3,849.4,13.5,12.3,34.3,100.0,3274.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0
78912,2026-08-11T00:21:40.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.2,0.2,0.0,0.7,2.0,233.7,233.1,233.3,16.3,14.5,15.3,849.5,7.8,49.93,0.0,3.9,34.3,849.7,7.6,6.5,34.3,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
78974,2026-08-11T00:22:11.297733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.2,10.6,0.0,0.7,1.0,230.1,229.6,230.1,18.3,16.1,16.7,849.5,12.3,49.88,0.0,9.4,34.3,850.7,1.7,1.8,34.3,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
79005,2026-08-11T00:22:27.296052+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,9.5,0.0,1.5,1.0,240.3,240.4,239.8,10.1,9.8,9.0,851.3,0.4,49.97,0.0,1.7,55.9,850.9,9.9,11.9,55.9,100.0,3281.0,3280.0,25.7,24.2,24.6,20000.0,855.9,0,0
79036,2026-08-11T00:22:42.296032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.2,0.0,0.0,0.7,1.0,237.2,236.7,237.1,14.1,12.2,13.0,849.8,6.2,49.95,0.0,1.7,34.3,850.0,6.2,4.8,34.3,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
79067,2026-08-11T00:22:58.286131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.9,0.0,1.5,1.0,238.2,238.3,237.7,10.3,9.7,9.1,850.7,6.9,49.97,0.0,1.7,55.9,851.2,6.0,5.4,55.9,100.0,3280.0,3279.0,25.7,24.2,24.6,20000.0,855.9,0,0
79129,2026-08-11T00:23:29.296442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.1,11.6,0.0,1.5,1.0,240.1,239.9,239.3,10.1,9.8,9.1,851.3,0.0,49.97,0.0,3.7,55.9,850.2,11.6,12.2,55.9,100.0,3278.0,3277.0,25.7,24.2,24.6,20000.0,855.9,0,0
79160,2026-08-11T00:23:44.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.3,6.6,0.0,0.7,1.0,234.1,234.1,234.4,16.3,14.6,15.5,849.4,8.4,49.93,0.0,5.6,34.3,850.7,1.8,1.7,34.3,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
79191,2026-08-11T00:24:00.295444+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.8,4.2,0.0,1.5,1.0,235.0,234.2,234.0,14.0,13.9,13.7,850.8,5.6,49.93,0.0,7.6,55.9,851.6,1.4,0.8,55.9,100.0,3283.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0
79222,2026-08-11T00:24:15.285413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.4,7.4,0.0,0.7,1.0,238.3,238.3,238.3,12.1,10.1,10.7,850.1,4.0,49.96,0.0,1.6,34.3,849.7,11.4,10.6,34.3,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
79284,2026-08-11T00:24:46.296827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,2.8,0.0,0.7,1.0,241.1,241.0,241.1,12.1,10.1,10.8,850.0,4.4,49.96,0.0,1.8,34.3,850.0,7.2,6.8,34.3,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
79315,2026-08-11T00:25:02.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.3,1.0,0.0,1.5,1.0,240.2,240.0,239.4,10.2,9.9,9.1,851.3,-0.2,49.97,0.0,1.6,55.5,851.6,0.8,0.9,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0
79346,2026-08-11T00:25:17.296085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.4,12.6,0.0,0.7,2.0,231.8,231.0,231.4,16.6,14.7,15.6,849.3,6.4,49.92,0.0,6.8,34.3,849.7,19.0,12.2,34.3,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
79377,2026-08-11T00:25:33.295618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.2,4.1,0.0,1.5,1.0,231.0,230.7,230.3,14.4,13.2,13.4,850.4,5.1,49.92,0.0,7.8,55.5,851.6,1.0,0.8,55.5,100.0,3282.0,3281.0,25.8,24.3,24.6,20000.0,855.9,0,0
79439,2026-08-11T00:26:04.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,8.3,0.0,1.5,1.0,238.6,238.7,238.1,10.2,9.8,9.0,851.3,-0.5,49.97,0.0,1.7,55.5,850.9,7.8,7.2,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0
79470,2026-08-11T00:26:19.295438+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.4,11.5,0.0,0.7,2.0,226.1,225.9,226.1,32.1,31.3,31.4,847.6,20.0,49.88,0.0,11.7,34.3,850.0,8.5,6.0,34.3,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
79501,2026-08-11T00:26:35.285713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,8.7,0.0,1.5,1.0,241.0,241.1,240.5,10.2,9.8,9.0,851.2,-0.2,49.97,0.0,1.8,55.5,850.9,8.5,7.2,55.5,100.0,3280.0,3279.0,25.8,24.3,24.6,20000.0,855.9,0,0
79532,2026-08-11T00:26:50.295487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.6,0.0,0.7,1.0,240.0,240.0,240.1,12.0,10.1,10.8,850.0,4.8,49.95,0.0,1.7,34.3,850.7,1.2,1.7,34.3,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
79594,2026-08-11T00:27:21.297613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.5,4.0,0.0,0.7,1.0,231.3,230.6,231.3,18.7,16.6,16.9,849.2,6.1,49.88,0.0,11.7,34.3,850.7,2.1,1.9,34.3,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
79625,2026-08-11T00:27:37.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.5,2.9,0.0,1.5,1.0,233.3,232.8,232.5,14.0,13.8,13.7,850.7,5.2,49.93,0.0,6.1,55.5,851.2,2.3,1.7,55.5,100.0,3282.0,3281.0,25.8,24.3,24.6,20000.0,855.9,0,0
79656,2026-08-11T00:27:52.286438+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.4,3.4,0.0,0.7,1.0,239.8,239.5,239.9,12.0,10.5,10.8,850.0,5.4,49.96,0.0,1.9,34.3,850.4,2.0,1.9,34.3,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
79687,2026-08-11T00:28:08.285673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.1,6.1,0.0,1.5,1.0,226.8,226.3,226.3,16.5,14.9,15.1,850.5,7.7,49.88,0.0,8.2,55.5,851.6,1.6,1.0,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0
79749,2026-08-11T00:28:39.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.6,0.5,0.2,0.0,1.5,1.0,240.2,239.1,239.4,11.2,11.7,10.1,851.1,1.8,49.96,0.0,2.4,55.5,851.6,2.0,1.3,55.5,100.0,3281.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0
79780,2026-08-11T00:28:54.285674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.1,0.9,0.0,0.7,1.0,238.1,237.2,238.1,12.0,12.7,10.9,849.9,5.9,49.96,0.0,2.4,34.3,850.0,5.0,5.7,34.3,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
79811,2026-08-11T00:29:10.286063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,3.7,1.3,3.3,0.0,1.5,1.0,228.5,227.3,228.0,27.0,30.7,28.9,850.3,5.2,49.89,0.0,8.7,55.5,851.6,1.9,1.3,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0
79842,2026-08-11T00:29:25.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.3,8.0,0.0,0.7,2.0,237.8,237.0,237.9,12.0,12.7,11.0,850.0,5.3,49.96,0.0,2.3,34.3,849.7,13.3,8.6,34.3,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0
79904,2026-08-11T00:29:56.295497+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,0.5,3.4,0.0,0.7,1.0,235.7,234.3,235.6,12.0,12.7,11.0,849.9,5.3,49.96,0.0,5.3,34.3,850.4,1.9,2.3,34.3,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
79966,2026-08-11T00:30:27.285421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.8,2.1,6.9,0.0,0.7,2.0,227.3,226.2,227.4,28.2,30.5,27.7,847.6,16.1,49.88,0.0,20.6,33.9,849.7,9.2,9.1,33.9,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
79997,2026-08-11T00:30:43.285324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,0.4,4.1,0.0,1.5,1.0,242.0,241.1,241.3,10.3,10.6,8.8,850.8,0.4,49.95,0.0,2.3,55.5,851.2,4.5,4.0,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0
80059,2026-08-11T00:31:14.296610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.0,8.0,0.0,1.5,1.0,238.0,237.4,237.4,10.5,10.4,8.9,851.2,1.1,49.97,0.0,2.2,55.5,850.2,9.1,10.8,55.5,100.0,3280.0,3279.0,25.8,24.3,24.6,20000.0,855.9,0,0
80090,2026-08-11T00:31:29.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.6,1.4,0.0,0.7,1.0,229.1,228.8,229.5,18.8,16.7,17.2,848.4,3.4,49.87,0.0,21.4,33.9,850.0,4.8,4.6,33.9,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
80121,2026-08-11T00:31:45.285404+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.4,0.7,0.0,1.5,1.0,239.8,239.3,239.3,10.3,10.3,8.9,851.2,1.9,49.97,0.0,4.0,55.5,851.6,1.2,1.4,55.5,100.0,3282.0,3281.0,25.8,24.3,24.6,20000.0,855.9,0,0
80152,2026-08-11T00:32:00.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.5,3.3,0.0,0.7,2.0,240.1,239.3,239.9,11.9,11.5,10.9,849.9,5.1,49.96,0.0,2.1,33.9,850.4,1.8,2.3,33.9,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
80214,2026-08-11T00:32:31.285857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,2.1,5.4,0.0,0.7,1.0,233.5,233.0,233.7,17.0,16.4,16.5,848.3,7.8,49.89,0.0,7.3,33.9,850.4,2.4,2.3,33.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
80245,2026-08-11T00:32:47.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,0.7,4.6,0.0,1.5,1.0,235.8,234.5,235.1,14.1,14.4,13.6,850.9,6.0,49.94,0.0,6.7,55.5,851.6,1.4,1.2,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0
80276,2026-08-11T00:33:02.295726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.2,9.6,0.0,0.7,2.0,238.8,238.1,238.8,12.0,11.5,10.9,849.9,5.3,49.96,0.0,2.1,33.9,848.7,14.9,12.9,33.9,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
80307,2026-08-11T00:33:18.285324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.4,2.4,15.5,0.0,1.5,1.0,228.8,227.8,228.6,36.2,39.6,37.2,848.8,18.4,49.89,0.0,22.6,55.5,851.2,2.9,2.8,55.5,100.0,3281.0,3280.0,25.8,24.3,24.6,20000.0,855.9,0,0
80369,2026-08-11T00:33:49.296056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.7,0.7,2.2,0.0,1.5,1.0,235.4,234.2,234.7,12.9,13.1,12.4,850.9,4.1,49.95,0.0,2.2,55.5,851.6,1.9,1.3,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0
80400,2026-08-11T00:34:04.296808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,0.5,5.8,0.0,0.7,2.0,232.0,231.1,232.0,15.0,14.5,14.2,849.9,7.8,49.96,0.0,7.8,33.9,850.4,2.0,2.0,33.9,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
80431,2026-08-11T00:34:20.286438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,1.1,5.8,0.0,1.5,1.0,230.2,229.4,229.4,15.2,13.7,14.2,849.8,3.1,49.91,0.0,11.1,55.5,850.9,8.9,8.0,55.5,100.0,3283.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0
80524,2026-08-11T00:35:06.296026+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.7,2.0,2.6,20.9,0.0,0.7,1.0,226.1,225.4,226.1,32.2,34.0,32.0,847.8,23.1,49.88,0.0,12.7,33.9,850.4,2.2,2.2,33.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
80555,2026-08-11T00:35:22.296297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,10.8,0.0,1.6,1.0,241.2,240.7,240.6,10.3,10.4,8.9,851.0,0.6,49.97,0.0,2.2,55.5,850.6,11.4,9.6,55.5,100.0,3280.0,3279.0,25.8,24.2,24.6,20000.0,855.9,0,0
80586,2026-08-11T00:35:37.285338+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.6,1.0,1.8,22.2,0.0,0.7,1.0,240.2,239.6,240.2,11.9,11.5,10.9,848.2,26.7,49.93,0.0,2.1,33.9,850.0,4.5,4.1,33.9,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
80617,2026-08-11T00:35:53.286163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,7.5,0.0,1.5,1.0,237.8,237.4,237.2,10.3,10.1,8.9,851.1,0.2,49.97,0.0,6.0,55.5,850.9,7.7,7.3,55.5,100.0,3281.0,3280.0,25.7,24.2,24.6,20000.0,855.9,0,0
80679,2026-08-11T00:36:24.295747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.1,3.3,0.0,1.5,2.0,227.6,227.3,226.9,14.0,13.8,13.5,850.5,5.4,49.92,0.0,9.2,55.5,850.6,8.7,10.5,55.5,100.0,3279.0,3277.0,25.7,24.2,24.6,20000.0,855.9,0,0
80710,2026-08-11T00:36:39.296418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.0,12.7,0.0,0.7,1.0,232.7,232.0,232.8,17.4,15.2,15.7,849.4,14.4,49.92,0.0,6.1,33.9,850.4,1.7,2.3,33.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
80741,2026-08-11T00:36:55.285677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.1,8.6,0.0,1.5,1.0,232.6,232.1,231.8,16.0,16.1,16.1,850.5,9.5,49.93,0.0,7.0,55.5,851.6,0.9,0.8,55.5,100.0,3283.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0
80772,2026-08-11T00:37:10.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.2,0.0,0.7,1.0,238.4,238.3,238.4,12.0,10.1,10.7,849.9,4.5,49.96,0.0,1.7,33.9,850.0,7.7,6.8,33.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
80834,2026-08-11T00:37:41.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,1.0,0.0,0.7,1.0,239.8,239.8,240.0,13.3,11.3,12.2,849.3,6.5,49.93,0.0,3.7,33.9,849.7,7.5,7.0,33.9,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
80865,2026-08-11T00:37:57.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.8,5.3,0.0,1.5,2.0,233.2,233.0,232.5,15.4,15.4,15.2,850.4,6.3,49.93,0.0,5.2,55.5,851.2,1.0,0.7,55.5,100.0,3283.0,3281.0,25.7,24.2,24.5,20000.0,855.9,0,0
80896,2026-08-11T00:38:12.285543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,14.8,0.0,0.7,1.0,238.3,238.2,238.3,12.0,10.1,10.8,850.0,4.2,49.96,0.0,1.7,33.9,848.7,19.0,13.3,33.9,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
80927,2026-08-11T00:38:28.295515+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.2,5.6,0.0,1.5,1.0,228.6,228.3,227.7,17.5,16.1,17.8,849.0,6.7,49.9,0.0,4.2,55.1,851.2,1.1,0.8,55.1,100.0,3282.0,3281.0,25.7,24.2,24.5,20000.0,855.9,0,0
81020,2026-08-11T00:39:14.285373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,1.1,0.0,0.7,1.0,227.0,226.8,227.1,18.0,16.1,16.6,849.3,11.3,49.91,0.0,6.0,33.9,849.4,10.2,15.3,33.9,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
81051,2026-08-11T00:39:30.285348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.2,1.1,0.0,1.6,1.0,237.3,236.8,236.4,13.2,12.9,12.6,850.7,5.3,49.95,0.0,3.6,55.1,850.9,6.4,5.4,55.1,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
81082,2026-08-11T00:39:45.285429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.2,8.2,0.0,0.7,1.0,231.9,231.3,231.7,17.5,15.7,16.3,849.2,10.0,49.92,0.0,6.8,33.9,850.4,1.8,1.7,33.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
81144,2026-08-11T00:40:16.296092+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.5,3.6,0.0,0.7,1.0,229.8,230.2,229.9,21.8,21.4,22.6,847.9,5.4,49.88,0.0,13.9,33.9,850.4,1.8,1.7,33.9,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
81175,2026-08-11T00:40:32.296494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.0,12.0,0.0,1.6,1.0,240.1,240.1,239.5,10.2,9.7,9.0,851.2,-0.2,49.97,0.0,1.8,55.1,850.2,11.8,8.8,55.1,100.0,3275.0,3274.0,25.7,24.1,24.5,20000.0,855.9,0,0
81206,2026-08-11T00:40:47.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,2.7,0.0,0.7,1.0,239.6,239.2,239.3,12.0,10.1,10.7,849.9,4.6,49.96,0.0,1.7,33.9,850.4,1.9,1.6,33.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
81237,2026-08-11T00:41:03.296937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,1.0,6.8,0.0,1.6,1.0,230.2,229.7,229.5,16.5,16.5,16.5,850.2,7.3,49.91,0.0,8.6,55.1,851.2,0.5,0.8,55.1,100.0,3282.0,3281.0,25.7,24.1,24.5,20000.0,855.9,0,0
81299,2026-08-11T00:41:34.296789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,2.0,0.0,1.6,1.0,239.7,239.7,239.2,10.1,9.8,8.9,850.4,9.4,49.97,0.0,3.8,55.1,850.6,11.4,7.5,55.1,100.0,3278.0,3277.0,25.7,24.1,24.5,20000.0,855.9,0,0
81330,2026-08-11T00:41:49.295633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.4,0.0,0.7,1.0,239.1,239.1,239.2,12.0,10.1,10.8,850.0,4.3,49.96,0.0,1.8,33.9,850.0,7.7,6.5,33.9,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
81361,2026-08-11T00:42:05.285315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.4,8.1,0.0,1.6,1.0,226.5,226.3,226.0,18.8,18.6,18.8,850.2,9.0,49.89,0.0,18.2,55.1,851.6,0.9,0.7,55.1,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
81392,2026-08-11T00:42:20.295761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,7.2,0.0,0.7,1.0,238.7,238.6,238.7,12.0,10.1,10.7,850.0,4.7,49.96,0.0,1.8,33.5,848.7,11.9,16.7,33.5,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
81454,2026-08-11T00:42:51.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.1,2.9,0.0,0.7,1.0,241.0,241.0,241.1,12.9,10.8,11.6,849.8,6.1,49.96,0.0,1.7,33.5,849.7,9.0,7.3,33.5,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
81485,2026-08-11T00:43:07.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,0.5,0.0,1.5,1.0,239.6,239.8,239.1,10.2,9.7,9.0,851.2,1.5,49.97,0.0,1.7,55.1,851.6,1.0,0.8,55.1,100.0,3282.0,3281.0,25.6,24.1,24.4,20000.0,855.9,0,0
81547,2026-08-11T00:43:38.285346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.7,5.5,0.0,1.5,1.0,231.9,231.8,231.1,13.8,12.9,12.7,850.5,6.3,49.91,0.0,6.4,55.1,851.2,0.8,0.7,55.1,100.0,3283.0,3282.0,25.6,24.1,24.4,20000.0,855.9,0,0
81609,2026-08-11T00:44:09.286643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,9.5,0.0,1.5,1.0,238.5,238.6,238.0,10.3,9.8,9.0,851.2,0.4,49.97,0.0,1.7,55.1,850.6,9.9,10.1,55.1,100.0,3277.0,3276.0,25.6,24.1,24.4,20000.0,855.9,0,0
81640,2026-08-11T00:44:24.295957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.9,18.7,0.0,0.7,1.0,226.3,225.9,226.3,31.7,31.3,30.6,848.5,22.2,49.88,0.0,18.5,33.5,850.4,3.5,3.0,33.5,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
81671,2026-08-11T00:44:40.296555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,1.1,0.0,1.6,1.0,241.6,241.7,241.1,10.1,9.8,9.0,851.1,-0.2,49.97,0.0,1.8,55.1,851.2,0.9,0.8,55.1,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
81702,2026-08-11T00:44:55.285838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.7,4.9,0.0,0.7,1.0,237.1,236.7,236.9,13.6,11.6,12.4,849.7,6.7,49.92,0.0,3.2,33.5,850.4,1.8,1.6,33.5,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
81764,2026-08-11T00:45:26.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,2.3,2.0,0.0,0.7,1.0,231.8,231.8,232.0,18.7,17.0,17.8,848.1,3.7,49.89,0.0,14.9,33.5,850.4,1.7,1.7,33.5,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
81795,2026-08-11T00:45:42.296205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,4.4,0.0,1.6,1.0,240.4,240.4,239.8,10.2,9.7,9.0,850.5,5.2,49.97,0.0,6.5,55.1,851.6,0.8,0.8,55.1,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
81826,2026-08-11T00:45:57.296015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.7,0.0,0.7,1.0,239.1,239.1,239.2,12.0,10.2,10.8,849.9,4.0,49.96,0.0,1.7,33.5,850.4,1.3,1.7,33.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
81857,2026-08-11T00:46:13.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,1.1,17.0,0.0,1.6,1.0,231.0,230.4,230.0,15.2,15.1,15.0,850.1,22.1,49.93,0.0,7.1,55.1,851.2,5.1,4.4,55.1,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
81919,2026-08-11T00:46:44.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,0.6,0.0,1.6,1.0,240.3,240.4,239.8,10.2,9.8,9.0,851.1,0.2,49.95,0.0,1.7,55.1,851.2,0.8,1.0,55.1,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
81950,2026-08-11T00:46:59.296087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,2.6,0.0,0.7,1.0,240.0,240.0,240.1,12.2,10.4,10.9,850.0,5.6,49.96,0.0,1.9,33.5,849.7,8.2,6.7,33.5,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
81981,2026-08-11T00:47:15.285331+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.9,1.4,1.1,21.2,0.0,1.6,1.0,232.5,232.9,232.0,26.3,25.9,24.9,850.5,22.3,49.89,0.0,4.4,55.1,851.6,1.1,1.0,55.1,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
82012,2026-08-11T00:47:30.295643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.3,5.8,0.0,0.7,2.0,242.3,242.0,242.1,12.2,10.2,10.9,850.0,4.9,49.96,0.0,1.8,33.5,848.7,10.7,10.9,33.5,100.0,3264.0,3262.0,24.8,24.1,24.3,20000.0,856.4,0,0
82074,2026-08-11T00:48:01.295734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.1,6.0,0.0,0.7,2.0,237.8,237.5,237.7,13.9,11.9,12.8,849.3,7.6,49.96,0.0,5.5,33.5,850.4,1.6,1.7,33.5,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
82105,2026-08-11T00:48:17.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.0,8.2,0.0,1.6,1.0,237.2,236.8,236.4,15.0,15.3,15.3,850.6,9.0,49.94,0.0,5.4,55.1,851.6,0.8,0.9,55.1,100.0,3283.0,3282.0,25.6,24.0,24.4,20000.0,855.9,0,0
82136,2026-08-11T00:48:32.285319+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.8,2.3,1.1,20.1,0.0,0.7,1.0,229.0,228.2,228.4,31.6,30.7,29.3,848.9,24.7,49.88,0.0,17.7,33.5,850.0,4.6,4.4,33.5,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
82167,2026-08-11T00:48:48.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.0,2.0,0.0,1.6,2.0,241.3,241.1,240.7,12.0,11.9,11.3,850.9,4.3,49.96,0.0,1.8,55.1,850.9,6.3,5.9,55.1,100.0,3281.0,3279.0,25.6,24.0,24.4,20000.0,855.9,0,0
82229,2026-08-11T00:49:19.285459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.6,8.6,0.0,1.5,2.0,240.0,240.1,239.5,10.4,10.1,9.3,851.2,2.7,49.97,0.0,1.8,55.1,850.6,11.3,10.9,55.1,100.0,3279.0,3277.0,25.5,24.0,24.3,20000.0,855.9,0,0
82260,2026-08-11T00:49:34.296380+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.1,0.4,19.2,0.0,0.7,2.0,229.4,228.4,229.0,26.4,24.9,22.3,849.6,25.2,49.88,0.0,20.7,33.5,850.0,6.0,4.8,33.5,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
82291,2026-08-11T00:49:50.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,5.8,0.0,1.5,1.0,242.6,242.7,242.1,10.2,10.0,9.1,851.2,2.0,49.97,0.0,1.8,55.1,850.9,7.8,6.7,55.1,100.0,3280.0,3279.0,25.5,24.0,24.3,20000.0,855.9,0,0
82322,2026-08-11T00:50:05.286223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,4.3,0.0,0.7,1.0,241.6,241.4,241.5,12.3,10.3,11.0,849.9,6.2,49.96,0.0,1.9,33.5,850.4,1.9,1.6,33.5,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
82384,2026-08-11T00:50:36.296192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.6,1.0,15.7,0.0,0.7,1.0,234.3,233.6,234.4,19.3,16.7,17.0,849.4,17.8,49.92,0.0,7.0,33.5,850.4,2.1,1.7,33.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
82415,2026-08-11T00:50:52.296023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.9,6.8,0.0,1.5,1.0,236.3,235.5,235.3,14.3,14.3,14.1,850.7,8.0,49.97,0.0,6.8,55.1,851.6,1.2,1.0,55.1,100.0,3283.0,3282.0,25.5,24.0,24.3,20000.0,855.9,0,0
82446,2026-08-11T00:51:07.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,7.2,0.0,0.7,1.0,240.6,240.5,240.7,12.1,10.1,10.8,850.0,5.2,49.96,0.0,1.8,33.5,849.0,12.4,13.4,33.5,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
82477,2026-08-11T00:51:23.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,0.7,6.4,0.0,1.5,1.0,228.9,228.5,228.0,16.2,14.6,15.1,850.5,8.7,49.89,0.0,23.1,55.1,851.2,2.3,2.4,55.1,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
82539,2026-08-11T00:51:54.295915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.6,0.6,0.0,1.5,1.0,240.5,240.8,240.1,11.6,11.2,10.9,851.0,2.0,49.97,0.0,1.8,55.1,851.6,1.4,1.0,55.1,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
82601,2026-08-11T00:52:25.285320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.3,11.2,0.4,1.5,1.0,236.4,236.2,236.1,26.7,26.6,26.5,850.6,18.3,49.92,0.0,8.7,54.7,850.9,7.1,7.4,55.1,100.0,3281.0,3280.0,25.5,24.0,24.3,20000.0,855.9,0,0
82632,2026-08-11T00:52:40.285879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.1,0.2,0.0,0.7,1.0,235.0,234.5,234.9,15.7,13.7,14.6,849.8,11.0,49.94,0.0,5.5,33.5,849.7,11.2,9.0,33.5,100.0,3277.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0
82694,2026-08-11T00:53:11.285336+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.3,0.5,1.3,23.6,0.0,0.7,2.0,227.5,227.3,227.6,32.6,32.2,32.1,849.1,25.5,49.87,0.0,6.3,33.5,850.4,1.9,1.5,33.5,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
82725,2026-08-11T00:53:27.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.5,9.2,0.0,1.5,2.0,243.2,243.4,242.7,10.4,10.3,9.4,851.1,1.9,49.97,0.0,1.8,54.7,850.6,11.1,9.3,54.7,100.0,3280.0,3278.0,25.5,24.0,24.3,20000.0,855.9,0,0
82756,2026-08-11T00:53:42.295480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,4.1,0.0,0.7,2.0,241.5,241.7,241.7,12.2,10.2,11.1,849.9,5.8,49.94,0.0,1.7,33.5,850.4,1.7,1.8,33.5,100.0,3274.0,3272.0,24.8,24.1,24.4,20000.0,856.4,0,0
82787,2026-08-11T00:53:58.285344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.5,6.2,0.0,1.5,1.0,239.8,239.9,239.3,10.4,10.2,9.4,851.1,1.7,49.94,0.0,6.3,54.7,850.6,7.9,6.9,54.7,100.0,3279.0,3278.0,25.5,24.0,24.3,20000.0,855.9,0,0
