id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
82849,2026-08-11T00:54:29.295630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.9,5.0,0.0,1.5,1.0,236.5,235.9,235.8,14.1,14.2,14.1,850.5,8.1,49.97,0.0,10.2,54.7,849.6,13.1,11.9,54.7,100.0,3276.0,3275.0,25.5,24.0,24.3,20000.0,855.9,0,0
82880,2026-08-11T00:54:44.295934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.6,4.0,0.0,0.7,2.0,238.9,238.4,238.9,15.2,13.3,14.2,849.4,9.0,49.92,0.0,4.5,33.2,850.0,5.0,4.3,33.2,100.0,3276.0,3274.0,24.8,24.1,24.4,20000.0,856.4,0,0
82911,2026-08-11T00:55:00.296155+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.6,9.4,0.0,1.5,1.0,234.6,234.0,233.7,15.8,16.0,16.2,850.6,10.0,49.94,0.0,6.9,54.7,851.2,0.6,0.9,54.7,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
82942,2026-08-11T00:55:15.285847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.2,11.4,0.0,0.8,1.0,241.4,241.4,241.5,12.2,10.2,11.0,849.9,5.7,49.96,0.0,1.8,33.2,848.7,17.1,15.0,33.2,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
83004,2026-08-11T00:55:46.286492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.0,2.2,0.0,0.8,2.0,241.9,242.0,242.3,14.2,12.0,12.9,849.7,8.8,49.95,0.0,3.1,33.2,849.7,6.6,6.3,33.2,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
83035,2026-08-11T00:56:02.295871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,1.5,0.0,1.5,2.0,241.3,241.5,240.9,10.5,10.2,9.3,851.2,2.5,49.97,0.0,1.7,54.7,851.2,1.0,1.0,54.7,100.0,3283.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
83066,2026-08-11T00:56:17.285777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.9,6.5,0.0,0.7,2.0,239.5,239.5,239.7,12.4,10.2,11.1,849.9,4.5,49.96,0.0,1.8,33.2,849.0,11.0,15.2,33.2,100.0,3269.0,3267.0,24.8,24.1,24.4,20000.0,856.4,0,0
83159,2026-08-11T00:57:04.285409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.3,15.0,0.0,1.5,1.0,240.5,240.7,240.0,10.4,10.1,9.2,851.2,1.0,49.97,0.0,1.7,54.7,849.9,16.0,14.0,54.7,100.0,3281.0,3280.0,25.5,24.0,24.3,20000.0,855.9,0,0
83190,2026-08-11T00:57:19.285542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.3,8.7,0.0,0.8,1.0,228.4,228.3,228.5,21.4,20.4,20.6,848.4,17.2,49.91,0.0,17.3,33.2,849.7,8.5,6.6,33.2,100.0,3270.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0
83221,2026-08-11T00:57:35.295435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.2,5.2,0.0,1.5,1.0,243.1,243.3,242.6,10.2,10.0,9.1,851.1,0.4,49.97,0.0,1.7,54.7,850.9,5.6,5.5,54.7,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
83252,2026-08-11T00:57:50.285566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.8,4.0,0.0,0.8,2.0,236.5,235.7,236.0,15.4,13.5,14.3,849.2,9.2,49.92,0.0,6.1,33.2,850.0,5.2,4.4,33.2,100.0,3274.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0
83314,2026-08-11T00:58:21.295437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.0,15.4,0.0,0.8,1.0,233.1,232.4,233.1,18.8,16.7,17.1,849.4,17.1,49.88,0.0,2.2,33.2,850.4,1.7,1.5,33.2,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
83345,2026-08-11T00:58:37.285348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.4,2.0,0.0,1.5,2.0,235.8,235.2,234.9,13.8,13.6,13.3,850.6,7.8,49.94,0.0,7.6,54.7,850.2,9.8,10.3,54.7,100.0,3278.0,3276.0,25.5,24.0,24.3,20000.0,855.9,0,0
83376,2026-08-11T00:58:52.285504+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.5,3.2,0.0,0.8,1.0,240.8,240.5,240.7,12.2,10.1,10.8,849.9,4.5,49.96,0.0,1.7,33.2,850.4,1.3,1.5,33.2,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
83407,2026-08-11T00:59:08.297510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,1.3,11.1,0.0,1.5,2.0,230.3,229.9,229.6,20.4,20.7,20.8,849.9,12.0,49.9,0.0,5.0,54.7,851.2,0.9,0.8,54.7,100.0,3283.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
83469,2026-08-11T00:59:39.296005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.6,7.8,0.0,1.5,1.0,235.3,234.7,234.3,14.7,14.9,14.8,850.6,8.4,49.93,0.0,5.6,54.7,851.2,0.6,0.9,54.7,100.0,3281.0,3280.0,25.5,24.0,24.3,20000.0,855.9,0,0
83500,2026-08-11T00:59:54.295436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.4,0.0,0.8,2.0,243.5,243.6,243.7,12.2,10.3,11.0,849.9,6.1,49.95,0.0,1.8,33.2,850.0,4.7,4.6,33.2,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
83531,2026-08-11T01:00:10.285375+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.5,1.4,0.0,1.5,1.0,241.1,241.4,240.7,11.2,11.0,10.3,851.1,2.1,49.97,0.0,1.6,54.7,851.6,0.7,0.8,54.7,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
83562,2026-08-11T01:00:25.285366+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,0.2,0.0,0.8,1.0,239.2,239.1,239.3,12.4,10.5,11.2,849.9,6.7,49.96,0.0,1.8,33.2,849.7,6.9,7.9,33.2,100.0,3273.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0
83655,2026-08-11T01:01:12.285347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,4.3,0.0,1.5,1.0,240.4,240.5,240.0,10.6,10.3,9.3,851.2,3.0,49.97,0.0,1.6,54.7,850.9,7.3,6.2,54.7,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
83686,2026-08-11T01:01:27.285424+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.7,1.9,0.0,0.8,1.0,231.5,231.1,231.5,18.7,16.9,17.2,849.0,4.2,49.89,0.0,2.6,33.2,849.7,6.1,10.0,33.2,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
83717,2026-08-11T01:01:43.285436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,5.9,0.0,1.5,2.0,243.2,243.4,242.7,10.4,10.2,9.2,851.1,1.8,49.97,0.0,1.6,54.7,850.6,7.7,6.8,54.7,100.0,3282.0,3280.0,25.5,24.0,24.3,20000.0,855.9,0,0
83779,2026-08-11T01:02:14.295437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.7,2.9,0.0,1.5,3.0,239.5,239.6,239.0,12.3,12.1,11.3,850.6,4.0,49.97,0.0,5.5,54.7,849.9,6.9,11.0,54.7,100.0,3273.0,3270.0,25.5,24.0,24.3,20000.0,855.9,0,0
83810,2026-08-11T01:02:29.285375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.6,6.5,0.0,0.7,1.0,234.4,233.7,234.3,18.2,16.1,16.6,848.8,7.9,49.88,0.0,4.6,33.2,850.4,1.4,1.6,33.2,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
83841,2026-08-11T01:02:45.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.4,0.0,1.5,1.0,242.0,242.1,241.5,10.3,9.9,9.1,851.2,0.6,49.96,0.0,4.5,54.7,851.6,1.0,0.8,54.7,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
83872,2026-08-11T01:03:00.295500+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,1.1,0.0,0.7,1.0,241.0,240.9,241.1,12.2,10.2,10.9,849.9,6.0,49.96,0.0,1.5,33.2,850.0,7.1,6.4,33.2,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
83934,2026-08-11T01:03:31.295816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,0.0,0.0,0.7,2.0,241.0,240.9,241.1,14.0,12.0,12.9,849.6,9.4,49.95,0.0,1.9,33.2,849.0,9.4,12.6,33.2,100.0,3272.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
83965,2026-08-11T01:03:47.296758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,1.6,0.0,1.5,1.0,241.3,241.6,240.9,10.7,10.2,9.5,851.1,2.2,49.94,0.0,1.7,54.7,850.9,3.8,3.4,54.7,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
83996,2026-08-11T01:04:02.286034+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,2.5,0.0,0.7,1.0,239.3,239.3,239.5,12.3,10.3,11.0,850.0,4.0,49.96,0.0,1.5,33.2,849.7,6.5,6.5,33.2,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0
84027,2026-08-11T01:04:18.285619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,2.4,9.2,0.0,1.5,1.0,231.2,230.7,231.0,23.6,25.3,26.0,849.2,9.7,49.9,0.0,9.0,54.7,851.6,0.5,0.8,54.7,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
84089,2026-08-11T01:04:49.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.0,1.0,0.0,1.5,1.0,241.0,240.8,240.2,10.3,10.1,9.1,851.2,1.0,49.97,0.0,1.7,54.7,851.2,0.0,0.8,54.7,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
84120,2026-08-11T01:05:04.295903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.7,7.8,0.0,0.7,2.0,228.6,228.4,228.7,21.9,20.5,20.6,849.7,9.8,49.89,0.0,10.2,33.2,850.4,2.0,1.4,33.2,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
84182,2026-08-11T01:05:35.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.1,15.1,0.0,0.8,1.0,228.0,227.5,227.7,31.4,30.8,29.5,849.6,23.3,49.88,0.0,9.5,33.2,849.7,8.2,7.8,33.2,100.0,3270.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0
84244,2026-08-11T01:06:06.296241+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,3.4,0.0,0.7,2.0,242.6,242.3,242.4,12.1,10.1,10.8,849.9,5.1,49.94,0.0,1.5,33.2,850.4,1.7,1.4,33.2,100.0,3276.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
84275,2026-08-11T01:06:22.295812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.6,12.3,0.0,1.5,1.0,239.8,239.9,239.3,10.6,10.2,9.2,851.2,1.8,49.97,0.0,1.6,54.7,849.6,14.1,12.5,54.7,100.0,3280.0,3279.0,25.5,24.0,24.3,20000.0,855.9,0,0
84306,2026-08-11T01:06:37.285333+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.5,0.1,1.7,25.0,0.0,0.7,1.0,228.1,227.9,228.4,33.9,33.8,33.8,848.7,26.9,49.88,0.0,21.0,33.2,850.4,1.9,1.5,33.2,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
84337,2026-08-11T01:06:53.285393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,0.3,0.0,1.5,1.0,241.8,241.9,241.3,10.6,10.4,9.3,851.1,1.6,49.97,0.0,2.0,54.7,851.2,1.3,0.9,54.7,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
84399,2026-08-11T01:07:24.286339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.9,3.4,0.0,1.5,1.0,228.5,228.4,228.0,17.0,16.7,17.3,850.0,8.7,49.92,0.0,7.0,54.3,850.9,12.1,8.4,54.3,100.0,3278.0,3277.0,25.5,24.0,24.3,20000.0,855.9,0,0
84430,2026-08-11T01:07:39.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,0.8,4.8,0.0,0.7,1.0,234.7,233.6,234.4,17.0,14.8,15.6,849.2,10.7,49.91,0.0,6.7,32.8,850.0,5.9,5.7,32.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
84461,2026-08-11T01:07:55.285467+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.2,7.3,0.0,1.5,1.0,236.6,236.1,235.8,13.5,13.6,13.5,850.4,7.3,49.93,0.0,5.9,54.3,851.6,0.0,0.6,54.3,100.0,3282.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
84492,2026-08-11T01:08:10.285395+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.2,7.9,0.0,0.7,1.0,240.8,240.8,241.0,12.2,10.1,10.8,849.9,5.9,49.96,0.0,1.5,32.8,848.7,13.8,13.3,32.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
84554,2026-08-11T01:08:41.285366+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.2,1.1,0.0,0.7,1.0,243.3,242.9,243.1,12.2,10.1,10.9,849.9,5.9,49.96,0.0,1.7,32.8,849.7,7.0,7.2,32.8,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
84585,2026-08-11T01:08:57.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.0,0.4,0.0,1.5,1.0,240.7,241.6,241.0,10.2,9.8,9.0,851.2,1.1,49.97,0.0,1.5,54.3,851.2,0.7,0.6,54.3,100.0,3283.0,3282.0,25.5,24.0,24.3,20000.0,855.9,0,0
84616,2026-08-11T01:09:12.295469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.2,5.2,0.0,0.7,2.0,232.9,232.3,232.9,12.2,10.2,10.9,849.9,4.3,49.95,0.0,6.3,32.8,848.7,9.5,15.1,32.8,100.0,3268.0,3266.0,24.9,24.2,24.4,20000.0,856.4,0,0
84647,2026-08-11T01:09:28.295520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.2,15.7,0.0,1.5,1.0,232.8,232.3,232.0,21.8,21.5,20.4,850.7,20.2,49.9,0.0,4.0,54.3,850.9,4.5,4.7,54.3,100.0,3283.0,3282.0,25.5,24.0,24.3,20000.0,855.9,0,0
84709,2026-08-11T01:09:59.285794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,5.9,0.0,1.5,1.0,240.5,240.6,240.0,10.5,10.2,9.2,851.2,1.8,49.97,0.0,1.6,54.3,850.6,7.7,5.9,54.3,100.0,3280.0,3279.0,25.5,24.0,24.3,20000.0,855.9,0,0
84740,2026-08-11T01:10:14.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,2.6,2.9,0.0,0.7,1.0,232.4,231.9,232.3,18.6,17.0,17.6,847.8,4.9,49.88,0.0,11.5,32.8,850.4,2.0,1.6,32.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
84771,2026-08-11T01:10:30.285342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.9,9.5,0.0,1.5,1.0,244.1,244.0,243.3,10.2,10.0,9.1,851.1,0.5,49.95,0.0,1.5,54.3,850.2,10.0,10.4,54.3,100.0,3277.0,3276.0,25.5,24.0,24.3,20000.0,855.9,0,0
84802,2026-08-11T01:10:45.286452+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,4.1,0.0,0.7,1.0,241.6,241.7,241.7,12.2,10.2,10.9,849.9,5.6,49.95,0.0,1.5,32.8,850.4,1.5,1.2,32.8,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
84864,2026-08-11T01:11:16.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,2.4,0.0,0.7,1.0,240.7,240.7,240.8,12.2,10.2,11.0,849.9,5.8,49.96,0.0,1.5,32.8,849.7,8.2,7.1,32.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
84895,2026-08-11T01:11:32.285380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,0.1,0.3,0.0,1.5,1.0,231.9,231.1,231.1,16.1,16.3,16.5,850.5,7.6,49.94,0.0,7.0,54.3,850.6,7.3,8.2,54.3,100.0,3278.0,3277.0,25.5,24.0,24.3,20000.0,855.9,0,0
84926,2026-08-11T01:11:47.295944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,3.3,0.0,0.7,1.0,242.1,241.8,241.9,16.1,14.2,15.0,849.3,10.8,49.93,0.0,3.7,32.8,849.7,7.5,7.1,32.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
84957,2026-08-11T01:12:03.285834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,0.7,5.9,0.0,1.5,1.0,235.5,234.7,234.4,14.8,14.8,14.6,850.5,6.5,49.94,0.0,6.9,54.3,851.2,0.6,0.7,54.3,100.0,3283.0,3282.0,25.5,24.0,24.3,20000.0,855.9,0,0
85019,2026-08-11T01:12:34.285327+00:00,external_ems_1,bess_1,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.4,1.6,0.6,25.3,0.0,1.5,1.0,232.1,232.1,231.7,36.5,37.1,35.5,850.6,26.2,49.88,0.0,4.3,54.3,851.2,0.9,1.3,54.3,100.0,3280.0,3279.0,25.5,24.0,24.3,20000.0,855.9,0,0
85050,2026-08-11T01:12:49.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.5,3.3,0.0,0.7,2.0,242.7,242.3,242.5,12.2,10.1,10.9,849.9,5.2,49.96,0.0,1.5,32.8,850.4,1.9,1.4,32.8,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
85081,2026-08-11T01:13:05.285893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,0.5,0.0,1.5,1.0,241.6,241.5,240.8,10.4,10.2,9.2,851.2,1.3,49.97,0.0,1.6,54.3,851.6,0.8,0.7,54.3,100.0,3283.0,3282.0,25.5,24.0,24.3,20000.0,855.9,0,0
85112,2026-08-11T01:13:20.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.6,6.0,0.0,0.7,1.0,232.7,231.8,232.3,18.1,16.5,16.8,849.1,13.2,49.91,0.0,9.1,32.8,849.7,7.2,6.6,32.8,100.0,3269.0,3268.0,24.9,24.2,24.4,20000.0,856.4,0,0
85174,2026-08-11T01:13:51.295537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.2,11.4,0.0,0.7,1.0,233.8,233.4,233.8,17.3,15.6,16.3,849.2,13.0,49.92,0.0,7.8,32.8,850.4,1.6,1.4,32.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
85236,2026-08-11T01:14:22.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.9,2.0,0.0,0.7,2.0,232.7,232.6,233.0,18.7,16.9,17.3,848.1,5.2,49.88,0.0,2.7,32.8,850.0,3.2,2.5,32.8,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
85267,2026-08-11T01:14:38.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,0.6,0.0,1.5,1.0,242.7,242.9,242.2,10.3,10.0,9.0,851.1,1.5,49.97,0.0,1.5,54.3,851.2,0.9,0.6,54.3,100.0,3280.0,3279.0,25.5,24.0,24.3,20000.0,855.9,0,0
85329,2026-08-11T01:15:09.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,0.8,7.7,0.0,1.5,1.0,231.0,230.8,230.6,15.7,15.7,15.6,850.4,8.7,49.91,0.0,7.3,54.3,851.2,1.0,0.7,54.3,100.0,3280.0,3281.0,25.5,24.0,24.3,20000.0,855.9,0,0
85360,2026-08-11T01:15:24.296285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.1,7.6,0.0,0.7,1.0,237.5,237.2,237.5,16.0,14.0,14.8,849.3,9.5,49.93,0.0,4.2,32.8,850.4,1.9,1.4,32.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
85391,2026-08-11T01:15:40.286499+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.1,2.1,0.0,1.5,1.0,233.7,233.6,233.2,15.5,15.7,15.7,850.5,9.9,49.94,0.0,6.2,54.3,850.6,7.8,10.2,54.3,100.0,3283.0,3282.0,25.5,24.0,24.3,20000.0,855.9,0,0
85422,2026-08-11T01:15:55.295440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,4.1,0.0,0.7,1.0,240.4,240.3,240.5,12.1,10.1,10.8,849.9,5.5,49.96,0.0,1.5,32.8,850.4,1.4,1.4,32.8,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
85484,2026-08-11T01:16:26.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.9,8.7,0.0,0.7,2.0,240.1,240.0,240.2,12.1,10.1,10.8,849.9,3.0,49.96,0.0,1.5,32.8,849.0,11.7,11.0,32.8,100.0,3274.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
85515,2026-08-11T01:16:42.285372+00:00,external_ems_1,bess_1,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.9,0.3,1.2,22.7,0.0,1.5,1.0,232.4,232.6,231.7,36.9,37.2,37.0,850.0,23.6,49.89,0.0,13.6,54.3,851.2,0.9,0.7,54.3,100.0,3282.0,3281.0,25.5,24.0,24.4,20000.0,855.9,0,0
85546,2026-08-11T01:16:57.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.5,2.4,0.0,0.7,1.0,241.9,241.8,242.0,12.1,10.0,10.8,849.9,5.6,49.96,0.0,1.5,32.8,850.4,3.2,2.9,32.8,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
85577,2026-08-11T01:17:13.295739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.6,9.0,0.0,1.5,2.0,241.4,241.4,240.9,10.2,9.9,9.0,851.2,0.6,49.97,0.0,1.5,54.3,850.6,9.6,8.7,54.3,100.0,3279.0,3277.0,25.5,24.0,24.4,20000.0,855.9,0,0
85639,2026-08-11T01:17:44.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.2,2.2,0.0,1.5,1.0,243.1,243.4,242.7,11.3,10.9,10.4,851.0,2.7,49.95,0.0,2.3,54.3,851.2,0.5,0.7,54.3,100.0,3283.0,3282.0,25.5,24.0,24.4,20000.0,855.9,0,0
85670,2026-08-11T01:17:59.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.0,7.9,0.0,0.7,1.0,236.5,235.7,236.0,15.6,13.7,14.6,849.4,9.7,49.92,0.0,4.9,32.8,850.4,1.8,1.5,32.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
85701,2026-08-11T01:18:15.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.6,9.0,0.0,1.5,2.0,239.6,239.4,238.9,10.6,10.1,9.1,851.2,3.5,49.97,0.0,1.5,54.3,850.6,12.5,11.8,54.3,100.0,3280.0,3278.0,25.5,24.0,24.4,20000.0,855.9,0,0
85794,2026-08-11T01:19:01.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,4.6,0.0,0.7,1.0,240.9,240.9,241.0,12.2,10.2,11.0,849.9,5.8,49.96,0.0,1.6,32.8,850.4,1.2,1.4,32.8,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
85825,2026-08-11T01:19:17.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,0.8,0.0,1.6,2.0,240.2,239.9,239.4,11.7,11.3,10.4,850.0,7.2,49.97,0.0,3.4,54.3,850.2,6.4,10.7,54.3,100.0,3281.0,3279.0,25.6,24.0,24.4,20000.0,855.9,0,0
85856,2026-08-11T01:19:32.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.3,2.6,0.0,0.7,1.0,241.9,241.5,241.7,13.4,11.3,12.2,849.7,7.2,49.93,0.0,3.2,32.8,850.0,4.6,4.9,32.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
85887,2026-08-11T01:19:48.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.4,3.8,0.0,1.6,1.0,238.6,237.8,237.5,12.4,12.3,12.0,850.8,4.7,49.93,0.0,3.5,54.3,851.2,0.9,1.0,54.3,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
85949,2026-08-11T01:20:19.297153+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.8,1.9,17.4,0.0,1.6,1.0,232.4,232.2,232.4,32.7,34.3,34.5,849.3,18.3,49.9,0.0,3.7,54.3,851.2,0.9,0.6,54.3,100.0,3283.0,3282.0,25.6,24.0,24.4,20000.0,855.9,0,0
85980,2026-08-11T01:20:34.295474+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.2,11.3,0.0,0.7,1.0,242.4,242.4,242.6,12.2,10.2,10.9,849.9,6.1,49.96,0.0,1.5,32.4,848.7,17.4,15.7,32.4,100.0,3265.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0
86011,2026-08-11T01:20:50.285997+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,0.3,0.0,1.6,1.0,240.7,240.8,240.2,10.5,10.1,9.2,851.2,2.2,49.97,0.0,1.6,54.3,851.2,1.9,1.6,54.3,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
86042,2026-08-11T01:21:05.295495+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.8,3.9,0.0,0.7,1.0,228.9,228.6,229.1,19.1,17.2,17.5,849.6,5.5,49.92,0.0,11.3,32.4,850.4,1.6,1.2,32.4,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
86104,2026-08-11T01:21:36.295437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.4,11.0,0.0,0.7,2.0,228.1,227.9,228.2,32.8,32.2,31.4,849.3,25.9,49.89,0.0,19.6,32.4,849.7,14.9,9.2,32.4,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
86135,2026-08-11T01:21:52.286011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.3,0.1,0.0,1.6,2.0,238.9,238.5,238.1,13.1,13.0,12.6,850.6,6.3,49.93,0.0,5.0,53.9,850.9,6.2,5.6,53.9,100.0,3280.0,3278.0,25.6,24.0,24.4,20000.0,855.9,0,0
86166,2026-08-11T01:22:07.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,1.0,8.8,0.0,0.7,2.0,236.0,235.1,235.5,16.0,14.1,15.0,849.4,10.0,49.94,0.0,2.7,32.4,850.4,1.2,1.3,32.4,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
86197,2026-08-11T01:22:23.285725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.0,5.2,0.0,1.6,2.0,240.6,240.7,240.1,10.2,9.9,9.1,851.2,2.5,49.97,0.0,1.6,53.9,850.2,7.7,14.5,53.9,100.0,3280.0,3278.0,25.6,24.0,24.4,20000.0,855.9,0,0
86290,2026-08-11T01:23:09.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,3.2,0.0,0.7,1.0,240.6,240.4,240.4,12.2,10.2,11.0,849.9,4.9,49.96,0.0,1.5,32.4,850.4,1.7,1.5,32.4,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
86321,2026-08-11T01:23:25.286225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.7,1.0,0.0,1.6,1.0,232.1,231.8,231.6,14.2,14.0,13.6,850.9,6.8,49.94,0.0,7.4,53.9,850.2,7.8,8.6,53.9,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
86352,2026-08-11T01:23:40.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.6,0.8,0.0,0.7,1.0,236.2,236.0,236.2,16.9,15.7,16.4,848.4,5.8,49.91,0.0,11.6,32.4,850.0,6.6,6.1,32.4,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
86414,2026-08-11T01:24:11.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.5,9.8,0.0,0.7,2.0,240.7,240.7,240.9,12.2,10.1,10.9,849.9,5.7,49.96,0.0,1.5,32.4,849.4,15.5,15.7,32.4,100.0,3268.0,3266.0,24.9,24.2,24.4,20000.0,856.4,0,0
86445,2026-08-11T01:24:27.295505+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.2,8.6,0.0,1.6,1.0,229.5,229.8,228.8,16.4,15.3,15.1,850.7,14.5,49.89,0.0,4.2,53.9,850.9,5.9,4.7,53.9,100.0,3280.0,3279.0,25.6,24.0,24.4,20000.0,855.9,0,0
86476,2026-08-11T01:24:42.295461+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.6,7.0,0.0,0.7,1.0,243.0,242.9,243.1,13.2,11.0,11.8,849.8,8.3,49.96,0.0,1.6,32.4,850.4,1.3,1.3,32.4,100.0,3275.0,3274.0,24.9,24.2,24.5,20000.0,856.4,0,0
86507,2026-08-11T01:24:58.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,5.8,0.0,1.6,1.0,241.7,241.7,240.9,10.2,10.0,9.0,851.1,0.5,49.97,0.0,1.5,53.9,850.9,6.3,4.8,53.9,100.0,3283.0,3282.0,25.6,24.0,24.4,20000.0,855.9,0,0
86569,2026-08-11T01:25:29.296803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.0,11.7,0.0,1.6,1.0,235.8,236.2,235.4,16.6,16.0,15.5,850.6,12.3,49.93,0.0,6.8,53.9,851.6,0.6,0.5,53.9,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
86600,2026-08-11T01:25:44.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.5,0.7,0.5,0.0,0.7,1.0,239.0,239.1,239.1,14.3,11.8,12.5,849.3,4.9,49.93,0.0,6.3,32.4,850.0,4.4,4.3,32.4,100.0,3273.0,3272.0,24.9,24.2,24.5,20000.0,856.4,0,0
86631,2026-08-11T01:26:00.286064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.0,1.3,0.0,1.6,1.0,239.9,240.1,239.5,10.5,9.9,8.9,851.2,1.3,49.97,0.0,1.3,53.9,851.2,2.6,3.0,53.9,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
86662,2026-08-11T01:26:15.295499+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.2,1.7,2.5,21.2,0.0,0.7,1.0,228.1,227.9,228.1,31.7,30.0,30.1,847.9,22.4,49.88,0.0,19.2,32.4,850.4,1.2,1.3,32.4,100.0,3275.0,3274.0,24.9,24.2,24.5,20000.0,856.4,0,0
86724,2026-08-11T01:26:46.295473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.3,6.0,0.0,0.8,1.0,236.1,236.0,236.3,16.0,14.3,14.9,849.1,6.9,49.91,0.0,6.9,32.4,850.4,0.9,1.0,32.4,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
86755,2026-08-11T01:27:02.285358+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.0,1.4,0.0,1.6,2.0,241.1,241.5,240.9,10.5,10.0,8.9,851.2,1.4,49.97,0.0,1.2,53.9,851.2,0.0,0.3,53.9,100.0,3281.0,3279.0,25.6,24.0,24.4,20000.0,855.9,0,0
86817,2026-08-11T01:27:33.285405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.4,3.6,0.0,1.6,2.0,230.8,230.5,230.4,18.6,18.3,18.4,850.2,9.4,49.91,0.0,10.7,53.9,850.6,5.8,5.4,53.9,100.0,3280.0,3278.0,25.6,24.0,24.4,20000.0,855.9,0,0
86879,2026-08-11T01:28:04.285531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.2,6.8,0.0,1.6,1.0,234.4,234.0,233.8,14.9,14.6,14.4,850.4,6.8,49.93,0.0,7.2,53.9,851.6,0.0,0.3,53.9,100.0,3282.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
86910,2026-08-11T01:28:19.296649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.0,8.5,0.0,0.8,2.0,239.5,239.7,239.9,12.3,10.1,10.7,850.0,4.4,49.97,0.0,1.2,32.4,849.0,12.9,11.3,32.4,100.0,3269.0,3267.0,25.0,24.2,24.5,20000.0,856.4,0,0
86941,2026-08-11T01:28:35.285373+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,2.8,9.3,0.0,1.6,1.0,229.5,229.2,228.7,17.5,16.2,17.9,848.8,9.3,49.89,0.0,12.0,53.9,851.6,0.0,0.3,53.9,100.0,3283.0,3282.0,25.6,24.0,24.4,20000.0,855.9,0,0
86972,2026-08-11T01:28:50.295749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.7,5.4,0.0,0.7,2.0,241.5,241.7,241.9,12.4,10.2,11.0,850.0,6.2,49.97,0.0,1.1,32.4,850.7,0.8,0.8,32.4,100.0,3276.0,3274.0,24.9,24.2,24.5,20000.0,856.4,0,0
87034,2026-08-11T01:29:21.295492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.5,0.3,0.0,0.7,2.0,232.2,231.8,232.2,17.0,14.9,15.3,849.2,7.9,49.92,0.0,9.3,32.4,849.7,7.6,6.2,32.4,100.0,3272.0,3270.0,24.9,24.2,24.5,20000.0,856.4,0,0
87065,2026-08-11T01:29:37.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.4,5.1,0.0,1.6,1.0,239.3,239.1,238.7,12.6,12.1,11.7,850.8,5.1,49.93,0.0,3.7,53.9,851.2,0.0,0.3,53.9,100.0,3283.0,3282.0,25.6,24.0,24.4,20000.0,855.9,0,0
87096,2026-08-11T01:29:52.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.5,7.8,0.0,0.8,1.0,233.3,233.3,233.6,16.8,14.6,15.2,849.2,8.4,49.93,0.0,6.8,32.4,850.7,0.6,1.1,32.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
87127,2026-08-11T01:30:08.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.1,8.5,0.0,1.6,1.0,240.3,240.6,240.0,10.2,9.7,8.8,851.3,0.4,49.98,0.0,1.2,53.9,850.2,8.9,10.3,53.9,100.0,3280.0,3279.0,25.6,24.0,24.4,20000.0,855.9,0,0
87189,2026-08-11T01:30:39.296906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.1,8.2,0.0,1.6,1.0,242.7,243.0,242.4,10.1,9.6,8.7,851.3,-0.2,49.98,0.0,1.2,53.9,850.2,8.0,9.7,53.9,100.0,3281.0,3280.0,25.6,24.0,24.4,20000.0,855.9,0,0
87220,2026-08-11T01:30:54.295461+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.4,2.6,0.0,0.8,1.0,241.7,241.9,242.0,12.2,10.0,10.6,850.0,5.1,49.97,0.0,1.1,32.4,850.4,2.5,1.9,32.4,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
87251,2026-08-11T01:31:10.296357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.7,7.4,0.0,1.6,2.0,229.5,229.3,229.0,18.3,17.8,17.9,850.5,9.0,49.94,0.0,9.4,53.9,851.2,1.6,1.2,53.9,100.0,3281.0,3279.0,25.6,24.0,24.4,20000.0,855.9,0,0
87282,2026-08-11T01:31:25.285892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.3,9.0,0.0,0.8,1.0,237.0,236.7,237.1,16.3,14.0,14.5,849.4,10.0,49.93,0.0,4.7,32.4,850.7,1.0,0.9,32.4,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
87344,2026-08-11T01:31:56.285420+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.3,3.5,0.0,0.8,2.0,239.4,239.6,239.8,12.3,10.1,10.8,849.7,7.2,49.97,0.0,1.1,32.4,850.0,3.7,4.0,32.4,100.0,3276.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
87375,2026-08-11T01:32:12.295538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,4.2,0.0,1.5,0.0,239.6,239.7,239.1,11.7,11.0,10.5,850.5,4.2,49.94,0.0,2.9,53.9,851.6,0.0,0.2,53.9,100.0,3282.0,3282.0,25.6,24.1,24.4,20000.0,855.9,0,0
87406,2026-08-11T01:32:27.285962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,13.6,0.0,0.8,1.0,239.3,239.4,239.6,12.2,10.1,10.7,850.0,4.5,49.97,0.0,1.1,32.4,849.4,18.1,11.4,32.4,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
87437,2026-08-11T01:32:43.285410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.7,4.9,0.0,1.5,1.0,229.8,229.7,229.2,15.4,13.8,14.3,849.5,4.9,49.9,0.0,15.3,53.9,851.2,0.0,0.6,53.9,100.0,3283.0,3282.0,25.6,24.1,24.4,20000.0,855.9,0,0
87499,2026-08-11T01:33:14.295743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,5.2,0.0,1.5,1.0,240.8,241.2,240.5,10.2,9.7,8.7,851.3,0.1,49.98,0.0,1.0,53.9,850.9,5.3,4.7,53.9,100.0,3281.0,3280.0,25.6,24.1,24.4,20000.0,855.9,0,0
87530,2026-08-11T01:33:29.286050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.8,2.5,0.0,0.8,2.0,228.9,229.1,229.1,18.4,16.6,17.5,848.2,8.9,49.89,0.0,13.6,32.4,850.0,6.4,5.6,32.4,100.0,3273.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
87561,2026-08-11T01:33:45.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,6.8,0.0,1.5,2.0,243.1,243.6,242.9,10.2,9.6,8.7,851.3,0.2,49.96,0.0,1.1,53.9,850.9,7.0,6.0,53.9,100.0,3280.0,3278.0,25.6,24.1,24.4,20000.0,855.9,0,0
87592,2026-08-11T01:34:00.296959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.9,7.6,0.0,0.8,1.0,236.2,235.8,236.1,15.7,13.3,14.1,849.5,8.6,49.95,0.0,3.6,32.0,850.4,1.0,0.6,32.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
87654,2026-08-11T01:34:31.285368+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.5,3.5,0.8,20.1,0.0,0.7,1.0,231.5,231.1,231.6,22.8,20.7,19.3,849.6,21.4,49.89,0.0,14.8,32.0,850.4,1.3,0.9,32.0,100.0,3275.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0
87685,2026-08-11T01:34:47.285466+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.3,1.5,0.0,1.5,1.0,241.2,241.4,241.0,10.5,10.0,8.9,851.3,1.5,49.98,0.0,3.7,53.9,851.6,0.0,0.0,53.9,100.0,3283.0,3282.0,25.6,24.1,24.4,20000.0,855.9,0,0
87716,2026-08-11T01:35:02.285680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.0,5.5,0.0,0.8,2.0,241.0,240.9,241.4,12.1,10.2,10.7,850.0,3.3,49.97,0.0,1.1,32.0,850.0,8.8,6.3,32.0,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
87747,2026-08-11T01:35:18.295445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.2,4.9,0.0,1.5,1.0,227.5,227.4,227.1,15.7,14.2,14.4,850.0,7.9,49.89,0.0,4.0,53.9,851.2,3.0,3.1,53.9,100.0,3279.0,3278.0,25.6,24.1,24.4,20000.0,855.9,0,0
87809,2026-08-11T01:35:49.296136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,0.1,6.4,0.0,1.5,1.0,239.8,239.5,239.6,11.4,11.4,10.2,851.0,1.3,49.94,0.0,2.8,53.9,850.9,7.7,6.8,53.9,100.0,3279.0,3278.0,25.6,24.1,24.4,20000.0,855.9,0,0
87871,2026-08-11T01:36:20.285352+00:00,external_ems_1,bess_1,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.7,3.4,1.2,21.3,0.0,1.5,1.0,234.2,233.5,233.9,31.0,32.7,29.3,850.4,21.8,49.9,0.0,7.9,53.9,851.6,0.5,0.4,53.9,100.0,3282.0,3281.0,25.6,24.1,24.4,20000.0,855.9,0,0
87902,2026-08-11T01:36:35.295949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.3,0.0,2.1,0.0,0.7,2.0,234.4,232.9,234.2,13.9,13.7,12.6,849.4,6.5,49.93,0.0,6.7,32.0,849.4,8.6,7.3,32.0,100.0,3272.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0
87964,2026-08-11T01:37:06.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,0.6,7.8,0.0,0.7,2.0,235.5,233.8,235.4,15.8,15.8,14.3,849.8,9.7,49.94,0.0,6.1,32.0,850.4,1.9,1.2,32.0,100.0,3274.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0
87995,2026-08-11T01:37:22.296349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.7,5.8,0.0,1.5,1.0,239.9,239.4,239.6,10.4,10.1,8.6,851.3,1.6,49.97,0.0,4.9,53.9,849.6,7.4,13.7,53.9,100.0,3277.0,3276.0,25.6,24.1,24.4,20000.0,855.9,0,0
88026,2026-08-11T01:37:37.296016+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,2.1,3.7,0.0,0.7,1.0,233.0,232.6,233.4,18.1,16.4,16.7,848.3,5.0,49.89,0.0,3.8,32.0,850.4,1.3,1.1,32.0,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
88057,2026-08-11T01:37:53.285320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.4,1.6,0.0,1.5,1.0,240.3,240.0,240.4,12.3,12.2,11.0,850.8,2.9,49.97,0.0,3.5,53.9,851.2,4.5,0.2,53.9,100.0,3279.0,3278.0,25.6,24.1,24.5,20000.0,855.9,0,0
88119,2026-08-11T01:38:24.285365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.4,5.4,0.0,1.5,0.0,239.0,238.7,238.6,10.5,10.2,8.6,851.0,1.4,49.95,0.0,6.4,53.5,850.6,6.8,6.1,53.5,100.0,3278.0,3278.0,25.6,24.1,24.5,20000.0,855.9,0,0
88150,2026-08-11T01:38:39.296509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.8,5.4,0.0,0.7,1.0,242.1,242.1,242.6,12.6,11.0,11.4,849.9,6.2,49.95,0.0,0.8,32.0,850.7,0.8,0.6,32.0,100.0,3275.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0
88181,2026-08-11T01:38:55.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.7,4.6,0.0,1.6,1.0,237.4,236.7,236.7,12.7,12.6,11.7,850.9,4.6,49.96,0.0,2.0,53.5,851.6,0.0,0.0,53.5,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
88212,2026-08-11T01:39:10.285373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.3,8.1,0.0,0.8,1.0,240.0,239.6,240.3,11.9,10.6,10.6,850.0,2.5,49.97,0.0,0.7,32.0,849.7,10.6,10.7,32.0,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0
88274,2026-08-11T01:39:41.297188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.3,12.2,0.0,0.8,1.0,241.8,241.3,242.0,11.9,10.5,10.7,850.0,4.5,49.97,0.0,0.8,32.0,849.7,16.7,12.2,32.0,100.0,3270.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0
88305,2026-08-11T01:39:57.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.2,0.5,0.0,1.6,1.0,240.5,240.2,240.2,10.4,9.8,8.5,851.4,0.5,49.98,0.0,0.7,53.5,851.6,0.0,-0.1,53.5,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
88336,2026-08-11T01:40:12.285453+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.3,1.3,13.7,0.0,0.8,2.0,229.3,228.6,229.7,18.5,16.2,16.7,849.4,14.5,49.9,0.0,11.7,32.0,850.7,0.8,0.6,32.0,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
88429,2026-08-11T01:40:59.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,5.8,0.0,1.6,1.0,239.0,238.6,238.7,10.7,10.1,8.7,851.4,-0.6,49.98,0.0,0.6,53.5,850.9,5.2,-0.2,53.5,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0
88460,2026-08-11T01:41:14.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.8,4.2,0.0,0.8,1.0,240.9,240.4,241.1,12.0,10.7,11.0,849.9,4.2,49.96,0.0,0.5,32.0,850.7,0.0,0.2,32.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
88491,2026-08-11T01:41:30.285342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.0,0.3,4.4,0.0,1.6,1.0,235.0,233.9,234.4,13.9,13.7,12.9,850.9,5.7,49.93,0.0,6.0,53.5,850.6,10.1,7.7,53.5,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0
88522,2026-08-11T01:41:45.285333+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.8,4.3,1.8,24.2,0.0,0.8,2.0,235.4,234.8,235.6,27.7,29.3,25.0,848.9,24.2,49.92,0.0,6.4,32.0,850.7,0.0,0.5,32.0,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
88584,2026-08-11T01:42:16.296012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.6,2.4,0.0,0.8,1.0,241.2,240.8,241.5,11.9,10.6,10.7,850.1,2.4,49.97,0.0,0.5,32.0,850.7,0.0,0.2,32.0,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
88615,2026-08-11T01:42:32.286018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.7,2.8,0.0,1.6,1.0,231.9,231.1,231.4,13.8,13.7,13.1,850.5,4.9,49.92,0.0,10.2,53.5,851.2,2.1,1.5,53.5,100.0,3280.0,3279.0,25.7,24.1,24.5,20000.0,855.9,0,0
88646,2026-08-11T01:42:47.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,0.6,5.6,0.0,0.8,1.0,236.7,235.4,236.5,16.5,15.3,14.9,849.4,11.2,49.93,0.0,4.4,32.0,850.0,5.6,5.3,32.0,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
88677,2026-08-11T01:43:03.296716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.0,1.0,7.5,0.0,1.6,1.0,235.1,234.0,234.5,13.7,13.4,12.7,850.6,6.9,49.93,0.0,5.3,53.5,851.6,-0.6,-0.5,53.5,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
88739,2026-08-11T01:43:34.285426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.7,15.7,0.0,1.6,1.0,231.0,230.5,230.6,29.1,30.7,30.5,850.9,14.8,49.9,0.0,17.2,53.5,851.6,-0.9,-0.9,53.5,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
88770,2026-08-11T01:43:49.294103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.9,5.0,0.0,0.9,1.0,239.1,239.6,239.8,15.1,12.7,13.4,849.8,4.2,49.98,0.0,5.9,32.0,850.7,-0.8,-0.1,32.0,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
88801,2026-08-11T01:44:05.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,7.8,0.0,1.6,1.0,241.2,241.5,240.9,10.4,9.8,8.5,851.6,1.4,49.99,0.0,0.0,53.5,850.9,9.2,7.8,53.5,100.0,3281.0,3280.0,25.7,24.1,24.5,20000.0,855.9,0,0
88832,2026-08-11T01:44:20.285747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,0.7,0.0,0.8,2.0,233.9,233.8,234.2,14.0,11.6,12.7,849.8,2.4,49.94,0.0,6.7,32.0,850.4,3.1,2.2,32.0,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
88925,2026-08-11T01:45:07.285353+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,1.7,0.0,1.6,1.0,240.1,240.4,239.8,10.4,9.6,8.5,851.6,0.5,49.98,0.0,0.0,53.5,851.9,-1.2,-1.1,53.5,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
88956,2026-08-11T01:45:22.295782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.6,4.8,0.0,0.8,1.0,235.6,235.6,235.8,16.2,14.6,15.3,849.1,6.1,49.9,0.0,8.7,32.0,850.7,1.3,1.3,32.0,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
88987,2026-08-11T01:45:38.285885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.2,0.0,1.6,1.0,236.9,236.8,236.7,12.8,12.1,11.8,851.3,5.1,49.95,0.0,3.9,53.5,850.9,7.3,5.8,53.5,100.0,3282.0,3281.0,25.7,24.1,24.5,20000.0,855.9,0,0
89049,2026-08-11T01:46:09.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,1.7,16.4,0.0,1.6,1.0,229.7,229.4,229.6,33.5,33.8,33.8,849.9,15.3,49.9,0.0,6.7,53.5,851.6,-1.1,-1.0,53.5,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
89080,2026-08-11T01:46:24.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,2.2,0.0,0.8,2.0,239.9,239.9,240.1,12.0,10.1,10.6,850.3,1.2,49.97,0.0,0.1,32.0,850.4,3.4,4.0,32.0,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
89111,2026-08-11T01:46:40.295448+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.1,3.0,0.0,1.6,1.0,227.2,227.1,226.7,15.2,13.9,14.2,850.1,7.8,49.9,0.0,6.2,53.5,851.2,4.8,3.4,53.5,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
89142,2026-08-11T01:46:55.285427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,3.4,0.0,0.8,1.0,242.9,243.1,243.2,12.0,10.0,10.5,850.2,3.4,49.97,0.0,0.1,32.0,850.7,0.0,0.0,32.0,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
89204,2026-08-11T01:47:26.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.2,3.3,0.0,0.8,2.0,232.9,232.2,232.8,16.2,13.9,14.5,849.5,5.4,49.95,0.0,5.8,32.0,849.7,8.7,7.6,32.0,100.0,3276.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
89235,2026-08-11T01:47:42.286524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.4,1.3,0.0,1.6,2.0,241.0,241.5,240.7,11.3,10.4,9.9,851.2,0.4,49.95,0.0,1.1,53.5,851.6,-0.9,-0.8,53.5,100.0,3283.0,3281.0,25.7,24.1,24.5,20000.0,855.9,0,0
89266,2026-08-11T01:47:57.285342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.6,0.9,5.5,0.0,0.9,1.0,234.7,234.4,234.9,15.1,12.5,13.3,849.8,4.8,49.94,0.0,5.2,32.0,850.7,-0.7,0.1,32.0,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
89297,2026-08-11T01:48:13.296717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,7.4,0.0,1.6,1.0,240.0,240.3,239.7,10.4,9.5,8.5,851.6,0.0,49.98,0.0,0.1,53.5,850.9,7.4,7.2,53.5,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
89359,2026-08-11T01:48:44.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.2,2.7,0.0,1.6,1.0,242.2,242.2,241.7,11.0,10.2,9.5,851.4,0.8,49.98,0.0,0.0,53.5,851.6,3.5,1.8,53.5,100.0,3280.0,3279.0,25.7,24.1,24.5,20000.0,855.9,0,0
89390,2026-08-11T01:48:59.286223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,1.8,0.0,0.8,1.0,241.0,241.2,241.2,12.1,10.1,10.8,850.2,1.8,49.97,0.0,0.0,32.0,850.7,0.0,0.0,32.0,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0
89452,2026-08-11T01:49:30.285342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.6,15.5,0.0,0.8,1.0,233.0,232.5,233.0,20.9,19.1,19.6,849.4,15.5,49.92,0.0,5.3,32.0,851.0,0.0,-0.2,32.0,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
89514,2026-08-11T01:50:01.296679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,3.3,0.0,0.8,1.0,240.4,240.4,240.7,11.9,10.0,10.6,850.3,2.1,49.98,0.0,0.0,31.5,850.4,5.4,4.0,31.5,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0
89545,2026-08-11T01:50:17.295637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,2.3,9.1,0.0,1.5,1.0,229.4,229.0,229.0,19.6,19.2,20.2,849.6,8.0,49.9,0.0,4.8,53.5,851.9,-1.1,-1.1,53.5,100.0,3285.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0
89576,2026-08-11T01:50:32.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,7.1,0.0,0.8,1.0,240.1,240.2,240.4,11.9,10.0,10.5,850.3,1.0,49.98,0.0,0.0,31.5,850.0,8.1,10.2,31.5,100.0,3272.0,3271.0,24.8,24.0,24.3,20000.0,856.4,0,0
89607,2026-08-11T01:50:48.296211+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.3,0.8,14.8,0.0,1.5,0.0,234.2,234.2,234.0,15.8,15.1,14.5,851.1,13.7,49.92,0.0,5.2,53.5,851.9,-1.1,-1.2,53.5,100.0,3284.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0
89669,2026-08-11T01:51:19.285318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.7,10.1,0.0,1.5,1.0,240.7,240.9,240.4,10.4,9.7,8.5,851.6,0.5,49.99,0.0,-0.1,53.5,850.9,10.6,8.4,53.5,100.0,3282.0,3281.0,25.7,24.2,24.5,20000.0,855.9,0,0
89700,2026-08-11T01:51:34.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.4,2.4,0.0,0.8,2.0,229.2,229.3,229.6,19.8,17.5,17.9,849.6,13.7,49.92,0.0,7.3,31.5,850.0,11.3,9.7,31.5,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
89731,2026-08-11T01:51:50.285709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.0,3.2,0.0,1.5,1.0,243.3,243.6,243.0,10.3,9.6,8.4,851.6,-0.3,49.99,0.0,0.0,53.5,851.6,2.9,2.1,53.5,100.0,3282.0,3281.0,25.7,24.2,24.5,20000.0,855.9,0,0
89762,2026-08-11T01:52:05.296410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.4,5.6,0.0,0.8,2.0,234.0,234.0,234.4,16.3,13.9,14.7,849.6,5.6,49.93,0.0,5.5,31.5,851.0,0.0,-0.3,31.5,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
89824,2026-08-11T01:52:36.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.1,3.0,0.0,0.8,1.0,232.0,232.0,232.4,18.9,17.1,17.4,848.6,4.1,49.9,0.0,1.8,31.5,850.7,1.1,0.7,31.5,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
89855,2026-08-11T01:52:52.286098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.2,2.3,0.0,1.5,1.0,243.0,243.3,242.7,10.3,9.6,8.5,851.4,-0.2,49.99,0.0,-0.1,53.5,851.6,2.1,1.0,53.5,100.0,3283.0,3282.0,25.7,24.2,24.5,20000.0,855.9,0,0
89886,2026-08-11T01:53:07.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.7,2.3,0.0,0.8,2.0,240.6,240.7,240.8,11.9,10.1,10.6,850.3,1.4,49.98,0.0,0.0,31.5,851.0,-0.9,-0.2,31.5,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
89917,2026-08-11T01:53:23.296102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.0,2.5,0.0,1.5,1.0,234.1,233.6,233.4,13.9,13.3,13.0,850.9,4.8,49.94,0.0,6.5,53.5,850.9,7.3,5.2,53.5,100.0,3279.0,3278.0,25.7,24.2,24.5,20000.0,855.9,0,0
89979,2026-08-11T01:53:54.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.9,7.6,0.0,1.5,1.0,234.2,234.0,233.9,14.0,13.5,13.2,851.0,6.7,49.95,0.0,4.7,53.5,851.9,-0.9,-1.1,53.5,100.0,3285.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0
90010,2026-08-11T01:54:09.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,4.2,0.0,0.8,1.0,239.8,239.9,240.1,12.0,10.1,10.6,850.4,0.6,49.98,0.0,-0.1,31.5,850.4,4.8,3.4,31.5,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
90041,2026-08-11T01:54:25.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.4,2.6,15.2,0.0,1.5,0.0,231.1,231.4,230.2,16.0,15.1,14.6,849.3,13.9,49.9,0.0,5.6,53.5,851.9,-1.3,-1.3,53.5,100.0,3284.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0
90072,2026-08-11T01:54:40.296418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,8.8,0.0,0.8,2.0,242.7,242.9,242.9,11.9,10.0,10.5,850.3,0.8,49.98,0.0,-0.1,31.5,849.4,9.6,13.7,31.5,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
90134,2026-08-11T01:55:11.295429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.1,5.3,0.0,0.8,1.0,232.2,231.9,232.4,16.7,14.4,15.1,849.6,4.7,49.95,0.0,8.2,31.5,850.7,-0.6,-0.3,31.5,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
90165,2026-08-11T01:55:27.295736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.1,0.3,0.0,1.5,1.0,238.5,238.4,238.1,12.9,12.3,12.0,851.1,4.1,49.96,0.0,3.0,53.5,851.2,4.4,2.6,53.5,100.0,3285.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0
90196,2026-08-11T01:55:42.285390+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.2,10.6,0.0,0.9,1.0,229.2,229.0,229.4,18.6,16.6,17.0,849.5,12.5,49.9,0.0,6.4,31.5,850.7,1.9,0.8,31.5,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
90227,2026-08-11T01:55:58.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.1,3.9,0.0,1.5,1.0,239.7,239.8,239.3,10.5,10.2,9.5,851.5,0.1,49.97,0.0,-0.2,53.5,851.6,4.0,2.3,53.5,100.0,3284.0,3283.0,25.7,24.2,24.5,20000.0,855.9,0,0
90289,2026-08-11T01:56:29.295665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.8,11.5,0.0,1.5,1.0,239.3,239.5,239.0,10.5,9.8,8.6,851.7,0.9,49.99,0.0,-0.1,53.5,850.9,12.4,13.8,53.5,100.0,3285.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0
