id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
90320,2026-08-11T01:56:44.285327+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.6,3.3,0.8,21.9,0.0,0.9,2.0,229.1,228.7,229.3,26.0,23.8,22.7,849.9,22.7,49.9,0.0,6.3,31.5,850.7,0.8,-0.3,31.5,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
90351,2026-08-11T01:57:00.285315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.2,3.3,0.0,1.5,1.0,240.4,240.7,240.2,11.7,10.9,10.2,851.7,1.6,49.99,0.0,2.3,53.5,851.9,-1.7,-1.3,53.5,100.0,3284.0,3283.0,25.7,24.2,24.5,20000.0,855.9,0,0
90382,2026-08-11T01:57:15.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,4.8,0.0,0.8,1.0,240.2,240.2,240.4,12.2,10.2,10.8,850.4,3.7,49.98,0.0,-0.2,31.5,851.0,-1.1,-0.5,31.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
90444,2026-08-11T01:57:46.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.9,6.2,0.0,0.8,1.0,242.0,242.4,242.5,13.0,10.6,11.5,850.1,5.5,49.95,0.0,1.1,31.5,851.0,-0.7,-0.4,31.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
90506,2026-08-11T01:58:17.296257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,9.5,0.0,0.8,2.0,240.0,240.1,240.2,11.9,10.1,10.6,850.5,0.6,49.98,0.0,-0.3,31.5,849.4,10.1,9.9,31.5,100.0,3275.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
90537,2026-08-11T01:58:33.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,2.2,8.0,0.0,1.5,1.0,228.8,229.0,228.1,22.0,22.5,23.5,849.7,8.0,49.9,0.0,15.8,53.5,851.9,0.0,-0.3,53.5,100.0,3284.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0
90599,2026-08-11T01:59:04.295916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,2.2,0.0,1.5,0.0,239.7,240.1,239.5,11.0,10.1,9.3,851.8,0.8,49.99,0.0,-0.3,53.5,852.2,-1.4,-1.4,53.5,100.0,3284.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0
90630,2026-08-11T01:59:19.285525+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.4,5.0,0.0,0.8,2.0,232.1,231.6,232.1,16.7,14.2,15.0,849.6,5.5,49.91,0.0,8.4,31.5,850.0,10.5,11.0,31.5,100.0,3274.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0
90661,2026-08-11T01:59:35.295911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.1,7.7,0.0,1.5,1.0,233.7,233.4,233.1,14.0,13.6,13.6,850.8,6.1,49.92,0.0,6.1,53.5,851.9,-1.6,-1.5,53.5,100.0,3285.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0
90692,2026-08-11T01:59:50.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.3,1.4,0.0,0.8,1.0,240.9,241.0,241.3,12.1,10.3,10.8,849.7,6.4,49.98,0.0,4.7,31.5,850.0,7.8,8.6,31.5,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
90754,2026-08-11T02:00:21.285404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.0,14.2,0.0,0.8,1.0,230.5,230.8,230.5,23.7,22.2,22.5,850.0,14.2,49.89,0.0,1.8,31.5,851.0,0.0,-0.5,31.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
90785,2026-08-11T02:00:37.296652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.6,10.4,0.3,1.5,1.0,243.5,243.7,243.2,10.4,9.6,8.5,851.8,-1.3,49.99,0.0,-0.6,53.2,850.2,9.1,12.3,53.5,100.0,3278.0,3277.0,25.7,24.2,24.6,20000.0,855.9,0,0
90816,2026-08-11T02:00:52.286039+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.5,1.7,0.0,0.8,1.0,241.3,241.5,241.5,11.9,10.2,10.6,850.5,0.4,49.98,0.0,-0.5,31.5,851.0,-1.3,-0.7,31.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
90847,2026-08-11T02:01:08.297378+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,1.6,0.0,1.5,1.0,239.2,239.3,238.9,10.6,9.8,8.6,851.4,0.1,49.99,0.0,3.2,53.2,851.9,-1.5,-1.6,53.2,100.0,3285.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0
90909,2026-08-11T02:01:39.285403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.6,0.7,0.0,1.5,1.0,235.4,235.6,235.1,12.7,12.0,11.5,851.8,5.0,49.99,0.0,4.1,53.2,851.2,5.7,4.2,53.2,100.0,3284.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0
90940,2026-08-11T02:01:54.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.1,0.9,0.0,0.8,1.0,235.7,235.2,235.6,17.2,15.0,15.7,850.3,4.4,49.91,0.0,5.5,31.5,850.4,3.5,2.7,31.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
90971,2026-08-11T02:02:10.286288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.7,7.7,0.0,1.5,1.0,234.7,234.8,234.4,13.6,12.9,12.6,851.2,6.3,49.96,0.0,5.2,53.2,851.9,-1.4,-1.6,53.2,100.0,3286.0,3285.0,25.7,24.2,24.6,20000.0,855.9,0,0
91064,2026-08-11T02:02:56.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,0.9,0.0,0.8,2.0,241.3,241.4,241.6,12.1,10.3,10.9,850.5,2.5,49.98,0.0,-0.8,31.5,850.7,1.6,0.9,31.5,100.0,3275.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
91095,2026-08-11T02:03:12.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.3,4.5,0.0,1.5,1.0,241.5,241.8,241.1,10.6,9.7,8.5,851.9,-1.1,49.99,0.0,-0.6,53.2,851.6,3.4,1.9,53.2,100.0,3284.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0
91126,2026-08-11T02:03:27.296687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,5.0,0.0,0.8,1.0,238.9,239.0,239.2,12.1,10.3,10.9,850.6,1.9,49.98,0.0,-0.8,31.5,849.7,6.9,8.4,31.5,100.0,3271.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0
91157,2026-08-11T02:03:43.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.8,4.7,0.0,1.5,1.0,239.4,239.5,239.1,12.4,11.7,11.3,851.4,2.7,49.94,0.0,2.3,53.2,852.2,-2.0,-1.9,53.2,100.0,3286.0,3285.0,25.7,24.2,24.6,20000.0,855.9,0,0
91219,2026-08-11T02:04:14.285810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.1,10.2,0.0,1.5,1.0,239.5,239.9,239.5,10.7,9.8,8.6,852.0,-0.3,49.99,0.0,-0.8,53.2,850.9,9.9,7.9,53.2,100.0,3284.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0
91250,2026-08-11T02:04:29.295619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,2.3,13.6,0.0,0.8,1.0,231.4,231.9,231.3,21.4,19.6,20.2,848.7,12.7,49.9,0.0,3.7,31.5,851.0,-0.9,-1.1,31.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
91281,2026-08-11T02:04:45.295516+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.4,2.3,0.0,1.5,1.0,242.0,242.4,241.6,10.7,10.0,8.7,852.0,-0.6,49.99,0.0,-1.0,53.2,851.6,1.7,1.1,53.2,100.0,3285.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0
91312,2026-08-11T02:05:00.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,2.3,0.0,0.8,1.0,241.0,241.1,241.3,12.0,10.3,10.8,850.7,0.7,49.98,0.0,-1.0,31.5,851.4,-1.6,-1.4,31.5,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
91374,2026-08-11T02:05:31.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.2,0.0,0.0,0.8,2.0,239.2,239.3,239.6,14.9,12.5,13.4,850.2,8.1,49.96,0.0,2.1,31.5,850.4,8.1,6.1,31.5,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
91405,2026-08-11T02:05:47.296241+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,0.3,1.1,0.0,1.5,1.0,235.1,235.1,234.8,13.0,12.4,12.1,851.3,3.1,49.96,0.0,5.4,53.2,851.6,4.2,3.2,53.2,100.0,3282.0,3281.0,25.7,24.2,24.6,20000.0,855.9,0,0
91436,2026-08-11T02:06:02.296143+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.0,3.0,0.0,0.8,2.0,239.4,239.4,239.7,12.1,10.4,10.9,850.7,2.4,49.99,0.0,-1.1,31.5,850.7,5.4,2.6,31.5,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
91467,2026-08-11T02:06:18.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,0.9,20.0,0.0,1.5,1.0,232.8,232.9,232.8,27.3,27.5,27.4,851.3,17.2,49.91,0.0,4.3,53.2,852.2,-2.8,-2.3,53.2,100.0,3286.0,3285.0,25.7,24.2,24.6,20000.0,855.9,0,0
91560,2026-08-11T02:07:04.296446+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.3,2.7,0.0,0.8,1.0,238.0,238.0,238.2,14.4,12.0,13.1,850.7,2.7,49.99,0.0,2.5,31.5,851.0,0.0,0.0,31.5,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
91591,2026-08-11T02:07:20.285655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,2.0,0.0,1.5,1.0,240.3,240.4,239.9,11.0,10.0,8.8,852.1,1.1,50.0,0.0,-1.5,53.2,851.9,3.1,1.3,53.2,100.0,3284.0,3283.0,25.8,24.3,24.6,20000.0,855.9,0,0
91622,2026-08-11T02:07:35.295480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.8,2.1,0.0,0.8,2.0,239.7,239.7,240.1,12.6,10.4,11.1,849.6,4.1,49.96,0.0,3.2,31.5,850.4,6.2,4.4,31.5,100.0,3273.0,3271.0,24.7,23.9,24.2,20000.0,856.4,0,0
91684,2026-08-11T02:08:06.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.9,5.7,0.0,0.8,2.0,238.4,238.3,238.6,13.6,11.2,12.3,850.5,3.3,49.97,0.0,-0.1,31.5,851.4,-2.4,-2.1,31.5,100.0,3279.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
91715,2026-08-11T02:08:22.285709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,1.0,9.7,0.0,1.5,2.0,239.5,239.7,239.4,11.0,9.9,8.7,852.2,-1.9,50.0,0.0,-1.5,53.2,851.2,7.8,7.7,53.2,100.0,3282.0,3280.0,25.8,24.3,24.6,20000.0,855.9,0,0
91746,2026-08-11T02:08:37.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,1.7,11.6,0.0,0.8,1.0,233.7,232.7,233.7,17.0,15.4,15.7,849.7,9.8,49.91,0.0,6.5,31.5,851.4,-1.8,-1.8,31.5,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
91777,2026-08-11T02:08:53.296527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,3.2,0.0,1.5,1.0,237.8,237.4,237.4,11.1,10.0,9.1,852.1,1.0,50.0,0.0,2.2,53.2,852.6,-2.2,-2.5,53.2,100.0,3286.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0
91839,2026-08-11T02:09:24.296028+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.5,5.0,0.0,1.5,1.0,238.7,238.0,238.4,12.2,11.6,10.3,851.7,4.2,49.97,0.0,3.0,53.2,851.2,9.2,8.2,53.2,100.0,3282.0,3281.0,25.8,24.3,24.6,20000.0,855.9,0,0
91870,2026-08-11T02:09:39.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.3,0.1,1.8,0.0,0.8,2.0,235.7,234.3,235.5,16.1,14.8,14.9,850.6,1.0,49.96,0.0,-0.8,31.5,850.7,2.8,2.7,31.5,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
91901,2026-08-11T02:09:55.285870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.9,0.7,4.8,0.0,1.5,1.0,235.6,235.0,235.3,12.5,10.6,9.6,851.9,1.6,49.96,0.0,0.0,53.2,852.6,-3.2,-2.9,53.2,100.0,3287.0,3286.0,25.8,24.3,24.6,20000.0,855.9,0,0
91932,2026-08-11T02:10:10.285346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.2,5.5,0.0,0.8,2.0,240.7,240.0,241.0,12.4,11.0,11.6,850.9,-0.8,49.99,0.0,-1.6,31.5,850.7,4.7,3.9,31.5,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
91994,2026-08-11T02:10:41.285425+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.5,9.7,0.0,0.8,1.0,243.9,243.2,244.3,12.4,10.9,11.7,850.9,-0.7,49.99,0.0,-1.9,31.5,850.4,9.0,8.0,31.5,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
92025,2026-08-11T02:10:57.295563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.3,1.0,0.0,1.5,1.0,241.0,240.6,240.8,11.2,9.8,9.0,852.3,-2.2,50.0,0.0,-2.0,53.2,852.6,-3.2,-3.2,53.2,100.0,3287.0,3286.0,25.8,24.3,24.6,20000.0,855.9,0,0
92087,2026-08-11T02:11:28.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.1,0.4,2.0,0.0,1.5,2.0,236.3,235.1,235.3,13.5,13.0,12.4,851.5,6.2,49.94,0.0,3.5,53.2,851.9,4.2,2.2,53.2,100.0,3284.0,3282.0,25.8,24.3,24.6,20000.0,855.9,0,0
92149,2026-08-11T02:11:59.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.5,1.9,0.0,1.5,1.0,240.1,239.5,239.8,11.5,10.0,9.2,852.4,4.7,50.0,0.0,-2.3,53.2,851.9,2.8,1.9,53.2,100.0,3286.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0
92180,2026-08-11T02:12:14.296052+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.0,12.6,0.0,0.8,2.0,236.8,236.7,237.3,14.7,12.5,13.6,850.7,8.9,49.95,0.0,3.8,31.5,851.7,-3.7,-2.4,31.5,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
92211,2026-08-11T02:12:30.285437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.8,1.5,0.0,1.5,1.0,239.7,239.1,239.6,11.9,10.0,9.2,852.4,3.9,50.0,0.0,-2.3,53.2,851.6,5.4,4.3,53.2,100.0,3286.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0
92242,2026-08-11T02:12:45.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,2.2,16.4,0.0,0.8,2.0,228.2,227.8,228.5,18.7,17.1,17.5,849.5,13.4,49.91,0.0,9.7,31.5,851.7,-3.0,-2.7,31.5,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
92304,2026-08-11T02:13:16.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,0.6,6.4,0.0,0.8,2.0,241.3,240.6,241.5,12.7,10.8,12.3,851.1,3.9,50.0,0.0,-2.5,31.5,851.7,-2.5,-2.7,31.5,100.0,3282.0,3280.0,24.7,23.9,24.2,20000.0,856.4,0,0
92335,2026-08-11T02:13:32.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,0.3,2.1,0.0,1.5,1.0,230.8,229.5,230.2,14.9,14.7,14.1,851.5,8.4,49.97,0.0,4.1,53.2,851.2,6.3,6.1,53.2,100.0,3282.0,3281.0,25.8,24.3,24.6,20000.0,855.9,0,0
92366,2026-08-11T02:13:47.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,1.0,9.2,0.0,0.7,1.0,236.2,235.2,236.2,16.1,14.2,15.0,850.4,9.2,49.95,0.0,2.8,31.5,851.4,0.0,0.1,31.5,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
92397,2026-08-11T02:14:03.286130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.7,10.2,0.0,1.5,1.0,236.8,236.7,236.5,12.1,11.1,10.4,851.9,6.4,49.96,0.0,2.4,53.2,852.6,-3.8,-3.9,53.2,100.0,3287.0,3286.0,25.8,24.3,24.6,20000.0,855.9,0,0
92459,2026-08-11T02:14:34.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.8,16.3,0.0,1.5,1.0,227.8,227.0,227.3,17.3,16.8,16.3,851.4,16.3,49.93,0.0,9.7,53.2,852.2,0.0,-0.5,53.2,100.0,3286.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0
92490,2026-08-11T02:14:49.296445+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.0,0.2,1.9,0.0,0.7,2.0,242.2,242.0,243.0,12.9,10.9,12.6,851.2,0.4,50.0,0.0,-2.7,31.5,851.4,2.3,2.0,31.5,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
92521,2026-08-11T02:15:05.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.0,6.6,0.0,1.5,1.0,241.3,240.7,241.1,11.8,10.0,9.2,852.6,2.6,50.01,0.0,-2.6,53.2,852.6,-4.0,-3.9,53.2,100.0,3288.0,3287.0,25.8,24.3,24.6,20000.0,855.9,0,0
92552,2026-08-11T02:15:20.301130+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.3,3.6,0.0,0.7,1.0,236.4,236.1,236.8,14.7,12.4,13.6,851.0,10.3,49.97,0.0,2.4,31.5,850.7,6.7,6.9,31.5,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
92614,2026-08-11T02:15:51.285484+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.2,5.1,0.0,0.7,2.0,235.5,235.2,235.9,14.6,12.3,13.6,850.8,9.6,49.98,0.0,2.4,31.5,851.0,4.5,5.2,31.5,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
92645,2026-08-11T02:16:07.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.7,2.3,0.0,1.6,1.0,240.1,239.5,239.9,12.0,10.0,9.3,852.6,1.8,50.01,0.0,-2.7,53.2,851.9,4.1,3.8,53.2,100.0,3285.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0
92676,2026-08-11T02:16:22.285453+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.0,14.5,0.0,0.7,1.0,228.9,228.6,228.9,20.1,18.7,18.9,850.0,11.1,49.91,0.0,8.6,31.5,852.0,-3.4,-3.2,31.5,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
92707,2026-08-11T02:16:38.296393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,1.1,5.9,0.0,1.5,1.0,242.2,242.0,241.9,11.9,10.3,9.4,852.7,1.1,50.01,0.0,-3.0,53.2,851.6,7.0,6.8,53.2,100.0,3284.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0
92769,2026-08-11T02:17:09.295453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.1,0.5,0.0,1.5,1.0,240.2,240.8,240.2,11.8,10.3,9.1,852.7,-2.3,50.01,0.0,-3.1,53.2,852.6,-1.8,-1.4,53.2,100.0,3287.0,3286.0,25.7,24.2,24.6,20000.0,855.9,0,0
92800,2026-08-11T02:17:24.295831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.6,1.7,19.1,0.0,0.7,1.0,227.8,227.4,227.9,22.1,19.5,19.9,850.3,15.6,49.91,0.0,7.2,31.5,852.0,-3.5,-3.9,31.5,100.0,3282.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0
92831,2026-08-11T02:17:40.285712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.8,4.3,0.0,1.5,2.0,242.7,242.9,242.5,11.8,10.4,9.2,852.7,0.0,50.01,0.0,-3.1,53.2,851.9,4.3,3.1,53.2,100.0,3286.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0
92862,2026-08-11T02:17:55.295904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.7,17.1,0.0,0.7,1.0,231.9,231.4,231.9,17.8,15.6,16.5,850.3,13.3,49.93,0.0,4.8,31.5,852.0,-3.8,-3.6,31.5,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
92924,2026-08-11T02:18:26.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.1,4.6,0.0,0.7,2.0,240.6,241.0,241.1,12.8,12.1,12.2,851.5,0.8,50.0,0.0,-2.8,31.5,851.4,5.4,3.1,31.5,100.0,3282.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
92955,2026-08-11T02:18:42.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,1.3,11.5,0.0,1.5,1.0,227.7,227.5,227.4,16.4,16.0,15.6,851.6,6.9,49.93,0.0,6.4,53.2,852.9,-4.6,-4.4,53.2,100.0,3288.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0
92986,2026-08-11T02:18:57.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.0,1.2,0.0,0.7,2.0,241.9,242.0,242.2,13.6,11.5,12.3,851.4,0.8,49.99,0.0,-2.8,31.5,851.4,2.0,2.2,31.5,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
93017,2026-08-11T02:19:13.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.8,9.1,0.0,1.5,1.0,237.7,238.1,237.5,11.8,10.9,10.2,852.4,4.7,49.99,0.0,-1.4,53.2,853.2,-4.4,-4.3,53.2,100.0,3288.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0
93079,2026-08-11T02:19:44.296904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,1.2,14.9,0.0,1.5,1.0,233.7,233.6,233.3,14.7,14.3,14.2,851.7,11.2,49.93,0.0,4.6,53.2,852.9,-3.7,-4.5,53.2,100.0,3288.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0
93141,2026-08-11T02:20:15.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.2,2.0,0.0,1.6,1.0,240.7,241.1,240.7,11.8,10.4,9.2,852.8,3.0,50.01,0.0,-2.9,53.2,852.6,1.0,0.2,53.2,100.0,3288.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
93172,2026-08-11T02:20:30.285343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,1.3,1.8,0.0,0.7,2.0,229.5,229.5,229.7,17.1,14.8,15.7,850.4,2.8,49.95,0.0,6.1,31.5,851.7,1.0,0.1,31.5,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
93234,2026-08-11T02:21:01.295983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,1.2,13.1,0.0,0.7,1.0,236.7,236.8,236.9,15.3,13.0,13.9,850.8,9.7,49.96,0.0,2.0,31.5,852.0,-3.4,-3.6,31.5,100.0,3282.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0
93265,2026-08-11T02:21:17.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.9,5.5,0.0,1.6,1.0,239.3,239.7,239.3,11.8,10.4,9.1,852.8,2.1,50.01,0.0,-2.6,53.2,851.9,7.6,5.7,53.2,100.0,3284.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
93296,2026-08-11T02:21:32.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,2.0,10.4,0.0,0.7,1.0,230.2,230.5,230.3,22.4,20.4,20.9,850.0,7.6,49.92,0.0,5.8,31.5,852.0,-2.8,-3.1,31.5,100.0,3282.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0
93327,2026-08-11T02:21:48.285629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,1.3,0.0,1.6,1.0,242.2,242.5,242.0,11.2,10.2,9.0,852.8,-2.9,50.0,0.0,0.7,53.2,852.9,-4.2,-3.7,53.2,100.0,3289.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0
93389,2026-08-11T02:22:19.296248+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.3,15.7,0.0,1.6,0.0,228.6,228.3,227.9,16.0,15.5,15.1,851.6,11.8,49.92,0.0,7.7,53.2,852.9,-3.9,-3.8,53.2,100.0,3288.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0
93420,2026-08-11T02:22:34.296457+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.4,0.4,5.5,0.0,0.7,2.0,237.8,237.7,237.8,15.3,12.9,14.0,851.0,10.0,49.96,0.0,0.2,31.5,851.4,4.5,3.5,31.5,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
93451,2026-08-11T02:22:50.296218+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,1.1,0.0,1.6,1.0,238.2,238.4,237.7,12.6,11.8,11.2,852.0,5.3,49.96,0.0,1.3,53.2,852.2,4.2,3.1,53.2,100.0,3286.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0
93482,2026-08-11T02:23:05.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.2,6.3,0.0,0.7,2.0,240.1,240.1,240.4,12.3,11.0,11.4,851.6,-1.5,49.99,0.0,-2.1,31.2,851.4,4.8,2.6,31.2,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
93544,2026-08-11T02:23:36.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.1,9.7,0.0,0.7,1.0,242.7,243.1,243.4,12.2,10.7,11.3,851.1,-0.2,49.97,0.0,-1.8,31.2,851.0,9.5,9.1,31.2,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
93575,2026-08-11T02:23:52.296090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.7,0.2,0.0,1.6,0.0,240.5,240.7,240.2,10.9,9.9,8.8,852.2,-0.9,49.97,0.0,-2.0,53.2,852.9,-1.1,-1.3,53.2,100.0,3287.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
93606,2026-08-11T02:24:07.295421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.5,1.6,0.0,0.7,1.0,242.8,243.0,243.1,12.2,10.7,11.2,851.5,-0.9,49.99,0.0,-1.8,31.2,852.0,-2.5,-2.3,31.2,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
93699,2026-08-11T02:24:54.295546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,1.1,12.6,0.0,1.5,1.0,239.5,239.9,239.4,13.9,13.4,13.0,851.8,9.3,49.95,0.0,2.5,53.2,852.9,-3.3,-3.0,53.2,100.0,3289.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0
93730,2026-08-11T02:25:09.286184+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,1.0,9.9,0.0,0.7,1.0,236.1,236.5,236.7,15.1,12.7,13.8,851.0,7.8,49.95,0.0,2.5,31.2,852.0,-2.1,-2.1,31.2,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
93761,2026-08-11T02:25:25.285442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.0,9.3,0.0,1.5,2.0,239.5,240.0,239.4,10.9,10.1,8.7,852.6,1.2,50.0,0.0,-1.5,53.2,851.6,10.5,8.5,53.2,100.0,3286.0,3284.0,25.6,24.1,24.4,20000.0,855.9,0,0
93792,2026-08-11T02:25:40.296061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.8,18.4,0.0,0.7,1.0,227.3,227.1,227.4,27.0,25.5,26.0,849.9,18.4,49.91,0.0,15.5,31.2,851.7,0.0,0.0,31.2,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
93854,2026-08-11T02:26:11.285344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.8,2.6,0.0,0.7,2.0,240.4,240.6,240.7,12.9,10.7,11.5,851.2,1.0,49.98,0.0,-1.4,31.2,852.0,-1.6,-1.9,31.2,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
93885,2026-08-11T02:26:27.285435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.3,0.6,0.0,1.5,1.0,233.3,232.7,232.6,14.5,14.0,13.6,852.2,4.5,49.96,0.0,5.2,53.2,851.9,5.1,4.3,53.2,100.0,3281.0,3280.0,25.6,24.1,24.4,20000.0,855.9,0,0
93916,2026-08-11T02:26:42.285378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.5,7.8,0.0,0.8,1.0,235.0,234.4,234.9,17.7,15.5,15.9,850.5,6.1,49.93,0.0,4.8,31.2,852.0,-1.7,-1.4,31.2,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
93947,2026-08-11T02:26:58.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.0,6.4,0.0,1.6,1.0,235.7,235.5,235.0,12.3,11.4,11.0,851.9,3.9,49.95,0.0,4.8,53.2,852.9,-2.5,-2.4,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
94009,2026-08-11T02:27:29.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,2.0,4.3,0.0,1.6,1.0,227.7,227.8,227.5,16.0,14.5,15.6,850.2,6.2,49.91,0.0,13.7,53.2,852.2,1.9,0.4,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
94040,2026-08-11T02:27:44.286389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.3,6.6,0.0,0.7,2.0,242.7,242.9,243.0,12.1,10.5,11.0,851.3,2.5,49.98,0.0,-0.9,31.2,850.0,9.1,13.2,31.2,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
94071,2026-08-11T02:28:00.296983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.1,2.3,0.0,1.6,0.0,240.9,241.2,240.5,10.7,9.9,8.6,852.5,0.4,49.99,0.0,-0.8,53.2,852.6,-1.9,-1.7,53.2,100.0,3287.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0
94102,2026-08-11T02:28:15.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.7,2.9,0.0,0.8,1.0,239.0,239.1,239.2,12.1,10.4,10.9,851.3,1.3,49.96,0.0,1.4,31.2,852.0,-1.6,-1.1,31.2,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
94195,2026-08-11T02:29:02.295917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.1,3.7,0.0,1.6,1.0,240.2,240.4,239.8,10.6,9.8,8.6,852.5,1.5,49.99,0.0,-0.9,53.2,852.6,-2.2,-2.2,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
94226,2026-08-11T02:29:17.285979+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.7,1.2,13.1,0.0,0.8,1.0,229.0,228.6,229.3,19.5,16.8,17.3,850.5,11.8,49.9,0.0,15.2,31.2,851.7,-1.3,-1.2,31.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
94257,2026-08-11T02:29:33.295779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.2,10.6,0.0,1.6,1.0,241.4,241.9,241.3,13.4,12.8,12.3,852.4,-1.2,49.96,0.0,-0.9,53.2,851.2,9.4,9.1,53.2,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
94319,2026-08-11T02:30:04.295488+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,1.4,0.0,1.6,1.0,242.6,242.9,242.3,10.7,9.9,8.7,852.4,-0.7,49.98,0.0,-0.7,53.2,852.2,0.7,0.3,53.2,100.0,3286.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
94350,2026-08-11T02:30:19.296359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,2.2,0.0,0.8,1.0,241.4,241.5,241.7,12.0,10.2,10.7,851.3,0.9,49.98,0.0,-0.7,31.2,851.7,-1.3,-1.0,31.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
94381,2026-08-11T02:30:35.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.8,9.8,0.0,1.6,1.0,239.3,239.6,238.9,10.7,9.9,8.7,852.4,0.4,49.99,0.0,-0.7,53.2,851.6,10.2,8.2,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
94412,2026-08-11T02:30:50.285555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.7,13.1,0.0,0.8,1.0,238.2,238.3,238.6,17.6,15.4,15.9,850.3,11.4,49.93,0.0,4.2,31.2,852.0,-1.7,-1.1,31.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
94474,2026-08-11T02:31:21.296991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.5,8.0,0.0,0.8,1.0,239.6,239.7,239.9,12.0,10.4,10.9,851.2,1.4,49.98,0.0,-0.8,31.2,850.7,9.4,8.4,31.2,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
94505,2026-08-11T02:31:37.286533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.7,6.1,0.0,1.6,1.0,227.7,227.4,227.0,15.8,14.1,15.1,850.2,-0.4,49.92,0.0,4.1,53.2,851.9,5.7,3.4,53.2,100.0,3285.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0
94536,2026-08-11T02:31:52.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.5,0.7,0.0,0.8,2.0,242.2,242.5,242.5,12.0,10.3,10.8,851.2,2.1,49.98,0.0,-0.9,31.2,851.7,2.8,0.6,31.2,100.0,3282.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
94567,2026-08-11T02:32:08.286382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.7,2.1,0.0,1.6,1.0,241.4,241.7,241.1,10.7,9.7,8.6,851.9,0.1,49.97,0.0,-0.8,53.2,852.6,-2.0,-2.1,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
94629,2026-08-11T02:32:39.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,1.1,17.1,0.0,1.6,1.0,233.6,233.9,233.5,21.6,21.3,21.3,851.5,14.6,49.93,0.0,5.9,53.2,852.6,-2.5,-1.9,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
94660,2026-08-11T02:32:54.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.1,3.5,0.0,0.8,1.0,236.6,236.6,237.0,14.6,12.3,13.2,850.6,2.3,49.98,0.0,2.8,31.2,851.7,-1.2,-1.2,31.2,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
94722,2026-08-11T02:33:25.285778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,2.3,10.8,0.0,0.8,1.0,227.1,227.0,227.3,19.5,17.6,18.3,849.4,9.1,49.9,0.0,2.3,31.2,851.7,-1.7,-1.0,31.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
94784,2026-08-11T02:33:56.296209+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.1,1.4,0.0,0.7,2.0,239.8,240.1,240.2,13.1,10.8,11.5,851.1,4.2,49.98,0.0,-0.9,31.2,851.0,2.8,2.3,31.2,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
94815,2026-08-11T02:34:12.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.2,1.6,0.0,1.6,1.0,239.3,239.5,239.0,10.7,9.9,8.7,852.4,1.7,49.99,0.0,2.7,53.2,852.2,3.3,1.5,53.2,100.0,3285.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0
94846,2026-08-11T02:34:27.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.4,11.9,0.0,0.7,1.0,234.4,234.4,234.7,17.5,15.5,16.0,850.3,10.6,49.91,0.0,4.5,31.2,851.7,-1.3,-1.2,31.2,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
94877,2026-08-11T02:34:43.296238+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.0,3.6,0.0,1.5,1.0,240.5,241.0,240.5,11.2,10.4,9.5,851.9,2.0,49.97,0.0,2.1,53.2,851.9,5.6,5.2,53.2,100.0,3284.0,3283.0,25.5,24.0,24.4,20000.0,855.9,0,0
94939,2026-08-11T02:35:14.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.8,6.5,0.0,1.6,0.0,227.5,227.5,227.1,15.3,13.9,14.2,851.8,4.3,49.92,0.0,10.9,53.2,852.6,-2.2,-2.3,53.2,100.0,3287.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0
94970,2026-08-11T02:35:29.295825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.1,2.0,0.0,0.7,1.0,239.7,239.9,240.0,12.0,10.4,10.8,851.3,1.7,49.98,0.0,-1.1,31.2,851.4,3.7,2.8,31.2,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
95001,2026-08-11T02:35:45.295491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.4,15.7,0.0,1.6,1.0,232.1,232.3,231.6,21.9,21.4,20.1,851.8,18.6,49.91,0.0,3.6,53.2,852.2,2.9,1.8,53.2,100.0,3286.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
95032,2026-08-11T02:36:00.296381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.4,3.0,0.0,0.7,1.0,242.9,243.1,243.2,12.0,10.3,10.9,851.3,1.4,49.98,0.0,-1.1,31.2,851.7,-1.6,-1.3,31.2,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
95094,2026-08-11T02:36:31.296621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.4,1.1,0.0,0.7,1.0,232.5,232.0,232.5,16.5,14.1,14.8,850.6,4.2,49.92,0.0,5.7,31.2,851.0,5.3,3.8,31.2,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
95125,2026-08-11T02:36:47.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,0.5,1.8,0.0,1.5,1.0,237.3,237.3,237.1,13.8,13.2,13.1,851.7,5.4,49.95,0.0,2.9,53.2,852.2,3.6,2.2,53.2,100.0,3286.0,3285.0,25.5,24.0,24.4,20000.0,855.9,0,0
95156,2026-08-11T02:37:02.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.2,5.1,0.0,0.7,1.0,233.7,233.6,234.0,15.5,13.0,14.0,850.5,3.7,49.95,0.0,3.9,31.2,851.7,-1.4,-1.6,31.2,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
95187,2026-08-11T02:37:18.295643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.6,3.8,0.0,1.5,1.0,239.7,239.8,239.3,10.9,10.0,8.8,852.5,0.2,49.99,0.0,-1.2,53.2,851.9,4.0,3.0,53.2,100.0,3286.0,3285.0,25.5,24.0,24.4,20000.0,855.9,0,0
95249,2026-08-11T02:37:49.285405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,5.7,0.0,1.5,1.0,241.7,241.9,241.4,10.9,10.0,8.8,852.5,-1.0,50.0,0.0,-1.3,53.2,852.2,4.7,2.3,53.2,100.0,3285.0,3284.0,25.5,24.0,24.4,20000.0,855.9,0,0
95280,2026-08-11T02:38:04.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.3,2.2,0.0,0.7,1.0,241.0,241.1,241.2,12.2,10.6,11.1,851.4,0.9,49.99,0.0,-1.5,31.2,851.7,-1.3,-1.9,31.2,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
95311,2026-08-11T02:38:20.286320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,1.3,7.3,0.0,1.6,2.0,231.4,231.2,230.7,13.9,13.3,12.9,851.3,7.3,49.95,0.0,5.7,53.2,852.6,0.0,-0.2,53.2,100.0,3280.0,3278.0,25.6,24.0,24.4,20000.0,855.9,0,0
95342,2026-08-11T02:38:35.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,1.3,0.0,0.7,1.0,239.7,239.8,240.1,14.4,12.0,13.0,850.8,3.0,49.94,0.0,2.1,31.2,851.4,1.7,2.1,31.2,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
95404,2026-08-11T02:39:06.285378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.0,1.1,0.0,0.7,1.0,239.6,239.6,239.9,12.3,10.7,11.2,851.4,1.5,49.99,0.0,-1.5,31.2,851.4,2.6,2.0,31.2,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
95435,2026-08-11T02:39:22.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.4,12.6,0.0,1.6,1.0,227.6,227.3,226.9,16.3,15.7,15.4,851.5,9.5,49.93,0.0,7.6,53.2,852.9,-3.1,-3.0,53.2,100.0,3288.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0
95466,2026-08-11T02:39:37.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.0,9.4,0.0,0.7,1.0,242.4,242.6,242.7,12.2,10.7,11.2,851.4,0.1,49.99,0.0,-1.7,31.2,850.4,9.5,10.7,31.2,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
95497,2026-08-11T02:39:53.295434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.0,2.6,0.0,1.6,1.0,237.3,237.8,237.1,11.3,10.4,9.7,851.9,-1.0,49.95,0.0,0.3,53.2,852.9,-3.6,-3.2,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
95559,2026-08-11T02:40:24.285544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.4,1.3,0.0,1.6,1.0,241.3,241.9,241.2,10.9,9.9,8.7,852.6,0.9,49.99,0.0,-2.0,53.2,852.2,2.2,0.7,53.2,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
95590,2026-08-11T02:40:39.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,0.1,5.6,0.0,0.7,2.0,233.6,233.4,233.6,15.6,13.3,14.2,850.6,4.2,49.94,0.0,7.2,31.2,850.7,9.8,6.8,31.2,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
95621,2026-08-11T02:40:55.295752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.6,10.8,0.0,1.6,1.0,234.5,234.2,233.8,14.6,14.1,13.9,851.6,12.5,49.94,0.0,3.4,53.2,852.2,1.7,0.6,53.2,100.0,3286.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
95652,2026-08-11T02:41:10.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,1.2,9.3,0.0,0.7,1.0,236.3,236.1,236.2,15.2,12.8,13.7,850.8,6.4,49.95,0.0,2.5,31.2,852.0,-2.9,-2.6,31.2,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
95714,2026-08-11T02:41:41.295534+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.5,19.7,0.0,0.7,1.0,227.1,226.7,227.2,22.2,20.2,20.2,850.2,18.6,49.92,0.0,7.5,31.2,851.7,-1.1,-0.5,31.2,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
95776,2026-08-11T02:42:12.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.9,9.1,0.0,0.7,1.0,235.5,235.8,235.9,14.9,12.5,13.7,851.1,6.3,49.96,0.0,-0.8,31.2,852.0,-2.8,-2.4,31.2,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
95807,2026-08-11T02:42:28.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,0.9,11.8,0.0,1.6,1.0,234.6,235.1,234.3,11.2,10.0,8.9,852.8,-1.7,50.0,0.0,2.1,53.2,851.9,10.1,9.7,53.2,100.0,3284.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
95869,2026-08-11T02:42:59.296183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.6,8.9,0.0,1.6,1.0,238.7,239.0,238.3,11.1,10.0,9.3,852.3,5.1,49.97,0.0,2.3,53.2,852.9,-3.8,-3.6,53.2,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
95900,2026-08-11T02:43:14.295634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.3,1.4,0.0,0.7,1.0,240.8,240.8,240.9,12.4,11.6,11.5,851.7,0.8,50.0,0.0,-2.5,31.2,851.4,2.2,2.1,31.2,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
95931,2026-08-11T02:43:30.285575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.9,10.7,0.0,1.6,1.0,227.3,227.0,226.6,15.1,13.9,13.9,851.3,10.7,49.92,0.0,4.6,53.2,852.2,0.0,0.0,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
95962,2026-08-11T02:43:45.285996+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.4,5.6,0.0,0.7,1.0,241.3,241.6,241.7,13.4,11.2,12.2,851.4,2.1,49.98,0.0,-1.3,31.2,851.0,7.7,6.1,31.2,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
96024,2026-08-11T02:44:16.285444+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.0,2.0,0.0,0.7,2.0,239.2,239.2,239.5,12.5,11.1,11.8,851.7,3.4,50.0,0.0,-2.3,31.2,851.7,1.4,1.2,31.2,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
96055,2026-08-11T02:44:32.295822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,1.1,7.1,0.0,1.6,1.0,235.2,235.1,234.9,14.1,13.6,13.3,851.8,4.6,49.95,0.0,3.4,53.2,852.9,-2.5,-2.2,53.2,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
96086,2026-08-11T02:44:47.295579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.3,4.0,0.0,0.7,2.0,241.1,241.1,241.3,12.6,11.6,11.8,851.7,2.1,50.0,0.0,-2.4,31.2,851.4,6.1,4.6,31.2,100.0,3280.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
96117,2026-08-11T02:45:03.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.0,0.2,0.0,1.6,1.0,240.5,240.9,240.5,11.3,10.3,9.0,852.9,-1.3,50.01,0.0,-2.7,53.2,852.9,-1.1,-1.3,53.2,100.0,3288.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0
96179,2026-08-11T02:45:34.285835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.5,7.0,0.0,1.6,0.0,236.1,236.2,235.8,12.9,12.1,11.8,852.1,7.8,49.96,0.0,1.7,53.2,852.6,0.8,0.5,53.2,100.0,3287.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0
96210,2026-08-11T02:45:49.295492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.7,17.2,0.0,0.7,1.0,226.6,226.2,226.7,21.1,19.0,19.5,850.3,14.5,49.91,0.0,4.6,31.2,852.0,-2.7,-1.9,31.2,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
96241,2026-08-11T02:46:05.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.1,5.3,0.0,1.6,1.0,239.5,240.1,239.3,11.4,10.4,9.7,852.5,6.4,49.99,0.0,-2.0,53.2,852.6,1.1,0.2,53.2,100.0,3288.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0
96334,2026-08-11T02:46:51.295431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.6,14.6,0.0,0.7,1.0,236.3,236.3,236.7,18.2,16.0,16.6,850.8,10.6,49.94,0.0,3.8,31.2,852.4,-4.0,-3.2,31.2,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
96365,2026-08-11T02:47:07.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.2,1.9,0.0,1.6,1.0,242.4,242.5,242.1,11.9,10.8,9.2,853.0,-2.7,50.01,0.0,-3.2,53.2,853.2,-4.6,-4.8,53.2,100.0,3290.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0
96396,2026-08-11T02:47:22.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.1,5.7,0.0,0.7,1.0,241.5,241.6,241.8,12.9,12.4,12.6,851.9,-2.9,50.0,0.0,-3.3,31.2,852.0,2.8,2.2,31.2,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0
96427,2026-08-11T02:47:38.285860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,3.3,0.0,1.6,1.0,228.0,227.5,227.4,13.8,13.0,12.6,852.2,8.3,49.94,0.0,6.6,53.2,852.2,5.0,3.7,53.2,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
96489,2026-08-11T02:48:09.285419+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.2,9.9,0.0,1.6,1.0,240.8,241.0,240.7,11.0,9.9,8.9,852.4,5.2,49.99,0.0,1.1,53.2,853.6,-4.7,-4.9,53.2,100.0,3290.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0
96520,2026-08-11T02:48:24.296577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.7,4.1,0.0,0.7,1.0,240.7,241.0,241.3,13.1,12.6,12.7,852.1,1.0,50.0,0.0,-3.5,31.2,851.4,5.1,5.0,31.2,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
96551,2026-08-11T02:48:40.285822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,1.5,14.2,0.0,1.6,1.0,229.2,228.6,228.4,16.6,16.2,16.0,851.7,8.9,49.94,0.0,6.6,53.2,853.2,-5.3,-5.1,53.2,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
96582,2026-08-11T02:48:55.285666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,3.7,0.0,0.7,1.0,243.4,243.4,243.7,13.2,12.6,12.9,852.1,-2.5,50.0,0.0,-3.6,31.2,852.0,1.2,1.1,31.2,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
96644,2026-08-11T02:49:26.295940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.5,3.3,0.0,0.7,1.0,239.2,239.3,239.8,13.3,12.7,13.0,852.2,1.0,50.0,0.0,0.9,31.2,851.7,4.3,4.3,31.2,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
96675,2026-08-11T02:49:42.295592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,1.4,10.2,0.0,1.6,1.0,233.6,233.5,233.3,14.0,13.4,13.0,852.2,4.8,49.94,0.0,3.8,53.2,853.6,-5.4,-5.7,53.2,100.0,3290.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0
96706,2026-08-11T02:49:57.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,7.3,0.0,0.7,2.0,237.8,238.0,238.1,14.4,12.5,13.5,851.7,3.1,50.01,0.0,0.3,31.2,852.7,-4.2,-4.4,31.2,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
96737,2026-08-11T02:50:13.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.8,10.0,0.0,1.6,1.0,241.2,241.3,240.7,12.4,11.4,10.0,853.4,-4.4,50.02,0.0,-4.2,53.2,852.6,5.6,4.3,53.2,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
96830,2026-08-11T02:50:59.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.3,3.1,0.0,0.7,2.0,239.8,239.9,240.1,14.1,13.0,13.3,852.1,1.3,50.0,0.0,-4.0,31.2,852.4,-1.8,-0.1,31.2,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
96861,2026-08-11T02:51:15.285520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.6,0.7,0.0,1.6,0.0,239.5,239.8,239.4,12.8,11.8,10.4,853.5,-1.3,50.02,0.0,-4.4,53.2,852.9,-0.6,-0.4,53.2,100.0,3290.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0
96892,2026-08-11T02:51:30.296217+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.7,14.2,0.0,0.7,1.0,234.5,234.6,234.9,17.0,14.7,15.8,851.0,8.3,49.94,0.0,2.8,31.2,852.7,-5.9,-4.6,31.2,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0
96954,2026-08-11T02:52:01.295881+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.6,0.5,0.0,0.7,1.0,241.3,241.2,241.4,14.1,13.3,13.4,852.4,-4.7,50.01,0.0,-4.1,31.2,853.0,-5.2,-5.2,31.2,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0
96985,2026-08-11T02:52:17.296727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,1.3,15.5,0.0,1.6,1.0,229.0,228.5,228.3,14.6,13.9,13.6,852.3,9.7,49.94,0.0,6.3,53.2,853.6,-5.8,-6.1,53.2,100.0,3291.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0
97016,2026-08-11T02:52:32.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.3,2.6,0.0,0.7,2.0,237.3,237.5,237.7,15.8,13.6,14.6,851.4,9.2,49.95,0.0,1.7,31.2,851.7,6.6,4.5,31.2,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
97047,2026-08-11T02:52:48.295433+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.0,3.4,0.0,1.6,1.0,235.7,236.1,235.5,12.1,11.0,10.4,852.9,3.4,50.0,0.0,-0.5,53.2,852.9,0.0,0.3,53.2,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
97109,2026-08-11T02:53:19.295484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.2,11.4,0.0,1.6,1.0,234.8,235.2,234.7,12.7,11.6,11.1,852.7,5.3,49.98,0.0,1.4,53.2,853.9,-6.1,-6.2,53.2,100.0,3291.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0
97140,2026-08-11T02:53:34.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,9.5,0.0,0.7,2.0,240.2,240.1,240.4,14.3,13.3,13.6,852.6,-3.1,50.01,0.0,-4.5,31.2,851.7,6.4,5.1,31.2,100.0,3280.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0
97171,2026-08-11T02:53:50.295888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,1.8,15.2,0.0,1.5,1.0,229.3,228.7,228.5,15.3,14.8,14.7,852.1,9.1,49.94,0.0,5.1,53.2,853.9,-6.1,-6.2,53.2,100.0,3291.0,3290.0,25.6,24.1,24.4,20000.0,855.9,0,0
97202,2026-08-11T02:54:05.295742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.2,3.6,0.0,0.7,2.0,242.6,242.5,242.8,14.3,13.4,13.6,852.5,1.2,50.01,0.0,-4.5,31.2,852.7,-2.4,-1.2,31.2,100.0,3285.0,3283.0,24.8,24.1,24.4,20000.0,856.4,0,0
97264,2026-08-11T02:54:36.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.6,3.0,0.0,0.7,2.0,230.8,230.8,231.0,16.2,14.0,14.9,851.4,8.3,49.97,0.0,3.4,31.2,852.0,5.3,3.8,31.2,100.0,3281.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0
97295,2026-08-11T02:54:52.286112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,8.7,0.0,1.5,1.0,239.5,239.9,239.3,11.7,10.5,9.8,853.2,2.7,50.0,0.0,-2.5,53.2,853.9,-6.0,-6.1,53.2,100.0,3292.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0
97357,2026-08-11T02:55:23.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.5,2.8,0.0,1.5,1.0,239.8,240.3,239.8,12.9,11.9,10.6,853.7,-0.4,50.02,0.0,-4.5,53.2,853.2,2.4,1.1,53.2,100.0,3287.0,3286.0,25.6,24.1,24.4,20000.0,855.9,0,0
97419,2026-08-11T02:55:54.295441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.1,1.1,0.0,1.5,1.0,241.6,241.9,241.3,11.8,10.2,9.2,853.7,-3.0,50.01,0.0,-4.6,53.2,853.6,-1.9,-1.7,53.2,100.0,3289.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0
97450,2026-08-11T02:56:09.285368+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.4,5.5,0.0,0.8,1.0,241.2,241.2,241.3,14.1,13.4,13.5,852.6,0.1,50.01,0.0,-4.4,31.2,853.0,-5.4,-4.9,31.2,100.0,3286.0,3285.0,24.9,24.1,24.4,20000.0,856.4,0,0
97481,2026-08-11T02:56:25.285327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.8,1.9,0.0,1.5,1.0,239.6,240.0,239.5,12.9,12.0,10.7,853.7,1.0,50.02,0.0,-4.6,53.2,852.9,2.9,1.9,53.2,100.0,3287.0,3286.0,25.6,24.1,24.4,20000.0,855.9,0,0
97512,2026-08-11T02:56:40.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.2,5.4,0.0,0.8,1.0,237.5,237.9,238.1,15.5,13.4,14.5,851.8,-0.4,49.97,0.0,-0.3,31.2,853.0,-5.8,-5.0,31.2,100.0,3285.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0
97574,2026-08-11T02:57:11.296694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,0.3,0.5,0.0,0.8,2.0,241.3,240.2,240.6,14.1,13.3,13.3,852.7,-3.0,50.01,0.0,-4.5,31.2,853.0,-3.5,-1.9,31.2,100.0,3285.0,3283.0,24.9,24.1,24.4,20000.0,856.4,0,0
97605,2026-08-11T02:57:27.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.5,9.6,0.0,1.5,2.0,230.8,230.1,230.0,14.7,13.9,13.7,852.4,3.2,49.95,0.0,5.9,53.2,853.9,-6.4,-6.3,53.2,100.0,3293.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0
97636,2026-08-11T02:57:42.295920+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,3.0,0.0,0.8,2.0,243.3,243.6,243.7,14.4,13.6,13.9,852.7,3.2,50.01,0.0,-4.5,31.2,852.0,6.2,6.0,31.2,100.0,3281.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
97667,2026-08-11T02:57:58.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.2,8.9,0.0,1.6,1.0,237.0,237.4,236.8,11.6,10.5,9.7,853.4,5.4,50.0,0.0,-2.2,53.2,853.6,-3.5,-3.3,53.2,100.0,3291.0,3290.0,25.7,24.1,24.4,20000.0,855.9,0,0
97729,2026-08-11T02:58:29.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,1.2,15.6,0.0,1.6,1.0,233.2,233.2,232.9,13.7,12.9,12.5,852.7,9.0,49.94,0.0,3.6,53.2,853.9,-6.6,-6.4,53.2,100.0,3293.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0
97760,2026-08-11T02:58:44.285317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.8,12.9,0.0,0.8,2.0,243.6,243.6,243.9,14.4,13.7,13.7,852.8,-6.1,50.01,0.0,-4.9,31.2,852.0,6.8,5.5,31.2,100.0,3286.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0
