id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
97791,2026-08-11T02:59:00.296244+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.0,3.5,0.0,1.6,1.0,241.6,242.0,241.6,12.9,11.9,10.7,853.9,-3.0,50.02,0.0,-4.9,53.2,853.9,-6.5,-6.5,53.2,100.0,3293.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0
97822,2026-08-11T02:59:15.285312+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.5,5.7,0.0,0.7,2.0,242.9,242.8,243.0,14.4,13.9,13.7,852.9,0.5,50.02,0.0,-1.4,31.2,853.4,-5.2,-4.6,31.2,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
97884,2026-08-11T02:59:46.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.0,5.2,0.0,0.7,2.0,228.5,228.1,228.7,18.1,15.9,16.8,851.7,6.3,49.94,0.0,5.5,31.2,852.7,1.1,2.1,31.2,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
97915,2026-08-11T03:00:02.285376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.4,1.0,0.0,1.6,2.0,243.9,244.0,243.4,13.2,12.2,11.0,854.0,-1.0,50.03,0.0,-5.2,53.2,853.6,0.0,-0.4,53.2,100.0,3292.0,3290.0,25.7,24.1,24.5,20000.0,855.9,0,0
97946,2026-08-11T03:00:17.285572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.3,11.7,0.0,0.8,1.0,238.6,238.6,238.8,14.8,13.9,14.7,852.1,5.0,49.97,0.0,-2.9,31.2,853.4,-6.7,-5.8,31.2,100.0,3287.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0
97977,2026-08-11T03:00:33.296868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.9,1.1,0.0,1.6,2.0,240.5,240.4,240.1,13.5,12.5,11.3,854.1,4.1,50.03,0.0,-0.8,53.2,853.2,3.0,3.1,53.2,100.0,3288.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0
98039,2026-08-11T03:01:04.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.8,7.3,0.0,1.6,1.0,237.0,237.6,237.1,11.6,10.3,9.3,853.8,0.3,50.0,0.0,0.0,53.2,854.6,-7.0,-7.3,53.2,100.0,3293.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0
98070,2026-08-11T03:01:19.285346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.4,7.4,0.0,0.7,1.0,241.7,241.4,241.8,15.1,14.4,14.2,853.1,-3.8,50.02,0.0,-5.6,31.2,852.7,3.6,4.1,31.2,100.0,3286.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0
98101,2026-08-11T03:01:35.296427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.4,12.2,0.0,1.6,2.0,227.5,227.0,227.0,15.3,14.7,14.5,852.8,6.9,49.94,0.0,5.7,53.2,854.2,-5.3,-5.4,53.2,100.0,3292.0,3290.0,25.7,24.1,24.5,20000.0,855.9,0,0
98132,2026-08-11T03:01:50.285549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.3,0.3,0.0,0.7,1.0,242.5,242.4,242.9,15.6,14.4,14.9,852.7,-0.6,50.0,0.0,-4.0,31.2,853.0,-0.9,0.4,31.2,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
98194,2026-08-11T03:02:21.285326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.9,4.9,0.0,0.7,1.0,239.7,240.0,240.2,15.2,14.8,14.7,853.3,-0.2,50.02,0.0,-6.0,31.2,852.4,4.7,4.4,31.2,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
98225,2026-08-11T03:02:37.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.8,14.5,0.0,1.6,1.0,229.9,229.6,229.4,14.5,13.6,13.4,852.8,6.8,49.95,0.0,4.6,53.2,854.6,-7.7,-8.0,53.2,100.0,3294.0,3293.0,25.7,24.1,24.5,20000.0,855.9,0,0
98256,2026-08-11T03:02:52.296264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.6,1.7,0.0,0.7,1.0,242.7,243.1,243.1,15.5,15.0,14.9,853.3,-0.3,50.03,0.0,-6.0,31.2,852.7,1.4,2.6,31.2,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
98287,2026-08-11T03:03:08.296484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.1,3.4,0.0,1.6,1.0,241.5,241.7,241.3,14.6,13.7,12.5,854.5,-4.6,50.04,0.0,-6.2,53.2,854.6,-8.0,-8.2,53.2,100.0,3294.0,3293.0,25.7,24.1,24.5,20000.0,855.9,0,0
98349,2026-08-11T03:03:39.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.3,3.9,0.0,1.6,1.0,238.8,239.1,238.5,12.0,10.7,9.7,853.6,2.7,49.99,0.0,-1.9,53.2,853.9,-1.2,-1.6,53.2,100.0,3294.0,3293.0,25.7,24.1,24.5,20000.0,855.9,0,0
98411,2026-08-11T03:04:10.296734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.1,5.5,0.0,1.6,1.0,241.1,241.4,240.9,14.5,13.9,12.7,854.7,-3.1,50.04,0.0,-6.6,53.2,854.6,-8.6,-8.8,53.2,100.0,3295.0,3294.0,25.7,24.1,24.5,20000.0,855.9,0,0
98442,2026-08-11T03:04:25.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.9,10.6,0.0,0.7,2.0,228.9,228.7,229.2,18.5,16.8,17.4,852.1,2.1,49.95,0.0,2.2,31.2,854.0,-8.5,-8.1,31.2,100.0,3289.0,3287.0,24.9,24.2,24.4,20000.0,856.4,0,0
98504,2026-08-11T03:04:56.296097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,2.1,9.3,0.0,0.7,1.0,231.6,231.3,231.6,17.7,15.8,16.8,852.3,1.0,49.96,0.0,1.0,31.2,854.4,-8.3,-8.5,31.2,100.0,3289.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0
98535,2026-08-11T03:05:12.285397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.1,3.7,0.0,1.5,1.0,242.4,242.7,242.3,15.2,14.4,13.3,854.8,-5.7,50.04,0.0,-6.6,53.2,854.9,-9.4,-9.2,53.2,100.0,3296.0,3295.0,25.7,24.2,24.5,20000.0,855.9,0,0
98566,2026-08-11T03:05:27.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.3,1.7,0.0,0.7,1.0,241.9,242.0,242.3,16.3,16.2,15.8,853.7,-0.7,50.03,0.0,-7.2,31.2,853.4,-2.4,1.0,31.2,100.0,3286.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0
98597,2026-08-11T03:05:43.295913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.1,14.1,0.0,1.5,1.0,228.9,229.1,228.6,14.3,13.3,13.0,853.5,8.9,49.97,0.0,2.7,53.2,854.6,-5.2,-5.4,53.2,100.0,3293.0,3292.0,25.7,24.2,24.5,20000.0,855.9,0,0
98659,2026-08-11T03:06:14.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.0,11.8,0.0,1.5,1.0,240.4,240.4,239.9,12.1,10.7,9.9,854.2,2.2,50.01,0.0,-5.4,53.2,855.2,-9.6,-9.6,53.2,100.0,3296.0,3295.0,25.7,24.2,24.5,20000.0,855.9,0,0
98690,2026-08-11T03:06:29.296570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,9.3,0.0,0.7,2.0,241.8,241.6,241.9,16.6,16.4,16.1,853.9,-7.0,50.04,0.0,-7.7,31.2,853.4,2.3,2.7,31.2,100.0,3285.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
98721,2026-08-11T03:06:45.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.3,1.4,15.3,0.0,1.5,2.0,228.5,228.6,228.4,14.4,13.5,13.1,853.5,7.4,49.96,0.0,3.1,53.2,854.9,-7.9,-8.0,53.2,100.0,3296.0,3294.0,25.7,24.2,24.5,20000.0,855.9,0,0
98752,2026-08-11T03:07:00.295617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.3,0.3,0.0,0.7,1.0,245.0,244.7,245.0,16.9,16.9,16.6,854.0,-2.3,50.03,0.0,-7.8,31.2,853.7,-2.0,0.6,31.2,100.0,3287.0,3286.0,24.9,24.2,24.4,20000.0,856.4,0,0
98814,2026-08-11T03:07:31.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.8,3.6,0.0,0.7,1.0,239.5,239.7,240.0,17.2,16.9,16.8,854.2,-3.1,50.04,0.0,-4.2,31.2,853.4,0.5,2.4,31.2,100.0,3286.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0
98845,2026-08-11T03:07:47.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.1,12.7,0.0,1.5,1.0,236.3,236.4,236.0,13.0,11.7,11.1,854.1,2.8,49.99,0.0,-2.4,53.2,855.2,-9.9,-9.3,53.2,100.0,3297.0,3296.0,25.7,24.2,24.5,20000.0,855.9,0,0
98876,2026-08-11T03:08:02.295566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.9,8.7,0.0,0.7,2.0,237.6,237.8,238.2,17.6,16.4,16.7,853.8,-1.1,50.01,0.0,-4.3,31.2,854.7,-9.8,-9.8,31.2,100.0,3293.0,3291.0,24.9,24.2,24.4,20000.0,856.4,0,0
98969,2026-08-11T03:08:49.285501+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,2.0,0.0,1.5,1.0,244.8,245.1,244.5,16.8,16.1,14.9,855.5,-5.6,50.05,0.0,-9.3,53.2,855.2,-7.6,-8.0,53.2,100.0,3296.0,3295.0,25.7,24.2,24.5,20000.0,855.9,0,0
99000,2026-08-11T03:09:04.295540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.5,8.4,0.0,0.7,2.0,236.8,237.0,237.2,17.8,16.9,17.5,854.2,-0.1,50.03,0.0,-9.0,31.2,854.7,-8.5,-5.6,31.2,100.0,3289.0,3287.0,24.9,24.2,24.4,20000.0,856.4,0,0
99031,2026-08-11T03:09:20.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,0.1,13.7,0.0,1.5,1.0,232.7,232.7,232.4,13.1,11.9,10.6,855.7,1.6,50.06,0.0,-3.8,53.2,855.6,-12.1,-11.0,53.2,100.0,3298.0,3297.0,25.7,24.2,24.5,20000.0,855.9,0,0
99062,2026-08-11T03:09:35.296198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.5,8.8,0.0,0.7,1.0,234.4,234.7,234.8,18.4,17.1,18.0,853.5,-3.4,49.99,0.0,-2.1,31.2,855.0,-12.2,-11.3,31.2,100.0,3292.0,3291.0,24.9,24.2,24.4,20000.0,856.4,0,0
99124,2026-08-11T03:10:06.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.7,9.0,0.0,0.7,2.0,241.2,241.2,241.6,19.9,20.6,20.4,854.7,-2.3,50.06,0.0,-10.8,31.2,855.4,-11.3,-11.0,31.2,100.0,3293.0,3291.0,24.9,24.2,24.4,20000.0,856.4,0,0
99155,2026-08-11T03:10:22.295498+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.5,12.4,0.0,1.5,1.0,229.5,229.9,229.3,13.8,12.4,12.2,854.4,-1.5,49.98,0.0,0.6,53.2,855.9,-13.9,-12.4,53.2,100.0,3298.0,3297.0,25.7,24.2,24.6,20000.0,855.9,0,0
99186,2026-08-11T03:10:37.285347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.6,2.7,0.0,0.8,1.0,240.6,240.7,240.9,17.2,16.4,16.3,854.6,-3.3,50.06,0.0,-7.6,31.2,854.0,-0.6,2.6,31.2,100.0,3292.0,3291.0,25.0,24.2,24.5,20000.0,856.4,0,0
99217,2026-08-11T03:10:53.295873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.3,13.8,0.0,1.5,1.0,229.8,230.1,229.6,13.6,12.2,11.9,854.6,3.2,49.99,0.0,-0.8,53.2,855.9,-10.6,-10.7,53.2,100.0,3298.0,3297.0,25.7,24.2,24.6,20000.0,855.9,0,0
99279,2026-08-11T03:11:24.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.3,3.5,0.0,1.5,1.0,240.5,240.8,240.3,22.4,22.7,21.0,856.0,-18.0,50.07,0.0,-10.4,53.2,856.3,-14.5,-13.6,53.2,100.0,3301.0,3300.0,25.7,24.2,24.6,20000.0,855.9,0,0
99310,2026-08-11T03:11:39.297311+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.1,3.8,0.0,0.8,1.0,234.0,234.2,234.5,20.5,19.8,19.8,854.5,-3.8,50.02,0.0,-5.8,31.2,854.4,0.0,1.1,31.2,100.0,3288.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0
99341,2026-08-11T03:11:55.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,1.0,1.5,0.0,1.5,1.0,243.1,243.3,243.0,17.9,17.1,16.2,855.6,-12.2,50.05,0.0,-9.4,53.2,856.6,-13.7,-15.0,53.2,100.0,3300.0,3299.0,25.7,24.2,24.6,20000.0,855.9,0,0
99372,2026-08-11T03:12:10.285353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.0,12.7,0.0,0.8,1.0,234.0,234.3,234.6,21.3,20.4,20.6,854.7,-2.0,50.03,0.0,-6.2,31.2,855.7,-14.7,-13.4,31.2,100.0,3294.0,3293.0,25.0,24.2,24.5,20000.0,856.4,0,0
99465,2026-08-11T03:12:57.296010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.1,5.7,0.0,1.5,2.0,244.4,244.7,244.1,22.5,22.2,20.8,856.5,-7.9,50.08,0.0,-15.2,53.2,856.6,-13.6,-13.7,53.2,100.0,3301.0,3299.0,25.7,24.2,24.6,20000.0,855.9,0,0
99496,2026-08-11T03:13:12.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.8,2.5,0.0,0.8,2.0,242.4,242.5,242.9,23.5,24.8,23.6,855.6,-12.2,50.07,0.0,-14.5,31.2,856.4,-14.7,-14.0,31.2,100.0,3296.0,3293.0,25.0,24.2,24.5,20000.0,856.4,0,0
99527,2026-08-11T03:13:28.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.8,0.2,0.0,1.5,1.0,239.4,239.6,239.2,18.6,17.5,16.6,856.7,-6.0,50.08,0.0,-9.2,53.2,855.9,-6.2,-5.8,53.2,100.0,3299.0,3298.0,25.7,24.2,24.6,20000.0,855.9,0,0
99589,2026-08-11T03:13:59.295426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,0.5,3.5,0.0,1.5,2.0,242.4,242.7,242.3,18.4,16.9,15.6,856.4,-18.9,50.07,0.0,-8.2,53.2,856.9,-15.4,-15.7,53.2,100.0,3302.0,3300.0,25.7,24.2,24.6,20000.0,855.9,0,0
99620,2026-08-11T03:14:14.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.0,1.6,0.0,0.7,2.0,240.8,240.9,241.1,20.3,21.5,20.2,855.4,-9.8,50.07,0.0,-11.6,31.2,855.4,-8.2,-2.8,31.2,100.0,3296.0,3294.0,25.0,24.3,24.5,20000.0,856.4,0,0
99651,2026-08-11T03:14:30.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.4,16.9,0.0,1.6,2.0,228.4,228.7,228.2,13.8,12.4,11.8,855.5,3.2,50.0,0.0,-1.0,53.2,856.9,-13.7,-14.6,53.2,100.0,3304.0,3302.0,25.8,24.2,24.6,20000.0,855.9,0,0
99682,2026-08-11T03:14:45.296916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,6.0,0.0,0.7,2.0,243.3,243.3,243.8,23.6,24.5,24.5,856.3,-11.0,50.08,0.0,-10.5,31.2,855.4,-5.0,-0.9,31.2,100.0,3295.0,3293.0,25.0,24.3,24.5,20000.0,856.4,0,0
99744,2026-08-11T03:15:16.296032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.3,8.9,0.0,0.7,1.0,232.1,231.9,232.3,22.2,21.5,21.7,855.4,-1.0,50.05,0.0,-6.5,31.2,855.7,-9.9,-5.1,31.2,100.0,3298.0,3297.0,25.0,24.3,24.5,20000.0,856.4,0,0
99775,2026-08-11T03:15:32.295646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.5,12.8,0.0,1.5,2.0,233.1,233.2,232.8,13.8,12.3,11.6,855.8,-2.7,50.02,0.0,-5.4,53.6,857.3,-15.5,-16.6,53.6,100.0,3305.0,3303.0,25.8,24.3,24.6,20000.0,855.9,0,0
99806,2026-08-11T03:15:47.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.6,1.6,0.0,0.7,2.0,240.3,240.1,240.4,23.2,23.6,23.4,855.1,-7.4,50.09,0.0,-4.8,31.2,855.7,-5.8,-1.2,31.2,100.0,3299.0,3297.0,25.0,24.3,24.5,20000.0,856.4,0,0
99837,2026-08-11T03:16:03.296060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.1,9.7,0.0,1.5,2.0,239.9,240.1,239.7,25.5,24.1,23.4,857.7,-10.7,50.1,0.0,-10.9,53.6,857.6,-20.4,-18.7,53.6,100.0,3304.0,3302.0,25.8,24.3,24.6,20000.0,855.9,0,0
99899,2026-08-11T03:16:34.285317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,1.1,7.1,0.0,1.5,1.0,240.9,241.1,241.0,21.0,18.9,19.3,857.4,-9.8,50.08,0.0,-11.2,53.6,856.3,-2.7,-2.2,53.6,100.0,3300.0,3299.0,25.8,24.3,24.6,20000.0,855.9,0,0
99930,2026-08-11T03:16:49.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.3,1.6,17.4,0.0,0.7,1.0,228.0,227.9,228.6,20.5,17.2,19.8,854.8,6.0,49.99,0.0,-0.9,31.6,856.4,-11.4,-11.3,31.6,100.0,3299.0,3298.0,25.0,24.3,24.5,20000.0,856.4,0,0
99992,2026-08-11T03:17:20.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,5.2,1.0,7.2,0.0,0.7,1.0,242.0,241.0,242.5,21.0,15.8,20.6,855.4,-5.8,50.04,0.0,-9.5,31.6,856.4,-13.0,-12.5,31.6,100.0,3298.0,3297.0,25.0,24.3,24.5,20000.0,856.4,0,0
100054,2026-08-11T03:17:51.286356+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,2.0,5.7,1.6,23.4,0.0,0.7,2.0,233.3,231.5,233.5,20.3,15.0,20.7,854.8,10.3,49.99,0.0,-3.0,31.6,856.4,-13.1,-12.3,31.6,100.0,3298.0,3296.0,25.0,24.3,24.5,20000.0,856.4,0,0
100085,2026-08-11T03:18:07.285445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,5.0,1.1,10.2,0.0,1.5,1.0,243.2,241.9,243.1,20.9,15.9,19.3,856.2,-3.2,50.07,0.0,-4.5,53.6,857.3,-13.4,-13.1,53.6,100.0,3303.0,3302.0,25.8,24.3,24.6,20000.0,855.9,0,0
100116,2026-08-11T03:18:22.296370+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.1,0.3,7.5,0.0,0.7,1.0,240.6,239.3,241.2,21.4,17.3,21.0,856.1,-4.6,50.06,0.0,-10.6,31.6,856.4,-12.1,-12.0,31.6,100.0,3298.0,3297.0,25.0,24.3,24.5,20000.0,856.4,0,0
100147,2026-08-11T03:18:38.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,3.1,0.9,7.2,0.0,1.5,2.0,231.4,229.1,231.1,14.7,11.6,12.3,856.0,-3.0,50.01,0.0,-2.2,53.6,856.9,-10.2,-10.6,53.6,100.0,3298.0,3296.0,25.8,24.3,24.6,20000.0,855.9,0,0
100209,2026-08-11T03:19:09.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,3.1,1.2,9.8,0.0,1.5,1.0,235.1,233.3,235.0,14.7,11.6,12.6,856.1,-3.1,50.03,0.0,-5.5,53.6,857.3,-12.9,-13.1,53.6,100.0,3306.0,3305.0,25.8,24.3,24.7,20000.0,855.9,0,0
100240,2026-08-11T03:19:24.295488+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.1,0.9,3.3,0.0,0.7,1.0,240.0,238.7,240.5,21.3,17.2,20.9,856.3,-5.1,50.06,0.0,-10.7,31.6,855.4,-1.8,0.9,31.6,100.0,3298.0,3297.0,25.0,24.3,24.5,20000.0,856.4,0,0
100271,2026-08-11T03:19:40.295810+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,4.1,1.3,7.8,0.0,1.5,1.0,212.3,213.9,218.5,16.6,15.8,12.5,855.3,0.8,49.96,0.0,2.7,53.6,856.6,-7.0,-7.2,53.6,100.0,3301.0,3300.0,25.8,24.3,24.7,20000.0,855.9,0,0
100302,2026-08-11T03:19:55.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,4.6,0.4,2.4,0.0,0.7,1.0,241.4,238.4,239.0,22.3,17.7,20.3,856.3,-10.0,50.07,0.0,-10.9,31.6,856.7,-12.4,-13.2,31.6,100.0,3302.0,3301.0,25.0,24.3,24.5,20000.0,856.4,0,0
100364,2026-08-11T03:20:26.295462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,0.5,6.4,0.0,0.7,1.0,238.1,236.9,238.4,21.9,19.2,22.0,856.6,-6.8,50.07,0.0,-11.4,31.6,857.1,-13.2,-13.1,31.6,100.0,3299.0,3298.0,25.0,24.3,24.5,20000.0,856.4,0,0
100395,2026-08-11T03:20:42.295454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,4.3,0.3,4.6,0.0,1.5,2.0,238.9,237.8,238.6,22.2,17.9,20.4,857.6,-9.8,50.08,0.0,-12.3,53.6,857.9,-14.4,-14.4,53.6,100.0,3308.0,3306.0,25.8,24.3,24.7,20000.0,855.9,0,0
100426,2026-08-11T03:20:57.296429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.6,0.3,8.6,0.0,0.7,2.0,237.9,236.7,238.1,22.3,19.7,22.3,856.8,-5.2,50.07,0.0,-12.1,31.6,857.1,-13.8,-13.6,31.6,100.0,3301.0,3299.0,25.0,24.3,24.5,20000.0,856.4,0,0
100457,2026-08-11T03:21:13.286440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,4.4,0.1,2.9,0.0,1.5,2.0,238.5,237.7,238.4,23.1,18.7,21.2,857.8,-17.0,50.08,0.0,-11.9,53.6,857.9,-14.1,-14.6,53.6,100.0,3307.0,3305.0,25.8,24.3,24.7,20000.0,855.9,0,0
100519,2026-08-11T03:21:44.285873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,4.5,0.3,11.2,0.0,1.5,2.0,238.5,237.5,238.2,22.6,18.1,20.4,858.0,-4.1,50.09,0.0,-11.7,54.0,858.3,-15.3,-15.3,54.0,100.0,3308.0,3306.0,25.8,24.3,24.7,20000.0,855.9,0,0
100550,2026-08-11T03:21:59.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.4,0.6,1.8,0.0,0.8,1.0,238.2,237.3,238.8,23.7,21.5,23.9,857.1,-12.6,50.08,0.0,-12.0,31.6,857.7,-14.4,-14.4,31.6,100.0,3301.0,3300.0,25.1,24.3,24.5,20000.0,856.4,0,0
100581,2026-08-11T03:22:15.285473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,4.4,0.2,8.2,0.0,1.5,1.0,238.3,237.3,238.0,23.7,19.3,21.9,858.1,-7.4,50.09,0.0,-13.3,54.0,858.3,-15.6,-15.9,54.0,100.0,3307.0,3306.0,25.8,24.3,24.7,20000.0,855.9,0,0
100612,2026-08-11T03:22:30.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.4,0.4,5.6,0.0,0.8,1.0,238.2,237.0,238.5,23.2,20.9,23.3,857.3,-7.7,50.08,0.0,-13.1,31.6,857.7,-13.3,-15.0,31.6,100.0,3304.0,3303.0,25.1,24.3,24.5,20000.0,856.4,0,0
100674,2026-08-11T03:23:01.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,0.4,6.5,0.0,0.8,1.0,238.2,237.0,238.5,24.3,22.0,24.5,857.3,-8.8,50.08,0.0,-13.5,31.6,857.7,-15.3,-15.5,31.6,100.0,3305.0,3304.0,25.1,24.3,24.5,20000.0,856.4,0,0
100705,2026-08-11T03:23:17.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,4.5,0.2,7.8,0.0,1.5,2.0,238.1,237.1,237.8,23.8,19.3,21.8,858.4,-8.7,50.09,0.0,-12.8,54.0,858.6,-16.5,-16.4,54.0,100.0,3308.0,3306.0,25.8,24.3,24.7,20000.0,855.9,0,0
100736,2026-08-11T03:23:32.295891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.3,0.6,6.2,0.0,0.8,1.0,238.4,237.2,238.7,23.1,21.1,23.4,857.5,-8.5,50.08,0.0,-13.7,32.0,858.1,-14.7,-15.5,32.0,100.0,3304.0,3303.0,25.1,24.3,24.5,20000.0,856.4,0,0
100767,2026-08-11T03:23:48.285527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,4.8,0.2,4.1,0.0,1.5,1.0,238.5,237.5,238.2,25.2,20.4,23.2,858.4,-11.1,50.09,0.0,-13.0,54.0,858.6,-15.2,-16.0,54.0,100.0,3311.0,3310.0,25.8,24.3,24.7,20000.0,855.9,0,0
100829,2026-08-11T03:24:19.295915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.5,0.0,6.0,0.0,1.5,2.0,238.0,237.3,238.0,23.8,19.3,21.9,858.6,-9.8,50.09,0.0,-13.3,54.0,858.6,-15.8,-15.9,54.0,100.0,3310.0,3308.0,25.8,24.3,24.7,20000.0,855.9,0,0
100860,2026-08-11T03:24:34.285343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.7,0.4,4.7,0.0,0.9,1.0,237.5,236.7,238.1,23.5,20.9,23.6,857.7,-9.9,50.08,0.0,-12.8,32.0,858.1,-14.6,-15.5,32.0,100.0,3305.0,3304.0,25.1,24.2,24.5,20000.0,856.4,0,0
100891,2026-08-11T03:24:50.285459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.5,0.2,1.6,0.0,1.5,2.0,238.3,237.9,238.2,26.2,21.7,24.3,858.7,-17.7,50.09,0.0,-13.0,54.0,858.9,-16.1,-16.1,54.0,100.0,3313.0,3311.0,25.8,24.3,24.7,20000.0,855.9,0,0
100922,2026-08-11T03:25:05.295439+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.4,7.9,0.0,0.9,1.0,237.5,236.9,237.7,27.9,28.4,28.7,858.0,-9.0,50.09,0.0,-14.7,32.0,858.4,-16.9,-17.7,32.0,100.0,3303.0,3302.0,25.1,24.2,24.5,20000.0,856.4,0,0
100984,2026-08-11T03:25:36.296995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,3.5,0.0,0.9,1.0,238.5,238.6,239.0,28.2,29.8,28.5,858.2,-14.1,50.1,0.0,-14.3,32.0,858.7,-17.6,-18.1,32.0,100.0,3306.0,3305.0,25.1,24.2,24.5,20000.0,856.4,0,0
101046,2026-08-11T03:26:07.286551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.4,3.4,0.0,0.9,1.0,237.9,237.9,238.4,29.1,31.0,29.7,858.3,-16.3,50.11,0.0,-13.3,32.0,858.7,-19.7,-19.2,32.0,100.0,3304.0,3303.0,25.1,24.2,24.5,20000.0,856.4,0,0
101077,2026-08-11T03:26:23.285341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.1,0.6,0.0,1.5,2.0,238.9,238.7,238.4,27.5,25.7,25.1,859.7,-18.3,50.12,0.0,-16.5,54.4,859.6,-18.9,-20.5,54.4,100.0,3315.0,3313.0,25.8,24.3,24.7,20000.0,855.9,0,0
101139,2026-08-11T03:26:54.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.3,13.0,0.0,1.5,2.0,237.5,237.9,237.5,24.5,23.0,22.3,859.6,-8.3,50.12,0.0,-15.3,54.4,859.9,-21.3,-19.7,54.4,100.0,3314.0,3312.0,25.8,24.3,24.7,20000.0,855.9,0,0
101170,2026-08-11T03:27:09.295987+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,6.7,0.0,0.8,1.0,238.8,238.8,239.1,30.5,31.1,31.2,858.8,-13.6,50.12,0.0,-21.4,32.0,859.4,-20.3,-20.8,32.0,100.0,3308.0,3307.0,25.0,24.2,24.5,20000.0,856.4,0,0
101201,2026-08-11T03:27:25.296324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.6,1.6,0.0,1.5,2.0,239.4,239.7,239.3,34.8,33.7,33.7,860.5,-22.6,50.13,0.0,-17.6,54.4,859.9,-21.0,-21.0,54.4,100.0,3315.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0
101232,2026-08-11T03:27:40.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.7,2.0,0.0,0.8,1.0,237.3,237.4,237.8,32.2,34.2,32.7,859.0,-17.8,50.12,0.0,-18.0,32.4,859.7,-19.8,-20.8,32.4,100.0,3307.0,3306.0,25.0,24.2,24.5,20000.0,856.4,0,0
101294,2026-08-11T03:28:11.296340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.1,1.2,0.0,0.8,1.0,238.3,238.7,238.9,32.3,33.9,33.0,859.3,-21.6,50.12,0.0,-20.9,32.4,859.4,-20.4,-19.5,32.4,100.0,3309.0,3308.0,25.0,24.2,24.4,20000.0,856.4,0,0
101325,2026-08-11T03:28:27.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.0,2.2,0.0,1.5,2.0,238.6,238.8,238.3,33.2,32.0,31.7,860.6,-19.2,50.13,0.0,-20.0,54.4,860.6,-21.4,-22.0,54.4,100.0,3319.0,3317.0,25.8,24.3,24.6,20000.0,855.9,0,0
101356,2026-08-11T03:28:42.295434+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.4,5.3,0.0,0.8,1.0,237.9,238.1,238.5,26.3,27.5,26.1,859.3,-16.4,50.12,0.0,-19.6,32.4,859.7,-21.7,-20.6,32.4,100.0,3308.0,3307.0,25.0,24.2,24.4,20000.0,856.4,0,0
101387,2026-08-11T03:28:58.285813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,0.1,1.1,0.0,1.5,2.0,238.5,238.5,238.3,28.5,26.4,26.4,860.5,-21.4,50.13,0.0,-17.8,54.4,860.6,-22.5,-22.1,54.4,100.0,3315.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0
101449,2026-08-11T03:29:29.285341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.2,7.4,0.0,1.5,2.0,238.4,238.6,238.1,26.3,24.5,24.0,860.1,-12.7,50.12,0.0,-14.9,54.4,860.3,-20.1,-20.6,54.4,100.0,3320.0,3318.0,25.8,24.3,24.6,20000.0,855.9,0,0
101480,2026-08-11T03:29:44.295481+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.8,11.8,0.0,0.8,1.0,238.0,238.2,238.7,25.3,23.9,24.6,858.9,-7.1,50.1,0.0,-18.9,32.4,859.7,-18.9,-18.1,32.4,100.0,3310.0,3309.0,25.0,24.2,24.4,20000.0,856.4,0,0
101511,2026-08-11T03:30:00.296367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.8,0.2,7.6,0.0,1.5,2.0,238.0,238.0,237.8,26.6,25.3,24.8,860.5,-10.0,50.11,0.0,-20.5,54.8,860.3,-17.6,-18.1,54.8,100.0,3314.0,3312.0,25.8,24.3,24.6,20000.0,855.9,0,0
101604,2026-08-11T03:30:46.285356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.0,1.4,0.0,0.9,1.0,237.6,237.9,238.3,21.8,22.8,21.6,859.1,-15.8,50.1,0.0,-12.1,32.4,859.1,-17.2,-16.7,32.4,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
101635,2026-08-11T03:31:02.296432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.7,8.0,0.0,1.5,2.0,237.8,238.0,237.5,28.3,29.1,27.1,859.9,-10.0,50.1,0.0,-18.7,54.8,860.6,-18.0,-18.2,54.8,100.0,3320.0,3318.0,25.8,24.3,24.6,20000.0,855.9,0,0
101666,2026-08-11T03:31:17.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,1.7,0.0,0.9,1.0,238.7,238.9,239.2,25.7,26.1,26.4,859.2,-18.8,50.09,0.0,-16.8,32.8,859.7,-17.1,-18.1,32.8,100.0,3310.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0
101697,2026-08-11T03:31:33.285397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.1,0.3,2.9,0.0,1.5,2.0,238.5,239.2,238.7,23.0,21.4,19.9,860.2,-16.5,50.1,0.0,-14.3,54.8,859.9,-19.4,-16.7,54.8,100.0,3316.0,3314.0,25.8,24.3,24.6,20000.0,855.9,0,0
101759,2026-08-11T03:32:04.286313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.5,7.1,0.0,1.6,2.0,237.5,238.1,237.6,25.5,25.4,23.4,859.8,-10.3,50.1,0.0,-18.2,54.8,860.3,-17.4,-15.8,54.8,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
101790,2026-08-11T03:32:19.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,3.1,0.0,0.9,1.0,239.0,238.6,239.1,23.8,25.4,24.0,858.5,-13.2,50.09,0.0,-16.9,32.8,859.4,-16.3,-16.0,32.8,100.0,3311.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0
101821,2026-08-11T03:32:35.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.9,0.5,3.2,0.0,1.6,2.0,238.6,239.3,238.9,20.8,19.2,17.9,859.8,-15.0,50.09,0.0,-12.6,54.8,860.3,-18.2,-16.2,54.8,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
101852,2026-08-11T03:32:50.296562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,4.2,0.0,0.9,1.0,238.1,238.1,238.5,26.6,28.1,27.0,858.7,-9.6,50.08,0.0,-15.5,32.8,859.4,-13.8,-16.8,32.8,100.0,3308.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0
101914,2026-08-11T03:33:21.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.0,0.3,0.0,0.9,1.0,237.7,237.8,238.1,23.9,23.7,24.4,859.1,-12.8,50.08,0.0,-16.7,32.8,859.1,-13.1,-14.5,32.8,100.0,3309.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0
101945,2026-08-11T03:33:37.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.6,6.0,0.0,1.6,2.0,238.8,239.1,238.6,25.6,26.0,24.2,860.0,-9.5,50.09,0.0,-12.2,54.8,860.6,-15.5,-15.8,54.8,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
101976,2026-08-11T03:33:52.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,4.8,0.0,0.9,1.0,238.5,238.7,239.0,25.9,27.4,26.3,858.9,-10.0,50.08,0.0,-11.7,32.8,859.4,-14.8,-15.1,32.8,100.0,3309.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0
102007,2026-08-11T03:34:08.295912+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.3,10.0,0.0,1.6,2.0,237.9,238.4,238.1,19.3,18.0,16.7,860.0,-5.6,50.09,0.0,-14.2,55.2,860.3,-15.6,-16.7,55.2,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
102100,2026-08-11T03:34:54.286033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.3,6.1,0.0,0.9,1.0,237.9,238.1,238.3,21.9,20.5,21.5,859.1,-7.8,50.08,0.0,-11.2,32.8,859.4,-13.9,-15.3,32.8,100.0,3308.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0
102131,2026-08-11T03:35:10.286385+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.3,2.7,0.0,1.6,2.0,237.6,237.9,237.4,24.4,24.6,22.8,860.6,-11.0,50.09,0.0,-9.7,55.2,860.3,-13.7,-15.0,55.2,100.0,3319.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
102162,2026-08-11T03:35:25.297053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.7,4.5,0.0,0.9,1.0,238.9,238.8,239.3,24.9,26.3,25.1,858.7,-10.8,50.08,0.0,-10.2,32.8,859.4,-15.3,-15.4,32.8,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
102224,2026-08-11T03:35:56.285705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,0.7,0.0,0.9,1.0,237.5,237.7,238.0,20.4,20.9,20.3,858.5,-11.9,50.07,0.0,-10.7,32.8,858.7,-11.2,-9.8,32.8,100.0,3306.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
102255,2026-08-11T03:36:12.286324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.8,11.8,0.0,1.6,2.0,237.0,236.7,236.4,15.7,14.8,13.9,859.5,-2.0,50.04,0.0,-8.3,55.2,860.3,-13.8,-13.7,55.2,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
102286,2026-08-11T03:36:27.296359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,3.0,0.0,0.9,1.0,241.0,240.9,241.3,24.1,25.2,24.1,858.5,-10.0,50.07,0.0,-11.6,33.2,858.4,-7.0,-2.6,33.2,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
102317,2026-08-11T03:36:43.296572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.4,10.4,0.0,1.6,1.0,229.8,230.2,229.5,13.6,12.0,11.6,858.5,-2.6,49.99,0.0,-1.2,55.2,859.9,-13.0,-12.6,55.2,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
102379,2026-08-11T03:37:14.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.5,7.4,0.0,1.6,2.0,241.8,242.2,241.6,23.0,21.9,21.3,860.4,-7.7,50.08,0.0,-11.1,55.2,859.9,-15.1,-14.8,55.2,100.0,3318.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
102410,2026-08-11T03:37:29.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.0,12.3,0.0,0.9,2.0,233.5,233.3,233.5,23.6,24.7,24.0,858.7,-15.1,50.07,0.0,-8.7,33.2,857.7,-2.8,0.4,33.2,100.0,3302.0,3300.0,25.0,24.1,24.4,20000.0,856.4,0,0
102441,2026-08-11T03:37:45.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.9,8.0,0.0,1.6,2.0,240.3,239.9,239.7,13.6,12.4,11.3,859.0,-5.3,50.03,0.0,-8.6,55.2,859.9,-13.3,-11.4,55.2,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
102472,2026-08-11T03:38:00.285423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,3.9,0.0,0.9,1.0,236.7,236.6,237.0,18.9,18.3,18.5,858.2,-2.0,50.03,0.0,-7.6,33.2,858.4,-5.9,-2.5,33.2,100.0,3305.0,3304.0,25.0,24.1,24.4,20000.0,856.4,0,0
102534,2026-08-11T03:38:31.285555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.8,10.9,0.0,0.9,1.0,227.7,227.8,228.1,20.0,18.5,19.4,856.9,-1.4,49.99,0.0,-0.5,33.2,858.7,-12.3,-12.4,33.2,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
102565,2026-08-11T03:38:47.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.7,0.8,0.0,1.6,2.0,241.9,242.1,241.7,18.8,18.0,16.8,859.6,-4.5,50.05,0.0,-13.1,55.2,858.9,-3.7,-2.6,55.2,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0
102627,2026-08-11T03:39:18.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.4,6.2,0.0,1.6,1.0,240.5,240.8,240.2,21.8,21.4,19.6,859.2,-3.8,50.07,0.0,-3.8,55.2,859.6,-10.0,-9.0,55.2,100.0,3313.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
102689,2026-08-11T03:39:49.296745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.2,3.8,0.0,1.6,1.0,242.7,242.7,242.5,19.0,18.2,17.3,859.1,-1.0,50.07,0.0,-6.0,55.2,859.3,-4.8,-4.2,55.2,100.0,3312.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0
102720,2026-08-11T03:40:04.285638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,3.9,0.0,0.8,1.0,238.5,238.3,238.6,20.4,19.4,19.8,857.8,-5.4,50.03,0.0,-7.0,33.2,858.7,-9.3,-9.9,33.2,100.0,3309.0,3308.0,24.9,24.1,24.4,20000.0,856.4,0,0
102751,2026-08-11T03:40:20.296262+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.7,13.1,0.0,1.6,1.0,239.6,239.9,239.8,15.5,14.5,13.4,859.6,-1.7,50.05,0.0,-6.4,55.5,860.3,-14.8,-14.6,55.5,100.0,3314.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
102782,2026-08-11T03:40:35.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.1,2.9,0.0,0.9,2.0,239.7,239.9,240.1,21.4,21.4,21.9,858.8,-4.3,50.07,0.0,-9.4,33.2,857.7,-1.4,2.6,33.2,100.0,3302.0,3300.0,25.0,24.1,24.4,20000.0,856.4,0,0
102844,2026-08-11T03:41:06.298313+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.1,1.0,0.0,0.8,2.0,243.3,243.3,243.5,19.4,18.1,18.8,858.6,-12.5,50.07,0.0,-9.6,33.2,858.7,-11.5,-12.0,33.2,100.0,3305.0,3303.0,24.9,24.1,24.4,20000.0,856.4,0,0
102875,2026-08-11T03:41:22.286113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.0,6.9,0.0,1.6,2.0,241.7,242.3,241.9,17.9,17.0,15.8,859.6,-7.5,50.06,0.0,-8.9,55.5,860.6,-14.4,-15.0,55.5,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
102906,2026-08-11T03:41:37.296256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.4,2.2,0.0,0.8,2.0,232.2,232.3,232.6,21.1,20.3,20.5,857.7,-1.9,50.04,0.0,-4.8,33.2,858.1,-4.1,-1.4,33.2,100.0,3306.0,3304.0,24.9,24.1,24.4,20000.0,856.4,0,0
102937,2026-08-11T03:41:53.286301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,1.0,16.9,0.0,1.6,2.0,233.1,233.8,233.2,13.5,12.0,10.8,858.9,2.3,50.02,0.0,-5.7,55.5,859.9,-14.6,-13.2,55.5,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
102999,2026-08-11T03:42:24.296506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.2,9.9,0.0,1.6,1.0,241.3,241.6,241.1,22.7,21.6,21.1,860.5,-13.6,50.08,0.0,-11.2,55.5,859.3,-3.7,-3.1,55.5,100.0,3313.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
103030,2026-08-11T03:42:39.295470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.5,15.9,0.0,0.8,1.0,228.1,228.3,228.6,20.1,18.5,19.3,857.2,7.9,49.98,0.0,-1.3,33.2,858.7,-8.0,-7.5,33.2,100.0,3309.0,3308.0,24.9,24.1,24.4,20000.0,856.4,0,0
103061,2026-08-11T03:42:55.295994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.6,7.3,0.0,1.6,2.0,243.3,243.6,243.1,21.6,20.7,19.9,860.5,-3.4,50.08,0.0,-9.6,55.5,859.9,-10.7,-10.9,55.5,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
103092,2026-08-11T03:43:10.296164+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.7,5.3,0.0,0.8,1.0,241.5,241.5,241.8,23.1,24.2,23.0,858.4,-17.7,50.07,0.0,-8.0,33.2,859.1,-12.4,-12.7,33.2,100.0,3309.0,3308.0,24.9,24.1,24.4,20000.0,856.4,0,0
103154,2026-08-11T03:43:41.296065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.1,3.1,0.0,0.9,2.0,240.5,240.4,240.8,21.6,20.7,21.0,857.6,-6.5,50.02,0.0,-7.9,33.2,858.7,-9.6,-8.3,33.2,100.0,3306.0,3304.0,25.0,24.1,24.4,20000.0,856.4,0,0
103185,2026-08-11T03:43:57.296690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.0,3.3,0.0,1.6,2.0,239.6,239.8,239.6,16.0,15.1,14.3,859.6,-4.2,50.04,0.0,-7.0,55.5,859.6,-7.5,-7.6,55.5,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
103216,2026-08-11T03:44:12.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.1,2.2,0.0,0.9,2.0,240.5,240.5,240.7,18.1,17.0,16.8,858.6,-6.8,50.07,0.0,-8.4,33.6,858.7,-9.0,-4.5,33.6,100.0,3307.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
103247,2026-08-11T03:44:28.285453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.7,16.1,0.0,1.6,1.0,228.5,228.8,228.2,13.8,12.2,11.9,858.6,3.1,49.99,0.0,-2.0,55.5,860.3,-13.0,-13.6,55.5,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
103309,2026-08-11T03:44:59.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.2,2.0,0.0,1.6,2.0,242.8,242.8,242.4,18.9,17.9,16.9,860.1,-8.3,50.07,0.0,-9.8,55.5,859.9,-10.3,-11.0,55.5,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
103340,2026-08-11T03:45:14.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,2.7,0.0,0.9,2.0,243.9,244.3,244.5,20.0,18.5,19.3,858.9,-9.4,50.05,0.0,-12.0,33.6,858.4,-6.7,-2.4,33.6,100.0,3304.0,3302.0,25.0,24.1,24.4,20000.0,856.4,0,0
103371,2026-08-11T03:45:30.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.3,3.1,0.0,1.6,2.0,241.9,242.2,241.7,17.8,16.7,15.2,860.0,-12.3,50.08,0.0,-11.4,55.5,860.3,-15.4,-14.7,55.5,100.0,3318.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
103402,2026-08-11T03:45:45.285527+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.1,1.0,0.0,0.9,1.0,231.5,231.6,232.2,21.1,20.1,20.6,857.6,-1.0,50.0,0.0,-2.2,33.6,857.7,-2.0,1.8,33.6,100.0,3304.0,3303.0,25.0,24.1,24.4,20000.0,856.4,0,0
103464,2026-08-11T03:46:16.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.3,1.7,0.0,0.9,1.0,241.7,242.1,242.4,19.9,20.9,19.8,858.1,-15.4,50.07,0.0,-8.2,33.6,859.4,-13.7,-12.9,33.6,100.0,3309.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0
103495,2026-08-11T03:46:32.295432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.2,8.9,0.0,1.6,1.0,241.0,241.2,240.6,23.2,23.1,22.0,860.1,-9.7,50.07,0.0,-9.5,55.5,858.9,-0.8,-1.5,55.5,100.0,3313.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
103526,2026-08-11T03:46:47.285993+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,1.4,14.2,0.0,0.9,2.0,229.4,229.9,230.1,19.8,18.6,19.3,857.3,3.9,49.98,0.0,0.3,33.6,858.7,-10.3,-11.0,33.6,100.0,3304.0,3302.0,25.0,24.1,24.4,20000.0,856.4,0,0
103557,2026-08-11T03:47:03.285467+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,1.7,0.0,1.6,1.0,243.6,243.9,243.3,21.0,20.1,19.3,860.3,-7.2,50.05,0.0,-9.8,55.5,859.9,-8.9,-9.7,55.5,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
103619,2026-08-11T03:47:34.296681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,0.9,11.8,0.0,1.6,2.0,240.4,240.5,240.2,18.8,17.4,16.3,859.8,-13.2,50.07,0.0,-8.0,55.9,858.9,-1.4,-0.6,55.9,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0
103681,2026-08-11T03:48:05.285673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.5,1.9,0.0,1.5,2.0,241.4,241.5,241.1,20.5,20.1,18.7,859.8,-14.2,50.05,0.0,-6.1,55.9,860.3,-12.3,-12.0,55.9,100.0,3315.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0
103712,2026-08-11T03:48:20.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,2.2,0.0,0.9,1.0,241.9,241.9,242.3,20.3,20.8,20.6,858.7,-4.4,50.06,0.0,-11.6,33.6,858.1,-6.6,-2.2,33.6,100.0,3304.0,3303.0,25.0,24.1,24.4,20000.0,856.4,0,0
103774,2026-08-11T03:48:51.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,2.7,0.0,0.8,1.0,242.4,242.4,242.9,18.4,17.8,18.0,858.2,-2.6,50.04,0.0,-8.5,33.6,858.4,-5.3,-1.6,33.6,100.0,3306.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0
103805,2026-08-11T03:49:07.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.8,7.8,0.0,1.5,2.0,236.9,237.0,236.5,13.5,12.2,11.1,859.5,-5.5,50.04,0.0,-8.5,55.9,860.3,-13.3,-12.3,55.9,100.0,3315.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0
103836,2026-08-11T03:49:22.295433+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.9,6.0,0.0,0.8,1.0,239.5,239.7,239.8,18.0,17.1,17.3,858.2,-4.5,50.05,0.0,-11.4,33.6,859.1,-10.5,-10.9,33.6,100.0,3306.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0
103867,2026-08-11T03:49:38.286053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,1.7,12.5,0.0,1.5,1.0,231.9,232.5,231.7,13.3,12.0,11.4,858.6,-0.7,49.98,0.0,-0.8,55.9,860.3,-13.2,-12.7,55.9,100.0,3316.0,3315.0,25.8,24.3,24.6,20000.0,855.9,0,0
103929,2026-08-11T03:50:09.295652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.3,2.9,0.0,1.5,2.0,241.7,241.8,241.4,17.9,17.2,16.1,860.2,-4.7,50.06,0.0,-11.2,55.9,859.9,-7.6,-8.2,55.9,100.0,3314.0,3312.0,25.8,24.3,24.6,20000.0,855.9,0,0
103960,2026-08-11T03:50:24.286238+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.5,1.8,1.6,20.6,0.0,0.8,1.0,228.1,228.3,228.6,18.8,17.0,18.1,857.1,11.0,49.97,0.0,0.4,33.6,858.7,-9.6,-10.9,33.6,100.0,3306.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0
103991,2026-08-11T03:50:40.285565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.3,2.8,0.0,1.5,1.0,243.6,243.6,243.3,14.7,13.7,12.8,859.9,-7.9,50.05,0.0,-8.0,55.9,859.6,-5.1,-4.6,55.9,100.0,3314.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0
104022,2026-08-11T03:50:55.285465+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.5,12.3,0.0,0.8,1.0,227.3,227.2,227.7,19.3,17.2,18.4,856.9,5.9,49.96,0.0,0.8,33.6,858.4,-6.4,-4.4,33.6,100.0,3306.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0
104084,2026-08-11T03:51:26.285431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,3.2,0.0,0.8,1.0,242.4,242.5,242.6,18.7,18.6,18.3,858.2,-8.2,50.04,0.0,-9.1,33.6,858.7,-11.4,-10.6,33.6,100.0,3307.0,3306.0,25.0,24.2,24.4,20000.0,856.4,0,0
104115,2026-08-11T03:51:42.285739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.4,1.2,0.0,1.5,2.0,235.8,236.0,235.7,13.3,12.1,10.7,859.3,-0.7,50.06,0.0,-4.6,55.9,858.9,-1.9,-1.3,55.9,100.0,3311.0,3310.0,25.8,24.3,24.6,20000.0,855.9,0,0
104146,2026-08-11T03:51:57.296075+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.5,8.2,0.0,0.8,1.0,234.5,234.8,234.9,18.3,16.9,17.7,857.2,-2.6,49.99,0.0,-3.0,33.6,858.7,-10.8,-11.1,33.6,100.0,3307.0,3306.0,25.0,24.2,24.4,20000.0,856.4,0,0
104239,2026-08-11T03:52:44.286454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.3,2.3,0.0,1.5,1.0,231.4,231.5,231.1,13.1,11.4,10.4,859.0,-2.9,49.99,0.0,-0.3,55.9,859.3,-5.2,-4.4,55.9,100.0,3313.0,3312.0,25.8,24.3,24.6,20000.0,855.9,0,0
104270,2026-08-11T03:52:59.296016+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.4,3.2,0.0,0.8,1.0,244.0,244.1,244.4,18.5,18.6,17.9,858.0,-3.8,50.05,0.0,-8.0,33.6,858.4,-7.0,-3.7,33.6,100.0,3305.0,3304.0,25.0,24.2,24.4,20000.0,856.4,0,0
104301,2026-08-11T03:53:15.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,1.3,14.3,0.0,1.6,2.0,235.6,235.8,235.1,13.2,12.0,10.7,859.0,1.7,50.02,0.0,-2.7,55.9,860.3,-12.6,-12.3,55.9,100.0,3316.0,3314.0,25.9,24.3,24.6,20000.0,855.9,0,0
104332,2026-08-11T03:53:30.296249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,10.6,0.0,0.8,1.0,241.3,240.9,241.4,19.7,20.3,19.4,858.2,-9.4,50.05,0.0,-5.2,34.0,857.4,1.2,3.3,34.0,100.0,3301.0,3300.0,25.0,24.2,24.4,20000.0,856.4,0,0
104394,2026-08-11T03:54:01.296338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.4,2.8,0.0,0.8,2.0,243.4,243.4,243.7,19.0,19.2,18.5,858.3,-7.9,50.05,0.0,-7.9,34.0,858.7,-10.7,-11.4,34.0,100.0,3308.0,3306.0,25.0,24.2,24.4,20000.0,856.4,0,0
104425,2026-08-11T03:54:17.285317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.1,5.0,0.0,1.6,2.0,242.3,242.6,242.2,17.1,16.3,15.2,860.2,-5.7,50.06,0.0,-8.1,55.9,860.3,-10.7,-11.4,55.9,100.0,3316.0,3314.0,25.9,24.3,24.7,20000.0,855.9,0,0
104456,2026-08-11T03:54:32.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,1.4,0.0,0.8,2.0,234.2,234.0,234.3,18.6,18.0,18.0,857.9,-0.5,50.02,0.0,-4.9,34.0,857.4,0.9,3.3,34.0,100.0,3303.0,3301.0,25.0,24.2,24.5,20000.0,856.4,0,0
104487,2026-08-11T03:54:48.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.2,7.5,0.0,1.6,2.0,240.6,240.3,240.1,13.8,12.6,11.6,859.1,-4.6,50.01,0.0,-5.8,55.9,860.3,-12.1,-11.9,55.9,100.0,3317.0,3315.0,25.9,24.3,24.7,20000.0,855.9,0,0
104549,2026-08-11T03:55:19.297158+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.4,7.0,0.0,1.6,1.0,240.4,240.2,239.8,18.6,16.7,16.6,860.0,-12.2,50.06,0.0,-8.3,55.9,859.6,-5.2,-4.7,55.9,100.0,3314.0,3313.0,25.9,24.3,24.7,20000.0,855.9,0,0
104580,2026-08-11T03:55:34.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.4,1.7,15.7,0.0,0.8,1.0,227.4,227.1,227.9,19.1,15.7,18.3,857.0,4.0,49.96,0.0,2.1,34.0,858.7,-11.7,-11.1,34.0,100.0,3308.0,3307.0,25.0,24.2,24.5,20000.0,856.4,0,0
104611,2026-08-11T03:55:50.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,1.2,10.4,0.0,1.6,3.0,243.7,243.3,243.4,18.2,15.4,16.3,860.1,-9.9,50.06,0.0,-9.9,55.9,858.9,0.5,0.9,55.9,100.0,3311.0,3308.0,25.9,24.3,24.7,20000.0,855.9,0,0
104642,2026-08-11T03:56:05.295438+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,0.2,3.9,0.0,0.8,1.0,243.5,243.0,243.9,19.2,17.3,18.7,858.2,-4.5,50.03,0.0,-9.3,34.0,858.4,-8.4,-8.4,34.0,100.0,3305.0,3304.0,25.0,24.2,24.5,20000.0,856.4,0,0
104735,2026-08-11T03:56:52.295800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.9,0.0,3.4,0.0,1.6,2.0,243.3,242.8,243.0,18.1,15.2,16.3,859.3,0.4,50.06,0.0,-9.9,55.9,859.3,-3.0,-2.4,55.9,100.0,3312.0,3310.0,25.9,24.3,24.7,20000.0,855.9,0,0
104766,2026-08-11T03:57:07.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.6,1.2,4.3,0.0,0.8,1.0,240.7,239.8,241.1,19.5,14.9,19.3,857.5,-6.7,50.01,0.0,-5.8,34.0,858.7,-11.0,-10.9,34.0,100.0,3308.0,3307.0,25.0,24.2,24.5,20000.0,856.4,0,0
104797,2026-08-11T03:57:23.285364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.7,3.7,0.0,1.6,2.0,242.4,241.9,242.2,15.8,13.5,14.0,859.6,-8.1,50.04,0.0,-4.6,56.3,860.3,-11.8,-11.9,56.3,100.0,3316.0,3314.0,25.9,24.3,24.7,20000.0,855.9,0,0
104859,2026-08-11T03:57:54.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,1.9,16.5,0.0,1.5,2.0,229.4,228.6,229.2,14.2,12.8,12.6,858.4,4.9,49.98,0.0,1.1,56.3,860.3,-11.6,-11.6,56.3,100.0,3316.0,3314.0,25.9,24.4,24.7,20000.0,855.9,0,0
104890,2026-08-11T03:58:09.296563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,0.4,5.0,0.0,0.9,1.0,243.8,243.2,244.1,19.6,17.7,19.2,858.3,-4.4,50.05,0.0,-9.9,34.0,858.7,-9.4,-9.4,34.0,100.0,3305.0,3304.0,25.1,24.2,24.5,20000.0,856.4,0,0
104921,2026-08-11T03:58:25.295428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.1,7.7,0.0,1.5,1.0,242.3,241.9,242.0,14.4,12.6,12.1,859.8,-1.1,50.04,0.0,-9.3,56.3,859.9,-8.8,-7.1,56.3,100.0,3316.0,3315.0,25.9,24.4,24.7,20000.0,855.9,0,0
104952,2026-08-11T03:58:40.285341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.2,0.1,1.7,0.0,0.9,1.0,236.0,234.8,236.2,19.5,16.3,18.9,857.8,-0.8,50.01,0.0,-3.3,34.0,857.7,0.9,3.5,34.0,100.0,3301.0,3300.0,25.1,24.2,24.5,20000.0,856.4,0,0
105014,2026-08-11T03:59:11.295906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,1.1,12.6,0.0,0.9,1.0,234.4,233.8,234.7,19.4,15.9,19.0,857.6,1.7,50.01,0.0,-3.9,34.0,858.7,-10.9,-10.8,34.0,100.0,3309.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0
105045,2026-08-11T03:59:27.285326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.9,1.2,9.5,0.0,1.5,2.0,240.5,240.2,240.3,19.2,16.3,17.4,860.1,-8.4,50.06,0.0,-10.0,56.3,858.9,1.1,1.2,56.3,100.0,3312.0,3310.0,25.9,24.4,24.7,20000.0,855.9,0,0
105076,2026-08-11T03:59:42.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.7,1.5,13.8,0.0,0.8,2.0,229.7,228.7,229.7,19.0,15.3,18.1,856.9,7.4,49.96,0.0,1.3,34.0,858.4,-6.4,-4.0,34.0,100.0,3307.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0
