id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
105107,2026-08-11T03:59:58.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,0.4,0.8,0.0,1.5,2.0,244.2,243.9,244.0,18.7,15.6,17.0,859.9,-12.6,50.06,0.0,-9.6,56.3,860.3,-11.8,-11.8,56.3,100.0,3316.0,3314.0,25.9,24.4,24.7,20000.0,855.9,0,0
105169,2026-08-11T04:00:29.295468+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.3,1.2,14.1,0.0,1.5,2.0,240.2,239.6,240.0,18.5,15.2,16.7,860.1,-14.1,50.06,0.0,-6.6,56.3,858.9,0.0,0.7,56.3,100.0,3314.0,3312.0,25.9,24.4,24.7,20000.0,855.9,0,0
105200,2026-08-11T04:00:44.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,5.6,1.2,4.0,0.0,0.8,1.0,236.7,235.5,236.9,19.4,13.8,19.1,857.5,-3.4,49.99,0.0,-4.1,34.0,858.7,-7.4,-9.3,34.0,100.0,3308.0,3307.0,25.1,24.3,24.5,20000.0,856.4,0,0
105262,2026-08-11T04:01:15.295474+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.6,0.2,6.4,0.0,0.8,2.0,241.8,240.3,242.2,19.0,15.4,18.5,858.3,-9.6,50.04,0.0,-8.3,34.0,858.1,-3.2,-2.2,34.0,100.0,3309.0,3307.0,25.1,24.3,24.5,20000.0,856.4,0,0
105324,2026-08-11T04:01:46.285363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.9,0.9,4.7,0.0,0.8,1.0,240.6,239.0,241.0,19.0,15.1,18.3,858.3,-2.2,50.04,0.0,-8.6,34.0,857.4,2.5,4.5,34.0,100.0,3307.0,3306.0,25.1,24.3,24.5,20000.0,856.4,0,0
105355,2026-08-11T04:02:02.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,4.0,1.3,6.6,0.0,1.6,2.0,230.5,228.0,230.0,14.4,10.4,10.6,859.0,-3.4,49.99,0.0,-3.0,56.3,860.3,-10.0,-10.5,56.3,100.0,3317.0,3315.0,25.9,24.3,24.7,20000.0,855.9,0,0
105386,2026-08-11T04:02:17.285325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.1,0.2,6.7,0.0,0.8,2.0,243.3,241.9,243.8,18.9,14.8,18.4,858.2,-10.5,50.04,0.0,-8.1,34.0,858.4,-3.8,-0.8,34.0,100.0,3303.0,3301.0,25.1,24.3,24.5,20000.0,856.4,0,0
105417,2026-08-11T04:02:33.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,4.0,0.4,3.2,0.0,1.6,2.0,242.1,240.9,242.0,17.9,13.9,15.9,860.0,0.0,50.05,0.0,-8.2,56.3,859.6,-3.2,-2.8,56.3,100.0,3315.0,3313.0,25.9,24.3,24.7,20000.0,855.9,0,0
105479,2026-08-11T04:03:04.295472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,3.3,0.3,0.3,0.0,1.6,1.0,237.7,236.4,237.3,13.3,10.0,10.6,859.3,-3.7,50.02,0.0,-4.6,56.3,859.6,-4.0,-3.6,56.3,100.0,3314.0,3313.0,25.9,24.3,24.7,20000.0,855.9,0,0
105510,2026-08-11T04:03:19.297146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.7,1.2,8.4,0.0,0.8,1.0,234.8,233.8,235.3,18.1,13.5,18.2,857.5,-1.3,50.0,0.0,-3.4,34.0,858.7,-9.7,-9.6,34.0,100.0,3306.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0
105541,2026-08-11T04:03:35.286221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,3.4,1.2,6.8,0.0,1.6,2.0,241.3,240.4,240.9,17.4,14.0,15.7,860.1,-5.7,50.05,0.0,-8.6,56.3,858.9,1.1,0.6,56.3,100.0,3313.0,3311.0,25.9,24.3,24.7,20000.0,855.9,0,0
105572,2026-08-11T04:03:50.285431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.6,1.5,6.8,0.0,0.8,1.0,230.6,229.3,230.6,18.4,15.8,18.0,856.9,-1.0,49.96,0.0,1.3,34.0,858.4,-7.8,-8.0,34.0,100.0,3304.0,3303.0,25.1,24.3,24.5,20000.0,856.4,0,0
105634,2026-08-11T04:04:21.285688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.2,1.1,8.8,0.0,0.8,1.0,239.3,238.5,239.7,18.0,14.8,17.4,857.6,-1.0,50.01,0.0,-6.7,34.0,858.7,-9.8,-10.1,34.0,100.0,3306.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0
105665,2026-08-11T04:04:37.296072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.4,2.4,0.0,1.6,2.0,231.4,231.2,231.1,12.7,11.0,10.4,859.3,-2.4,50.03,0.0,-2.8,56.3,858.9,0.0,0.5,56.3,100.0,3313.0,3311.0,25.9,24.3,24.7,20000.0,855.9,0,0
105696,2026-08-11T04:04:52.285356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,1.7,13.9,0.0,0.8,2.0,231.8,231.1,232.0,18.2,15.0,17.4,857.0,4.0,49.97,0.0,-0.3,34.4,858.7,-9.9,-10.0,34.4,100.0,3308.0,3306.0,25.1,24.3,24.5,20000.0,856.4,0,0
105727,2026-08-11T04:05:08.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.3,1.1,12.1,0.0,1.6,2.0,235.9,235.7,235.8,13.5,11.8,11.2,859.2,1.4,50.02,0.0,-2.5,56.3,860.3,-10.7,-10.8,56.3,100.0,3317.0,3315.0,25.9,24.3,24.6,20000.0,855.9,0,0
105789,2026-08-11T04:05:39.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.5,1.4,16.2,0.0,1.6,2.0,228.4,227.1,227.8,14.4,13.3,12.9,858.5,8.2,49.96,0.0,2.7,56.3,859.9,-8.0,-8.0,56.3,100.0,3315.0,3313.0,25.9,24.3,24.6,20000.0,855.9,0,0
105820,2026-08-11T04:05:54.286019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.6,6.2,0.0,0.9,1.0,243.1,242.0,243.2,18.2,14.8,17.9,857.8,0.0,50.03,0.0,-6.9,34.4,858.4,-6.2,3.3,34.4,100.0,3304.0,3303.0,25.1,24.2,24.5,20000.0,856.4,0,0
105851,2026-08-11T04:06:10.285400+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.2,1.2,0.0,1.6,2.0,243.1,242.7,242.7,17.5,14.8,15.5,860.1,-11.8,50.05,0.0,-8.5,56.3,860.3,-10.6,-10.8,56.3,100.0,3317.0,3315.0,25.9,24.3,24.6,20000.0,855.9,0,0
105882,2026-08-11T04:06:25.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.1,0.6,0.0,0.9,2.0,240.9,240.0,241.0,17.9,16.5,17.3,858.2,-3.4,50.04,0.0,-8.7,34.4,858.1,-4.0,-0.5,34.4,100.0,3303.0,3301.0,25.1,24.2,24.5,20000.0,856.4,0,0
105944,2026-08-11T04:06:56.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.5,8.2,0.0,0.9,2.0,243.1,242.4,243.4,18.0,16.6,17.6,858.2,-6.2,50.04,0.0,-8.2,34.4,857.7,2.0,2.4,34.4,100.0,3305.0,3303.0,25.1,24.2,24.5,20000.0,856.4,0,0
105975,2026-08-11T04:07:12.285325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,0.2,3.2,0.0,1.7,2.0,242.2,241.8,241.8,17.5,14.7,15.6,860.1,-7.6,50.05,0.0,-8.3,56.3,860.3,-10.8,-10.7,56.3,100.0,3317.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0
106006,2026-08-11T04:07:27.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,1.6,7.9,0.0,0.9,1.0,230.8,230.3,231.0,17.9,14.7,17.5,857.1,-1.9,49.97,0.0,0.4,34.4,858.7,-9.8,-9.8,34.4,100.0,3307.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0
106037,2026-08-11T04:07:43.285354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.4,1.0,0.0,1.7,2.0,241.9,241.2,241.4,14.1,12.3,11.9,859.2,-3.0,50.02,0.0,-5.7,56.3,859.6,-2.0,-1.8,56.3,100.0,3315.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0
106099,2026-08-11T04:08:14.286008+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.5,0.9,0.0,1.7,2.0,240.4,240.0,240.2,17.4,14.7,15.4,860.1,-3.4,50.05,0.0,-8.4,56.7,859.6,-4.3,-4.0,56.7,100.0,3314.0,3312.0,25.9,24.2,24.6,20000.0,855.9,0,0
106130,2026-08-11T04:08:29.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.7,0.6,7.4,0.0,0.9,1.0,235.2,235.0,235.8,18.2,14.5,17.7,858.1,-2.3,50.01,0.0,-2.4,34.4,858.7,-9.7,-9.8,34.4,100.0,3306.0,3305.0,25.1,24.2,24.5,20000.0,856.4,0,0
106161,2026-08-11T04:08:45.295748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.8,9.7,0.0,1.6,2.0,239.5,239.5,239.2,17.5,15.9,15.6,860.1,-9.7,50.05,0.0,-8.2,56.7,859.3,0.0,0.6,56.7,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
106192,2026-08-11T04:09:00.285772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.7,8.9,0.0,0.9,1.0,229.6,229.2,229.8,18.8,17.1,18.0,857.0,0.9,49.95,0.0,1.0,34.4,858.7,-8.0,-8.5,34.4,100.0,3307.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0
106254,2026-08-11T04:09:31.295849+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,2.9,0.0,0.9,1.0,241.9,242.0,242.2,17.8,17.3,17.2,858.3,-2.5,50.05,0.0,-9.0,34.4,858.4,-5.4,-2.4,34.4,100.0,3307.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0
106316,2026-08-11T04:10:02.296351+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.5,7.5,0.0,0.9,1.0,236.7,236.8,236.9,17.8,17.0,17.7,857.6,4.1,49.99,0.0,-3.2,34.4,858.1,-3.4,-0.9,34.4,100.0,3308.0,3307.0,25.1,24.2,24.5,20000.0,856.4,0,0
106347,2026-08-11T04:10:18.285341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,1.0,13.1,0.0,1.6,2.0,237.6,237.9,237.6,13.3,12.2,10.9,859.6,2.5,50.02,0.0,-3.9,56.7,860.6,-10.6,-10.7,56.7,100.0,3318.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
106409,2026-08-11T04:10:49.286209+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.4,1.7,19.1,0.0,1.6,2.0,229.3,229.3,229.2,14.4,13.4,13.0,858.6,8.4,49.97,0.0,2.1,56.7,860.3,-10.7,-10.7,56.7,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
106440,2026-08-11T04:11:04.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.1,0.1,0.0,1.0,2.0,243.6,243.8,243.8,17.5,17.1,16.9,858.3,-6.8,50.05,0.0,-8.3,34.4,858.4,-6.7,-2.3,34.4,100.0,3303.0,3301.0,25.1,24.1,24.4,20000.0,856.4,0,0
106471,2026-08-11T04:11:20.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.6,5.1,0.0,1.6,2.0,240.1,240.4,239.9,15.3,14.3,13.4,860.0,-5.7,50.05,0.0,-8.3,56.7,860.6,-10.8,-10.9,56.7,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
106502,2026-08-11T04:11:35.295485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.6,1.3,0.0,1.0,2.0,233.1,233.3,233.6,17.6,17.0,17.5,858.3,1.3,50.04,0.0,-3.3,34.4,857.7,0.0,2.1,34.4,100.0,3304.0,3302.0,25.1,24.1,24.4,20000.0,856.4,0,0
106564,2026-08-11T04:12:06.285689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.0,7.1,0.0,1.0,1.0,237.8,237.7,238.3,18.2,17.1,17.5,857.7,-2.9,50.01,0.0,-3.7,34.4,858.7,-10.0,-10.4,34.4,100.0,3307.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0
106595,2026-08-11T04:12:22.285422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.6,4.6,0.0,1.6,1.0,240.4,240.3,239.8,17.6,16.8,15.6,860.2,-5.5,50.06,0.0,-9.0,56.7,859.6,-0.9,-0.6,56.7,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
106626,2026-08-11T04:12:37.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.9,11.1,0.0,1.0,1.0,229.1,228.8,229.1,18.7,16.7,17.8,856.8,0.7,49.96,0.0,1.7,34.4,858.7,-10.4,-10.5,34.4,100.0,3307.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0
106657,2026-08-11T04:12:53.285650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.5,4.0,0.0,1.6,1.0,245.3,245.5,244.9,16.9,16.2,15.0,860.4,-8.7,50.06,0.0,-8.8,56.7,859.9,-4.7,-4.9,56.7,100.0,3315.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0
106719,2026-08-11T04:13:24.296413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.4,8.3,0.0,1.7,3.0,240.0,240.3,239.8,18.4,17.7,16.6,859.9,-1.5,50.06,0.0,-9.7,56.7,860.3,-9.8,-9.2,56.7,100.0,3317.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0
106750,2026-08-11T04:13:39.296771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.7,19.2,0.0,1.0,1.0,228.5,228.6,228.9,19.0,16.9,18.1,857.0,9.1,49.96,0.0,1.7,34.4,858.7,-10.1,-10.4,34.4,100.0,3307.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0
106781,2026-08-11T04:13:55.296898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.0,11.2,0.0,1.7,2.0,242.2,242.2,241.6,17.9,17.2,16.0,860.3,-11.2,50.03,0.0,-3.5,56.7,859.3,0.0,0.1,56.7,100.0,3314.0,3312.0,25.8,24.1,24.5,20000.0,855.9,0,0
106874,2026-08-11T04:14:41.295790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.8,4.5,0.0,1.0,1.0,241.6,241.7,241.8,17.7,17.2,17.1,858.5,-5.1,50.05,0.0,-8.4,34.4,857.7,-0.6,2.3,34.4,100.0,3303.0,3302.0,25.1,24.1,24.4,20000.0,856.4,0,0
106905,2026-08-11T04:14:57.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.5,13.9,0.0,1.7,1.0,229.8,230.1,229.6,12.9,11.6,10.8,858.8,3.6,49.98,0.0,0.4,56.7,860.3,-10.3,-9.9,56.7,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0
106936,2026-08-11T04:15:12.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.3,8.8,0.0,1.0,1.0,245.2,244.8,245.1,18.7,17.9,18.0,858.1,-0.1,50.04,0.0,-8.3,34.4,858.4,-8.9,-3.9,34.4,100.0,3308.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0
106967,2026-08-11T04:15:28.285350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.7,9.0,0.0,1.7,2.0,236.4,236.7,236.3,14.0,12.9,11.6,859.9,-3.2,50.02,0.0,-5.4,56.7,860.6,-12.2,-12.8,56.7,100.0,3319.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0
107029,2026-08-11T04:15:59.286440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.8,11.8,0.0,1.7,2.0,231.2,231.1,230.6,13.6,12.2,11.9,859.1,-0.3,49.98,0.0,-0.3,56.7,860.9,-12.1,-13.1,56.7,100.0,3319.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0
107060,2026-08-11T04:16:14.297001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.5,5.7,0.0,0.9,1.0,242.6,242.7,242.9,16.8,16.5,16.0,858.6,-4.4,50.06,0.0,-6.5,34.4,859.1,-10.1,-10.4,34.4,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
107091,2026-08-11T04:16:30.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.8,5.1,0.0,1.7,2.0,240.8,241.0,240.5,22.0,21.4,20.3,860.7,-11.0,50.07,0.0,-9.7,56.7,859.9,-5.9,-5.1,56.7,100.0,3317.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0
107122,2026-08-11T04:16:45.297737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.0,4.7,0.0,1.0,1.0,229.0,229.2,229.5,19.3,18.7,19.3,857.4,1.0,49.99,0.0,-0.4,34.8,858.4,-3.7,0.2,34.8,100.0,3303.0,3302.0,25.1,24.1,24.4,20000.0,856.4,0,0
107184,2026-08-11T04:17:16.285363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.4,7.6,0.0,0.9,1.0,235.0,235.2,235.5,20.1,19.0,19.3,858.0,-2.9,50.03,0.0,-7.1,34.8,859.4,-10.5,-12.7,34.8,100.0,3310.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0
107215,2026-08-11T04:17:32.285343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.2,2.7,0.0,1.7,2.0,241.2,241.3,241.1,18.9,18.0,17.3,861.1,-4.3,50.07,0.0,-10.6,56.7,859.9,-1.6,-1.0,56.7,100.0,3315.0,3313.0,25.8,24.1,24.5,20000.0,855.9,0,0
107246,2026-08-11T04:17:47.285361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,2.1,3.6,0.0,0.9,1.0,232.5,233.0,233.1,19.6,18.3,19.0,857.3,-8.2,49.98,0.0,-1.4,34.8,859.4,-11.8,-12.2,34.8,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
107277,2026-08-11T04:18:03.285825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.3,9.3,0.0,1.7,2.0,242.1,242.3,241.8,22.1,21.2,20.4,861.2,-3.3,50.07,0.0,-10.3,57.1,860.9,-12.6,-13.0,57.1,100.0,3317.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0
107370,2026-08-11T04:18:49.285859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.2,2.0,0.0,0.9,2.0,241.3,241.2,241.5,18.7,18.2,18.1,858.5,-5.3,50.03,0.0,-10.6,34.8,858.7,-7.3,-2.5,34.8,100.0,3305.0,3303.0,25.0,24.1,24.4,20000.0,856.4,0,0
107401,2026-08-11T04:19:05.285497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.5,12.2,0.0,1.7,2.0,235.9,235.8,235.4,14.4,13.4,12.3,860.1,1.9,50.03,0.0,-7.6,57.1,860.6,-10.3,-10.6,57.1,100.0,3318.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
107432,2026-08-11T04:19:20.285333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.0,5.8,0.0,0.9,1.0,241.1,240.9,241.4,23.0,24.1,22.8,858.7,-12.3,50.07,0.0,-9.9,34.8,858.7,-6.5,-1.6,34.8,100.0,3306.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
107494,2026-08-11T04:19:51.285768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,3.4,0.0,0.9,2.0,241.8,241.8,242.3,24.2,25.2,24.8,859.2,-4.3,50.07,0.0,-14.5,34.8,858.4,-0.9,1.5,34.8,100.0,3305.0,3303.0,25.0,24.1,24.4,20000.0,856.4,0,0
107525,2026-08-11T04:20:07.285397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.0,8.2,0.0,1.6,3.0,241.7,242.0,241.5,18.6,17.6,16.4,861.3,-7.4,50.08,0.0,-10.4,57.1,861.3,-15.6,-13.8,57.1,100.0,3319.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0
107556,2026-08-11T04:20:22.285511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.8,1.3,0.0,0.9,2.0,241.0,241.0,241.5,23.4,23.7,23.8,858.6,-12.3,50.05,0.0,-7.2,34.8,859.4,-13.6,-12.8,34.8,100.0,3308.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
107587,2026-08-11T04:20:38.285377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.6,5.3,0.0,1.6,2.0,240.2,240.4,239.9,25.0,23.8,23.2,861.0,-10.7,50.09,0.0,-14.6,57.1,861.6,-16.0,-14.4,57.1,100.0,3323.0,3321.0,25.8,24.2,24.5,20000.0,855.9,0,0
107649,2026-08-11T04:21:09.295635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,1.4,0.0,1.6,2.0,242.6,243.2,242.6,22.5,21.5,20.4,861.4,-12.6,50.09,0.0,-11.8,57.1,861.3,-14.0,-13.4,57.1,100.0,3319.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0
107680,2026-08-11T04:21:24.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.8,11.8,0.0,0.9,1.0,241.2,241.5,241.8,20.1,19.1,19.5,858.9,-5.1,50.06,0.0,-11.8,34.8,859.7,-16.9,-15.1,34.8,100.0,3310.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0
107711,2026-08-11T04:21:40.295888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.3,2.5,0.0,1.6,3.0,240.4,240.3,240.0,20.4,19.3,18.2,861.6,-5.0,50.09,0.0,-9.1,57.1,860.3,-2.5,-2.0,57.1,100.0,3317.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0
107742,2026-08-11T04:21:55.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,2.0,6.7,0.0,0.9,1.0,233.1,233.1,233.3,22.8,21.9,22.3,858.1,-9.2,50.02,0.0,-5.9,34.8,860.1,-15.9,-15.9,34.8,100.0,3309.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0
107804,2026-08-11T04:22:26.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,5.8,0.0,0.9,2.0,240.8,240.8,241.1,24.2,24.3,24.8,859.6,-11.4,50.08,0.0,-11.7,34.8,859.1,-5.6,-1.2,34.8,100.0,3310.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0
107835,2026-08-11T04:22:42.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.1,7.4,0.0,1.6,2.0,230.5,230.8,230.3,13.8,12.2,11.6,860.2,-3.8,50.01,0.0,-3.2,57.1,861.3,-11.2,-11.2,57.1,100.0,3320.0,3318.0,25.8,24.2,24.6,20000.0,855.9,0,0
107897,2026-08-11T04:23:13.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,2.2,0.0,1.6,3.0,240.2,240.6,240.1,22.2,21.0,20.1,861.6,-15.2,50.1,0.0,-17.0,57.1,861.9,-17.4,-16.0,57.1,100.0,3320.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
107959,2026-08-11T04:23:44.285422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.1,2.4,0.0,1.6,2.0,237.5,237.7,237.2,15.1,14.1,13.2,860.5,-9.4,50.03,0.0,-6.5,57.1,861.6,-11.8,-11.2,57.1,100.0,3324.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0
107990,2026-08-11T04:23:59.285870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,0.5,0.0,0.9,2.0,238.0,237.9,238.4,27.7,29.0,28.6,859.7,-9.3,50.09,0.0,-10.1,35.1,859.1,-8.8,-2.1,35.1,100.0,3311.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0
108021,2026-08-11T04:24:15.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.7,4.3,0.0,1.6,3.0,240.9,241.3,240.7,21.8,20.4,19.5,861.6,-12.7,50.1,0.0,-15.2,57.1,862.3,-17.0,-16.6,57.1,100.0,3325.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0
108052,2026-08-11T04:24:30.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.9,8.0,0.0,0.9,1.0,228.9,229.0,229.2,23.8,22.8,23.2,858.2,-7.2,50.01,0.0,-3.7,35.1,860.1,-15.2,-16.0,35.1,100.0,3310.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0
108114,2026-08-11T04:25:01.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.7,14.1,0.0,0.9,1.0,240.2,240.5,240.8,23.4,22.4,22.9,858.0,1.0,50.0,0.0,-4.2,35.1,859.7,-13.1,-12.8,35.1,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
108145,2026-08-11T04:25:17.296195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.2,1.5,0.0,1.6,2.0,239.2,239.5,239.1,20.4,19.0,17.9,861.8,-9.0,50.1,0.0,-15.3,57.5,861.6,-10.5,-11.1,57.5,100.0,3321.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0
108176,2026-08-11T04:25:32.285321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.7,0.7,0.0,0.9,1.0,241.0,241.2,241.7,23.0,24.9,23.1,859.4,-15.0,50.08,0.0,-13.7,35.1,860.1,-15.7,-17.9,35.1,100.0,3314.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0
108207,2026-08-11T04:25:48.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.7,12.2,0.0,1.6,2.0,239.1,239.3,238.8,29.2,29.2,28.1,861.6,-17.7,50.1,0.0,-18.5,57.5,860.9,-5.5,-5.0,57.5,100.0,3319.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
108269,2026-08-11T04:26:19.285320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,4.3,0.0,1.6,2.0,242.3,242.7,242.2,20.9,19.6,18.7,862.1,-12.7,50.1,0.0,-10.4,57.5,862.3,-17.0,-16.1,57.5,100.0,3325.0,3323.0,25.8,24.2,24.6,20000.0,855.9,0,0
108300,2026-08-11T04:26:34.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.9,3.6,0.0,0.9,2.0,241.1,241.2,241.5,27.5,28.9,28.4,860.0,-9.4,50.09,0.0,-10.6,35.1,859.1,-5.8,-0.4,35.1,100.0,3312.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0
108331,2026-08-11T04:26:50.296004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,1.0,11.6,0.0,1.6,3.0,229.0,229.5,229.0,14.1,12.6,11.7,860.9,-3.7,50.02,0.0,-2.9,57.5,861.9,-15.3,-15.7,57.5,100.0,3323.0,3320.0,25.8,24.2,24.6,20000.0,855.9,0,0
108362,2026-08-11T04:27:05.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.1,1.1,0.0,0.9,1.0,237.5,237.3,237.5,22.1,21.5,21.5,859.8,-12.1,50.05,0.0,-9.9,35.1,859.7,-11.0,-8.7,35.1,100.0,3308.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0
108424,2026-08-11T04:27:36.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.0,7.2,0.0,0.9,1.0,240.4,240.3,240.7,20.7,21.3,20.2,859.4,-15.2,50.1,0.0,-15.5,35.1,859.4,-8.0,-1.6,35.1,100.0,3311.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0
108455,2026-08-11T04:27:52.286284+00:00,external_ems_1,bess_1,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.8,1.3,20.3,0.0,1.7,3.0,231.2,231.5,231.1,14.2,12.9,12.4,861.0,2.7,50.03,0.0,-5.7,57.5,862.3,-17.6,-18.1,57.5,100.0,3323.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0
108486,2026-08-11T04:28:07.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.4,0.8,0.0,0.9,2.0,241.7,242.2,242.4,27.3,27.8,28.1,860.1,-12.9,50.1,0.0,-18.3,35.1,859.7,-12.1,-12.0,35.1,100.0,3308.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
108517,2026-08-11T04:28:23.296594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.4,1.0,0.8,0.0,1.7,2.0,240.9,241.5,241.0,25.2,23.7,21.8,861.9,-20.5,50.11,0.0,-20.1,57.5,862.9,-19.7,-17.9,57.5,100.0,3327.0,3325.0,25.9,24.2,24.6,20000.0,855.9,0,0
108579,2026-08-11T04:28:54.295851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,5.2,0.7,6.1,0.0,1.7,3.0,232.1,232.0,231.6,14.7,19.9,18.8,861.9,-10.7,50.08,0.0,-13.2,57.5,862.6,-16.8,-16.4,57.5,100.0,3324.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0
108610,2026-08-11T04:29:09.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.6,7.9,0.0,0.9,2.0,235.1,234.8,235.4,23.2,23.6,23.3,859.5,-9.8,50.07,0.0,-10.1,35.1,860.1,-17.7,-18.1,35.1,100.0,3313.0,3311.0,25.0,24.1,24.4,20000.0,856.4,0,0
108641,2026-08-11T04:29:25.296178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.5,4.0,0.0,1.7,2.0,241.1,240.9,240.6,26.6,24.9,24.3,862.8,-10.6,50.11,0.0,-12.4,57.5,861.3,-6.6,-6.6,57.5,100.0,3322.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0
108672,2026-08-11T04:29:40.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.7,2.1,12.7,0.4,1.0,1.0,229.4,229.4,229.4,25.0,24.3,24.5,858.6,-7.5,50.01,0.0,-5.0,35.5,860.7,-20.2,-17.5,35.1,100.0,3315.0,3314.0,25.1,24.1,24.4,20000.0,856.4,0,0
108734,2026-08-11T04:30:11.295927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.1,6.7,0.0,1.0,1.0,241.7,241.6,241.9,24.1,24.0,23.5,859.6,-13.6,50.1,0.0,-19.0,35.5,860.7,-20.3,-19.1,35.5,100.0,3313.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
108765,2026-08-11T04:30:27.295760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.4,3.8,0.0,1.6,2.0,240.3,240.5,240.1,30.3,28.5,28.4,863.3,-15.7,50.12,0.0,-15.4,57.9,862.9,-19.5,-19.2,57.9,100.0,3326.0,3324.0,25.9,24.3,24.6,20000.0,855.9,0,0
108796,2026-08-11T04:30:42.285339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.9,8.5,0.0,1.0,1.0,235.5,235.5,235.7,25.6,24.9,24.9,859.2,-4.0,50.06,0.0,-12.0,35.5,860.1,-12.5,-12.4,35.5,100.0,3318.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0
108827,2026-08-11T04:30:58.296180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.4,1.3,0.0,1.6,3.0,239.8,240.4,240.1,27.9,27.4,27.1,862.7,-9.7,50.11,0.0,-13.3,57.9,862.3,-11.0,-11.4,57.9,100.0,3324.0,3321.0,25.9,24.3,24.6,20000.0,855.9,0,0
108889,2026-08-11T04:31:29.295494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,1.0,4.5,0.0,1.6,2.0,235.7,235.7,235.5,23.7,23.1,22.0,862.6,-18.0,50.09,0.0,-13.3,57.9,863.6,-22.5,-23.4,57.9,100.0,3330.0,3328.0,25.9,24.3,24.6,20000.0,855.9,0,0
108951,2026-08-11T04:32:00.285510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.3,14.6,0.0,1.6,3.0,232.3,232.5,232.0,18.2,17.3,16.4,862.0,-6.9,50.05,0.0,-8.6,57.9,863.3,-21.5,-21.0,57.9,100.0,3331.0,3328.0,25.9,24.3,24.7,20000.0,855.9,0,0
108982,2026-08-11T04:32:15.296277+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.6,1.4,0.0,1.0,1.0,240.1,240.6,240.6,26.0,27.2,25.5,860.1,-19.1,50.13,0.0,-26.2,35.5,860.7,-17.7,-17.9,35.5,100.0,3312.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0
109044,2026-08-11T04:32:46.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.4,3.0,0.0,0.9,2.0,234.7,235.0,235.4,28.2,28.3,28.0,860.0,-17.4,50.09,0.0,-12.1,35.5,860.4,-14.4,-15.4,35.5,100.0,3313.0,3311.0,25.1,24.2,24.4,20000.0,856.4,0,0
109075,2026-08-11T04:33:02.296204+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.2,11.5,0.0,1.6,3.0,239.5,239.6,239.3,27.2,26.4,25.3,863.4,-9.5,50.13,0.0,-20.1,57.9,863.6,-21.0,-20.4,57.9,100.0,3328.0,3325.0,25.9,24.3,24.7,20000.0,855.9,0,0
109106,2026-08-11T04:33:17.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.2,4.0,0.0,0.9,2.0,237.9,238.2,238.7,30.9,30.9,30.4,860.5,-20.0,50.13,0.0,-16.4,35.5,861.7,-24.0,-26.4,35.5,100.0,3315.0,3313.0,25.1,24.2,24.5,20000.0,856.4,0,0
109137,2026-08-11T04:33:33.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.4,0.2,14.0,0.0,1.7,3.0,240.1,240.0,239.7,37.9,34.5,36.5,863.5,-28.7,50.17,0.0,-23.3,57.9,863.3,-14.7,-14.7,57.9,100.0,3331.0,3328.0,26.0,24.3,24.7,20000.0,855.9,0,0
109199,2026-08-11T04:34:04.285390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.5,1.1,8.2,0.0,1.6,3.0,239.7,239.9,239.5,50.2,46.7,50.2,863.7,-25.6,50.2,0.0,-17.8,58.3,864.8,-33.8,-30.7,58.3,100.0,3333.0,3330.0,26.0,24.4,24.7,20000.0,855.9,0,0
109230,2026-08-11T04:34:19.296113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.6,4.5,0.0,0.9,1.0,239.5,239.5,240.0,27.2,26.5,25.8,862.3,-20.7,50.18,0.0,-37.0,35.9,861.7,-25.2,-25.4,35.9,100.0,3316.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0
109261,2026-08-11T04:34:35.285328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.9,0.2,7.3,0.0,1.6,3.0,236.6,236.4,236.7,30.6,27.7,29.2,863.7,-12.7,50.15,0.0,-17.0,58.3,863.9,-20.0,-21.2,58.3,100.0,3332.0,3329.0,26.0,24.4,24.7,20000.0,855.9,0,0
109292,2026-08-11T04:34:50.285372+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.4,1.0,0.0,1.0,2.0,239.4,239.2,239.9,34.9,33.7,35.0,860.7,-20.8,50.12,0.0,-19.7,35.9,861.1,-19.8,-17.3,35.9,100.0,3319.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
109354,2026-08-11T04:35:21.296901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.3,7.9,0.0,1.0,2.0,240.2,239.3,240.5,39.4,41.3,39.5,862.0,-16.5,50.16,0.0,-31.4,35.9,861.7,-24.4,-26.7,35.9,100.0,3314.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0
109385,2026-08-11T04:35:37.285956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.1,1.5,12.5,0.0,1.6,3.0,232.6,232.1,232.6,23.9,20.8,22.7,863.3,-13.6,50.09,0.0,-12.8,58.3,864.8,-26.1,-27.6,58.3,100.0,3331.0,3328.0,26.0,24.4,24.7,20000.0,855.9,0,0
109416,2026-08-11T04:35:52.285389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.8,8.3,0.0,1.0,2.0,239.7,239.2,239.9,26.9,26.6,26.0,861.9,-23.5,50.18,0.0,-15.0,35.9,861.1,-15.2,-16.9,35.9,100.0,3320.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
109509,2026-08-11T04:36:39.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,5.1,0.4,5.2,0.0,1.6,3.0,238.5,238.4,238.4,49.2,48.4,44.1,865.1,-34.1,50.21,0.0,-15.0,58.3,865.5,-28.9,-32.4,58.3,100.0,3333.0,3330.0,26.0,24.4,24.8,20000.0,855.9,0,0
109540,2026-08-11T04:36:54.285839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,0.7,8.8,0.0,0.9,2.0,234.7,234.3,235.5,35.2,33.6,34.8,861.4,-19.6,50.13,0.0,-19.2,36.3,862.1,-28.4,-27.9,36.3,100.0,3318.0,3316.0,25.2,24.3,24.5,20000.0,856.4,0,0
109571,2026-08-11T04:37:10.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,6.7,1.0,4.0,0.0,1.7,4.0,237.0,236.8,236.6,48.0,49.1,42.4,864.8,-24.0,50.2,0.0,-43.8,58.7,865.8,-28.0,-30.7,58.7,100.0,3346.0,3342.0,26.1,24.4,24.8,20000.0,855.9,0,0
109602,2026-08-11T04:37:25.285741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.3,6.5,0.0,0.9,2.0,238.2,238.1,238.9,35.5,35.1,35.6,861.4,-24.2,50.16,0.0,-21.2,36.3,862.7,-30.7,-29.9,36.3,100.0,3317.0,3315.0,25.2,24.3,24.6,20000.0,856.4,0,0
109664,2026-08-11T04:37:56.295484+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,1.5,8.7,0.0,0.9,2.0,235.1,234.9,235.9,33.0,31.7,32.6,860.9,-21.4,50.11,0.0,-18.4,36.3,862.4,-30.1,-31.1,36.3,100.0,3318.0,3316.0,25.2,24.3,24.6,20000.0,856.4,0,0
109695,2026-08-11T04:38:12.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.1,0.5,4.4,0.0,1.7,4.0,238.9,239.0,238.6,52.6,52.5,49.5,865.3,-33.9,50.17,0.0,-20.9,58.7,865.8,-29.5,-30.9,58.7,100.0,3336.0,3332.0,26.1,24.4,24.8,20000.0,855.9,0,0
109726,2026-08-11T04:38:27.285344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,5.2,1.6,3.3,0.0,0.9,1.0,237.2,236.6,237.2,45.7,42.7,47.9,860.8,-29.8,50.17,0.0,-26.6,36.3,862.4,-26.5,-27.1,36.3,100.0,3320.0,3319.0,25.2,24.3,24.6,20000.0,856.4,0,0
109757,2026-08-11T04:38:43.295454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.6,0.4,3.9,0.0,1.7,4.0,231.1,230.4,230.9,26.5,23.9,25.1,864.4,-16.1,50.1,0.0,-13.1,58.7,864.8,-20.0,-21.2,58.7,100.0,3332.0,3328.0,26.1,24.4,24.8,20000.0,855.9,0,0
109819,2026-08-11T04:39:14.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.7,0.7,6.7,0.0,1.7,4.0,237.5,237.5,237.4,30.2,27.5,29.0,865.1,-23.3,50.15,0.0,-23.4,58.7,865.8,-30.0,-27.2,58.7,100.0,3339.0,3335.0,26.1,24.4,24.8,20000.0,855.9,0,0
109850,2026-08-11T04:39:29.297015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.6,1.4,0.0,1.0,2.0,238.7,238.3,239.0,37.0,39.2,36.8,862.3,-18.8,50.16,0.0,-31.1,36.3,861.7,-20.2,-20.8,36.3,100.0,3314.0,3312.0,25.3,24.3,24.6,20000.0,856.4,0,0
109881,2026-08-11T04:39:45.296891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.5,1.1,9.2,0.0,1.7,5.0,235.3,234.6,235.0,25.9,22.4,24.5,864.4,-16.7,50.08,0.0,-14.9,59.1,865.5,-25.9,-27.1,59.1,100.0,3334.0,3329.0,26.1,24.4,24.8,20000.0,855.9,0,0
109912,2026-08-11T04:40:00.285345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.2,7.7,0.0,1.0,3.0,240.9,239.9,241.1,42.8,44.6,43.8,861.9,-22.3,50.16,0.0,-16.1,36.8,860.7,-14.6,-12.5,36.8,100.0,3320.0,3317.0,25.3,24.3,24.6,20000.0,856.4,0,0
110005,2026-08-11T04:40:47.295783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,5.1,0.1,1.0,0.0,1.7,4.0,237.7,236.9,237.9,28.3,23.2,27.0,864.7,-18.2,50.1,0.0,-18.1,59.1,864.8,-17.2,-16.5,59.1,100.0,3334.0,3330.0,26.1,24.4,24.8,20000.0,855.9,0,0
110036,2026-08-11T04:41:02.285323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,0.1,0.1,3.7,0.0,0.9,1.0,240.7,238.6,240.5,39.8,39.9,39.9,861.2,-21.7,50.15,0.0,-18.9,36.8,861.1,-18.0,-17.3,36.8,100.0,3318.0,3317.0,25.3,24.4,24.6,20000.0,856.4,0,0
110067,2026-08-11T04:41:18.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,7.9,0.4,9.5,0.0,1.7,5.0,237.4,236.6,237.2,34.4,29.2,26.5,866.6,-21.7,50.17,0.0,-21.7,59.1,866.2,-31.2,-27.7,59.1,100.0,3335.0,3330.0,26.1,24.4,24.8,20000.0,855.9,0,0
110129,2026-08-11T04:41:49.285411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,7.1,0.2,3.9,0.0,1.7,4.0,240.4,238.6,240.0,35.5,28.4,35.2,865.4,-22.5,50.18,0.0,-33.6,59.1,865.2,-18.6,-18.2,59.1,100.0,3336.0,3332.0,26.1,24.4,24.8,20000.0,855.9,0,0
110160,2026-08-11T04:42:04.296383+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,2.3,2.7,1.6,21.0,0.0,0.9,2.0,234.3,232.5,234.8,32.0,29.3,31.7,860.8,-12.9,50.11,0.0,-16.7,36.8,862.4,-33.9,-29.5,36.8,100.0,3325.0,3323.0,25.3,24.4,24.6,20000.0,856.4,0,0
110191,2026-08-11T04:42:20.314377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,7.5,0.4,6.9,0.0,1.7,5.0,239.2,238.1,238.4,43.2,35.7,43.2,866.1,-25.4,50.2,0.0,-19.5,59.1,866.5,-32.3,-30.8,59.1,100.0,3338.0,3333.0,26.1,24.4,24.8,20000.0,855.9,0,0
110222,2026-08-11T04:42:35.285403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.1,1.8,17.3,0.0,0.9,2.0,238.6,237.5,238.4,40.1,42.3,39.2,860.9,-16.6,50.19,0.0,-25.8,36.8,862.7,-33.9,-30.1,36.8,100.0,3318.0,3316.0,25.3,24.4,24.7,20000.0,856.4,0,0
110284,2026-08-11T04:43:06.285319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.1,0.9,1.2,0.0,0.9,2.0,237.6,237.2,238.4,34.4,33.6,34.7,861.2,-22.1,50.13,0.0,-20.1,37.2,862.1,-23.3,-22.6,37.2,100.0,3317.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0
110315,2026-08-11T04:43:22.285366+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.7,0.8,4.2,0.0,1.7,5.0,239.3,239.1,239.3,34.8,31.1,33.3,866.1,-28.4,50.16,0.0,-21.7,59.5,866.9,-32.6,-32.9,59.5,100.0,3341.0,3336.0,26.1,24.4,24.8,20000.0,855.9,0,0
110346,2026-08-11T04:43:37.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,6.1,0.9,8.1,0.0,0.9,1.0,239.6,239.0,239.7,37.5,40.9,34.8,863.0,-28.1,50.21,0.0,-25.7,37.2,862.1,-20.0,-20.9,37.2,100.0,3316.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0
110377,2026-08-11T04:43:53.296116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.9,0.9,8.5,0.0,1.7,5.0,232.8,232.8,233.1,29.3,26.4,27.8,865.6,-17.8,50.12,0.0,-18.3,59.5,866.5,-26.3,-27.4,59.5,100.0,3341.0,3336.0,26.1,24.4,24.8,20000.0,855.9,0,0
110439,2026-08-11T04:44:24.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.9,0.6,2.2,0.0,1.7,6.0,237.3,237.1,237.4,33.1,27.2,32.6,866.3,-25.9,50.19,0.0,-20.9,59.5,866.9,-28.1,-28.6,59.5,100.0,3346.0,3340.0,26.1,24.4,24.8,20000.0,855.9,0,0
110470,2026-08-11T04:44:39.295916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,5.1,0.0,2.8,0.0,0.9,1.0,237.6,237.0,237.9,46.0,43.4,48.5,861.1,-17.7,50.17,0.0,-26.8,37.2,861.1,-14.9,-13.3,37.2,100.0,3319.0,3318.0,25.3,24.4,24.7,20000.0,856.4,0,0
110532,2026-08-11T04:45:10.285423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,5.3,1.8,3.9,0.0,1.0,1.0,239.5,239.3,240.0,46.2,43.5,48.8,860.9,-29.8,50.17,0.0,-30.0,37.2,862.7,-25.9,-28.6,37.2,100.0,3322.0,3321.0,25.4,24.4,24.7,20000.0,856.4,0,0
110594,2026-08-11T04:45:41.295988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.3,2.0,15.3,0.4,1.0,2.0,235.1,234.6,235.7,33.1,31.8,32.8,861.1,-17.1,50.14,0.0,-17.5,37.6,863.1,-32.4,-30.8,37.2,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0
110625,2026-08-11T04:45:57.285772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,4.5,0.0,3.8,0.0,1.7,6.0,239.8,239.7,239.7,33.7,29.2,31.7,866.5,-18.8,50.17,0.0,-24.0,59.9,866.5,-22.6,-21.6,59.9,100.0,3342.0,3336.0,26.1,24.4,24.8,20000.0,855.9,0,0
110656,2026-08-11T04:46:12.296214+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.5,1.3,5.2,0.0,1.0,2.0,237.6,237.1,238.3,32.6,32.1,32.6,861.4,-21.2,50.13,0.0,-19.4,37.6,862.7,-26.4,-26.6,37.6,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0
110687,2026-08-11T04:46:28.296167+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,7.7,1.1,3.6,0.0,1.7,5.0,238.0,238.0,237.7,35.6,33.4,27.9,868.0,-28.2,50.18,0.0,-19.6,59.9,866.9,-24.6,-24.7,59.9,100.0,3345.0,3340.0,26.1,24.4,24.8,20000.0,855.9,0,0
110749,2026-08-11T04:46:59.296052+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,6.9,1.9,3.4,0.0,1.7,6.0,238.3,238.0,237.9,36.1,35.0,29.2,868.1,-15.2,50.18,0.0,-34.8,59.9,866.2,-18.6,-18.8,59.9,100.0,3344.0,3338.0,26.1,24.4,24.8,20000.0,855.9,0,0
110780,2026-08-11T04:47:14.295515+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.8,1.7,1.7,0.0,1.0,2.0,239.2,238.1,239.6,54.7,58.5,56.5,861.0,-30.1,50.19,0.0,-16.2,37.6,862.7,-28.4,-29.0,37.6,100.0,3325.0,3323.0,25.4,24.4,24.7,20000.0,856.4,0,0
110811,2026-08-11T04:47:30.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,1.3,12.6,0.0,1.7,6.0,236.5,236.5,236.8,36.9,33.8,35.4,867.2,-25.6,50.16,0.0,-22.1,59.9,868.5,-38.2,-35.8,59.9,100.0,3343.0,3337.0,26.1,24.4,24.8,20000.0,855.9,0,0
110842,2026-08-11T04:47:45.295812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,1.1,2.1,0.0,1.0,2.0,238.7,238.1,239.0,45.0,44.8,47.4,861.6,-30.2,50.18,0.0,-28.7,37.6,862.7,-28.1,-27.3,37.6,100.0,3323.0,3321.0,25.4,24.4,24.7,20000.0,856.4,0,0
110904,2026-08-11T04:48:16.295558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.2,2.8,0.0,1.0,2.0,240.8,240.6,241.2,35.2,35.5,36.1,861.5,-21.8,50.15,0.0,-32.5,37.6,861.7,-19.0,-20.0,37.6,100.0,3322.0,3320.0,25.4,24.4,24.7,20000.0,856.4,0,0
110935,2026-08-11T04:48:32.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.0,0.9,6.5,0.0,1.7,7.0,240.7,240.4,240.3,36.3,32.3,34.6,866.6,-31.6,50.15,0.0,-25.7,60.3,867.5,-25.1,-26.5,60.3,100.0,3345.0,3338.0,26.1,24.4,24.8,20000.0,855.9,0,0
110966,2026-08-11T04:48:47.286077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.3,0.2,10.8,0.0,1.0,2.0,238.3,238.5,238.6,29.8,26.5,28.1,861.3,-24.2,50.16,0.0,-29.1,37.9,861.1,-13.4,-11.7,37.9,100.0,3319.0,3317.0,25.4,24.4,24.7,20000.0,856.4,0,0
110997,2026-08-11T04:49:03.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,1.0,9.2,0.0,1.7,7.0,230.2,230.2,229.9,20.4,19.5,18.7,866.5,-17.3,50.08,0.0,-11.8,60.3,867.5,-26.5,-26.2,60.3,100.0,3344.0,3337.0,26.1,24.4,24.8,20000.0,855.9,0,0
111059,2026-08-11T04:49:34.285936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.3,0.2,0.0,1.7,7.0,241.0,241.0,240.6,39.9,37.4,38.5,867.2,-23.4,50.16,0.0,-22.4,60.3,867.5,-23.6,-22.6,60.3,100.0,3344.0,3337.0,26.1,24.4,24.8,20000.0,855.9,0,0
111090,2026-08-11T04:49:49.295584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.5,9.4,0.0,1.0,2.0,231.5,231.4,231.7,28.6,27.7,27.6,860.2,-10.5,50.07,0.0,-10.7,37.9,861.7,-19.9,-20.6,37.9,100.0,3315.0,3313.0,25.4,24.4,24.7,20000.0,856.4,0,0
111121,2026-08-11T04:50:05.285429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.4,2.3,0.0,1.7,7.0,239.1,239.8,239.3,31.7,30.8,30.3,866.8,-22.5,50.11,0.0,-19.7,60.3,867.2,-20.2,-20.5,60.3,100.0,3347.0,3340.0,26.1,24.4,24.8,20000.0,855.9,0,0
111152,2026-08-11T04:50:20.285331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.1,1.2,7.8,0.0,1.0,2.0,237.7,237.7,238.3,32.0,32.6,29.5,861.2,-17.9,50.11,0.0,-20.4,37.9,862.4,-25.7,-24.9,37.9,100.0,3320.0,3318.0,25.4,24.4,24.7,20000.0,856.4,0,0
111214,2026-08-11T04:50:51.285413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,13.8,0.0,1.0,2.0,232.2,232.5,232.7,28.2,27.3,27.2,860.3,-10.4,50.08,0.0,-13.9,37.9,861.7,-24.2,-24.2,37.9,100.0,3322.0,3320.0,25.4,24.4,24.7,20000.0,856.4,0,0
111245,2026-08-11T04:51:07.285319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.4,3.2,0.0,1.7,8.0,241.6,241.8,241.4,38.5,36.2,36.6,867.5,-23.7,50.16,0.0,-16.5,60.3,867.9,-26.9,-25.3,60.3,100.0,3349.0,3341.0,26.1,24.4,24.8,20000.0,855.9,0,0
111276,2026-08-11T04:51:22.295583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,1.0,0.0,1.0,1.0,239.1,239.2,239.4,38.5,39.5,40.3,861.4,-21.3,50.13,0.0,-26.5,37.9,862.1,-20.3,-21.4,37.9,100.0,3320.0,3319.0,25.4,24.4,24.7,20000.0,856.4,0,0
111307,2026-08-11T04:51:38.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.3,0.2,6.3,0.0,1.7,7.0,232.4,232.3,232.3,22.3,21.8,21.0,867.1,-7.7,50.12,0.0,-12.3,60.7,866.9,-14.0,-13.7,60.7,100.0,3343.0,3336.0,26.1,24.4,24.8,20000.0,855.9,0,0
111369,2026-08-11T04:52:09.285347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.1,5.6,0.0,1.7,7.0,238.6,238.8,238.4,29.3,28.4,28.1,867.1,-12.8,50.11,0.0,-15.1,60.7,867.2,-18.4,-18.5,60.7,100.0,3352.0,3345.0,26.1,24.4,24.8,20000.0,855.9,0,0
111400,2026-08-11T04:52:24.285684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,3.5,0.0,1.1,1.0,239.1,239.4,239.6,26.6,25.6,25.4,860.9,-20.2,50.14,0.0,-22.6,38.3,862.1,-23.7,-24.9,38.3,100.0,3318.0,3317.0,25.4,24.3,24.7,20000.0,856.4,0,0
111431,2026-08-11T04:52:40.285344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,1.7,12.6,0.0,1.7,7.0,230.3,230.3,230.0,19.7,18.9,18.0,866.5,-11.7,50.07,0.0,-10.1,60.7,868.2,-24.3,-23.9,60.7,100.0,3349.0,3342.0,26.1,24.4,24.8,20000.0,855.9,0,0
111462,2026-08-11T04:52:55.295793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.5,0.4,6.5,0.0,1.1,1.0,241.2,241.7,242.1,31.0,33.5,31.1,861.5,-19.6,50.14,0.0,-23.1,38.3,861.1,-13.1,-6.0,38.3,100.0,3312.0,3311.0,25.4,24.3,24.7,20000.0,856.4,0,0
111524,2026-08-11T04:53:26.296469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.9,3.9,0.0,1.1,2.0,239.0,239.0,239.5,28.5,30.7,28.3,861.2,-19.4,50.14,0.0,-17.8,38.3,862.1,-23.3,-23.9,38.3,100.0,3316.0,3314.0,25.4,24.3,24.7,20000.0,856.4,0,0
111586,2026-08-11T04:53:57.295931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.5,1.9,0.0,1.1,2.0,235.5,235.6,236.1,27.7,27.5,27.5,860.6,-16.4,50.09,0.0,-12.7,38.3,861.1,-14.5,-15.1,38.3,100.0,3320.0,3318.0,25.4,24.3,24.7,20000.0,856.4,0,0
111617,2026-08-11T04:54:13.285397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.4,4.1,0.0,1.7,7.0,234.9,235.0,234.5,21.0,20.2,19.2,867.1,-15.1,50.07,0.0,-11.9,60.7,867.5,-19.2,-18.6,60.7,100.0,3351.0,3344.0,26.1,24.4,24.8,20000.0,855.9,0,0
111679,2026-08-11T04:54:44.285331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.0,0.9,5.2,0.0,1.7,7.0,239.2,239.7,239.2,33.0,33.1,30.1,868.1,-18.1,50.14,0.0,-18.6,60.7,867.2,-12.9,-13.3,60.7,100.0,3345.0,3338.0,26.1,24.4,24.8,20000.0,855.9,0,0
111710,2026-08-11T04:54:59.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.6,5.7,0.0,1.1,1.0,228.8,228.9,229.1,28.1,27.3,27.3,859.8,-12.3,50.04,0.0,-9.0,38.3,861.4,-18.0,-18.6,38.3,100.0,3318.0,3317.0,25.4,24.3,24.7,20000.0,856.4,0,0
111741,2026-08-11T04:55:15.285340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.5,0.3,0.0,1.7,6.0,242.2,242.8,242.1,30.0,29.0,28.2,868.0,-17.5,50.14,0.0,-19.8,61.1,867.5,-17.2,-17.3,61.1,100.0,3348.0,3342.0,26.1,24.4,24.8,20000.0,855.9,0,0
111772,2026-08-11T04:55:30.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.3,0.1,0.0,1.1,2.0,241.1,241.3,241.6,28.0,30.3,28.1,860.8,-21.9,50.12,0.0,-23.6,38.3,862.1,-22.0,-23.0,38.3,100.0,3316.0,3314.0,25.4,24.3,24.7,20000.0,856.4,0,0
111834,2026-08-11T04:56:01.285649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.5,5.9,0.0,1.1,1.0,235.3,235.3,235.6,26.2,25.6,25.4,860.2,-15.3,50.08,0.0,-13.3,38.3,861.7,-21.2,-22.5,38.3,100.0,3318.0,3317.0,25.4,24.3,24.7,20000.0,856.4,0,0
111865,2026-08-11T04:56:17.296941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.1,5.3,0.0,1.7,8.0,241.2,241.2,240.9,30.3,27.7,27.9,868.4,-18.2,50.14,0.0,-19.1,61.1,868.5,-23.5,-22.4,61.1,100.0,3353.0,3345.0,26.1,24.4,24.8,20000.0,855.9,0,0
111896,2026-08-11T04:56:32.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.2,3.1,0.0,1.1,2.0,239.5,239.7,239.9,34.6,36.8,35.3,861.6,-17.5,50.13,0.0,-13.8,38.7,861.4,-14.4,-15.0,38.7,100.0,3316.0,3314.0,25.4,24.3,24.7,20000.0,856.4,0,0
111927,2026-08-11T04:56:48.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.1,16.6,0.0,1.7,8.0,228.9,229.1,228.7,18.1,17.2,16.3,867.1,-3.9,50.07,0.0,-7.6,61.1,868.2,-20.5,-20.5,61.1,100.0,3348.0,3340.0,26.1,24.4,24.8,20000.0,855.9,0,0
111989,2026-08-11T04:57:19.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.6,14.0,0.0,1.7,7.0,236.4,236.4,236.1,24.3,23.7,22.6,867.9,-9.2,50.1,0.0,-18.0,61.1,868.5,-23.2,-21.6,61.1,100.0,3355.0,3348.0,26.1,24.4,24.8,20000.0,855.9,0,0
112020,2026-08-11T04:57:34.285847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,0.8,7.1,0.0,1.1,1.0,235.2,235.5,236.0,25.8,25.9,25.5,860.9,-13.7,50.09,0.0,-13.9,38.7,861.7,-20.8,-20.5,38.7,100.0,3316.0,3315.0,25.4,24.3,24.7,20000.0,856.4,0,0
112051,2026-08-11T04:57:50.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.1,10.5,0.0,1.7,6.0,233.6,233.8,233.3,18.9,17.9,17.0,867.4,-13.1,50.07,0.0,-10.6,61.1,868.5,-23.6,-21.6,61.1,100.0,3354.0,3348.0,26.1,24.4,24.8,20000.0,855.9,0,0
112144,2026-08-11T04:58:36.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.3,5.8,0.0,1.1,1.0,233.4,233.2,233.6,25.7,25.5,25.4,860.4,-16.2,50.07,0.0,-11.1,38.7,861.7,-22.0,-21.0,38.7,100.0,3320.0,3319.0,25.4,24.3,24.7,20000.0,856.4,0,0
112175,2026-08-11T04:58:52.285671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.2,3.3,0.0,1.7,6.0,242.2,242.4,242.0,29.7,28.7,27.9,868.4,-18.1,50.12,0.0,-20.8,61.1,868.2,-14.8,-13.9,61.1,100.0,3349.0,3343.0,26.1,24.4,24.8,20000.0,855.9,0,0
112206,2026-08-11T04:59:07.285630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.2,7.8,0.0,1.1,1.0,235.9,235.7,236.2,25.7,25.6,25.4,860.5,-13.2,50.08,0.0,-12.6,38.7,861.7,-21.0,-21.8,38.7,100.0,3320.0,3319.0,25.4,24.3,24.7,20000.0,856.4,0,0
112237,2026-08-11T04:59:23.285818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.1,0.3,3.5,0.0,1.7,7.0,238.9,239.2,238.7,25.3,22.9,22.2,868.5,-19.1,50.14,0.0,-23.8,61.5,868.2,-15.6,-16.6,61.5,100.0,3351.0,3344.0,26.1,24.4,24.8,20000.0,855.9,0,0
112299,2026-08-11T04:59:54.285322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,7.5,0.0,1.7,7.0,237.8,238.3,237.8,24.7,24.4,23.4,868.4,-18.2,50.1,0.0,-12.6,61.5,867.9,-10.7,-10.3,61.5,100.0,3348.0,3341.0,26.1,24.4,24.8,20000.0,855.9,0,0
112330,2026-08-11T05:00:09.295984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.6,9.7,0.0,1.1,1.0,233.4,233.4,233.8,26.4,25.3,25.4,860.1,-12.5,50.05,0.0,-11.4,38.7,861.7,-22.2,-22.3,38.7,100.0,3321.0,3320.0,25.4,24.3,24.7,20000.0,856.4,0,0
112361,2026-08-11T05:00:25.295505+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.9,4.8,0.0,1.7,7.0,236.8,237.1,236.9,24.4,23.9,22.7,868.3,-15.9,50.11,0.0,-13.2,61.5,869.2,-20.7,-23.0,61.5,100.0,3353.0,3346.0,26.1,24.4,24.8,20000.0,855.9,0,0
