id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
112392,2026-08-11T05:00:40.297564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.8,0.2,5.0,0.0,1.0,1.0,239.3,239.2,239.8,32.6,35.4,33.3,861.2,-20.1,50.13,0.0,-20.5,39.1,861.4,-15.1,-15.1,39.1,100.0,3316.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
112454,2026-08-11T05:01:11.286291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.0,0.8,0.0,1.0,1.0,241.2,241.9,241.9,27.3,27.7,27.0,861.1,-14.3,50.11,0.0,-17.0,39.1,861.1,-15.1,-16.0,39.1,100.0,3315.0,3314.0,25.4,24.4,24.7,20000.0,856.4,0,0
112485,2026-08-11T05:01:27.295428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.1,0.3,2.9,0.0,1.8,7.0,240.9,241.3,240.9,30.0,27.1,25.9,869.2,-26.2,50.14,0.0,-17.1,61.5,869.5,-23.3,-22.7,61.5,100.0,3351.0,3344.0,26.2,24.4,24.8,20000.0,855.9,0,0
112516,2026-08-11T05:01:42.296402+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,0.8,8.2,0.0,1.0,3.0,239.6,239.3,239.9,33.0,35.5,33.4,861.2,-16.7,50.13,0.0,-14.8,39.1,860.4,-8.5,-2.8,39.1,100.0,3318.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
112547,2026-08-11T05:01:58.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.9,9.7,0.0,1.8,7.0,236.8,237.1,237.1,23.6,21.7,22.1,868.6,-13.5,50.08,0.0,-14.4,61.5,869.5,-23.2,-23.1,61.5,100.0,3355.0,3348.0,26.2,24.4,24.8,20000.0,855.9,0,0
112640,2026-08-11T05:02:44.286384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.8,1.2,13.1,0.0,1.0,1.0,229.5,228.7,230.1,26.6,23.8,25.8,860.2,-6.7,50.05,0.0,-7.3,39.1,861.4,-19.8,-21.2,39.1,100.0,3313.0,3312.0,25.4,24.4,24.7,20000.0,856.4,0,0
112671,2026-08-11T05:03:00.295971+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,4.2,0.8,4.4,0.0,1.8,6.0,241.4,241.3,241.4,29.7,25.5,27.5,869.3,-15.1,50.12,0.0,-21.2,61.5,868.5,-10.7,-10.8,61.5,100.0,3350.0,3344.0,26.2,24.4,24.8,20000.0,855.9,0,0
112702,2026-08-11T05:03:15.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.1,1.2,5.4,0.0,1.0,2.0,234.5,233.7,234.9,24.5,22.4,23.7,860.2,-13.5,50.08,0.0,-12.4,39.1,861.4,-18.9,-19.4,39.1,100.0,3320.0,3318.0,25.4,24.4,24.7,20000.0,856.4,0,0
112764,2026-08-11T05:03:46.285645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.8,1.7,17.6,0.0,1.0,2.0,232.6,231.8,233.0,25.5,20.7,25.1,859.4,-3.4,50.02,0.0,-6.9,39.1,861.1,-21.0,-18.1,39.1,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0
112795,2026-08-11T05:04:02.285780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.6,0.3,1.5,0.0,1.8,6.0,236.7,235.9,236.5,21.7,18.1,20.3,868.5,-11.2,50.08,0.0,-10.3,61.8,868.2,-9.7,-10.3,61.8,100.0,3349.0,3343.0,26.2,24.4,24.8,20000.0,855.9,0,0
112826,2026-08-11T05:04:17.295951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,1.0,0.8,0.0,1.0,2.0,240.3,239.5,240.4,27.9,27.1,27.8,860.4,-18.6,50.1,0.0,-13.9,39.1,861.4,-17.8,-17.0,39.1,100.0,3316.0,3314.0,25.4,24.4,24.7,20000.0,856.4,0,0
112857,2026-08-11T05:04:33.296215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,2.6,1.1,4.8,0.0,1.8,6.0,233.4,232.2,232.8,18.6,16.0,17.5,867.8,-12.2,50.06,0.0,-7.0,61.8,868.9,-17.0,-17.6,61.8,100.0,3353.0,3347.0,26.2,24.4,24.8,20000.0,855.9,0,0
112919,2026-08-11T05:05:04.285320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.6,15.2,0.0,1.8,5.0,229.5,229.0,229.4,14.8,12.8,12.7,867.6,-1.9,50.03,0.0,-3.9,61.8,869.2,-17.1,-17.0,61.8,100.0,3350.0,3345.0,26.2,24.4,24.8,20000.0,855.9,0,0
112950,2026-08-11T05:05:19.285596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.0,5.2,0.0,1.0,1.0,243.4,243.3,243.9,26.1,25.4,26.2,860.4,-15.4,50.08,0.0,-17.0,39.5,860.4,-10.2,-9.6,39.5,100.0,3312.0,3311.0,25.4,24.4,24.7,20000.0,856.4,0,0
112981,2026-08-11T05:05:35.295998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.8,0.4,3.5,0.0,1.8,5.0,240.0,239.9,240.3,24.1,20.3,22.0,868.5,-20.8,50.07,0.0,-13.3,61.8,868.9,-17.3,-17.0,61.8,100.0,3350.0,3345.0,26.2,24.4,24.8,20000.0,855.9,0,0
113012,2026-08-11T05:05:50.296762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.1,0.7,3.7,0.0,1.0,2.0,238.3,237.5,239.0,24.7,21.6,24.2,860.8,-9.3,50.1,0.0,-11.7,39.5,860.1,-5.6,0.8,39.5,100.0,3312.0,3310.0,25.4,24.4,24.7,20000.0,856.4,0,0
113074,2026-08-11T05:06:21.295436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.1,0.9,3.6,0.0,1.0,2.0,241.4,240.3,241.5,23.8,22.7,23.1,860.5,-16.0,50.08,0.0,-15.0,39.5,861.4,-19.6,-19.4,39.5,100.0,3319.0,3317.0,25.4,24.4,24.7,20000.0,856.4,0,0
113105,2026-08-11T05:06:37.296186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,5.4,0.4,0.4,0.0,1.8,5.0,239.8,238.7,239.3,27.0,21.6,23.8,868.9,-12.2,50.12,0.0,-15.2,61.8,868.5,-11.8,-11.7,61.8,100.0,3353.0,3348.0,26.2,24.4,24.8,20000.0,855.9,0,0
113167,2026-08-11T05:07:08.285339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.2,0.3,1.8,0.0,1.8,5.0,242.9,242.0,242.4,27.5,22.3,25.0,869.2,-12.1,50.11,0.0,-14.2,61.8,868.9,-13.9,-14.4,61.8,100.0,3352.0,3347.0,26.2,24.4,24.8,20000.0,855.9,0,0
113229,2026-08-11T05:07:39.296326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,6.1,1.2,7.2,0.0,1.8,4.0,236.6,235.7,236.7,36.7,30.6,35.4,870.1,-18.7,50.13,0.0,-15.4,61.8,868.9,-11.5,-11.3,61.8,100.0,3350.0,3346.0,26.2,24.4,24.8,20000.0,855.9,0,0
113260,2026-08-11T05:07:54.285328+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,2.3,5.6,1.8,21.9,0.0,1.1,2.0,235.3,233.2,235.5,27.4,21.8,26.4,859.9,-0.6,50.06,0.0,-11.3,39.5,861.7,-22.5,-20.8,39.5,100.0,3316.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0
113291,2026-08-11T05:08:10.295540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,5.2,0.5,11.4,0.0,1.8,4.0,241.2,240.0,240.8,26.4,21.2,25.2,869.4,-10.7,50.12,0.0,-14.4,62.2,869.9,-22.1,-21.4,62.2,100.0,3353.0,3349.0,26.2,24.4,24.8,20000.0,855.9,0,0
113322,2026-08-11T05:08:25.286126+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,1.1,4.3,0.0,1.1,2.0,240.0,238.9,240.5,25.5,23.7,24.8,860.6,-17.0,50.13,0.0,-23.6,39.5,861.7,-21.3,-20.5,39.5,100.0,3316.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0
113384,2026-08-11T05:08:56.285344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.3,0.5,1.1,0.0,1.1,1.0,242.0,241.1,242.2,31.4,29.3,31.6,860.9,-16.1,50.12,0.0,-15.7,39.5,861.4,-17.2,-16.5,39.5,100.0,3321.0,3320.0,25.5,24.4,24.7,20000.0,856.4,0,0
113415,2026-08-11T05:09:12.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,5.9,0.2,6.6,0.0,1.8,4.0,238.6,237.3,238.3,29.9,24.0,28.9,870.0,-13.8,50.11,0.0,-26.4,62.2,870.2,-20.4,-20.1,62.2,100.0,3355.0,3351.0,26.2,24.4,24.8,20000.0,855.9,0,0
113446,2026-08-11T05:09:27.295665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.7,0.4,5.5,0.4,1.1,1.0,238.6,237.3,238.9,35.7,35.3,36.0,861.8,-22.7,50.14,0.0,-14.4,39.9,861.4,-17.2,-17.0,39.5,100.0,3319.0,3318.0,25.5,24.4,24.7,20000.0,856.4,0,0
113477,2026-08-11T05:09:43.296182+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,3.4,1.0,8.3,0.0,1.8,4.0,230.7,229.3,230.5,21.1,17.7,19.9,869.5,-15.6,50.06,0.0,-10.8,62.2,870.5,-23.9,-24.6,62.2,100.0,3357.0,3353.0,26.2,24.4,24.8,20000.0,855.9,0,0
113539,2026-08-11T05:10:14.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,5.1,0.5,0.4,0.0,1.8,4.0,240.8,240.0,240.2,38.5,33.4,36.9,870.0,-26.8,50.16,0.0,-23.3,62.2,870.5,-26.4,-24.6,62.2,100.0,3355.0,3351.0,26.2,24.4,24.8,20000.0,855.9,0,0
113570,2026-08-11T05:10:29.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.9,8.4,0.0,1.1,2.0,238.3,237.5,238.6,35.0,34.6,35.5,861.2,-19.0,50.12,0.0,-16.6,39.9,862.1,-27.4,-25.0,39.9,100.0,3323.0,3321.0,25.5,24.4,24.8,20000.0,856.4,0,0
113601,2026-08-11T05:10:45.290160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.8,0.5,10.6,0.0,1.8,3.0,240.0,239.5,239.4,39.3,34.5,38.1,870.0,-31.8,50.17,0.0,-14.7,62.2,870.5,-21.2,-21.4,62.2,100.0,3357.0,3354.0,26.2,24.4,24.8,20000.0,855.9,0,0
113632,2026-08-11T05:11:00.285489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,1.2,0.9,0.0,1.1,2.0,231.9,231.1,232.1,29.4,28.1,28.6,860.5,-19.7,50.08,0.0,-12.6,39.9,861.7,-18.8,-19.3,39.9,100.0,3314.0,3312.0,25.5,24.4,24.8,20000.0,856.4,0,0
113694,2026-08-11T05:11:31.296359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,1.4,10.3,0.0,1.1,2.0,237.6,237.1,237.8,36.6,34.7,37.1,861.3,-17.3,50.17,0.0,-28.4,39.9,862.7,-27.6,-28.8,39.9,100.0,3327.0,3325.0,25.5,24.4,24.8,20000.0,856.4,0,0
113725,2026-08-11T05:11:47.285334+00:00,external_ems_1,bess_1,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.3,3.9,0.5,22.5,0.0,1.8,3.0,238.3,238.4,238.1,56.0,52.1,55.6,870.7,-38.9,50.19,0.0,-34.3,62.6,870.2,-16.4,-16.8,62.6,100.0,3355.0,3352.0,26.2,24.4,24.8,20000.0,855.9,0,0
113756,2026-08-11T05:12:02.285340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,1.6,15.1,0.0,1.1,2.0,237.5,237.3,238.4,30.2,29.4,30.0,861.1,-15.3,50.11,0.0,-19.1,39.9,862.7,-30.4,-26.8,39.9,100.0,3326.0,3324.0,25.5,24.4,24.8,20000.0,856.4,0,0
113787,2026-08-11T05:12:18.296311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,4.9,0.9,8.7,0.0,1.8,3.0,241.1,241.1,240.8,40.6,35.7,39.7,870.3,-20.7,50.17,0.0,-27.3,62.6,871.2,-29.4,-27.6,62.6,100.0,3358.0,3355.0,26.2,24.4,24.8,20000.0,855.9,0,0
113849,2026-08-11T05:12:49.295801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.7,11.1,0.0,1.8,3.0,233.6,233.7,234.1,24.8,22.2,23.4,870.2,-11.7,50.1,0.0,-13.0,62.6,870.9,-22.8,-22.6,62.6,100.0,3357.0,3354.0,26.2,24.4,24.8,20000.0,855.9,0,0
113880,2026-08-11T05:13:04.285626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.5,1.1,6.3,0.0,1.2,1.0,238.3,237.9,238.9,31.0,30.5,30.9,861.0,-14.1,50.12,0.0,-19.2,40.4,862.1,-20.4,-21.8,40.4,100.0,3317.0,3316.0,25.6,24.4,24.8,20000.0,856.4,0,0
113911,2026-08-11T05:13:20.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.1,0.7,11.8,0.0,1.8,3.0,237.7,237.5,237.7,28.9,25.8,27.1,870.8,-17.0,50.13,0.0,-17.8,62.6,871.5,-28.8,-26.4,62.6,100.0,3365.0,3362.0,26.2,24.4,24.8,20000.0,855.9,0,0
113942,2026-08-11T05:13:35.285322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.8,4.2,0.0,1.2,1.0,239.6,239.1,239.6,29.2,28.8,28.8,861.6,-20.1,50.17,0.0,-18.9,40.4,862.4,-24.3,-26.2,40.4,100.0,3320.0,3318.0,25.6,24.4,24.8,20000.0,856.4,0,0
114004,2026-08-11T05:14:06.296784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.9,0.6,2.9,0.0,1.2,2.0,237.2,236.9,237.7,45.4,44.6,48.5,861.1,-23.0,50.14,0.0,-18.9,40.4,861.7,-20.1,-19.0,40.4,100.0,3322.0,3320.0,25.6,24.4,24.8,20000.0,856.4,0,0
114035,2026-08-11T05:14:22.285402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.5,0.8,7.0,0.0,1.8,3.0,239.0,238.5,238.4,36.4,31.9,35.0,870.7,-23.1,50.18,0.0,-17.3,62.6,871.5,-30.1,-28.1,62.6,100.0,3366.0,3363.0,26.2,24.4,24.8,20000.0,855.9,0,0
114066,2026-08-11T05:14:37.296205+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,2.1,18.1,0.0,1.2,2.0,237.3,237.5,237.9,29.5,29.3,28.4,860.6,-7.2,50.08,0.0,-12.5,40.4,862.7,-25.3,-26.6,40.4,100.0,3325.0,3323.0,25.6,24.4,24.8,20000.0,856.4,0,0
114097,2026-08-11T05:14:53.296107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.8,3.3,0.0,1.8,3.0,241.0,241.6,241.0,34.6,32.7,32.6,871.0,-18.5,50.13,0.0,-19.5,63.0,870.2,-15.2,-14.3,63.0,100.0,3356.0,3353.0,26.2,24.4,24.8,20000.0,855.9,0,0
114159,2026-08-11T05:15:24.295496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,1.2,0.5,0.0,1.8,2.0,238.5,239.1,238.4,40.5,41.8,39.3,871.7,-18.8,50.16,0.0,-23.3,63.0,870.5,-19.3,-18.7,63.0,100.0,3358.0,3356.0,26.2,24.4,24.8,20000.0,855.9,0,0
114221,2026-08-11T05:15:55.285365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.0,7.1,0.0,1.8,2.0,240.4,240.5,240.0,38.4,36.1,36.3,871.2,-20.2,50.15,0.0,-20.5,63.0,870.2,-13.1,-13.3,63.0,100.0,3353.0,3351.0,26.2,24.4,24.8,20000.0,855.9,0,0
114252,2026-08-11T05:16:10.285741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.2,5.4,0.0,1.2,1.0,232.1,232.0,232.4,28.0,27.2,26.9,860.9,-19.1,50.06,0.0,-12.0,40.7,862.1,-24.5,-23.3,40.7,100.0,3320.0,3319.0,25.6,24.4,24.8,20000.0,856.4,0,0
114314,2026-08-11T05:16:41.297176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,0.7,1.5,0.0,1.2,2.0,239.3,239.9,239.9,29.4,26.8,28.0,861.0,-16.4,50.15,0.0,-25.6,40.7,861.7,-17.9,-17.7,40.7,100.0,3318.0,3316.0,25.6,24.4,24.8,20000.0,856.4,0,0
114345,2026-08-11T05:16:57.295483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.8,2.4,0.0,1.9,2.0,229.1,229.4,228.8,20.6,19.8,18.8,870.1,-18.2,50.07,0.0,-9.2,63.0,870.9,-20.6,-22.0,63.0,100.0,3356.0,3354.0,26.2,24.3,24.8,20000.0,855.9,0,0
114376,2026-08-11T05:17:12.285571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,0.4,2.0,0.0,1.2,1.0,239.7,240.0,240.5,29.8,30.4,29.8,861.0,-15.8,50.12,0.0,-19.4,40.7,861.4,-17.8,-18.5,40.7,100.0,3321.0,3320.0,25.6,24.4,24.8,20000.0,856.4,0,0
114407,2026-08-11T05:17:28.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.4,12.0,0.0,1.9,3.0,238.6,239.3,238.7,29.0,27.9,27.1,870.8,-11.8,50.14,0.0,-23.3,63.0,871.2,-23.8,-23.7,63.0,100.0,3359.0,3356.0,26.2,24.3,24.8,20000.0,855.9,0,0
114469,2026-08-11T05:17:59.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.1,7.8,0.0,1.9,2.0,236.0,236.4,236.0,22.8,22.3,21.3,870.1,-15.2,50.07,0.0,-12.7,63.0,871.2,-23.0,-24.1,63.0,100.0,3359.0,3357.0,26.2,24.3,24.8,20000.0,855.9,0,0
114500,2026-08-11T05:18:14.285423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,1.2,0.0,1.2,2.0,241.2,241.2,241.4,29.8,27.8,29.0,860.9,-18.2,50.13,0.0,-15.3,40.7,861.7,-17.0,-17.8,40.7,100.0,3315.0,3313.0,25.6,24.4,24.7,20000.0,856.4,0,0
114531,2026-08-11T05:18:30.296288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,0.3,0.5,0.0,1.9,2.0,239.8,239.8,239.3,28.7,26.0,25.9,870.5,-14.6,50.14,0.0,-25.6,63.4,870.2,-14.1,-14.3,63.4,100.0,3360.0,3358.0,26.2,24.3,24.7,20000.0,855.9,0,0
114562,2026-08-11T05:18:45.295478+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,0.9,0.0,1.2,1.0,239.9,240.1,240.3,25.2,25.2,24.1,860.6,-13.5,50.07,0.0,-10.9,40.7,861.1,-12.6,-8.5,40.7,100.0,3319.0,3318.0,25.6,24.4,24.7,20000.0,856.4,0,0
114624,2026-08-11T05:19:16.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.5,1.1,0.0,1.2,2.0,239.7,239.6,240.1,34.5,36.8,35.3,860.9,-24.5,50.14,0.0,-16.6,40.7,862.4,-23.4,-22.3,40.7,100.0,3316.0,3314.0,25.6,24.4,24.7,20000.0,856.4,0,0
114655,2026-08-11T05:19:32.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.2,10.1,0.0,1.8,2.0,239.6,240.0,239.3,39.4,39.7,38.4,871.4,-21.9,50.15,0.0,-23.5,63.4,870.2,-11.8,-13.0,63.4,100.0,3354.0,3352.0,26.1,24.3,24.7,20000.0,855.9,0,0
114686,2026-08-11T05:19:47.286032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.3,13.2,0.0,1.2,1.0,230.5,230.5,230.7,28.4,27.7,27.7,860.1,-10.5,50.06,0.0,-9.7,40.7,862.4,-23.7,-22.5,40.7,100.0,3324.0,3323.0,25.6,24.4,24.7,20000.0,856.4,0,0
114779,2026-08-11T05:20:34.296506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.6,3.6,0.0,1.8,3.0,235.0,235.3,234.9,25.1,24.5,23.3,870.3,-18.5,50.14,0.0,-13.7,63.4,870.9,-22.1,-23.2,63.4,100.0,3358.0,3355.0,26.1,24.3,24.7,20000.0,855.9,0,0
114810,2026-08-11T05:20:49.285392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,1.0,1.3,0.0,1.2,1.0,240.3,240.6,240.8,28.1,28.1,28.0,861.1,-20.1,50.09,0.0,-17.9,41.1,862.1,-21.4,-4.7,41.1,100.0,3316.0,3315.0,25.6,24.4,24.7,20000.0,856.4,0,0
114841,2026-08-11T05:21:05.295727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.1,0.7,0.0,1.8,1.0,235.5,235.5,235.3,22.8,22.0,21.1,870.4,-18.6,50.1,0.0,-13.5,63.4,870.5,-17.9,-17.5,63.4,100.0,3354.0,3353.0,26.1,24.3,24.7,20000.0,855.9,0,0
114872,2026-08-11T05:21:20.285337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.1,0.0,0.0,1.2,2.0,241.7,242.2,242.3,30.5,31.9,30.9,861.5,-16.1,50.12,0.0,-15.5,41.1,861.4,-16.1,-16.7,41.1,100.0,3319.0,3317.0,25.6,24.4,24.7,20000.0,856.4,0,0
114934,2026-08-11T05:21:51.286408+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.9,0.9,9.4,0.0,1.2,2.0,239.4,238.9,239.4,35.2,38.1,35.8,861.6,-20.7,50.14,0.0,-25.4,41.1,860.7,-11.3,-3.1,41.1,100.0,3321.0,3319.0,25.6,24.4,24.7,20000.0,856.4,0,0
114965,2026-08-11T05:22:07.296098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.1,9.9,0.0,1.8,2.0,231.0,231.4,230.7,18.0,17.1,16.2,869.8,-13.5,50.06,0.0,-10.6,63.4,870.9,-23.4,-23.9,63.4,100.0,3356.0,3354.0,26.1,24.3,24.7,20000.0,855.9,0,0
114996,2026-08-11T05:22:22.285328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.4,2.7,0.0,1.2,1.0,241.3,241.6,241.7,34.5,36.6,34.9,861.7,-20.6,50.13,0.0,-23.1,41.1,862.1,-23.3,-22.6,41.1,100.0,3320.0,3319.0,25.6,24.4,24.7,20000.0,856.4,0,0
115027,2026-08-11T05:22:38.285338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.3,0.1,2.2,0.0,1.8,2.0,239.2,239.9,239.3,28.4,26.1,24.1,870.3,-17.7,50.14,0.0,-14.8,63.8,870.2,-15.5,-15.1,63.8,100.0,3360.0,3358.0,26.1,24.3,24.7,20000.0,855.9,0,0
115089,2026-08-11T05:23:09.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.0,3.1,0.0,1.8,2.0,239.4,239.5,239.2,23.3,22.6,21.5,870.2,-11.3,50.1,0.0,-17.2,63.8,870.2,-14.4,-14.8,63.8,100.0,3355.0,3353.0,26.1,24.3,24.7,20000.0,855.9,0,0
115120,2026-08-11T05:23:24.295598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,1.1,7.4,0.0,1.2,1.0,236.7,237.2,237.6,25.2,25.2,25.0,860.6,-11.6,50.1,0.0,-14.8,41.1,861.7,-19.0,-19.9,41.1,100.0,3315.0,3314.0,25.6,24.4,24.7,20000.0,856.4,0,0
115151,2026-08-11T05:23:40.295447+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.3,1.3,0.1,0.0,1.8,2.0,239.3,239.3,239.1,28.6,26.6,26.3,870.8,-10.0,50.13,0.0,-13.6,63.8,869.5,-9.9,-9.7,63.8,100.0,3355.0,3353.0,26.1,24.3,24.7,20000.0,855.9,0,0
115182,2026-08-11T05:23:55.285824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.6,7.6,0.0,1.2,2.0,234.0,234.0,234.3,25.9,25.0,25.1,859.8,-9.7,50.03,0.0,-9.2,41.1,861.4,-17.3,-18.3,41.1,100.0,3317.0,3315.0,25.6,24.4,24.7,20000.0,856.4,0,0
115275,2026-08-11T05:24:42.285324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,1.1,4.1,0.0,1.8,1.0,238.9,239.2,238.9,28.8,26.9,26.4,870.6,-12.3,50.13,0.0,-15.7,63.8,869.5,-8.2,-8.5,63.8,100.0,3350.0,3349.0,26.1,24.3,24.7,20000.0,855.9,0,0
115306,2026-08-11T05:24:57.285343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.3,1.1,0.0,1.2,2.0,236.6,236.4,236.8,25.2,24.5,24.5,859.8,-11.6,50.04,0.0,-10.1,41.5,861.1,-12.7,-13.9,41.5,100.0,3317.0,3315.0,25.6,24.4,24.7,20000.0,856.4,0,0
115337,2026-08-11T05:25:13.285337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.3,1.9,0.0,1.8,2.0,241.7,242.0,241.7,29.9,27.9,28.0,870.6,-19.0,50.09,0.0,-16.6,63.8,870.9,-20.9,-21.4,63.8,100.0,3357.0,3355.0,26.1,24.3,24.7,20000.0,855.9,0,0
115399,2026-08-11T05:25:44.295464+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.3,13.3,0.0,1.8,2.0,228.6,229.0,228.4,15.7,14.6,13.8,869.2,-7.1,50.04,0.0,-5.8,63.8,870.5,-20.4,-20.1,63.8,100.0,3354.0,3352.0,26.1,24.3,24.7,20000.0,855.9,0,0
115430,2026-08-11T05:25:59.296481+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,11.8,0.0,1.2,2.0,243.1,243.2,243.4,28.4,29.6,28.8,860.5,-17.9,50.09,0.0,-17.8,41.5,860.4,-6.1,-1.7,41.5,100.0,3315.0,3313.0,25.6,24.4,24.7,20000.0,856.4,0,0
115461,2026-08-11T05:26:15.296513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.5,10.0,0.0,1.8,1.0,237.6,237.7,237.4,22.2,21.1,20.2,870.0,-8.0,50.09,0.0,-17.2,63.8,870.5,-18.0,-18.0,63.8,100.0,3357.0,3356.0,26.1,24.3,24.7,20000.0,855.9,0,0
115492,2026-08-11T05:26:30.286064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.1,8.1,0.0,1.2,2.0,239.2,239.4,239.6,27.9,26.9,28.3,861.2,-20.7,50.11,0.0,-19.3,41.5,861.1,-12.6,-12.3,41.5,100.0,3313.0,3311.0,25.6,24.4,24.7,20000.0,856.4,0,0
115554,2026-08-11T05:27:01.285466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.2,5.4,0.0,1.2,3.0,235.2,235.2,235.8,22.9,22.3,22.1,860.6,-11.7,50.07,0.0,-9.8,41.5,860.4,-6.3,-1.0,41.5,100.0,3319.0,3316.0,25.6,24.4,24.7,20000.0,856.4,0,0
115585,2026-08-11T05:27:17.285926+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.7,6.8,0.0,1.8,2.0,237.1,237.1,236.8,20.2,19.4,18.5,869.8,-14.0,50.08,0.0,-12.7,64.2,870.5,-20.8,-20.4,64.2,100.0,3357.0,3355.0,26.1,24.3,24.7,20000.0,855.9,0,0
115616,2026-08-11T05:27:32.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.0,1.7,0.0,1.2,2.0,236.7,236.7,237.0,24.4,24.8,24.4,860.4,-16.1,50.07,0.0,-12.0,41.5,861.4,-17.8,-19.9,41.5,100.0,3317.0,3315.0,25.6,24.4,24.7,20000.0,856.4,0,0
115647,2026-08-11T05:27:48.285335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.8,7.0,0.0,1.9,1.0,240.0,240.1,239.6,24.1,22.2,21.4,870.3,-16.3,50.13,0.0,-19.6,64.2,869.5,-9.3,-9.9,64.2,100.0,3352.0,3351.0,26.2,24.3,24.7,20000.0,855.9,0,0
115709,2026-08-11T05:28:19.285742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,4.7,0.0,1.9,2.0,241.5,242.1,241.5,33.1,32.1,31.7,871.0,-22.1,50.13,0.0,-22.7,64.2,870.5,-17.4,-18.3,64.2,100.0,3354.0,3352.0,26.2,24.3,24.7,20000.0,855.9,0,0
115740,2026-08-11T05:28:34.296266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.9,7.3,0.0,1.2,2.0,241.5,241.6,241.9,27.3,29.4,27.6,860.8,-13.9,50.12,0.0,-12.6,41.5,861.7,-21.2,-20.8,41.5,100.0,3319.0,3317.0,25.6,24.4,24.8,20000.0,856.4,0,0
115802,2026-08-11T05:29:05.286540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.3,9.6,0.0,1.2,1.0,236.8,236.7,237.2,24.6,24.1,24.1,860.4,-10.8,50.06,0.0,-11.9,41.9,861.7,-20.4,-20.6,41.9,100.0,3319.0,3318.0,25.6,24.4,24.8,20000.0,856.4,0,0
115864,2026-08-11T05:29:36.295499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.4,0.6,0.0,1.2,1.0,240.0,240.6,240.7,24.6,24.1,23.5,860.7,-13.4,50.12,0.0,-14.8,41.9,861.1,-14.0,-14.2,41.9,100.0,3318.0,3317.0,25.6,24.4,24.8,20000.0,856.4,0,0
115895,2026-08-11T05:29:52.285365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.9,4.3,0.0,1.9,2.0,233.5,233.5,233.2,18.4,17.4,16.6,869.3,-11.7,50.06,0.0,-9.4,64.2,870.2,-16.0,-16.4,64.2,100.0,3354.0,3352.0,26.2,24.3,24.7,20000.0,855.9,0,0
115926,2026-08-11T05:30:07.295483+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.4,1.1,0.0,1.2,2.0,241.7,241.9,242.2,33.5,35.3,34.7,861.0,-16.1,50.11,0.0,-19.7,41.9,861.4,-17.2,-16.4,41.9,100.0,3319.0,3317.0,25.6,24.4,24.8,20000.0,856.4,0,0
115957,2026-08-11T05:30:23.296166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.8,9.3,0.0,1.9,2.0,234.1,234.2,233.8,23.2,22.6,21.6,870.1,-14.2,50.09,0.0,-13.9,64.2,870.9,-23.5,-21.5,64.2,100.0,3360.0,3358.0,26.2,24.3,24.7,20000.0,855.9,0,0
116019,2026-08-11T05:30:54.285455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,1.5,11.3,0.0,1.9,2.0,234.1,234.2,233.9,18.0,16.8,16.5,869.7,-12.1,50.06,0.0,-9.4,64.2,871.2,-23.4,-23.4,64.2,100.0,3360.0,3358.0,26.2,24.3,24.7,20000.0,855.9,0,0
116050,2026-08-11T05:31:09.285424+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.0,5.4,0.0,1.2,2.0,237.8,237.8,238.3,28.1,29.1,28.5,860.7,-14.8,50.13,0.0,-14.8,41.9,860.7,-9.4,-2.9,41.9,100.0,3317.0,3315.0,25.6,24.4,24.8,20000.0,856.4,0,0
116081,2026-08-11T05:31:25.286219+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.3,0.7,9.9,0.0,1.9,2.0,239.6,240.2,239.6,28.6,25.6,24.3,870.2,-11.3,50.13,0.0,-14.7,64.5,870.9,-21.2,-22.2,64.5,100.0,3360.0,3358.0,26.2,24.3,24.7,20000.0,855.9,0,0
116112,2026-08-11T05:31:40.285402+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.7,1.2,8.7,0.0,1.2,1.0,236.7,236.2,237.5,25.2,24.5,24.8,860.9,-11.0,50.09,0.0,-11.5,41.9,862.1,-19.7,-21.7,41.9,100.0,3320.0,3319.0,25.6,24.4,24.8,20000.0,856.4,0,0
116174,2026-08-11T05:32:11.286457+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,0.4,3.6,0.0,1.2,2.0,236.6,236.3,237.6,24.5,23.1,24.5,860.3,-8.4,50.08,0.0,-11.3,41.9,860.7,-12.0,-4.6,41.9,100.0,3317.0,3315.0,25.6,24.4,24.8,20000.0,856.4,0,0
116205,2026-08-11T05:32:27.295517+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.7,0.1,2.4,0.0,1.9,1.0,239.3,239.4,239.4,25.1,21.4,21.9,870.0,-15.6,50.12,0.0,-15.9,64.5,869.9,-13.2,-13.3,64.5,100.0,3354.0,3353.0,26.2,24.3,24.7,20000.0,855.9,0,0
116236,2026-08-11T05:32:42.296332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,6.0,1.2,7.8,0.0,1.2,2.0,229.4,228.4,230.1,26.4,20.4,26.2,860.2,-11.8,50.02,0.0,-5.3,41.9,861.4,-19.6,-18.7,41.9,100.0,3318.0,3316.0,25.6,24.4,24.8,20000.0,856.4,0,0
116267,2026-08-11T05:32:58.295730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,4.2,1.0,11.4,0.0,1.9,2.0,242.5,242.4,242.5,29.2,25.0,26.7,870.2,-18.8,50.12,0.0,-14.5,64.5,869.2,-7.4,-7.0,64.5,100.0,3353.0,3351.0,26.2,24.3,24.7,20000.0,855.9,0,0
116329,2026-08-11T05:33:29.296767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.8,0.5,4.2,0.0,1.9,2.0,241.8,241.2,241.7,26.8,22.0,24.5,870.0,-14.6,50.11,0.0,-15.1,64.5,870.5,-18.8,-19.3,64.5,100.0,3356.0,3354.0,26.2,24.3,24.7,20000.0,855.9,0,0
116360,2026-08-11T05:33:44.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.2,0.3,2.6,0.0,1.2,2.0,240.1,238.9,240.6,27.8,24.7,27.9,860.8,-14.4,50.1,0.0,-15.5,42.3,861.1,-11.8,-14.2,42.3,100.0,3318.0,3316.0,25.6,24.4,24.8,20000.0,856.4,0,0
116391,2026-08-11T05:34:00.295473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,4.2,0.3,10.5,0.0,1.9,1.0,235.0,232.8,235.0,20.3,16.1,18.9,869.5,-16.7,50.09,0.0,-9.5,64.5,869.2,-6.2,-5.7,64.5,100.0,3351.0,3350.0,26.2,24.3,24.7,20000.0,855.9,0,0
116422,2026-08-11T05:34:15.286312+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.3,0.5,1.9,0.0,1.2,1.0,241.8,240.5,242.5,23.9,20.6,23.1,860.2,-13.3,50.06,0.0,-12.3,42.3,860.7,-11.4,-9.5,42.3,100.0,3315.0,3314.0,25.6,24.4,24.8,20000.0,856.4,0,0
116484,2026-08-11T05:34:46.286324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.2,0.8,8.4,0.0,1.2,2.0,239.6,238.6,240.2,25.9,22.7,25.5,860.5,-12.2,50.09,0.0,-14.9,42.3,859.7,-3.8,-0.8,42.3,100.0,3312.0,3310.0,25.6,24.4,24.8,20000.0,856.4,0,0
116515,2026-08-11T05:35:02.285327+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,1.7,2.9,1.3,20.9,0.0,1.9,2.0,229.4,227.8,229.5,14.6,11.7,12.4,868.6,4.7,50.01,0.0,-2.4,64.5,869.9,-16.2,-15.5,64.5,100.0,3354.0,3352.0,26.2,24.3,24.8,20000.0,855.9,0,0
116546,2026-08-11T05:35:17.295661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.6,0.0,0.3,0.0,1.3,2.0,241.8,240.6,242.1,23.4,20.8,22.8,860.4,-11.1,50.09,0.0,-13.4,42.3,860.4,-10.8,-5.9,42.3,100.0,3317.0,3315.0,25.7,24.4,24.8,20000.0,856.4,0,0
116577,2026-08-11T05:35:33.285323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.2,0.3,5.4,0.0,1.9,2.0,241.8,241.1,241.8,25.1,19.9,23.4,869.9,-11.2,50.1,0.0,-13.4,64.5,870.2,-16.6,-17.2,64.5,100.0,3353.0,3351.0,26.2,24.3,24.8,20000.0,855.9,0,0
116639,2026-08-11T05:36:04.285334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,2.5,0.9,12.9,0.0,1.9,2.0,235.4,233.6,235.0,15.7,13.2,13.6,869.0,-3.7,50.04,0.0,-8.2,65.0,869.9,-16.6,-16.5,65.0,100.0,3353.0,3351.0,26.2,24.3,24.8,20000.0,855.9,0,0
116670,2026-08-11T05:36:19.285318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,5.9,1.0,11.3,0.0,1.3,1.0,234.7,232.9,235.2,23.1,17.2,22.9,859.7,-2.7,50.04,0.0,-8.2,42.3,860.7,-14.0,-14.5,42.3,100.0,3315.0,3314.0,25.7,24.4,24.8,20000.0,856.4,0,0
116701,2026-08-11T05:36:35.285312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,4.3,1.2,6.5,0.0,1.9,1.0,241.2,240.1,240.8,23.4,19.1,22.2,870.1,-9.5,50.09,0.0,-13.8,65.0,868.9,-3.0,-2.4,65.0,100.0,3350.0,3349.0,26.2,24.3,24.8,20000.0,855.9,0,0
116732,2026-08-11T05:36:50.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,6.2,1.8,10.9,0.0,1.3,1.0,230.8,229.4,231.1,22.2,16.4,22.6,858.9,-3.2,49.99,0.0,-2.5,42.3,860.7,-14.1,-14.0,42.3,100.0,3316.0,3315.0,25.7,24.4,24.8,20000.0,856.4,0,0
116794,2026-08-11T05:37:21.286413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,6.3,1.2,12.4,0.0,1.3,1.0,234.3,232.8,234.8,22.9,16.6,22.8,859.5,-2.5,50.04,0.0,-8.9,42.3,860.7,-14.9,-14.2,42.3,100.0,3313.0,3312.0,25.7,24.4,24.8,20000.0,856.4,0,0
116856,2026-08-11T05:37:52.285336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,6.1,1.5,11.5,0.0,1.3,1.0,231.7,230.6,232.3,21.8,16.1,22.2,858.9,1.0,50.0,0.0,-3.1,42.3,860.4,-10.5,-11.4,42.3,100.0,3316.0,3315.0,25.7,24.4,24.8,20000.0,856.4,0,0
116887,2026-08-11T05:38:08.285392+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,3.0,0.6,1.9,0.0,1.9,2.0,235.6,233.8,235.0,17.1,14.1,15.2,869.1,-3.1,50.06,0.0,-7.2,65.0,868.5,-5.0,-3.9,65.0,100.0,3349.0,3347.0,26.2,24.3,24.8,20000.0,855.9,0,0
116949,2026-08-11T05:38:39.297521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.9,1.7,10.3,0.0,1.9,1.0,229.7,228.3,229.5,14.0,12.2,12.1,868.2,-4.3,49.99,0.0,-2.2,65.0,869.9,-14.6,-14.0,65.0,100.0,3354.0,3353.0,26.2,24.3,24.8,20000.0,855.9,0,0
116980,2026-08-11T05:38:54.295889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.8,0.2,3.2,0.0,1.3,2.0,240.9,239.9,241.3,24.1,21.3,24.0,860.2,-6.5,50.07,0.0,-11.8,42.3,860.4,-9.7,-6.2,42.3,100.0,3315.0,3313.0,25.7,24.4,24.8,20000.0,856.4,0,0
117011,2026-08-11T05:39:10.296313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,2.6,0.3,10.9,0.0,1.9,1.0,235.0,233.2,234.6,14.9,12.3,12.6,868.9,-0.5,50.04,0.0,-6.1,65.0,869.2,-11.4,-12.4,65.0,100.0,3351.0,3350.0,26.2,24.3,24.7,20000.0,855.9,0,0
117042,2026-08-11T05:39:25.285327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.7,0.2,9.0,0.0,1.3,2.0,243.0,242.2,243.5,22.8,20.1,22.3,859.9,-17.2,50.07,0.0,-13.0,42.3,860.1,-8.2,-4.4,42.3,100.0,3312.0,3310.0,25.7,24.4,24.8,20000.0,856.4,0,0
117104,2026-08-11T05:39:56.296584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.6,0.5,10.3,0.0,1.3,2.0,240.1,239.4,240.4,19.5,18.9,18.9,859.9,-11.6,50.05,0.0,-7.7,42.3,859.4,-1.3,0.8,42.3,100.0,3308.0,3306.0,25.7,24.4,24.8,20000.0,856.4,0,0
117135,2026-08-11T05:40:12.285321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.4,11.9,0.0,1.9,2.0,233.6,233.0,233.2,14.0,12.0,11.7,868.5,-4.5,50.01,0.0,-4.7,65.0,869.9,-16.4,-16.2,65.0,100.0,3351.0,3349.0,26.2,24.3,24.7,20000.0,855.9,0,0
117166,2026-08-11T05:40:27.285425+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.1,1.1,12.5,0.0,1.3,1.0,236.6,235.9,237.0,21.3,19.2,20.8,859.6,-3.2,50.08,0.0,-8.4,42.7,860.7,-15.7,-14.4,42.7,100.0,3317.0,3316.0,25.7,24.4,24.8,20000.0,856.4,0,0
117197,2026-08-11T05:40:43.285336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.1,0.9,13.5,0.0,1.9,1.0,240.6,240.4,240.4,20.8,17.7,18.1,869.4,-17.6,50.09,0.0,-9.9,65.0,868.5,-4.1,-2.8,65.0,100.0,3349.0,3348.0,26.2,24.3,24.7,20000.0,855.9,0,0
117259,2026-08-11T05:41:14.296416+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.0,0.0,0.3,0.0,1.9,1.0,241.4,241.2,241.3,21.4,18.4,19.5,869.5,-11.0,50.08,0.0,-14.4,65.0,869.5,-11.3,-10.6,65.0,100.0,3352.0,3351.0,26.2,24.3,24.7,20000.0,855.9,0,0
117290,2026-08-11T05:41:29.295441+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,0.7,8.9,0.0,1.3,2.0,240.7,240.3,241.1,21.9,21.7,22.0,860.4,-5.8,50.05,0.0,-13.2,42.7,861.1,-14.7,-15.5,42.7,100.0,3316.0,3314.0,25.7,24.4,24.7,20000.0,856.4,0,0
117321,2026-08-11T05:41:45.295495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.6,11.7,0.0,1.9,2.0,240.1,240.3,239.8,28.2,29.1,27.6,869.5,-17.5,50.1,0.0,-10.3,65.0,868.9,-5.8,-3.6,65.0,100.0,3351.0,3349.0,26.2,24.3,24.7,20000.0,855.9,0,0
117414,2026-08-11T05:42:31.285963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,2.6,0.0,1.3,1.0,241.4,241.1,241.6,24.3,26.0,24.4,860.1,-13.1,50.09,0.0,-16.3,42.7,860.4,-10.5,-7.9,42.7,100.0,3314.0,3313.0,25.7,24.4,24.7,20000.0,856.4,0,0
117445,2026-08-11T05:42:47.285671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.5,5.9,0.0,1.9,2.0,229.0,229.3,228.6,14.2,12.8,11.9,868.7,-3.6,50.03,0.0,-2.9,65.3,869.2,-9.5,-9.7,65.3,100.0,3352.0,3350.0,26.2,24.3,24.7,20000.0,855.9,0,0
117476,2026-08-11T05:43:02.295552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.3,4.3,0.0,1.3,1.0,242.9,243.1,243.2,22.9,21.7,22.9,860.0,-9.6,50.07,0.0,-15.5,42.7,859.7,-5.3,0.3,42.7,100.0,3309.0,3308.0,25.6,24.3,24.7,20000.0,856.4,0,0
117507,2026-08-11T05:43:18.296031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.6,12.5,0.0,2.0,2.0,239.3,239.6,239.2,15.4,14.4,13.3,868.9,-0.9,50.05,0.0,-9.5,65.3,869.5,-13.4,-13.6,65.3,100.0,3354.0,3352.0,26.2,24.2,24.7,20000.0,855.9,0,0
117569,2026-08-11T05:43:49.285344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.8,14.7,0.0,2.0,1.0,231.4,231.9,231.3,13.6,12.0,11.5,868.4,1.8,50.01,0.0,-4.2,65.3,869.2,-12.9,-12.0,65.3,100.0,3354.0,3353.0,26.2,24.2,24.7,20000.0,855.9,0,0
117600,2026-08-11T05:44:04.285292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.1,11.8,0.0,1.3,2.0,241.2,241.4,241.8,22.0,22.9,22.1,859.5,-14.5,50.08,0.0,-9.8,42.7,859.4,-2.7,1.4,42.7,100.0,3311.0,3309.0,25.6,24.3,24.7,20000.0,856.4,0,0
117631,2026-08-11T05:44:20.286007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.3,8.8,0.0,2.0,1.0,240.5,240.8,240.3,18.7,17.6,16.2,869.6,-7.5,50.09,0.0,-10.4,65.3,869.9,-16.3,-16.2,65.3,100.0,3352.0,3351.0,26.2,24.2,24.7,20000.0,855.9,0,0
117662,2026-08-11T05:44:35.285329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.8,1.4,0.0,1.3,2.0,242.2,242.4,242.7,23.1,24.3,23.1,859.9,-16.6,50.08,0.0,-8.7,42.7,860.7,-15.2,-15.7,42.7,100.0,3317.0,3315.0,25.6,24.3,24.7,20000.0,856.4,0,0
117724,2026-08-11T05:45:06.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.7,1.4,0.0,1.3,2.0,233.4,233.3,233.9,22.7,22.2,22.0,859.4,-11.7,50.02,0.0,-4.0,42.7,860.1,-10.3,-8.7,42.7,100.0,3311.0,3309.0,25.6,24.3,24.7,20000.0,856.4,0,0
117755,2026-08-11T05:45:22.285682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.3,1.9,0.0,2.0,2.0,238.0,238.3,237.8,15.9,15.1,14.2,868.9,-8.5,50.04,0.0,-8.7,65.3,869.2,-10.4,-11.0,65.3,100.0,3352.0,3350.0,26.2,24.2,24.7,20000.0,855.9,0,0
117786,2026-08-11T05:45:37.285335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.6,12.2,0.0,1.3,1.0,235.8,235.8,236.2,21.8,21.0,21.1,859.5,-3.1,50.03,0.0,-7.3,42.7,861.1,-15.3,-15.8,42.7,100.0,3315.0,3314.0,25.6,24.3,24.7,20000.0,856.4,0,0
117817,2026-08-11T05:45:53.285329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.6,0.9,11.4,0.0,2.0,1.0,239.9,240.7,240.1,19.4,18.1,16.8,869.4,-15.2,50.09,0.0,-10.4,65.3,868.5,-3.8,-2.5,65.3,100.0,3350.0,3349.0,26.2,24.2,24.7,20000.0,855.9,0,0
117910,2026-08-11T05:46:39.285450+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.9,3.7,0.0,1.3,1.0,241.7,241.6,241.9,27.0,28.3,27.1,860.2,-11.8,50.08,0.0,-9.6,42.7,861.1,-15.5,-16.4,42.7,100.0,3318.0,3317.0,25.6,24.3,24.7,20000.0,856.4,0,0
117941,2026-08-11T05:46:55.297037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.1,5.5,0.0,1.9,2.0,234.6,234.7,234.3,18.9,17.9,17.0,869.1,-4.5,50.05,0.0,-5.8,65.3,869.2,-10.0,-10.3,65.3,100.0,3352.0,3350.0,26.1,24.2,24.7,20000.0,855.9,0,0
117972,2026-08-11T05:47:10.295512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.4,13.7,0.0,1.3,1.0,239.3,239.3,239.6,21.3,20.8,20.9,859.7,-1.3,50.06,0.0,-11.5,43.0,861.1,-15.0,-16.9,43.0,100.0,3318.0,3317.0,25.6,24.3,24.7,20000.0,856.4,0,0
118034,2026-08-11T05:47:41.296384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.1,8.6,0.0,1.3,2.0,240.4,240.5,240.7,27.0,28.4,27.1,860.0,-16.0,50.09,0.0,-17.0,43.0,860.1,-7.4,0.0,43.0,100.0,3311.0,3309.0,25.6,24.3,24.7,20000.0,856.4,0,0
118065,2026-08-11T05:47:57.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,1.5,17.9,0.0,1.9,1.0,229.6,230.2,229.5,14.3,12.3,12.1,868.4,3.1,50.01,0.0,-3.0,65.3,869.9,-14.8,-14.8,65.3,100.0,3352.0,3351.0,26.1,24.2,24.6,20000.0,855.9,0,0
118096,2026-08-11T05:48:12.285312+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.2,2.6,0.0,1.3,2.0,241.8,242.1,242.3,30.7,32.4,31.9,860.9,-17.7,50.11,0.0,-12.1,43.0,861.1,-15.1,-15.3,43.0,100.0,3318.0,3316.0,25.6,24.3,24.7,20000.0,856.4,0,0
118127,2026-08-11T05:48:28.285413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,8.1,0.0,1.9,1.0,241.8,242.1,241.5,28.1,27.5,26.9,870.0,-8.1,50.09,0.0,-11.3,65.3,869.9,-16.2,-17.5,65.3,100.0,3352.0,3351.0,26.1,24.2,24.6,20000.0,855.9,0,0
118189,2026-08-11T05:48:59.295572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.5,7.9,0.0,1.9,2.0,237.5,237.7,237.2,15.2,14.2,13.1,869.0,-2.7,50.05,0.0,-7.1,65.7,869.5,-10.6,-10.6,65.7,100.0,3354.0,3352.0,26.1,24.2,24.6,20000.0,855.9,0,0
118220,2026-08-11T05:49:14.286436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.8,6.6,0.0,1.3,2.0,234.6,234.4,234.8,20.6,19.7,20.0,859.3,-2.1,50.02,0.0,-4.6,43.0,860.1,-8.7,-4.4,43.0,100.0,3311.0,3309.0,25.6,24.3,24.7,20000.0,856.4,0,0
118251,2026-08-11T05:49:30.296842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.1,1.8,0.0,1.9,1.0,239.9,240.1,239.6,22.6,22.1,21.0,869.3,-10.3,50.07,0.0,-13.0,65.7,869.2,-8.5,-8.1,65.7,100.0,3351.0,3350.0,26.1,24.2,24.6,20000.0,855.9,0,0
118282,2026-08-11T05:49:45.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.1,16.7,0.0,1.3,2.0,228.0,228.1,228.3,19.2,17.4,18.4,858.3,5.0,49.97,0.0,-0.7,43.0,860.4,-11.7,-11.2,43.0,100.0,3316.0,3314.0,25.6,24.3,24.7,20000.0,856.4,0,0
118344,2026-08-11T05:50:16.285900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.9,5.3,0.0,1.3,1.0,230.7,231.0,231.1,19.1,17.6,18.6,858.5,-5.6,49.98,0.0,-2.0,43.0,860.4,-10.9,-10.2,43.0,100.0,3312.0,3311.0,25.6,24.3,24.7,20000.0,856.4,0,0
118375,2026-08-11T05:50:32.296268+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.3,8.5,0.0,2.0,1.0,243.4,243.5,243.2,17.7,17.0,15.9,869.5,-3.6,50.07,0.0,-9.9,65.7,869.2,-12.1,-13.3,65.7,100.0,3351.0,3350.0,26.1,24.1,24.6,20000.0,855.9,0,0
118437,2026-08-11T05:51:03.285330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.3,0.7,0.0,2.0,1.0,228.9,229.4,228.8,13.6,12.1,11.5,868.2,-3.3,50.02,0.0,-2.2,65.7,868.5,-4.0,-3.3,65.7,100.0,3349.0,3348.0,26.1,24.1,24.6,20000.0,855.9,0,0
118499,2026-08-11T05:51:34.285461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,1.1,16.1,0.0,2.0,2.0,236.7,236.7,236.4,16.9,16.1,15.3,869.1,-2.3,50.05,0.0,-9.8,65.7,870.2,-18.4,-17.8,65.7,100.0,3353.0,3351.0,26.1,24.1,24.6,20000.0,855.9,0,0
118530,2026-08-11T05:51:49.285338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.9,5.5,0.0,1.3,2.0,240.5,240.9,241.1,29.5,31.0,29.8,860.6,-12.5,50.1,0.0,-10.1,43.0,859.7,-7.0,-0.5,43.0,100.0,3309.0,3307.0,25.6,24.3,24.7,20000.0,856.4,0,0
118561,2026-08-11T05:52:05.286255+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.4,10.6,0.0,2.0,1.0,228.6,229.1,228.6,14.4,13.0,12.2,868.8,-7.5,50.03,0.0,-4.6,65.7,870.2,-18.1,-18.6,65.7,100.0,3353.0,3352.0,26.1,24.1,24.6,20000.0,855.9,0,0
118592,2026-08-11T05:52:20.296939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.7,3.5,0.0,1.3,1.0,242.5,242.4,242.7,25.3,26.2,25.5,860.4,-12.9,50.1,0.0,-19.3,43.0,861.1,-16.4,-16.7,43.0,100.0,3315.0,3314.0,25.6,24.3,24.7,20000.0,856.4,0,0
118654,2026-08-11T05:52:51.285334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,3.6,0.0,1.3,2.0,238.8,239.4,239.5,31.4,32.4,32.4,861.3,-18.1,50.12,0.0,-18.8,43.0,860.7,-14.5,-9.1,43.0,100.0,3312.0,3310.0,25.6,24.3,24.7,20000.0,856.4,0,0
118685,2026-08-11T05:53:07.295513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.8,12.8,0.0,2.0,2.0,233.8,234.1,233.5,19.1,18.2,17.3,869.4,-6.0,50.07,0.0,-10.5,65.7,870.2,-18.8,-19.0,65.7,100.0,3359.0,3357.0,26.1,24.1,24.6,20000.0,855.9,0,0
118716,2026-08-11T05:53:22.285380+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,1.0,7.0,0.0,1.3,1.0,238.7,239.0,239.4,26.4,27.6,26.4,860.7,-14.8,50.12,0.0,-15.1,43.4,861.7,-21.8,-22.7,43.4,100.0,3316.0,3315.0,25.6,24.3,24.7,20000.0,856.4,0,0
118747,2026-08-11T05:53:38.285519+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.6,0.5,0.1,0.0,2.0,2.0,240.2,240.8,240.1,30.9,29.6,27.3,870.7,-16.8,50.14,0.0,-18.7,65.7,870.2,-16.9,-17.3,65.7,100.0,3355.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0
118809,2026-08-11T05:54:09.285877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.2,5.8,0.0,2.0,1.0,241.9,242.6,241.7,29.0,27.8,27.3,870.4,-24.0,50.13,0.0,-21.1,65.7,870.2,-18.2,-17.2,65.7,100.0,3356.0,3355.0,26.1,24.1,24.6,20000.0,855.9,0,0
118840,2026-08-11T05:54:24.286081+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.7,8.8,0.0,1.3,2.0,239.4,239.7,240.1,27.1,27.8,27.0,861.0,-13.1,50.09,0.0,-17.6,43.4,861.7,-21.9,-20.6,43.4,100.0,3316.0,3314.0,25.6,24.3,24.7,20000.0,856.4,0,0
118871,2026-08-11T05:54:40.285349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.3,6.9,0.0,2.0,1.0,239.6,239.9,239.5,36.5,35.5,35.5,871.2,-16.6,50.14,0.0,-13.6,66.1,869.9,-9.7,-10.1,66.1,100.0,3352.0,3351.0,26.1,24.1,24.6,20000.0,855.9,0,0
118902,2026-08-11T05:54:55.286529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.0,19.5,0.0,1.2,2.0,234.5,234.5,234.8,27.2,26.3,26.4,860.1,-4.2,50.05,0.0,-11.3,43.4,862.1,-23.7,-22.2,43.4,100.0,3321.0,3319.0,25.6,24.4,24.7,20000.0,856.4,0,0
118964,2026-08-11T05:55:26.296286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.1,3.7,0.0,1.2,1.0,240.6,240.9,241.2,24.7,25.4,24.0,860.6,-15.9,50.12,0.0,-17.0,43.4,861.7,-19.6,-22.3,43.4,100.0,3320.0,3319.0,25.6,24.4,24.7,20000.0,856.4,0,0
118995,2026-08-11T05:55:42.286485+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.1,8.9,0.0,2.0,2.0,229.9,230.1,229.5,18.4,17.5,16.5,869.4,-11.4,50.04,0.0,-8.2,66.1,870.5,-20.3,-22.4,66.1,100.0,3355.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0
119026,2026-08-11T05:55:57.285324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.5,0.3,0.0,1.2,1.0,241.7,241.9,242.1,30.2,31.7,30.8,860.6,-14.1,50.1,0.0,-14.3,43.4,861.1,-13.8,-10.8,43.4,100.0,3316.0,3315.0,25.6,24.4,24.7,20000.0,856.4,0,0
119057,2026-08-11T05:56:13.295437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,0.7,2.3,0.0,2.0,2.0,238.8,239.6,239.1,23.7,22.9,21.8,869.8,-17.7,50.08,0.0,-13.7,66.1,870.5,-20.0,-20.3,66.1,100.0,3355.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0
119119,2026-08-11T05:56:44.296276+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.2,5.4,0.0,2.0,1.0,241.4,242.0,241.5,30.5,30.5,29.0,870.3,-12.7,50.11,0.0,-18.2,66.1,870.5,-18.1,-18.3,66.1,100.0,3354.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0
119150,2026-08-11T05:56:59.295870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.1,9.4,0.0,1.2,2.0,239.9,240.0,240.4,30.0,31.2,30.8,860.5,-15.6,50.08,0.0,-11.0,43.4,860.4,-6.2,0.0,43.4,100.0,3310.0,3308.0,25.6,24.4,24.7,20000.0,856.4,0,0
119181,2026-08-11T05:57:15.285333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,1.2,12.0,0.0,2.0,2.0,235.0,235.2,234.9,18.7,17.5,17.1,869.3,-8.8,50.06,0.0,-10.2,66.1,870.5,-20.8,-20.3,66.1,100.0,3355.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0
119212,2026-08-11T05:57:30.295624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.9,2.6,0.0,1.3,1.0,241.1,241.2,241.7,24.4,25.3,24.6,860.5,-15.5,50.1,0.0,-13.2,43.4,861.4,-18.1,-18.2,43.4,100.0,3314.0,3313.0,25.7,24.4,24.7,20000.0,856.4,0,0
119274,2026-08-11T05:58:01.285330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.1,0.7,1.3,0.0,1.3,3.0,235.3,234.4,235.8,22.8,21.7,22.5,860.0,-9.3,50.05,0.0,-6.1,43.8,860.7,-10.6,-8.4,43.8,100.0,3319.0,3316.0,25.7,24.4,24.8,20000.0,856.4,0,0
119305,2026-08-11T05:58:17.296465+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.7,0.7,9.6,0.0,2.0,1.0,239.8,239.2,239.6,22.6,18.9,21.0,869.5,-8.9,50.06,0.0,-11.2,66.1,870.2,-18.5,-16.8,66.1,100.0,3356.0,3355.0,26.1,24.1,24.6,20000.0,855.9,0,0
119336,2026-08-11T05:58:32.295715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,1.4,7.0,0.0,1.3,2.0,234.4,233.4,234.9,23.7,20.9,23.0,860.0,-11.8,50.06,0.0,-10.0,43.8,861.4,-18.8,-17.9,43.8,100.0,3320.0,3318.0,25.7,24.4,24.8,20000.0,856.4,0,0
119367,2026-08-11T05:58:48.285974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.5,1.0,3.1,0.0,2.0,2.0,240.8,240.3,240.6,26.5,23.0,24.7,870.5,-12.2,50.11,0.0,-12.1,66.1,869.5,-9.1,-9.3,66.1,100.0,3353.0,3351.0,26.1,24.1,24.6,20000.0,855.9,0,0
119429,2026-08-11T05:59:19.295590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,0.5,3.9,0.0,2.0,2.0,241.4,241.1,241.2,24.4,21.3,22.6,870.4,-17.9,50.11,0.0,-12.7,66.5,869.9,-14.0,-14.6,66.5,100.0,3353.0,3351.0,26.1,24.1,24.6,20000.0,855.9,0,0
119491,2026-08-11T05:59:50.285332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.8,0.5,1.7,0.0,2.0,1.0,235.9,235.1,235.7,23.6,19.8,22.2,869.7,-10.6,50.07,0.0,-9.4,66.5,869.2,-8.9,-8.8,66.5,100.0,3351.0,3350.0,26.1,24.1,24.6,20000.0,855.9,0,0
119522,2026-08-11T06:00:05.285376+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,1.8,11.6,0.0,1.3,1.0,237.5,236.8,238.0,23.6,21.6,23.0,859.9,-6.0,50.05,0.0,-11.0,43.8,861.7,-17.6,-18.7,43.8,100.0,3315.0,3314.0,25.7,24.4,24.8,20000.0,856.4,0,0
119584,2026-08-11T06:00:36.285332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.5,0.0,11.5,0.0,1.3,2.0,240.4,240.0,241.0,26.1,26.6,26.2,860.4,-16.9,50.1,0.0,-19.1,43.8,860.4,-5.4,-1.4,43.8,100.0,3313.0,3311.0,25.7,24.4,24.8,20000.0,856.4,0,0
119615,2026-08-11T06:00:52.285320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.3,13.5,0.0,1.9,2.0,231.1,230.6,230.6,14.7,12.7,12.7,868.9,-4.7,50.02,0.0,-5.0,66.5,870.2,-18.2,-18.1,66.5,100.0,3356.0,3354.0,26.1,24.2,24.6,20000.0,855.9,0,0
119646,2026-08-11T06:01:07.295951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,8.9,0.0,1.3,2.0,241.9,241.6,242.2,22.0,20.9,21.2,860.6,-13.3,50.1,0.0,-15.1,43.8,860.1,-4.4,0.1,43.8,100.0,3319.0,3317.0,25.7,24.4,24.8,20000.0,856.4,0,0
