id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
149189,2026-08-11T10:12:40.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.5,1.6,0.0,2.0,1.0,241.2,241.5,240.9,11.5,10.4,9.3,868.0,2.6,49.99,0.0,-2.3,75.1,867.5,4.2,2.7,75.1,100.0,3347.0,3346.0,26.1,24.1,24.6,20000.0,855.9,0,0
149220,2026-08-11T10:12:55.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.8,13.9,0.0,1.3,2.0,227.2,226.9,227.4,18.9,16.8,17.6,857.6,12.9,49.92,0.0,6.5,51.6,859.4,-1.0,-0.9,51.6,100.0,3309.0,3307.0,25.3,24.0,24.4,20000.0,856.4,0,0
149251,2026-08-11T10:13:11.629009+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.4,3.5,0.0,2.0,1.0,244.1,244.2,243.7,12.9,11.8,10.5,868.3,-4.8,50.01,0.0,-4.5,75.1,867.9,-1.3,-1.4,75.1,100.0,3347.0,3346.0,26.1,24.1,24.6,20000.0,855.9,0,0
149282,2026-08-11T10:13:26.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.6,7.5,0.0,1.3,2.0,241.9,242.1,242.6,14.1,13.2,13.4,859.1,2.5,50.0,0.0,-4.3,51.6,859.7,-5.0,-4.7,51.6,100.0,3312.0,3310.0,25.3,24.0,24.4,20000.0,856.4,0,0
149344,2026-08-11T10:13:57.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,1.5,10.6,0.0,1.3,2.0,237.2,237.6,237.8,15.6,13.3,14.6,858.2,5.1,49.96,0.0,1.4,51.6,859.7,-5.5,-4.8,51.6,100.0,3311.0,3309.0,25.3,24.0,24.4,20000.0,856.4,0,0
149375,2026-08-11T10:14:13.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.6,4.5,0.0,2.0,1.0,242.5,242.2,242.2,12.9,11.6,10.5,867.9,-1.4,50.0,0.0,0.9,75.1,868.5,-5.9,-6.1,75.1,100.0,3348.0,3347.0,26.1,24.1,24.6,20000.0,855.9,0,0
149406,2026-08-11T10:14:28.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.6,10.0,0.0,1.3,1.0,240.6,240.6,241.2,14.3,13.1,13.6,859.0,-3.2,50.01,0.0,-4.4,51.6,858.4,6.8,5.8,51.6,100.0,3307.0,3306.0,25.3,24.0,24.4,20000.0,856.4,0,0
149437,2026-08-11T10:14:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.6,14.4,0.0,1.9,1.0,228.6,228.1,228.0,15.6,14.9,14.5,866.9,8.6,49.93,0.0,5.8,75.1,868.5,-5.8,-6.0,75.1,100.0,3347.0,3346.0,26.1,24.2,24.6,20000.0,855.9,0,0
149530,2026-08-11T10:15:30.619760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.2,0.4,2.8,0.0,1.2,1.0,240.0,239.1,240.5,14.5,12.3,14.0,859.0,-2.2,50.0,0.0,0.1,51.6,859.4,-5.0,-4.8,51.6,100.0,3310.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0
149561,2026-08-11T10:15:46.619737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,0.2,2.7,0.0,1.9,1.0,240.4,240.3,240.1,12.0,10.1,9.5,867.7,-2.1,50.0,0.0,-3.3,75.1,867.9,0.6,1.0,75.1,100.0,3344.0,3343.0,26.1,24.2,24.6,20000.0,855.9,0,0
149592,2026-08-11T10:16:01.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.9,0.7,1.7,0.0,1.2,2.0,239.2,238.5,239.7,15.2,12.3,14.4,858.4,1.7,49.98,0.0,-0.2,51.6,859.1,0.0,1.0,51.6,100.0,3308.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0
149654,2026-08-11T10:16:32.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.3,1.4,13.2,0.0,1.2,1.0,228.7,227.0,228.5,18.8,17.5,17.8,858.3,7.0,49.93,0.0,6.4,51.6,859.7,-6.2,-5.2,51.6,100.0,3310.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0
149685,2026-08-11T10:16:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,1.1,5.1,0.0,1.9,1.0,242.4,241.7,242.3,13.6,11.6,11.3,868.3,-0.3,50.02,0.0,-4.8,75.1,867.2,4.8,4.0,75.1,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
149716,2026-08-11T10:17:03.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.0,1.7,19.3,0.0,1.2,2.0,230.0,228.2,229.9,19.2,18.2,18.3,857.7,13.9,49.94,0.0,4.6,51.6,859.4,-5.4,-5.3,51.6,100.0,3308.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0
149747,2026-08-11T10:17:19.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.4,0.9,9.4,0.0,1.9,1.0,235.8,235.7,235.7,12.5,10.8,10.1,867.6,3.0,50.02,0.0,-0.1,75.1,868.5,-6.4,-6.5,75.1,100.0,3348.0,3347.0,26.1,24.2,24.6,20000.0,855.9,0,0
149809,2026-08-11T10:17:50.629223+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,1.0,1.3,8.6,0.0,1.9,1.0,229.1,227.5,228.2,15.0,14.4,14.0,866.9,4.9,49.95,0.0,5.0,75.1,868.2,-3.7,-3.6,75.1,100.0,3348.0,3347.0,26.1,24.2,24.6,20000.0,855.9,0,0
149840,2026-08-11T10:18:05.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.5,0.3,1.4,0.0,1.2,2.0,243.8,243.2,244.4,15.1,12.6,14.3,859.1,-3.9,50.02,0.0,-5.4,51.6,859.4,-2.5,-1.3,51.6,100.0,3312.0,3311.0,25.3,24.1,24.4,20000.0,856.4,0,0
149871,2026-08-11T10:18:21.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.3,2.3,0.0,1.9,2.0,241.0,240.4,240.7,12.7,11.0,10.3,868.2,-4.7,50.03,0.0,-5.2,75.1,868.5,-7.0,-7.0,75.1,100.0,3349.0,3347.0,26.1,24.2,24.6,20000.0,855.9,0,0
149902,2026-08-11T10:18:36.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.9,0.1,7.5,0.0,1.2,2.0,235.7,235.3,236.0,15.1,12.3,15.2,858.6,-4.1,50.02,0.0,-0.9,51.6,858.7,3.4,3.0,51.6,100.0,3307.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0
149964,2026-08-11T10:19:07.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.9,0.8,3.8,0.0,1.2,1.0,239.8,239.2,240.4,15.3,12.4,15.0,858.6,-1.4,50.0,0.0,-0.5,51.6,859.4,-5.2,-2.9,51.6,100.0,3307.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0
149995,2026-08-11T10:19:23.619078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,1.0,4.2,0.0,1.9,1.0,241.5,240.6,241.0,13.9,12.0,11.7,868.5,-1.1,50.03,0.0,-5.5,75.1,867.5,3.1,2.4,75.1,100.0,3344.0,3343.0,26.1,24.2,24.6,20000.0,855.9,0,0
150057,2026-08-11T10:19:54.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,0.9,6.0,0.0,1.9,1.0,244.5,243.7,244.1,13.8,11.9,11.5,868.4,-0.8,50.03,0.0,-5.3,75.1,867.5,5.2,4.1,75.1,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
150119,2026-08-11T10:20:25.619199+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.3,10.0,0.0,1.9,1.0,236.5,235.9,236.5,12.3,10.7,9.9,868.2,4.4,50.03,0.0,-1.8,75.1,868.5,-5.6,-5.7,75.1,100.0,3348.0,3347.0,26.1,24.2,24.6,20000.0,855.9,0,0
150150,2026-08-11T10:20:40.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,1.5,14.7,0.0,1.2,2.0,233.5,232.9,233.8,17.1,14.5,16.4,858.2,8.3,49.96,0.0,1.6,51.6,859.7,-6.4,-6.4,51.6,100.0,3312.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0
150181,2026-08-11T10:20:56.619846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.2,0.9,6.1,0.0,1.9,1.0,235.4,235.3,235.2,14.0,12.2,11.8,868.4,-3.9,50.0,0.0,-0.2,75.1,867.5,2.2,1.2,75.1,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
150212,2026-08-11T10:21:11.618992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.7,1.3,12.6,0.0,1.2,2.0,237.1,237.2,237.5,16.0,13.3,15.6,858.4,6.6,49.98,0.0,-1.8,51.6,859.7,-6.0,-6.3,51.6,100.0,3312.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0
150274,2026-08-11T10:21:42.629853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.4,0.8,8.5,0.0,1.2,2.0,240.4,240.0,240.8,15.5,13.1,14.9,859.2,-3.0,50.02,0.0,-5.7,51.6,858.4,5.5,4.0,51.6,100.0,3308.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0
150305,2026-08-11T10:21:58.628802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,1.2,1.5,13.5,0.0,1.9,1.0,230.2,228.7,229.5,15.6,14.8,14.4,867.0,6.0,49.95,0.0,4.4,75.1,868.5,-7.5,-7.5,75.1,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
150336,2026-08-11T10:22:13.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.4,0.5,4.6,0.0,1.2,2.0,243.2,242.7,243.7,15.7,13.3,15.0,859.2,-2.2,50.02,0.0,-5.9,51.6,859.7,-6.8,-6.8,51.6,100.0,3308.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0
150367,2026-08-11T10:22:29.629014+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.0,1.5,0.0,1.9,1.0,241.4,240.8,241.2,14.7,12.8,12.4,868.5,-6.1,50.03,0.0,-6.0,75.1,868.5,-7.6,-7.6,75.1,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
150429,2026-08-11T10:23:00.628712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,4.9,0.0,1.9,1.0,239.5,239.6,239.1,11.9,10.5,9.7,868.1,-4.9,49.99,0.0,-3.1,75.1,867.9,0.0,-0.6,75.1,100.0,3347.0,3346.0,26.1,24.2,24.6,20000.0,855.9,0,0
150460,2026-08-11T10:23:15.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.5,5.0,0.0,1.2,1.0,234.2,234.5,234.8,16.2,14.5,15.6,858.6,-2.3,49.98,0.0,-0.6,51.6,860.1,-7.3,-7.6,51.6,100.0,3311.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0
150491,2026-08-11T10:23:31.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.8,8.5,0.0,2.0,1.0,241.3,241.2,240.7,14.6,13.8,12.6,868.7,-7.5,50.04,0.0,-6.7,75.1,867.9,1.0,1.3,75.1,100.0,3345.0,3344.0,26.1,24.1,24.6,20000.0,855.9,0,0
150522,2026-08-11T10:23:46.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,2.1,11.0,0.0,1.2,2.0,229.7,229.6,229.8,18.0,16.0,17.1,858.0,3.4,49.94,0.0,3.4,51.6,860.1,-7.6,-7.8,51.6,100.0,3313.0,3311.0,25.3,24.1,24.4,20000.0,856.4,0,0
150584,2026-08-11T10:24:17.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.7,6.2,0.0,1.2,1.0,242.6,242.7,242.9,16.0,15.7,15.4,859.4,-1.6,50.03,0.0,-6.9,51.6,860.1,-7.8,-7.9,51.6,100.0,3313.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0
150615,2026-08-11T10:24:33.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.3,4.8,0.0,2.0,1.0,229.2,229.3,228.9,12.6,11.4,10.1,868.2,4.1,50.0,0.0,1.1,75.1,867.9,-0.7,-0.6,75.1,100.0,3344.0,3343.0,26.1,24.1,24.6,20000.0,855.9,0,0
150646,2026-08-11T10:24:48.619448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.7,2.2,0.0,1.2,2.0,236.7,236.9,237.1,16.3,14.7,15.8,858.7,-0.8,49.97,0.0,-1.3,51.6,859.4,1.4,2.5,51.6,100.0,3309.0,3307.0,25.3,24.1,24.4,20000.0,856.4,0,0
150677,2026-08-11T10:25:04.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.6,2.1,0.0,2.0,1.0,236.2,236.4,235.9,12.0,10.7,9.8,867.9,-2.7,49.99,0.0,-0.7,75.1,868.5,-4.8,-5.0,75.1,100.0,3348.0,3347.0,26.1,24.1,24.6,20000.0,855.9,0,0
150739,2026-08-11T10:25:35.619035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.3,1.5,16.9,0.0,2.0,1.0,228.3,228.3,228.1,15.2,14.2,13.9,867.4,7.6,49.96,0.0,2.6,75.1,868.9,-9.3,-9.1,75.1,100.0,3349.0,3348.0,26.1,24.1,24.5,20000.0,855.9,0,0
150770,2026-08-11T10:25:50.629634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.9,3.5,0.0,1.2,2.0,244.7,244.6,244.8,16.3,16.0,15.8,859.6,-1.0,50.03,0.0,-7.1,51.6,858.7,2.5,3.6,51.6,100.0,3309.0,3307.0,25.3,24.1,24.4,20000.0,856.4,0,0
150801,2026-08-11T10:26:06.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.0,7.2,0.0,2.0,1.0,241.9,242.0,241.3,15.6,14.7,13.6,868.9,-2.0,50.04,0.0,-7.2,75.1,868.9,-9.2,-9.2,75.1,100.0,3349.0,3348.0,26.1,24.1,24.5,20000.0,855.9,0,0
150832,2026-08-11T10:26:21.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.5,3.1,0.0,1.2,2.0,243.6,243.9,244.0,16.4,16.1,15.9,859.6,-2.9,50.04,0.0,-7.2,51.6,860.1,-6.0,-6.7,51.6,100.0,3311.0,3309.0,25.3,24.1,24.5,20000.0,856.4,0,0
150894,2026-08-11T10:26:52.618994+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.8,5.7,0.0,1.2,1.0,228.4,228.5,228.9,18.0,16.0,17.1,858.6,5.7,49.99,0.0,2.2,51.6,859.4,0.0,1.8,51.6,100.0,3306.0,3305.0,25.3,24.1,24.5,20000.0,856.4,0,0
150925,2026-08-11T10:27:08.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.4,4.2,0.0,1.9,2.0,241.0,240.8,240.5,13.3,12.1,10.9,868.5,-5.0,50.03,0.0,-6.2,75.5,868.9,-9.2,-9.0,75.5,100.0,3351.0,3349.0,26.0,24.1,24.5,20000.0,855.9,0,0
150956,2026-08-11T10:27:23.619254+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.4,13.2,0.0,1.2,2.0,233.7,233.9,234.1,16.9,15.2,16.2,859.0,4.6,49.99,0.0,-2.5,51.6,860.4,-8.6,-8.9,51.6,100.0,3313.0,3311.0,25.3,24.1,24.5,20000.0,856.4,0,0
150987,2026-08-11T10:27:39.619768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,1.1,6.1,0.0,1.9,2.0,240.8,240.9,240.6,16.2,14.8,14.2,869.0,-2.9,50.05,0.0,-7.6,75.5,867.9,3.2,2.9,75.5,100.0,3349.0,3347.0,26.0,24.1,24.5,20000.0,855.9,0,0
151049,2026-08-11T10:28:10.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.0,0.4,2.6,0.0,1.9,1.0,242.8,242.8,242.6,14.4,13.0,12.4,868.8,-6.8,50.04,0.0,-7.6,75.5,869.2,-9.4,-9.4,75.5,100.0,3350.0,3349.0,26.0,24.1,24.5,20000.0,855.9,0,0
151111,2026-08-11T10:28:41.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.1,4.2,0.0,2.0,1.0,240.0,239.3,239.8,16.3,14.0,14.3,867.8,6.9,50.05,0.0,-5.6,75.5,867.9,2.7,1.6,75.5,100.0,3345.0,3344.0,26.0,24.0,24.5,20000.0,855.9,0,0
151142,2026-08-11T10:28:56.619001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.8,1.3,10.6,0.0,1.2,2.0,237.2,236.6,237.5,17.1,13.5,17.3,859.1,2.8,50.0,0.0,-4.3,51.6,860.4,-7.8,-8.8,51.6,100.0,3314.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0
151204,2026-08-11T10:29:27.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.4,0.4,1.8,0.0,1.3,1.0,241.3,240.2,241.6,17.6,15.2,17.1,859.8,-1.2,50.04,0.0,-7.8,51.6,859.4,0.6,1.4,51.6,100.0,3312.0,3311.0,25.4,24.1,24.5,20000.0,856.4,0,0
151235,2026-08-11T10:29:43.619159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,1.1,15.6,0.0,2.0,1.0,228.7,227.6,228.4,14.8,13.9,13.3,867.8,8.1,49.97,0.0,2.8,75.5,868.9,-7.5,-8.1,75.5,100.0,3349.0,3348.0,26.0,24.0,24.5,20000.0,855.9,0,0
151266,2026-08-11T10:29:58.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.1,0.8,7.7,0.0,1.3,1.0,244.1,243.1,244.3,17.9,15.8,17.6,859.9,-4.4,50.04,0.0,-8.1,52.0,859.1,3.3,4.5,52.0,100.0,3308.0,3307.0,25.4,24.1,24.5,20000.0,856.4,0,0
151297,2026-08-11T10:30:14.619458+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.1,0.4,11.8,0.0,2.0,2.0,239.0,238.1,238.8,14.7,12.8,12.6,868.8,1.2,50.04,0.0,-8.6,75.5,869.2,-10.6,-10.6,75.5,100.0,3350.0,3348.0,26.0,24.0,24.5,20000.0,855.9,0,0
151359,2026-08-11T10:30:45.630335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.1,12.2,0.0,2.0,1.0,234.5,234.2,234.3,13.2,11.5,11.1,868.1,5.2,50.0,0.0,-2.1,75.5,869.2,-7.0,-7.3,75.5,100.0,3350.0,3349.0,26.0,24.0,24.5,20000.0,855.9,0,0
151390,2026-08-11T10:31:00.629460+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,4.1,1.3,0.1,0.0,1.2,2.0,234.0,233.4,234.2,18.3,14.6,18.7,858.8,-5.2,50.01,0.0,-3.6,52.0,860.1,-5.1,-3.8,52.0,100.0,3313.0,3311.0,25.4,24.2,24.5,20000.0,856.4,0,0
151421,2026-08-11T10:31:16.629825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,0.5,3.1,0.0,2.0,1.0,242.0,241.5,241.7,18.0,15.2,16.2,869.4,-8.5,50.06,0.0,-8.8,75.5,868.9,-5.4,-5.7,75.5,100.0,3351.0,3350.0,26.0,24.0,24.5,20000.0,855.9,0,0
151452,2026-08-11T10:31:31.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,1.1,4.5,0.0,1.3,2.0,236.8,236.0,236.9,18.9,15.7,18.4,859.6,-6.2,50.03,0.0,-5.7,52.0,860.7,-10.7,-10.9,52.0,100.0,3314.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0
151514,2026-08-11T10:32:02.619076+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.5,1.9,11.1,0.0,1.3,2.0,233.3,232.8,233.6,18.5,15.0,17.8,858.8,0.7,49.97,0.0,0.0,52.0,860.7,-10.4,-10.5,52.0,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0
151545,2026-08-11T10:32:18.619492+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.1,4.9,0.0,2.0,1.0,243.3,243.0,243.1,18.3,15.7,16.6,869.4,-6.0,50.06,0.0,-9.0,75.5,869.5,-10.9,-11.1,75.5,100.0,3351.0,3350.0,26.0,24.0,24.5,20000.0,855.9,0,0
151576,2026-08-11T10:32:33.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.5,7.9,0.0,1.3,1.0,241.2,240.7,241.5,18.4,16.9,18.0,860.2,-2.3,50.05,0.0,-8.7,52.0,860.7,-10.2,-10.3,52.0,100.0,3315.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0
151669,2026-08-11T10:33:20.629599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.2,0.3,0.0,2.0,1.0,243.5,243.0,243.1,17.4,14.8,15.6,869.3,-10.2,50.04,0.0,-8.8,75.5,869.5,-10.5,-10.7,75.5,100.0,3352.0,3351.0,26.0,24.0,24.4,20000.0,855.9,0,0
151700,2026-08-11T10:33:35.629473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.7,8.2,0.0,1.3,2.0,240.3,239.6,240.7,18.2,16.8,17.7,860.1,-6.7,50.05,0.0,-8.6,52.0,859.4,1.5,3.6,52.0,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0
151731,2026-08-11T10:33:51.629481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,1.3,17.7,0.0,2.0,1.0,233.0,232.8,232.8,13.5,12.2,11.8,868.2,7.4,49.99,0.0,-1.7,75.5,869.5,-10.3,-10.6,75.5,100.0,3351.0,3350.0,26.0,24.0,24.4,20000.0,855.9,0,0
151762,2026-08-11T10:34:06.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.6,7.4,0.0,1.3,2.0,242.3,241.7,242.6,18.0,16.2,17.4,860.1,-1.9,50.04,0.0,-8.5,52.0,860.7,-9.3,-9.8,52.0,100.0,3313.0,3311.0,25.4,24.1,24.5,20000.0,856.4,0,0
151824,2026-08-11T10:34:37.629759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.2,1.9,11.3,0.0,1.3,1.0,228.6,228.0,228.8,18.1,14.9,17.3,858.8,1.8,49.96,0.0,2.0,52.0,860.7,-9.5,-9.7,52.0,100.0,3315.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0
151855,2026-08-11T10:34:53.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,1.1,12.1,0.0,2.0,1.0,245.1,244.7,244.9,16.9,14.6,15.1,869.3,-10.7,50.04,0.0,-8.3,75.5,868.2,1.4,1.0,75.5,100.0,3347.0,3346.0,26.0,24.0,24.4,20000.0,855.9,0,0
151886,2026-08-11T10:35:08.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,0.9,1.2,0.0,1.3,1.0,238.1,237.6,238.7,17.7,14.7,17.3,859.2,-3.5,50.0,0.0,-5.4,52.0,860.1,-4.7,-3.2,52.0,100.0,3309.0,3308.0,25.4,24.1,24.5,20000.0,856.4,0,0
151917,2026-08-11T10:35:24.619007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,0.1,9.4,0.0,1.9,1.0,239.9,239.6,239.7,17.4,14.9,15.7,869.3,0.5,50.05,0.0,-5.6,75.5,869.2,-8.9,-9.0,75.5,100.0,3350.0,3349.0,25.9,24.0,24.4,20000.0,855.9,0,0
151979,2026-08-11T10:35:55.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.1,1.4,0.0,1.9,1.0,231.8,231.5,231.6,13.9,12.1,11.3,868.6,0.1,50.0,0.0,-2.6,75.5,868.5,-1.3,-1.4,75.5,100.0,3348.0,3347.0,25.9,24.0,24.4,20000.0,855.9,0,0
152010,2026-08-11T10:36:10.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,0.9,8.5,0.0,1.3,2.0,244.2,243.6,244.6,18.2,14.7,17.7,859.8,-1.6,50.03,0.0,-8.4,52.0,860.7,-10.1,-10.1,52.0,100.0,3314.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0
152041,2026-08-11T10:36:26.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,1.0,10.9,0.0,1.9,1.0,234.1,234.1,233.7,13.1,11.5,10.7,868.5,0.1,50.01,0.0,-4.2,75.5,869.5,-10.8,-10.9,75.5,100.0,3352.0,3351.0,25.9,24.0,24.4,20000.0,855.9,0,0
152072,2026-08-11T10:36:41.630078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,10.5,0.0,1.3,2.0,241.6,241.4,241.9,18.2,17.9,17.7,860.1,-8.7,50.05,0.0,-9.2,52.0,859.4,1.8,2.9,52.0,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0
152165,2026-08-11T10:37:28.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.5,3.9,0.0,1.9,1.0,242.0,242.3,241.6,18.1,17.4,16.2,869.4,-8.7,50.06,0.0,-9.7,75.5,868.9,-4.8,-4.3,75.5,100.0,3351.0,3350.0,25.9,24.0,24.4,20000.0,855.9,0,0
152196,2026-08-11T10:37:43.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,13.2,0.0,1.3,2.0,228.5,228.4,228.8,18.9,17.0,17.9,859.2,11.2,49.97,0.0,2.1,52.0,859.7,-2.0,0.9,52.0,100.0,3314.0,3312.0,25.4,24.1,24.4,20000.0,856.4,0,0
152227,2026-08-11T10:37:59.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.2,8.0,0.0,1.9,1.0,237.1,237.4,236.7,13.0,11.7,10.6,868.7,2.4,50.02,0.0,-5.4,75.5,868.9,-5.6,-4.4,75.5,100.0,3351.0,3350.0,25.9,24.0,24.4,20000.0,855.9,0,0
152289,2026-08-11T10:38:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.0,7.0,0.0,1.9,2.0,240.9,241.1,240.7,18.1,17.3,16.2,869.5,-6.2,50.06,0.0,-9.5,75.9,868.5,0.8,-0.2,75.9,100.0,3348.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0
152320,2026-08-11T10:38:45.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.9,7.8,0.0,1.3,2.0,232.8,232.9,233.1,18.3,17.0,17.8,859.2,-2.5,49.97,0.0,-1.4,52.0,861.1,-10.3,-10.4,52.0,100.0,3315.0,3313.0,25.4,24.1,24.4,20000.0,856.4,0,0
152351,2026-08-11T10:39:01.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.7,7.5,0.0,1.9,1.0,243.0,243.2,242.8,19.7,19.2,17.9,869.6,-9.7,50.06,0.0,-8.3,75.9,868.9,-2.2,-1.8,75.9,100.0,3350.0,3349.0,25.9,24.0,24.4,20000.0,855.9,0,0
152382,2026-08-11T10:39:16.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.4,9.1,0.0,1.3,2.0,241.1,241.4,241.7,20.0,20.3,20.2,860.7,-2.7,50.06,0.0,-11.6,52.0,861.1,-11.8,-12.3,52.0,100.0,3317.0,3315.0,25.4,24.1,24.4,20000.0,856.4,0,0
152444,2026-08-11T10:39:47.628833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,0.9,0.0,1.4,2.0,242.4,242.3,242.7,19.0,18.6,18.7,860.2,-3.3,50.05,0.0,-10.5,52.0,860.4,-2.4,0.8,52.0,100.0,3314.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0
152475,2026-08-11T10:40:03.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.3,7.6,0.0,1.9,1.0,234.6,234.6,234.2,14.0,12.9,11.8,869.6,-4.2,50.03,0.0,-5.7,75.9,869.9,-11.8,-12.2,75.9,100.0,3354.0,3353.0,25.9,24.0,24.4,20000.0,855.9,0,0
152506,2026-08-11T10:40:18.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.2,10.0,0.0,1.4,2.0,244.1,244.2,244.5,21.1,21.8,21.3,860.6,-14.1,50.06,0.0,-12.6,52.0,860.4,-4.1,-0.8,52.0,100.0,3314.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0
152537,2026-08-11T10:40:34.628829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.6,8.9,0.0,1.9,1.0,236.9,236.9,236.3,15.6,14.7,13.7,869.3,-5.2,50.02,0.0,-8.4,75.9,869.9,-14.1,-13.6,75.9,100.0,3352.0,3351.0,25.9,24.0,24.4,20000.0,855.9,0,0
152599,2026-08-11T10:41:05.619087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.6,8.9,0.0,1.9,1.0,230.9,231.3,230.6,13.7,12.3,12.0,868.9,-1.9,49.99,0.0,-0.9,75.9,869.5,-10.8,-9.9,75.9,100.0,3352.0,3351.0,25.9,24.0,24.4,20000.0,855.9,0,0
152630,2026-08-11T10:41:20.629377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.1,11.2,0.0,1.3,2.0,234.7,234.9,235.3,18.7,17.6,18.0,860.3,0.6,50.04,0.0,-6.0,52.4,861.4,-10.6,-11.4,52.4,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0
152692,2026-08-11T10:41:51.630121+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.7,17.5,0.0,1.3,1.0,228.8,228.9,229.2,19.0,17.0,18.1,859.0,7.9,49.97,0.0,0.9,52.4,860.7,-9.6,-9.0,52.4,100.0,3317.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0
152754,2026-08-11T10:42:22.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.6,6.2,0.0,1.3,2.0,243.3,243.1,243.3,18.3,18.4,18.0,860.5,-4.4,50.03,0.0,-9.4,52.4,861.1,-10.6,-10.8,52.4,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0
152785,2026-08-11T10:42:38.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.4,2.4,0.0,1.9,1.0,231.0,231.3,230.7,13.2,11.9,11.3,868.9,2.9,50.01,0.0,-0.4,75.9,868.5,0.5,-0.2,75.9,100.0,3349.0,3348.0,25.9,24.0,24.4,20000.0,855.9,0,0
152816,2026-08-11T10:42:53.629246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.8,13.6,0.0,1.3,2.0,233.1,233.4,233.5,18.2,16.7,17.6,859.3,3.2,49.99,0.0,-3.6,52.4,861.1,-10.4,-10.8,52.4,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0
152847,2026-08-11T10:43:09.630595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,1.2,10.7,0.0,1.9,1.0,234.6,235.0,234.6,12.9,11.2,10.3,868.7,-0.5,50.02,0.0,-1.6,75.9,869.9,-11.2,-11.0,75.9,100.0,3353.0,3352.0,25.9,24.0,24.4,20000.0,855.9,0,0
152909,2026-08-11T10:43:40.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.7,12.4,0.0,1.9,1.0,230.1,230.2,229.6,14.1,12.8,12.5,868.2,1.0,49.98,0.0,0.8,75.9,869.9,-11.4,-10.9,75.9,100.0,3353.0,3352.0,25.9,24.0,24.4,20000.0,855.9,0,0
152940,2026-08-11T10:43:55.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.0,9.5,0.0,1.3,1.0,244.8,244.8,245.0,17.9,18.0,17.7,860.4,-6.3,50.04,0.0,-9.2,52.4,859.4,3.2,3.9,52.4,100.0,3309.0,3308.0,25.3,24.0,24.4,20000.0,856.4,0,0
152971,2026-08-11T10:44:11.629555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.2,3.5,0.0,2.0,1.0,242.0,242.5,241.8,17.4,16.6,15.5,869.7,-7.6,50.06,0.0,-8.6,75.9,869.9,-11.1,-11.0,75.9,100.0,3353.0,3352.0,26.0,24.0,24.4,20000.0,855.9,0,0
153002,2026-08-11T10:44:26.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,7.6,0.0,1.3,2.0,243.7,243.8,244.0,18.1,18.3,17.8,860.4,-3.7,50.05,0.0,-9.2,52.4,861.1,-11.3,-10.5,52.4,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0
153064,2026-08-11T10:44:57.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,2.1,0.0,1.3,2.0,229.5,229.8,230.0,18.5,17.5,17.8,859.8,-0.7,50.0,0.0,-1.9,52.4,860.1,-2.8,0.5,52.4,100.0,3314.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0
153095,2026-08-11T10:45:13.629022+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.2,1.0,0.0,2.0,2.0,241.7,242.0,241.4,15.7,14.8,14.0,869.4,-6.6,50.05,0.0,-7.9,75.9,869.2,-5.6,-5.6,75.9,100.0,3352.0,3350.0,26.0,24.0,24.4,20000.0,855.9,0,0
153126,2026-08-11T10:45:28.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.3,11.0,0.0,1.3,2.0,233.7,234.0,234.4,18.5,18.0,18.5,859.8,-1.0,50.01,0.0,-2.9,52.4,861.1,-12.0,-11.9,52.4,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0
153157,2026-08-11T10:45:44.618976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.5,9.9,0.0,2.0,2.0,240.3,240.6,240.2,17.3,16.5,15.3,870.0,-10.4,50.06,0.0,-8.0,75.9,868.5,-0.5,-0.1,75.9,100.0,3347.0,3345.0,26.0,24.0,24.4,20000.0,855.9,0,0
153219,2026-08-11T10:46:15.629484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.0,4.3,0.0,2.0,1.0,243.4,243.3,242.7,22.3,22.0,20.9,869.9,-16.2,50.07,0.0,-9.2,75.9,869.9,-11.9,-12.1,75.9,100.0,3352.0,3351.0,26.0,24.0,24.4,20000.0,855.9,0,0
153250,2026-08-11T10:46:30.629174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.3,3.7,0.0,1.3,1.0,240.6,240.6,240.9,17.2,17.0,16.4,860.8,-4.4,50.06,0.0,-13.3,52.4,861.1,-8.1,-6.6,52.4,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0
153281,2026-08-11T10:46:46.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,1.2,16.1,0.0,2.0,2.0,229.8,230.1,229.4,13.3,11.9,11.1,868.7,4.0,50.0,0.0,-1.1,75.9,869.9,-12.1,-12.0,75.9,100.0,3355.0,3353.0,26.0,24.0,24.4,20000.0,855.9,0,0
153312,2026-08-11T10:47:01.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.1,2.1,0.0,1.3,2.0,243.2,243.3,243.5,21.9,22.2,22.4,861.2,-6.9,50.07,0.0,-14.1,52.4,861.1,-9.0,-5.4,52.4,100.0,3317.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0
153374,2026-08-11T10:47:32.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,7.7,0.0,1.3,2.0,234.9,235.0,235.3,19.5,19.3,19.2,860.7,-2.4,50.07,0.0,-8.7,52.4,861.1,-10.1,-8.6,52.4,100.0,3313.0,3311.0,25.3,24.0,24.4,20000.0,856.4,0,0
153405,2026-08-11T10:47:48.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.7,13.3,0.0,2.0,1.0,230.3,230.6,230.2,13.7,12.2,11.8,868.8,-1.0,50.0,0.0,-2.7,76.3,870.5,-14.3,-13.4,76.3,100.0,3354.0,3353.0,26.0,24.0,24.5,20000.0,855.9,0,0
153436,2026-08-11T10:48:03.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,2.0,0.0,1.3,3.0,242.2,242.2,242.6,19.5,20.2,19.1,860.5,-6.0,50.05,0.0,-6.6,52.4,860.4,-4.0,0.1,52.4,100.0,3312.0,3309.0,25.3,24.0,24.4,20000.0,856.4,0,0
153467,2026-08-11T10:48:19.619590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,6.4,0.0,2.0,1.0,240.9,241.3,240.7,23.5,22.5,21.8,870.6,-6.3,50.08,0.0,-9.6,76.3,870.2,-12.7,-14.3,76.3,100.0,3357.0,3356.0,26.0,24.0,24.5,20000.0,855.9,0,0
153529,2026-08-11T10:48:50.629919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.8,7.4,0.0,2.0,1.0,240.7,240.5,240.1,15.7,14.9,14.0,870.0,-10.2,50.05,0.0,-9.1,76.3,869.2,-2.8,-2.2,76.3,100.0,3350.0,3349.0,26.0,24.0,24.5,20000.0,855.9,0,0
153560,2026-08-11T10:49:05.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.0,19.0,0.0,1.3,2.0,229.7,229.9,230.0,20.3,18.8,19.5,859.7,5.3,49.99,0.0,-1.4,52.4,861.7,-13.7,-14.2,52.4,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0
153591,2026-08-11T10:49:21.629267+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.4,4.2,0.0,2.0,1.0,242.8,243.0,242.6,19.2,18.3,17.5,870.1,-9.9,50.08,0.0,-10.5,76.3,870.5,-14.1,-14.5,76.3,100.0,3353.0,3352.0,26.0,24.0,24.5,20000.0,855.9,0,0
153622,2026-08-11T10:49:36.618811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.5,2.7,0.0,1.3,2.0,241.9,241.9,242.2,19.8,21.0,19.5,860.9,-12.3,50.07,0.0,-10.8,52.4,861.4,-9.6,-8.7,52.4,100.0,3315.0,3313.0,25.3,24.0,24.4,20000.0,856.4,0,0
153684,2026-08-11T10:50:07.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.0,6.0,0.0,1.3,2.0,237.4,237.2,237.4,21.7,20.8,21.2,860.4,-2.7,50.03,0.0,-9.3,52.4,861.4,-8.7,-4.5,52.4,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0
153746,2026-08-11T10:50:38.618748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.1,3.2,0.0,1.3,2.0,240.5,240.6,240.8,21.3,20.9,21.3,861.5,-5.3,50.07,0.0,-10.4,52.8,860.4,-2.1,1.9,52.8,100.0,3314.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0
153777,2026-08-11T10:50:54.629288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,1.3,13.8,0.0,2.0,1.0,229.6,229.9,229.6,14.0,12.6,12.3,868.9,-0.4,50.0,0.0,-1.7,76.3,870.2,-14.2,-14.2,76.3,100.0,3354.0,3353.0,26.0,24.0,24.5,20000.0,855.9,0,0
153839,2026-08-11T10:51:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.0,2.0,0.0,2.0,2.0,240.6,241.0,240.4,21.4,21.0,19.2,869.9,-10.0,50.07,0.0,-12.4,76.3,869.9,-8.0,-7.9,76.3,100.0,3357.0,3355.0,26.0,24.0,24.5,20000.0,855.9,0,0
153870,2026-08-11T10:51:40.628718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,3.0,0.0,1.3,2.0,234.1,234.4,234.6,19.6,19.0,19.0,860.3,-7.7,50.01,0.0,-2.7,52.8,860.7,-4.7,-1.9,52.8,100.0,3318.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0
153901,2026-08-11T10:51:56.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.4,3.1,0.0,2.0,1.0,243.8,244.0,243.5,16.6,15.8,14.9,869.9,-4.1,50.03,0.0,-6.8,76.3,869.5,-7.2,-6.9,76.3,100.0,3353.0,3352.0,26.0,24.0,24.5,20000.0,855.9,0,0
153932,2026-08-11T10:52:11.629680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.3,0.2,0.0,1.3,2.0,235.1,235.2,235.4,19.4,18.3,18.6,860.1,-2.6,50.02,0.0,-4.6,52.8,860.4,-2.8,0.6,52.8,100.0,3314.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0
153994,2026-08-11T10:52:42.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,2.1,16.9,0.0,1.3,2.0,228.0,228.3,228.5,18.9,16.8,17.9,859.3,6.9,49.96,0.0,2.8,52.8,861.4,-10.0,-10.4,52.8,100.0,3317.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0
154025,2026-08-11T10:52:58.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.0,7.5,0.0,2.0,1.0,243.3,243.6,242.9,17.4,16.7,15.4,869.9,-7.5,50.06,0.0,-8.6,76.3,868.9,0.0,0.3,76.3,100.0,3350.0,3349.0,26.0,24.0,24.5,20000.0,855.9,0,0
154056,2026-08-11T10:53:13.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.7,1.5,0.0,1.3,1.0,241.9,242.1,242.2,17.7,17.6,17.4,860.7,-8.7,50.05,0.0,-8.9,52.8,861.4,-10.2,-10.3,52.8,100.0,3317.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0
154087,2026-08-11T10:53:29.630172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.4,0.7,5.0,0.0,2.0,1.0,241.6,241.7,241.5,14.1,12.9,11.7,869.2,-5.7,50.04,0.0,-4.1,76.3,869.9,-10.7,-10.8,76.3,100.0,3354.0,3353.0,26.0,24.0,24.5,20000.0,855.9,0,0
154149,2026-08-11T10:54:00.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.7,14.9,0.0,2.0,1.0,229.5,229.7,229.2,14.4,13.2,12.8,868.2,4.7,49.97,0.0,3.1,76.3,869.9,-10.2,-10.5,76.3,100.0,3352.0,3351.0,26.0,24.0,24.5,20000.0,855.9,0,0
154180,2026-08-11T10:54:15.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.8,4.5,0.0,1.3,2.0,242.7,242.5,242.7,17.2,16.4,16.5,860.3,-3.3,50.03,0.0,-6.4,52.8,861.1,-7.8,-4.1,52.8,100.0,3312.0,3310.0,25.3,24.0,24.4,20000.0,856.4,0,0
154211,2026-08-11T10:54:31.629714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.7,7.6,0.0,2.0,1.0,237.2,237.6,237.1,13.6,12.4,11.2,869.2,-2.7,50.03,0.0,-7.5,76.3,869.9,-10.3,-10.3,76.3,100.0,3353.0,3353.0,26.0,24.0,24.5,20000.0,855.9,0,0
154304,2026-08-11T10:55:17.618578+00:00,external_ems_2,bess_2,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,0.6,1.6,5.4,0.0,1.3,2.0,243.1,235.2,235.5,17.3,16.7,17.2,859.8,-4.2,50.0,0.0,-2.5,52.8,861.4,-9.6,-9.9,52.8,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0
154335,2026-08-11T10:55:33.629773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.2,5.8,0.0,2.0,2.0,241.3,241.6,241.0,16.6,15.9,14.8,869.7,-4.4,50.05,0.0,-8.6,76.3,868.5,1.4,1.2,76.3,100.0,3349.0,3347.0,26.0,24.0,24.5,20000.0,855.9,0,0
154366,2026-08-11T10:55:48.619051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.9,18.3,0.0,1.3,2.0,229.1,228.7,229.0,18.5,16.6,17.6,859.2,8.8,49.96,0.0,1.9,52.8,861.1,-9.5,-9.6,52.8,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0
154397,2026-08-11T10:56:04.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.2,5.5,0.4,1.9,2.0,242.9,243.0,242.4,17.1,16.3,15.2,869.7,-5.2,50.05,0.0,-8.6,76.3,869.5,-10.7,-10.7,76.7,100.0,3353.0,3351.0,26.0,24.1,24.5,20000.0,855.9,0,0
154459,2026-08-11T10:56:35.629760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.3,11.2,0.0,2.0,1.0,240.9,241.1,240.6,16.9,16.0,15.0,868.6,0.5,50.06,0.0,-8.4,76.7,869.9,-10.7,-10.9,76.7,100.0,3353.0,3352.0,26.1,24.1,24.5,20000.0,855.9,0,0
154490,2026-08-11T10:56:50.629605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.6,1.7,0.0,1.3,1.0,236.0,236.3,236.5,17.8,17.1,17.8,859.8,0.3,50.0,0.0,-4.5,52.8,860.4,-1.4,1.7,52.8,100.0,3316.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0
154521,2026-08-11T10:57:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.2,5.9,0.0,2.0,1.0,236.0,236.0,235.6,13.0,11.7,10.5,869.0,0.0,50.01,0.0,-4.8,76.7,869.2,-5.9,-5.9,76.7,100.0,3351.0,3350.0,26.1,24.1,24.5,20000.0,855.9,0,0
154552,2026-08-11T10:57:21.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,3.1,0.0,1.3,2.0,239.6,239.8,240.1,17.9,16.9,17.3,860.2,-7.4,50.03,0.0,-6.7,52.8,860.7,-4.3,-0.6,52.8,100.0,3313.0,3311.0,25.3,24.0,24.4,20000.0,856.4,0,0
154614,2026-08-11T10:57:52.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.6,8.9,0.0,1.3,2.0,240.9,241.0,241.2,18.0,18.0,17.4,860.7,-8.9,50.05,0.0,-9.3,52.8,860.1,0.0,2.3,52.8,100.0,3311.0,3309.0,25.3,24.0,24.4,20000.0,856.4,0,0
154645,2026-08-11T10:58:08.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.4,15.3,0.0,2.0,1.0,235.6,235.9,235.3,13.5,12.1,11.6,868.5,4.4,49.99,0.0,-2.6,76.7,869.9,-10.9,-11.0,76.7,100.0,3353.0,3352.0,26.1,24.1,24.5,20000.0,855.9,0,0
154676,2026-08-11T10:58:23.619723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.4,2.7,0.0,1.2,2.0,243.3,243.0,243.3,18.5,18.8,18.2,860.7,-9.5,50.05,0.0,-8.8,52.8,861.1,-6.8,-5.1,52.8,100.0,3313.0,3311.0,25.3,24.1,24.4,20000.0,856.4,0,0
154707,2026-08-11T10:58:39.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.1,3.7,0.0,2.0,1.0,242.0,242.2,241.7,17.3,16.5,15.4,869.8,-8.0,50.06,0.0,-8.7,76.7,869.9,-11.7,-11.7,76.7,100.0,3354.0,3353.0,26.1,24.1,24.5,20000.0,855.9,0,0
154800,2026-08-11T10:59:25.629339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.9,4.9,0.0,1.2,2.0,235.3,235.3,235.4,19.2,18.1,18.6,860.8,-6.3,50.01,0.0,-4.8,52.8,861.7,-11.2,-11.9,52.8,100.0,3319.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
154831,2026-08-11T10:59:41.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.8,9.2,0.0,2.0,1.0,235.5,235.9,235.3,17.0,16.2,14.9,870.0,-12.8,50.07,0.0,-5.7,76.7,869.2,-3.6,-2.6,76.7,100.0,3351.0,3350.0,26.1,24.1,24.5,20000.0,855.9,0,0
154862,2026-08-11T10:59:56.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.5,6.5,0.0,1.2,2.0,239.9,239.8,239.9,19.2,18.4,18.4,859.9,-5.0,50.01,0.0,-5.4,52.8,861.4,-11.5,-9.0,52.8,100.0,3319.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
154924,2026-08-11T11:00:27.629875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,0.2,0.0,1.2,2.0,240.9,240.9,241.4,20.2,20.9,20.0,860.8,-11.0,50.05,0.0,-7.8,52.8,861.4,-10.8,-10.7,52.8,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
154955,2026-08-11T11:00:43.628716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.8,6.0,0.0,2.0,1.0,228.4,228.6,228.3,14.1,12.7,12.3,868.4,1.2,49.99,0.0,1.5,76.7,869.2,-4.8,-4.1,76.7,100.0,3349.0,3348.0,26.1,24.1,24.5,20000.0,855.9,0,0
154986,2026-08-11T11:00:58.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,3.1,0.0,1.2,3.0,242.5,242.7,242.8,18.6,18.0,18.2,860.8,-4.4,50.06,0.0,-8.9,52.8,860.7,-1.3,0.8,52.8,100.0,3319.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
155017,2026-08-11T11:01:14.619062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.0,6.3,0.0,2.0,2.0,237.0,237.2,236.5,14.4,13.3,12.2,869.5,-3.4,50.05,0.0,-9.9,76.7,869.5,-9.7,-9.8,76.7,100.0,3353.0,3351.0,26.1,24.1,24.6,20000.0,855.9,0,0
155079,2026-08-11T11:01:45.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,1.5,11.8,0.0,2.0,2.0,234.0,234.5,233.7,12.9,11.4,10.8,868.7,0.7,50.0,0.0,-2.9,76.7,870.2,-11.1,-11.6,76.7,100.0,3355.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0
155110,2026-08-11T11:02:00.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,0.8,0.0,1.2,2.0,232.5,232.4,232.9,19.1,18.4,19.1,859.9,0.0,50.0,0.0,0.0,53.2,860.4,0.8,2.7,53.2,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
155141,2026-08-11T11:02:16.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.3,3.2,0.0,2.0,2.0,239.9,240.2,239.7,19.5,18.6,17.2,869.6,-12.7,50.07,0.0,-12.1,76.7,869.9,-9.5,-10.0,76.7,100.0,3355.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0
155172,2026-08-11T11:02:31.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,16.2,0.0,1.2,1.0,233.5,233.5,233.8,19.6,18.5,19.1,860.2,3.9,50.02,0.0,-5.5,53.2,861.4,-12.3,-11.5,53.2,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
155234,2026-08-11T11:03:02.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.9,15.8,0.0,1.2,1.0,230.6,230.9,231.0,19.2,17.3,18.3,859.5,4.1,49.97,0.0,0.2,53.2,861.4,-11.7,-11.7,53.2,100.0,3319.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0
155265,2026-08-11T11:03:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,0.2,0.0,2.0,2.0,244.5,244.4,244.0,18.0,16.9,15.8,869.7,-11.3,50.06,0.0,-8.6,76.7,869.9,-11.5,-12.0,76.7,100.0,3354.0,3352.0,26.1,24.1,24.6,20000.0,855.9,0,0
155327,2026-08-11T11:03:49.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.1,6.0,0.0,2.0,1.0,233.0,233.0,232.6,13.6,12.4,11.1,869.1,1.0,50.01,0.0,-3.5,76.7,869.2,-5.0,-4.5,76.7,100.0,3351.0,3350.0,26.1,24.1,24.6,20000.0,855.9,0,0
155389,2026-08-11T11:04:20.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.2,2.6,0.0,2.0,2.0,240.8,240.9,240.7,17.1,15.6,15.4,869.7,-8.2,50.06,0.0,-8.4,76.7,869.9,-10.8,-10.6,76.7,100.0,3354.0,3352.0,26.1,24.1,24.6,20000.0,855.9,0,0
155420,2026-08-11T11:04:35.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.1,7.1,0.0,1.2,2.0,240.7,240.7,241.1,17.5,17.2,17.0,860.6,-10.3,50.02,0.0,-3.9,53.2,860.7,-3.2,-1.0,53.2,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
155451,2026-08-11T11:04:51.619666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,1.6,16.3,0.0,2.0,1.0,236.2,235.9,235.9,12.5,10.8,10.3,868.3,5.9,49.99,0.0,-2.1,76.7,869.9,-10.4,-10.3,76.7,100.0,3354.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0
155482,2026-08-11T11:05:06.629871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.2,0.0,2.8,0.0,1.3,1.0,235.6,235.2,236.2,17.6,13.4,17.0,860.1,4.3,50.04,0.0,-3.2,53.2,860.1,1.5,2.6,53.2,100.0,3314.0,3313.0,25.4,24.1,24.4,20000.0,856.4,0,0
155544,2026-08-11T11:05:37.618712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.1,2.3,9.3,0.0,1.2,2.0,228.2,226.6,228.2,18.0,14.9,17.2,859.1,1.4,49.95,0.0,3.5,53.2,861.4,-7.9,-8.9,53.2,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
155575,2026-08-11T11:05:53.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,1.0,6.4,0.0,2.0,1.0,245.0,244.5,244.9,15.9,13.4,13.9,869.5,-4.0,50.05,0.0,-7.5,76.7,868.5,2.4,1.7,76.7,100.0,3347.0,3346.0,26.1,24.1,24.6,20000.0,855.9,0,0
155606,2026-08-11T11:06:08.618973+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,2.0,5.4,0.0,1.3,1.0,231.6,230.5,231.4,17.7,14.7,17.0,859.1,-0.9,49.95,0.0,2.1,53.2,861.1,-6.3,-7.1,53.2,100.0,3315.0,3314.0,25.4,24.1,24.4,20000.0,856.4,0,0
155637,2026-08-11T11:06:24.668440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.2,1.7,0.0,1.9,1.0,244.0,243.4,243.9,15.6,13.3,13.5,869.4,-4.0,50.04,0.0,-7.2,76.7,869.2,-5.7,-6.1,76.7,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
155699,2026-08-11T11:06:55.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,1.0,0.0,1.9,2.0,229.5,228.9,229.3,13.4,11.8,11.5,868.2,1.1,50.0,0.0,2.1,77.1,868.5,2.1,0.8,77.1,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
155730,2026-08-11T11:07:10.629726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.4,1.3,15.0,0.0,1.3,2.0,238.9,238.7,239.5,16.1,12.8,16.2,859.8,6.7,49.98,0.0,-2.9,53.2,861.1,-8.3,-7.9,53.2,100.0,3317.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0
155761,2026-08-11T11:07:26.629882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.7,6.4,0.0,1.9,2.0,235.2,235.0,234.9,12.4,10.7,10.2,868.5,-2.3,49.99,0.0,-0.2,77.1,869.2,-8.7,-8.3,77.1,100.0,3352.0,3350.0,26.1,24.2,24.6,20000.0,855.9,0,0
155792,2026-08-11T11:07:41.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.3,0.3,5.4,0.0,1.3,2.0,240.7,239.8,240.9,16.1,13.8,15.5,860.4,-2.8,50.03,0.0,-6.4,53.2,860.1,2.6,3.3,53.2,100.0,3311.0,3309.0,25.4,24.1,24.5,20000.0,856.4,0,0
155854,2026-08-11T11:08:12.618795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.9,1.2,1.1,0.0,1.3,2.0,235.9,236.0,236.4,15.0,12.4,15.3,859.9,-5.5,49.99,0.0,-1.3,53.2,861.1,-6.6,-7.1,53.2,100.0,3317.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0
155885,2026-08-11T11:08:28.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.1,0.2,1.8,0.0,1.9,1.0,241.3,240.2,240.7,14.5,12.7,12.4,869.1,-1.2,50.03,0.0,-5.8,77.1,868.9,-3.0,-2.1,77.1,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
155916,2026-08-11T11:08:43.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,2.4,6.6,0.0,1.3,1.0,228.3,226.9,228.3,18.8,17.4,18.0,858.7,-0.5,49.94,0.0,4.1,53.2,861.1,-7.1,-7.0,53.2,100.0,3315.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0
155947,2026-08-11T11:08:59.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.2,0.9,5.4,0.0,1.9,1.0,243.3,242.3,243.1,14.5,12.4,12.3,869.1,-2.4,50.03,0.0,-5.6,77.1,868.2,3.0,2.7,77.1,100.0,3350.0,3349.0,26.1,24.2,24.6,20000.0,855.9,0,0
156009,2026-08-11T11:09:30.619672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,2.4,0.4,7.7,0.0,1.9,2.0,240.5,239.3,240.2,13.5,11.2,11.1,868.5,1.8,50.0,0.0,0.5,77.1,868.9,-5.9,-5.7,77.1,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
156040,2026-08-11T11:09:45.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.1,0.5,0.5,0.0,1.3,2.0,234.1,233.0,234.3,16.9,14.8,16.4,860.2,-6.0,49.95,0.0,2.4,53.2,860.7,-6.5,-6.1,53.2,100.0,3317.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0
156071,2026-08-11T11:10:01.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.0,0.2,5.0,0.0,1.9,2.0,236.5,235.6,236.3,12.5,11.4,10.5,868.4,5.0,49.99,0.0,-0.4,77.1,868.2,0.0,0.4,77.1,100.0,3346.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0
156102,2026-08-11T11:10:16.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.7,1.1,9.9,0.0,1.3,1.0,237.9,236.9,238.3,16.0,13.3,15.6,859.3,8.1,49.96,0.0,-0.5,53.2,860.4,-1.8,0.6,53.2,100.0,3313.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0
156164,2026-08-11T11:10:47.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.4,0.7,7.8,0.0,1.3,2.0,240.8,238.6,241.1,15.9,12.5,15.3,860.1,-1.9,50.02,0.0,-5.6,53.2,859.4,5.9,5.8,53.2,100.0,3309.0,3307.0,25.4,24.1,24.5,20000.0,856.4,0,0
156195,2026-08-11T11:11:03.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,1.2,1.6,12.9,0.0,2.0,1.0,231.6,228.2,230.7,15.3,15.0,14.1,867.6,5.6,49.94,0.0,3.5,77.1,869.2,-7.3,-7.3,77.1,100.0,3350.0,3349.0,26.1,24.1,24.6,20000.0,855.9,0,0
156226,2026-08-11T11:11:18.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.5,0.7,4.6,0.0,1.3,2.0,242.5,240.5,242.8,16.2,12.7,15.6,860.0,-2.6,50.0,0.0,-1.4,53.2,860.7,-7.2,-6.3,53.2,100.0,3314.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0
156257,2026-08-11T11:11:34.619553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,2.9,0.1,3.6,0.0,2.0,1.0,242.0,239.6,241.5,14.4,11.5,12.1,869.0,-3.4,50.03,0.0,-5.5,77.1,868.9,-7.0,-7.2,77.1,100.0,3350.0,3349.0,26.1,24.1,24.6,20000.0,855.9,0,0
156319,2026-08-11T11:12:05.629741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,0.9,10.9,0.0,2.0,1.0,239.7,238.8,239.4,12.3,9.8,9.9,868.3,3.9,50.01,0.0,-3.4,77.1,869.2,-7.0,-7.3,77.1,100.0,3349.0,3348.0,26.1,24.1,24.6,20000.0,855.9,0,0
156381,2026-08-11T11:12:36.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,2.6,1.0,5.7,0.0,2.0,1.0,240.3,238.7,239.9,15.0,12.4,12.8,868.9,-1.2,50.03,0.0,-5.7,77.1,867.9,4.5,3.2,77.1,100.0,3345.0,3344.0,26.1,24.1,24.6,20000.0,855.9,0,0
156412,2026-08-11T11:12:51.619198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.4,1.8,16.2,0.0,1.3,1.0,228.0,226.3,228.0,18.0,16.6,17.9,858.6,11.6,49.94,0.0,6.2,53.2,860.4,-4.6,-2.5,53.2,100.0,3314.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0
156474,2026-08-11T11:13:22.629705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.4,0.9,6.7,0.0,1.3,2.0,238.6,238.3,239.1,15.8,12.4,15.2,859.8,0.1,50.02,0.0,-5.9,53.2,860.7,-6.6,-6.6,53.2,100.0,3316.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0
156505,2026-08-11T11:13:38.630185+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.4,1.2,10.6,0.0,2.0,1.0,231.3,231.0,231.1,14.2,13.3,12.8,868.0,3.1,49.97,0.0,3.2,77.1,869.2,-7.5,-7.8,77.1,100.0,3350.0,3349.0,26.1,24.1,24.6,20000.0,855.9,0,0
