id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
156536,2026-08-11T11:13:53.630300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.7,1.7,16.8,0.0,1.3,2.0,234.8,234.4,235.1,16.9,14.2,16.1,859.0,9.3,49.97,0.0,0.4,53.2,860.7,-7.5,-6.9,53.2,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0
156567,2026-08-11T11:14:09.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,0.3,4.4,0.0,2.0,2.0,233.5,233.3,233.4,13.1,11.7,11.0,868.2,1.0,49.99,0.0,-1.3,77.1,868.5,-3.4,-3.6,77.1,100.0,3349.0,3347.0,26.1,24.1,24.6,20000.0,855.9,0,0
156629,2026-08-11T11:14:40.618746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,1.4,14.1,0.0,2.0,1.0,232.9,232.0,232.1,15.7,15.3,14.8,867.5,6.5,49.95,0.0,3.3,77.1,868.9,-7.6,-7.8,77.1,100.0,3350.0,3349.0,26.1,24.1,24.6,20000.0,855.9,0,0
156660,2026-08-11T11:14:55.619127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.4,0.4,6.9,0.0,1.3,2.0,240.4,239.4,240.8,15.8,13.4,15.2,860.1,-4.0,50.03,0.0,-5.9,53.2,859.7,2.9,3.7,53.2,100.0,3309.0,3307.0,25.4,24.1,24.5,20000.0,856.4,0,0
156691,2026-08-11T11:15:11.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.2,10.7,0.0,2.0,1.0,234.2,233.8,233.7,13.3,12.1,11.6,867.7,2.9,49.96,0.0,1.3,77.1,868.9,-7.8,-7.8,77.1,100.0,3350.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0
156722,2026-08-11T11:15:26.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,1.0,6.9,0.0,1.3,2.0,243.0,242.2,243.5,15.9,13.5,15.3,859.7,-0.3,50.03,0.0,-6.2,53.2,860.7,-7.2,-7.0,53.2,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0
156784,2026-08-11T11:15:57.628664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.5,1.6,13.1,0.0,1.3,2.0,228.9,227.5,228.7,17.4,14.9,16.8,858.8,7.9,49.94,0.0,5.1,53.2,860.4,-5.2,-3.9,53.2,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0
156815,2026-08-11T11:16:13.618934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.5,5.5,0.0,2.0,1.0,243.3,242.6,243.1,15.1,13.1,13.1,869.0,-8.5,50.02,0.0,-6.3,77.1,868.5,-3.0,-3.2,77.1,100.0,3349.0,3348.0,26.1,24.1,24.5,20000.0,855.9,0,0
156846,2026-08-11T11:16:28.629028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.0,0.9,7.3,0.0,1.3,2.0,234.5,234.1,234.8,16.3,13.3,15.9,860.2,-1.1,49.99,0.0,-1.5,53.2,861.1,-8.4,-7.9,53.2,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0
156939,2026-08-11T11:17:15.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.1,5.5,0.0,2.1,2.0,243.0,242.4,242.8,15.5,13.3,13.4,869.1,-3.6,50.04,0.0,-4.8,77.1,869.2,-9.1,-8.9,77.1,100.0,3352.0,3350.0,26.1,24.0,24.5,20000.0,855.9,0,0
156970,2026-08-11T11:17:30.628648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,0.4,1.9,0.0,1.3,1.0,243.0,242.0,243.1,16.7,14.8,16.3,860.3,-2.4,50.03,0.0,-7.0,53.2,860.7,-4.3,-5.6,53.2,100.0,3315.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0
157001,2026-08-11T11:17:46.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.5,0.6,0.0,2.1,2.0,228.3,228.2,227.9,14.3,13.4,12.7,867.7,2.0,49.96,0.0,2.5,77.1,868.2,1.4,0.4,77.1,100.0,3348.0,3346.0,26.1,24.0,24.5,20000.0,855.9,0,0
157032,2026-08-11T11:18:01.628860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.2,6.8,0.0,1.3,2.0,238.2,238.0,238.2,16.7,16.0,16.7,859.5,2.6,49.99,0.0,-3.0,53.2,860.7,-4.2,-0.7,53.2,100.0,3313.0,3311.0,25.4,24.1,24.5,20000.0,856.4,0,0
157094,2026-08-11T11:18:32.618666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.2,3.4,0.0,1.3,2.0,240.5,240.7,240.8,17.3,17.0,16.8,860.6,-5.5,50.04,0.0,-8.3,53.2,860.4,-2.1,0.8,53.2,100.0,3313.0,3311.0,25.4,24.1,24.5,20000.0,856.4,0,0
157125,2026-08-11T11:18:48.628969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.3,12.3,0.0,2.1,2.0,228.8,229.0,228.6,14.8,13.6,13.3,867.9,3.5,49.97,0.0,2.1,77.1,869.2,-8.8,-9.1,77.1,100.0,3350.0,3348.0,26.1,24.0,24.5,20000.0,855.9,0,0
157156,2026-08-11T11:19:03.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,5.8,0.0,1.3,2.0,244.2,244.4,244.4,17.6,17.4,17.2,860.6,-5.8,50.05,0.0,-8.9,53.2,860.1,0.0,2.7,53.2,100.0,3312.0,3310.0,25.4,24.1,24.4,20000.0,856.4,0,0
157187,2026-08-11T11:19:19.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.1,3.7,0.0,2.1,2.0,242.9,243.3,242.6,17.3,16.6,15.4,869.6,-7.3,50.05,0.0,-8.9,77.1,869.5,-11.0,-11.0,77.1,100.0,3353.0,3351.0,26.1,24.0,24.5,20000.0,855.9,0,0
157249,2026-08-11T11:19:50.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.0,9.0,0.0,2.0,1.0,238.0,238.1,237.6,13.1,11.8,11.2,868.5,0.1,50.0,0.0,-3.7,77.1,869.5,-8.9,-8.9,77.1,100.0,3353.0,3352.0,26.0,24.0,24.5,20000.0,855.9,0,0
157280,2026-08-11T11:20:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,0.4,0.0,1.3,2.0,235.3,235.2,235.5,19.0,17.9,18.3,860.2,1.3,50.02,0.0,-4.0,53.6,860.1,0.9,2.9,53.6,100.0,3312.0,3310.0,25.4,24.1,24.4,20000.0,856.4,0,0
157311,2026-08-11T11:20:21.629194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.9,6.1,0.0,2.0,2.0,240.8,241.1,240.6,19.5,18.9,17.9,869.8,-11.2,50.06,0.0,-8.3,77.1,868.9,-5.1,-5.3,77.1,100.0,3351.0,3349.0,26.0,24.0,24.5,20000.0,855.9,0,0
157342,2026-08-11T11:20:36.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,1.4,9.6,0.0,1.4,2.0,234.2,234.2,234.3,19.1,18.0,18.5,860.0,-1.1,50.01,0.0,-4.6,53.6,861.4,-10.7,-11.1,53.6,100.0,3319.0,3317.0,25.4,24.0,24.4,20000.0,856.4,0,0
157435,2026-08-11T11:21:23.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.0,8.3,0.0,2.0,1.0,243.0,243.2,242.7,19.1,18.4,17.3,869.5,-3.0,50.06,0.0,-8.5,77.1,869.5,-11.3,-11.9,77.1,100.0,3353.0,3352.0,26.0,24.0,24.5,20000.0,855.9,0,0
157466,2026-08-11T11:21:38.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.1,4.6,0.0,1.4,1.0,241.8,241.6,241.8,18.3,18.2,17.9,861.0,-1.1,50.05,0.0,-8.4,53.6,861.1,-5.7,-3.1,53.6,100.0,3316.0,3315.0,25.4,24.0,24.4,20000.0,856.4,0,0
157497,2026-08-11T11:21:54.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,8.9,0.0,2.0,2.0,229.5,229.9,229.4,13.5,12.2,11.4,868.9,3.5,50.01,0.0,-1.2,77.1,869.2,-5.4,-5.7,77.1,100.0,3350.0,3348.0,26.0,24.0,24.5,20000.0,855.9,0,0
157559,2026-08-11T11:22:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.9,7.4,0.0,2.0,1.0,234.9,235.1,234.6,12.9,11.1,10.2,869.0,-4.3,50.01,0.0,-4.3,77.4,869.9,-11.7,-11.6,77.4,100.0,3353.0,3352.0,26.0,24.0,24.5,20000.0,855.9,0,0
157590,2026-08-11T11:22:40.668906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.7,5.8,0.0,1.4,2.0,241.2,241.0,241.2,18.3,18.4,17.8,860.8,-5.8,50.05,0.0,-9.0,53.6,860.1,0.0,3.1,53.6,100.0,3310.0,3308.0,25.4,24.0,24.4,20000.0,856.4,0,0
157621,2026-08-11T11:22:56.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.3,12.2,0.0,2.0,1.0,230.6,230.8,230.3,13.9,12.8,12.5,868.2,1.5,49.97,0.0,1.6,77.4,869.5,-10.7,-10.9,77.4,100.0,3352.0,3351.0,26.0,24.0,24.4,20000.0,855.9,0,0
157652,2026-08-11T11:23:11.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.3,7.7,0.0,1.4,2.0,243.4,243.5,243.8,17.4,17.4,17.1,860.7,-9.5,50.04,0.0,-8.4,53.6,860.4,-1.8,1.4,53.6,100.0,3319.0,3317.0,25.4,24.0,24.4,20000.0,856.4,0,0
157714,2026-08-11T11:23:42.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,2.3,16.8,0.0,1.4,2.0,227.9,227.6,227.9,19.1,17.0,18.2,859.1,8.0,49.95,0.0,1.7,53.6,861.4,-8.8,-9.1,53.6,100.0,3318.0,3316.0,25.4,24.0,24.4,20000.0,856.4,0,0
157745,2026-08-11T11:23:58.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.1,6.8,0.0,2.0,2.0,243.9,244.0,243.4,15.7,15.0,13.8,869.3,-3.5,50.05,0.0,-7.4,77.4,868.2,3.3,2.0,77.4,100.0,3350.0,3348.0,26.0,24.0,24.4,20000.0,855.9,0,0
157776,2026-08-11T11:24:13.629449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.2,10.3,0.0,1.4,2.0,233.6,234.0,234.0,16.6,14.9,16.0,859.9,2.1,49.99,0.0,-0.7,53.6,861.1,-8.2,-8.3,53.6,100.0,3316.0,3314.0,25.4,24.0,24.4,20000.0,856.4,0,0
157807,2026-08-11T11:24:29.628875+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.3,2.4,0.0,2.0,1.0,240.5,240.8,240.3,15.0,14.1,13.0,869.2,-4.4,50.04,0.0,-6.9,77.4,868.9,-2.0,-2.2,77.4,100.0,3350.0,3349.0,26.0,24.0,24.4,20000.0,855.9,0,0
157869,2026-08-11T11:25:00.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.1,0.2,0.0,2.0,1.0,232.1,232.2,231.8,14.2,13.1,12.8,867.8,2.9,49.99,0.0,2.0,77.4,867.9,2.7,2.5,77.4,100.0,3346.0,3345.0,26.0,24.0,24.4,20000.0,855.9,0,0
157900,2026-08-11T11:25:15.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.5,4.5,0.0,1.4,2.0,234.4,234.6,234.8,17.8,15.7,16.6,859.6,-2.0,49.95,0.0,1.8,53.6,861.1,-6.5,-6.2,53.6,100.0,3316.0,3314.0,25.4,24.0,24.4,20000.0,856.4,0,0
157962,2026-08-11T11:25:46.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.0,4.8,0.0,1.4,2.0,239.8,239.9,240.4,14.6,13.7,13.7,860.1,-3.5,50.02,0.0,-4.9,53.6,860.1,1.3,1.7,53.6,100.0,3312.0,3310.0,25.4,24.0,24.4,20000.0,856.4,0,0
158024,2026-08-11T11:26:17.629086+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.2,1.7,0.0,1.4,2.0,242.0,242.3,242.7,14.1,13.0,13.3,859.9,0.9,50.01,0.0,-4.1,53.6,860.1,-0.8,0.1,53.6,100.0,3311.0,3309.0,25.4,24.0,24.4,20000.0,856.4,0,0
158055,2026-08-11T11:26:33.630093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.3,6.8,0.0,2.0,2.0,241.6,242.0,241.6,12.5,11.5,10.1,868.6,1.5,50.02,0.0,-3.9,77.4,868.9,-5.3,-5.4,77.4,100.0,3350.0,3348.0,26.0,24.0,24.4,20000.0,855.9,0,0
158086,2026-08-11T11:26:48.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.4,0.5,0.0,1.4,2.0,232.3,232.5,232.8,15.5,13.2,14.4,859.0,6.3,49.95,0.0,5.5,53.6,859.4,5.8,4.6,53.6,100.0,3310.0,3308.0,25.4,24.0,24.4,20000.0,856.4,0,0
158117,2026-08-11T11:27:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.8,10.0,0.0,2.0,1.0,241.6,242.0,241.3,11.3,10.2,9.1,867.7,5.4,49.98,0.0,-1.4,77.4,868.5,-4.6,-4.9,77.4,100.0,3349.0,3348.0,26.0,24.0,24.4,20000.0,855.9,0,0
158179,2026-08-11T11:27:35.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.8,9.0,0.0,2.0,1.0,239.8,240.1,239.5,12.1,10.7,9.4,868.3,-2.9,50.01,0.0,-2.7,77.4,867.5,6.1,5.9,77.4,100.0,3343.0,3342.0,26.0,24.0,24.4,20000.0,855.9,0,0
158210,2026-08-11T11:27:50.629431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,2.1,8.0,0.0,1.3,1.0,228.8,228.8,229.1,20.7,18.3,19.2,858.3,4.4,49.91,0.0,8.5,53.6,860.4,-3.6,-3.0,53.6,100.0,3314.0,3313.0,25.3,24.0,24.4,20000.0,856.4,0,0
158241,2026-08-11T11:28:06.628940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.9,5.8,0.0,2.0,1.0,242.2,242.6,241.9,11.4,10.4,9.2,868.1,2.6,50.01,0.0,-2.4,77.4,867.2,8.4,6.5,77.4,100.0,3346.0,3345.0,26.0,24.0,24.4,20000.0,855.9,0,0
158272,2026-08-11T11:28:21.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.8,2.9,0.0,1.3,2.0,240.7,240.9,241.0,12.5,11.0,11.5,859.3,0.2,49.99,0.0,-2.2,53.6,860.1,-2.7,-2.8,53.6,100.0,3313.0,3311.0,25.3,24.0,24.3,20000.0,856.4,0,0
158334,2026-08-11T11:28:52.629076+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.4,5.2,0.0,1.3,2.0,238.6,238.9,238.9,15.0,12.5,13.6,858.7,2.8,49.96,0.0,1.2,53.6,859.1,8.0,6.1,53.6,100.0,3310.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0
158365,2026-08-11T11:29:08.628860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.6,12.3,0.0,2.0,1.0,234.7,234.7,234.3,14.1,13.3,13.0,867.3,11.0,49.96,0.0,3.4,77.4,867.9,-1.3,-0.7,77.4,100.0,3347.0,3346.0,26.0,24.0,24.4,20000.0,855.9,0,0
158396,2026-08-11T11:29:23.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.8,5.9,0.0,1.3,1.0,241.8,242.0,242.1,13.4,11.0,11.9,858.9,3.5,49.98,0.0,-1.5,53.6,859.7,-2.4,-1.9,53.6,100.0,3311.0,3310.0,25.3,24.0,24.3,20000.0,856.4,0,0
158427,2026-08-11T11:29:39.639788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.8,11.4,0.0,2.0,1.0,237.2,237.5,237.1,12.9,12.0,11.5,867.4,8.7,49.98,0.0,-0.5,77.4,868.2,-2.7,-2.7,77.4,100.0,3347.0,3346.0,26.0,24.0,24.4,20000.0,855.9,0,0
158489,2026-08-11T11:30:10.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.2,15.1,0.0,2.0,1.0,232.6,232.6,232.3,20.5,20.4,20.0,866.7,12.6,49.93,0.0,6.4,77.4,867.9,-2.5,-2.2,77.4,100.0,3347.0,3346.0,26.0,24.0,24.4,20000.0,855.9,0,0
158520,2026-08-11T11:30:25.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.8,2.8,0.0,1.3,2.0,242.1,242.2,242.4,12.1,10.4,10.8,858.9,1.0,49.99,0.0,-1.1,53.6,859.7,-1.8,-1.3,53.6,100.0,3310.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0
158551,2026-08-11T11:30:41.629766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.8,5.9,0.0,2.0,2.0,240.2,240.6,239.8,10.9,10.1,8.9,867.7,1.1,49.99,0.0,-0.8,77.4,866.9,7.0,7.6,77.4,100.0,3342.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
158582,2026-08-11T11:30:56.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.0,2.2,0.0,1.3,2.0,229.1,228.9,229.4,19.7,17.4,17.8,857.7,9.5,49.91,0.0,6.3,53.6,858.7,7.3,5.4,53.6,100.0,3310.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0
158644,2026-08-11T11:31:27.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,1.0,8.6,0.0,1.3,2.0,236.8,236.9,237.1,14.3,11.8,12.8,858.4,7.4,49.93,0.0,2.4,53.6,859.4,-1.2,-0.8,53.6,100.0,3310.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0
158675,2026-08-11T11:31:43.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.0,12.1,0.0,2.0,1.0,239.5,239.6,239.1,10.8,9.9,8.9,867.5,0.3,49.99,0.0,-0.4,77.4,866.5,12.4,8.7,77.4,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
158706,2026-08-11T11:31:58.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.7,1.6,15.4,0.0,1.3,2.0,229.8,229.4,230.0,19.0,16.3,17.4,857.5,14.5,49.9,0.0,8.6,53.6,859.1,-0.9,-0.7,53.6,100.0,3310.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0
158737,2026-08-11T11:32:14.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.8,2.0,0.0,2.0,2.0,240.8,241.0,240.4,10.9,10.1,8.9,867.1,0.7,49.97,0.0,1.7,77.4,867.9,-1.3,-1.2,77.4,100.0,3346.0,3344.0,26.0,24.0,24.4,20000.0,855.9,0,0
158799,2026-08-11T11:32:45.619594+00:00,external_ems_1,bess_1,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.4,1.7,1.8,21.5,0.0,2.0,1.0,231.6,231.5,231.2,29.5,29.3,27.8,866.1,20.4,49.91,0.0,15.9,77.4,867.9,-1.1,-1.2,77.4,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
158830,2026-08-11T11:33:00.629684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.2,1.5,0.0,1.3,2.0,242.6,242.9,242.9,14.9,12.4,13.3,857.9,8.0,49.95,0.0,1.6,53.6,858.1,9.5,9.4,53.6,100.0,3306.0,3304.0,25.3,24.0,24.3,20000.0,856.4,0,0
158861,2026-08-11T11:33:16.619090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.3,4.0,0.0,2.0,2.0,236.5,236.4,236.1,13.5,12.9,12.5,866.9,4.6,49.96,0.0,1.2,77.4,867.2,0.6,0.6,77.4,100.0,3343.0,3341.0,26.0,24.0,24.4,20000.0,855.9,0,0
158892,2026-08-11T11:33:31.629229+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,1.0,0.0,1.3,2.0,240.1,240.2,240.3,12.1,10.1,10.5,858.3,3.5,49.98,0.0,0.1,53.6,858.4,4.5,3.9,53.6,100.0,3305.0,3303.0,25.3,24.0,24.3,20000.0,856.4,0,0
158954,2026-08-11T11:34:02.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,7.8,0.0,1.3,2.0,241.8,241.9,242.2,12.1,10.1,10.6,858.2,3.7,49.97,0.0,0.3,53.6,858.1,11.5,11.4,53.6,100.0,3304.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0
159016,2026-08-11T11:34:33.629200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,1.0,5.1,0.0,1.3,1.0,241.1,241.3,241.4,13.6,11.1,11.9,857.7,5.1,49.97,0.0,2.8,53.6,858.7,0.0,0.0,53.6,100.0,3307.0,3306.0,25.3,24.0,24.3,20000.0,856.4,0,0
159047,2026-08-11T11:34:49.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.7,10.2,0.0,2.0,1.0,240.0,240.2,239.6,10.7,9.9,8.9,867.2,0.1,49.98,0.0,0.5,77.4,866.5,10.3,9.2,77.4,100.0,3340.0,3339.0,26.0,24.0,24.4,20000.0,855.9,0,0
159109,2026-08-11T11:35:20.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.2,4.4,0.0,2.0,1.0,241.8,242.1,241.4,10.8,10.1,8.9,867.1,0.2,49.98,0.0,0.5,77.4,866.9,4.6,3.2,77.4,100.0,3342.0,3341.0,26.0,24.0,24.4,20000.0,855.9,0,0
159140,2026-08-11T11:35:35.630010+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.1,8.6,0.0,1.3,2.0,237.1,236.7,237.1,15.1,12.6,13.5,857.6,8.6,49.95,0.0,1.9,53.6,858.7,0.0,0.3,53.6,100.0,3308.0,3306.0,25.3,24.0,24.3,20000.0,856.4,0,0
159171,2026-08-11T11:35:51.629830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.0,4.4,0.0,2.0,2.0,237.2,237.7,236.9,12.7,12.0,11.5,866.5,3.1,49.94,0.0,6.2,77.4,866.5,7.5,6.2,77.4,100.0,3340.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
159202,2026-08-11T11:36:06.629033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.5,15.4,0.0,1.3,2.0,231.7,232.1,232.0,23.7,22.0,22.5,856.9,15.4,49.89,0.0,13.1,53.6,858.4,0.0,0.4,53.6,100.0,3307.0,3305.0,25.3,24.0,24.3,20000.0,856.4,0,0
159264,2026-08-11T11:36:37.628797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.4,7.5,0.0,1.3,2.0,239.6,239.7,239.8,12.2,10.1,10.7,857.8,3.2,49.97,0.0,0.8,53.6,857.4,10.7,9.6,53.6,100.0,3304.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0
159295,2026-08-11T11:36:53.618578+00:00,external_ems_1,bess_1,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.1,0.9,1.3,22.5,0.0,2.0,1.0,231.6,231.6,231.5,37.3,36.4,36.8,865.9,22.5,49.89,0.0,8.6,77.4,867.2,0.0,-0.2,77.4,100.0,3343.0,3342.0,26.0,24.0,24.4,20000.0,855.9,0,0
159326,2026-08-11T11:37:08.619544+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.0,7.5,0.0,1.3,2.0,242.4,242.7,242.7,12.2,10.0,10.6,857.7,4.0,49.97,0.0,0.9,53.6,856.7,11.5,14.9,53.6,100.0,3303.0,3301.0,25.3,24.0,24.3,20000.0,856.4,0,0
159357,2026-08-11T11:37:24.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.3,1.2,0.0,2.0,1.0,240.8,241.1,240.5,10.6,10.0,8.9,866.9,1.2,49.98,0.0,0.9,77.4,867.2,0.0,-0.1,77.4,100.0,3343.0,3342.0,26.0,24.0,24.4,20000.0,855.9,0,0
159419,2026-08-11T11:37:55.618911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.2,2.2,0.0,2.0,2.0,236.4,236.1,235.8,15.2,14.9,14.6,866.0,8.8,49.94,0.0,5.7,77.4,866.2,6.6,7.4,77.4,100.0,3342.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
159450,2026-08-11T11:38:10.629488+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.5,8.8,0.0,1.3,2.0,235.0,234.8,235.3,16.9,14.6,15.2,856.9,9.8,49.93,0.0,6.4,53.6,858.4,1.0,0.8,53.6,100.0,3302.0,3300.0,25.3,24.0,24.3,20000.0,856.4,0,0
159481,2026-08-11T11:38:26.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.3,5.2,0.0,2.0,2.0,239.8,240.1,239.3,10.7,10.1,9.1,866.8,1.6,49.98,0.0,1.0,77.4,866.5,6.8,6.0,77.4,100.0,3340.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
159574,2026-08-11T11:39:12.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.6,11.8,0.0,1.3,2.0,232.3,232.8,232.4,24.5,22.8,23.6,855.5,12.8,49.9,0.0,14.9,53.6,858.1,1.0,0.8,53.6,100.0,3305.0,3303.0,25.3,24.0,24.3,20000.0,856.4,0,0
159605,2026-08-11T11:39:28.618578+00:00,external_ems_1,bess_1,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,0.7,0.7,6.8,0.0,2.0,1.0,241.8,241.9,233.3,15.4,15.0,14.7,866.2,6.8,49.94,0.0,6.8,77.4,866.9,0.0,-0.1,77.4,100.0,3343.0,3342.0,26.0,24.0,24.4,20000.0,855.9,0,0
159636,2026-08-11T11:39:43.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.0,3.1,0.0,1.3,2.0,240.0,240.2,240.2,12.4,10.3,10.8,857.4,3.5,49.97,0.0,1.1,53.6,857.4,6.6,5.9,53.6,100.0,3303.0,3301.0,25.3,24.0,24.3,20000.0,856.4,0,0
159667,2026-08-11T11:39:59.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,2.6,6.4,0.0,2.0,1.0,228.8,228.5,228.1,24.5,24.1,25.9,864.3,6.9,49.89,0.0,14.3,77.4,866.9,0.5,0.3,77.4,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
159729,2026-08-11T11:40:30.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.3,0.4,0.0,2.0,1.0,241.6,241.9,241.3,10.6,9.9,8.9,866.6,0.4,49.98,0.0,1.0,77.4,866.9,0.0,0.1,77.4,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
159760,2026-08-11T11:40:45.654127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.2,8.1,0.0,1.3,2.0,239.9,240.1,240.3,12.2,10.0,10.6,856.5,11.4,49.97,0.0,1.1,53.6,856.7,19.5,16.6,53.6,100.0,3309.0,3307.0,25.3,24.0,24.3,20000.0,856.4,0,0
159791,2026-08-11T11:41:01.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,0.5,10.6,0.0,2.0,1.0,234.5,234.9,233.9,17.1,16.6,16.0,866.0,13.8,49.93,0.0,5.4,77.4,866.5,3.2,3.3,77.4,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
159822,2026-08-11T11:41:16.629855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.5,3.2,0.0,1.3,2.0,242.4,242.6,242.7,12.3,10.1,10.7,857.2,4.2,49.97,0.0,1.1,53.6,857.7,1.0,0.8,53.6,100.0,3304.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0
159884,2026-08-11T11:41:47.628957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.5,3.3,0.0,1.3,2.0,232.2,232.5,232.6,19.4,17.7,18.9,855.2,4.3,49.88,0.0,9.9,53.6,857.7,1.0,1.0,53.6,100.0,3304.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0
159915,2026-08-11T11:42:03.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.3,16.8,0.0,2.0,2.0,242.5,242.9,242.2,10.6,10.0,9.0,866.5,0.8,49.98,0.0,1.2,77.4,865.2,17.6,15.0,77.4,100.0,3332.0,3330.0,26.0,24.0,24.5,20000.0,855.9,0,0
159946,2026-08-11T11:42:18.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,4.3,0.0,1.3,1.0,241.6,241.4,241.7,12.3,10.2,10.7,857.1,5.3,49.97,0.0,1.0,53.6,857.7,1.0,0.9,53.6,100.0,3303.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0
159977,2026-08-11T11:42:34.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.1,5.8,0.0,2.1,1.0,239.8,240.0,239.4,10.6,9.9,9.0,866.1,0.7,49.96,0.0,6.2,77.4,866.2,6.5,5.3,77.4,100.0,3340.0,3339.0,26.1,24.0,24.5,20000.0,855.9,0,0
160070,2026-08-11T11:43:20.630091+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,0.3,2.8,0.0,1.3,1.0,242.3,242.4,242.5,13.5,11.0,11.8,856.8,8.0,49.94,0.0,2.5,53.6,857.1,5.2,5.3,53.6,100.0,3303.0,3302.0,25.3,24.0,24.4,20000.0,856.4,0,0
160101,2026-08-11T11:43:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.2,5.5,0.0,2.1,1.0,234.3,233.9,233.7,14.8,14.2,14.0,865.7,5.5,49.93,0.0,5.3,77.4,866.9,0.0,0.0,77.4,100.0,3341.0,3340.0,26.1,24.0,24.5,20000.0,855.9,0,0
160132,2026-08-11T11:43:51.619781+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.3,7.9,0.0,1.3,1.0,239.3,239.3,239.5,12.4,10.2,10.9,857.0,3.1,49.97,0.0,1.0,53.6,856.7,11.0,13.1,53.6,100.0,3296.0,3295.0,25.3,24.0,24.4,20000.0,856.4,0,0
160194,2026-08-11T11:44:22.629708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.8,3.5,0.0,1.3,2.0,241.3,241.6,241.7,12.3,10.1,10.8,856.9,4.7,49.97,0.0,1.0,53.6,857.7,1.2,0.7,53.6,100.0,3303.0,3301.0,25.3,24.0,24.4,20000.0,856.4,0,0
160225,2026-08-11T11:44:38.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.2,1.1,0.0,2.1,1.0,240.4,240.7,240.0,10.7,10.2,9.0,866.4,1.9,49.98,0.0,1.1,77.4,866.2,3.0,2.8,77.4,100.0,3342.0,3341.0,26.1,24.0,24.5,20000.0,855.9,0,0
160256,2026-08-11T11:44:53.618801+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.7,6.6,0.0,1.3,2.0,228.4,228.3,228.5,20.9,19.1,19.8,855.4,11.9,49.91,0.0,7.9,53.6,857.1,5.3,4.8,53.6,100.0,3302.0,3300.0,25.3,24.0,24.4,20000.0,856.4,0,0
160287,2026-08-11T11:45:09.629173+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.3,0.7,0.0,2.1,2.0,239.1,239.2,238.7,13.1,12.7,12.4,865.9,4.2,49.96,0.0,2.4,77.4,866.2,4.9,4.4,77.4,100.0,3339.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
160349,2026-08-11T11:45:40.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.6,8.3,0.0,2.1,1.0,240.1,240.4,239.8,10.6,9.8,8.9,866.4,0.0,49.98,0.0,0.7,77.4,865.8,8.3,8.5,77.4,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
160380,2026-08-11T11:45:55.628945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.3,9.2,0.0,1.3,2.0,237.0,236.6,237.0,17.1,14.7,15.3,856.1,10.0,49.91,0.0,5.6,53.6,857.4,0.8,0.6,53.6,100.0,3303.0,3301.0,25.3,24.0,24.4,20000.0,856.4,0,0
160411,2026-08-11T11:46:11.629556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.6,11.5,0.0,2.1,1.0,241.9,242.2,241.6,10.5,9.9,8.9,866.4,1.7,49.98,0.0,0.8,77.4,865.8,13.2,11.2,77.4,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
160442,2026-08-11T11:46:26.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.6,3.9,0.0,1.3,1.0,241.0,241.0,241.2,12.3,10.1,10.8,856.8,3.9,49.97,0.0,0.8,53.6,857.4,0.0,0.5,53.6,100.0,3302.0,3301.0,25.3,24.0,24.4,20000.0,856.4,0,0
160504,2026-08-11T11:46:57.629100+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,0.5,0.2,0.0,1.3,1.0,238.4,238.4,238.6,15.7,13.2,14.0,856.2,9.6,49.94,0.0,3.4,53.6,856.7,9.8,9.8,53.6,100.0,3299.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0
160535,2026-08-11T11:47:13.618996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.9,8.4,0.0,2.1,1.0,234.6,234.1,234.0,15.8,15.6,15.3,865.6,8.4,49.94,0.0,4.8,77.4,866.5,0.0,-0.3,77.4,100.0,3341.0,3340.0,26.1,24.0,24.5,20000.0,855.9,0,0
160597,2026-08-11T11:47:44.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.1,1.1,0.0,2.0,1.0,238.6,239.2,238.5,12.8,12.2,11.7,866.1,3.6,49.97,0.0,1.0,77.4,866.2,2.5,2.9,77.4,100.0,3341.0,3340.0,26.1,24.1,24.5,20000.0,855.9,0,0
160659,2026-08-11T11:48:15.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,1.6,4.2,0.0,2.0,1.0,232.5,232.1,232.0,16.4,15.9,16.8,864.9,4.2,49.93,0.0,6.4,77.4,866.5,0.0,-0.2,77.4,100.0,3341.0,3340.0,26.1,24.1,24.5,20000.0,855.9,0,0
160690,2026-08-11T11:48:30.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.5,0.5,2.4,0.0,1.3,1.0,238.0,238.4,238.7,14.7,12.2,13.1,856.6,4.8,49.97,0.0,3.2,53.6,857.1,2.4,1.0,53.6,100.0,3299.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0
160721,2026-08-11T11:48:46.618727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.5,3.6,0.0,2.0,1.0,240.6,240.8,240.2,10.5,9.9,8.8,866.3,1.0,49.98,0.0,0.6,77.4,865.8,4.6,3.0,77.4,100.0,3341.0,3340.0,26.1,24.1,24.5,20000.0,855.9,0,0
160752,2026-08-11T11:49:01.629894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.4,6.7,0.0,1.3,2.0,228.4,228.3,228.6,20.2,18.2,18.6,855.3,13.9,49.9,0.0,8.9,53.6,856.7,7.2,6.5,53.6,100.0,3298.0,3296.0,25.3,24.0,24.4,20000.0,856.4,0,0
160814,2026-08-11T11:49:32.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.8,6.7,0.0,1.3,2.0,238.0,237.7,238.1,14.3,11.9,12.8,856.3,7.6,49.93,0.0,2.9,53.6,857.1,0.9,0.4,53.6,100.0,3303.0,3301.0,25.3,24.0,24.4,20000.0,856.4,0,0
160845,2026-08-11T11:49:48.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.5,15.4,0.0,2.0,2.0,239.0,239.2,238.7,10.8,10.0,8.9,866.3,1.2,49.98,0.0,3.1,77.4,865.8,16.6,11.3,77.4,100.0,3332.0,3330.0,26.1,24.1,24.5,20000.0,855.9,0,0
160876,2026-08-11T11:50:03.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.0,7.6,0.0,1.3,2.0,234.6,234.7,234.8,17.3,15.7,16.3,856.1,7.6,49.91,0.0,13.9,53.6,857.1,0.0,0.2,53.6,100.0,3301.0,3299.0,25.3,24.0,24.4,20000.0,856.4,0,0
160907,2026-08-11T11:50:19.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,2.8,0.0,2.0,1.0,238.5,239.1,238.5,12.8,12.0,11.6,865.8,2.8,49.98,0.0,4.9,77.4,866.5,0.0,-0.5,77.4,100.0,3341.0,3340.0,26.1,24.1,24.5,20000.0,855.9,0,0
160969,2026-08-11T11:50:50.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,12.3,0.0,2.0,1.0,227.8,227.7,227.3,27.0,26.3,24.8,865.7,17.6,49.9,0.0,5.0,77.4,865.8,5.3,3.6,77.4,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
161000,2026-08-11T11:51:05.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.4,6.0,0.0,1.3,1.0,242.6,242.9,243.1,13.3,10.8,11.7,856.4,6.0,49.95,0.0,0.5,53.6,856.0,12.0,10.9,53.6,100.0,3299.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0
161031,2026-08-11T11:51:21.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.5,1.8,0.0,2.0,2.0,239.7,240.2,239.5,11.5,10.6,9.9,866.0,1.0,49.97,0.0,0.4,77.4,866.5,-0.8,-0.6,77.4,100.0,3341.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
161062,2026-08-11T11:51:36.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.2,1.0,0.0,1.3,2.0,239.7,239.7,240.0,12.2,10.1,10.7,856.5,1.8,49.97,0.0,0.4,53.6,856.7,2.8,2.1,53.6,100.0,3298.0,3296.0,25.3,24.0,24.4,20000.0,856.4,0,0
161124,2026-08-11T11:52:07.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.8,4.8,0.0,1.2,2.0,241.5,241.6,241.9,12.2,10.1,10.7,856.5,4.0,49.97,0.0,0.2,53.6,855.7,8.8,7.1,53.6,100.0,3294.0,3292.0,25.3,24.1,24.4,20000.0,856.4,0,0
161155,2026-08-11T11:52:23.629452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.0,0.3,0.0,2.0,1.0,241.5,241.8,241.1,10.6,9.8,8.8,866.2,-0.3,49.98,0.0,0.3,77.4,866.2,0.0,-0.8,77.4,100.0,3341.0,3340.0,26.1,24.1,24.6,20000.0,855.9,0,0
161186,2026-08-11T11:52:38.629691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,2.2,16.6,0.0,1.2,2.0,227.6,227.3,227.6,22.4,20.3,20.5,854.9,16.6,49.92,0.0,12.7,53.6,857.1,0.0,0.0,53.6,100.0,3301.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0
161217,2026-08-11T11:52:54.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.3,4.4,0.0,2.0,1.0,236.2,236.0,235.6,15.2,14.7,14.5,865.5,8.9,49.94,0.0,4.3,77.4,865.8,4.5,3.9,77.4,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
161279,2026-08-11T11:53:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,2.9,0.0,2.0,2.0,240.7,241.0,240.4,12.5,11.6,11.2,865.8,2.5,49.97,0.0,1.8,77.4,865.8,5.4,3.3,77.4,100.0,3338.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0
161310,2026-08-11T11:53:40.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.9,4.7,0.0,1.2,2.0,240.9,241.1,241.2,14.0,11.6,12.5,856.2,4.7,49.96,0.0,0.0,53.6,857.1,0.0,0.0,53.6,100.0,3301.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0
161341,2026-08-11T11:53:56.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.0,12.6,0.0,2.0,1.0,239.3,239.6,239.0,10.8,10.1,8.9,866.2,2.1,49.99,0.0,0.2,77.4,865.2,14.7,8.3,77.4,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
161372,2026-08-11T11:54:11.619335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.5,6.7,0.4,1.3,2.0,234.4,234.8,234.9,16.8,15.1,15.6,855.2,7.5,49.92,0.0,7.2,53.6,856.7,0.8,0.7,53.2,100.0,3300.0,3298.0,25.4,24.1,24.4,20000.0,856.4,0,0
161434,2026-08-11T11:54:42.619727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.7,2.8,0.0,1.3,2.0,241.5,241.4,241.8,12.4,10.3,10.8,856.4,2.8,49.98,0.0,0.2,53.2,857.1,0.0,-0.2,53.2,100.0,3301.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0
161465,2026-08-11T11:54:58.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,0.4,6.3,0.0,2.0,2.0,230.3,230.0,229.8,15.7,15.3,15.3,865.2,6.2,49.92,0.0,8.8,77.4,864.8,12.5,10.0,77.4,100.0,3337.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
161496,2026-08-11T11:55:13.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.5,13.7,0.0,1.3,2.0,234.8,234.2,234.8,18.1,16.0,16.1,855.6,13.2,49.93,0.0,5.1,53.2,857.1,-0.5,0.0,53.2,100.0,3301.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0
161527,2026-08-11T11:55:29.629456+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,1.0,5.9,0.0,2.0,1.0,234.2,233.3,233.8,13.7,13.4,12.8,865.5,5.1,49.94,0.0,5.1,77.4,866.5,-0.8,-0.6,77.4,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
161589,2026-08-11T11:56:00.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,1.0,7.8,0.0,2.0,1.0,230.7,229.7,230.3,18.5,18.7,18.8,865.2,7.8,49.9,0.0,8.8,77.1,866.2,0.0,0.3,77.1,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
161651,2026-08-11T11:56:31.619137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.4,0.0,0.0,2.0,1.0,240.7,240.1,240.3,11.0,10.3,8.8,866.1,0.0,49.98,0.0,0.4,77.1,866.5,0.0,-0.8,77.1,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
161682,2026-08-11T11:56:46.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.2,7.9,0.0,1.3,1.0,239.0,238.4,239.3,14.7,14.1,13.4,855.9,3.6,49.94,0.0,5.5,53.2,855.7,11.5,12.5,53.2,100.0,3295.0,3294.0,25.4,24.1,24.4,20000.0,856.4,0,0
161744,2026-08-11T11:57:17.618687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,0.3,1.6,0.0,1.3,2.0,236.0,234.8,236.1,15.1,14.3,13.8,855.7,4.6,49.96,0.0,4.9,53.2,856.0,6.2,5.8,53.2,100.0,3298.0,3296.0,25.4,24.1,24.4,20000.0,856.4,0,0
161775,2026-08-11T11:57:33.619349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.5,5.7,0.0,2.0,1.0,240.1,239.5,239.8,10.8,10.0,8.6,866.0,0.3,49.98,0.0,0.2,77.1,865.5,6.0,4.8,77.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0
161806,2026-08-11T11:57:48.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,2.3,5.7,0.0,1.3,2.0,231.2,231.1,231.9,18.4,16.9,17.0,854.8,5.7,49.89,0.0,2.4,53.2,857.1,0.0,0.1,53.2,100.0,3301.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0
161837,2026-08-11T11:58:04.629682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.2,6.8,0.0,2.0,1.0,241.6,241.1,241.2,10.8,9.9,8.6,866.0,0.8,49.99,0.0,0.1,77.1,864.8,7.6,10.0,77.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
161899,2026-08-11T11:58:35.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,1.3,7.5,0.0,1.9,1.0,231.0,230.2,230.6,15.8,15.7,15.0,864.9,7.5,49.92,0.0,11.7,77.1,866.2,0.0,-1.1,77.1,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0
161930,2026-08-11T11:58:50.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.8,8.9,0.0,1.3,2.0,241.2,240.8,241.4,12.0,10.5,10.7,856.2,2.5,49.98,0.0,0.0,53.2,855.4,11.4,10.6,53.2,100.0,3301.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0
161961,2026-08-11T11:59:06.639520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.7,1.3,19.9,0.0,1.9,1.0,231.3,231.3,231.4,32.9,33.9,31.2,864.2,22.5,49.9,0.0,5.0,77.1,865.5,2.6,2.2,77.1,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
161992,2026-08-11T11:59:21.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.7,7.2,0.0,1.3,1.0,239.4,238.8,239.7,14.6,12.9,13.2,855.7,9.7,49.93,0.0,3.1,53.2,856.4,2.5,2.1,53.2,100.0,3300.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0
162054,2026-08-11T11:59:52.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,1.2,5.2,0.0,1.3,2.0,234.1,233.2,234.3,15.8,14.5,14.3,856.2,5.5,49.98,0.0,5.3,53.2,855.0,10.7,14.2,53.2,100.0,3294.0,3292.0,25.4,24.1,24.4,20000.0,856.4,0,0
162085,2026-08-11T12:00:08.630800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,1.1,9.3,0.0,1.9,2.0,235.1,234.2,234.4,15.5,15.7,15.0,865.1,8.1,49.94,0.0,5.4,77.1,866.2,-1.2,-0.9,77.1,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
162116,2026-08-11T12:00:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.7,5.9,0.0,1.3,1.0,237.5,236.8,237.5,13.9,12.1,12.6,855.7,7.7,49.95,0.0,3.9,53.2,856.4,1.8,1.2,53.2,100.0,3297.0,3296.0,25.4,24.1,24.4,20000.0,856.4,0,0
162209,2026-08-11T12:01:10.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.9,6.9,0.0,1.9,1.0,236.3,235.4,235.9,14.0,13.8,13.1,865.3,6.3,49.95,0.0,2.8,77.1,866.2,-0.6,-1.1,77.1,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
162240,2026-08-11T12:01:25.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,1.1,4.8,0.0,1.3,1.0,236.4,235.1,236.2,14.8,13.3,13.6,855.6,4.8,49.94,0.0,5.5,53.2,856.7,0.0,-0.3,53.2,100.0,3299.0,3298.0,25.4,24.1,24.4,20000.0,856.4,0,0
162271,2026-08-11T12:01:41.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.7,10.5,0.0,2.0,1.0,239.4,238.8,239.1,11.0,10.2,8.8,865.5,1.9,49.99,0.0,0.0,77.1,864.8,12.4,11.9,77.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
162302,2026-08-11T12:01:56.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,2.1,5.0,0.0,1.3,1.0,232.3,231.5,232.5,18.3,16.4,17.0,854.6,5.0,49.89,0.0,13.4,53.2,856.7,0.0,-0.1,53.2,100.0,3299.0,3298.0,25.4,24.1,24.4,20000.0,856.4,0,0
162364,2026-08-11T12:02:27.619486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,0.7,3.3,0.0,1.3,2.0,240.5,239.4,240.6,12.2,11.4,10.9,856.0,3.3,49.98,0.0,0.1,53.2,856.7,0.0,-0.2,53.2,100.0,3299.0,3297.0,25.4,24.1,24.4,20000.0,856.4,0,0
162395,2026-08-11T12:02:43.618987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,1.3,0.6,4.3,0.0,2.0,1.0,234.8,232.8,234.2,13.1,13.3,12.0,865.2,3.5,49.94,0.0,7.0,77.1,865.8,-0.8,-0.9,77.1,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
162426,2026-08-11T12:02:58.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.7,0.5,5.5,0.0,1.3,2.0,239.6,237.6,239.6,17.4,18.3,15.6,855.9,5.5,49.93,0.0,3.7,53.2,855.4,11.0,9.0,53.2,100.0,3299.0,3297.0,25.4,24.1,24.4,20000.0,856.4,0,0
162457,2026-08-11T12:03:14.629743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,1.3,0.4,3.0,0.0,2.0,1.0,235.4,233.2,234.4,14.2,14.6,13.3,865.1,5.1,49.94,0.0,5.1,77.1,865.5,2.1,1.6,77.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0
162519,2026-08-11T12:03:45.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,1.1,0.3,1.3,0.0,2.0,1.0,236.2,234.6,235.5,13.4,13.4,12.3,865.9,0.1,49.96,0.0,2.3,77.1,866.2,-1.2,-1.2,77.1,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
162550,2026-08-11T12:04:00.618986+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.1,5.5,0.0,1.3,2.0,227.9,226.9,228.2,15.7,15.0,14.2,855.3,5.6,49.93,0.0,7.6,53.2,855.4,11.1,8.4,53.2,100.0,3290.0,3288.0,25.4,24.1,24.5,20000.0,856.4,0,0
162581,2026-08-11T12:04:16.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.1,0.9,3.8,0.0,2.0,1.0,231.3,230.2,230.8,17.0,16.9,16.9,865.3,2.4,49.92,0.0,6.7,77.1,866.2,-1.4,-1.2,77.1,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
162612,2026-08-11T12:04:31.629843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.1,1.2,9.0,0.0,1.3,2.0,234.5,232.8,234.2,15.3,14.6,14.2,855.2,9.0,49.93,0.0,5.8,53.2,856.4,0.0,-0.2,53.2,100.0,3299.0,3297.0,25.4,24.1,24.5,20000.0,856.4,0,0
162705,2026-08-11T12:05:18.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.0,4.5,0.0,2.0,1.0,241.3,241.3,241.0,11.7,11.1,10.1,865.5,-0.3,49.98,0.0,0.0,77.1,865.5,4.2,2.6,77.1,100.0,3338.0,3337.0,26.1,24.1,24.5,20000.0,855.9,0,0
162736,2026-08-11T12:05:33.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.5,3.4,0.0,1.3,2.0,240.2,239.7,240.3,13.2,11.2,11.9,855.2,3.4,49.94,0.0,1.9,53.2,856.7,0.0,-0.2,53.2,100.0,3299.0,3297.0,25.4,24.1,24.5,20000.0,856.4,0,0
162767,2026-08-11T12:05:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.4,11.5,0.0,2.0,1.0,239.9,239.5,239.5,10.8,9.7,8.7,865.9,-0.3,49.99,0.0,-0.2,77.1,864.5,11.2,13.7,77.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0
162829,2026-08-11T12:06:20.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.3,2.1,0.0,2.0,1.0,241.7,241.3,241.4,10.9,9.8,8.7,865.9,0.5,49.99,0.0,-0.3,77.1,866.2,-1.6,-1.2,77.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
162860,2026-08-11T12:06:35.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.2,3.5,0.0,1.3,1.0,240.0,239.4,240.3,12.1,10.6,11.1,855.9,2.4,49.98,0.0,-0.3,53.2,855.7,5.9,5.4,53.2,100.0,3297.0,3296.0,25.4,24.1,24.4,20000.0,856.4,0,0
162891,2026-08-11T12:06:51.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.6,5.9,0.0,1.9,2.0,228.4,227.8,228.0,21.3,22.2,21.6,864.9,10.2,49.92,0.0,9.3,77.1,865.5,4.3,2.5,77.1,100.0,3337.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
162922,2026-08-11T12:07:06.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.0,1.2,0.0,1.3,2.0,239.4,238.9,239.8,14.4,12.6,13.2,855.4,8.5,49.96,0.0,1.0,53.2,855.4,9.7,8.3,53.2,100.0,3294.0,3292.0,25.4,24.1,24.4,20000.0,856.4,0,0
162984,2026-08-11T12:07:37.619763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.1,1.3,0.0,1.3,2.0,239.6,239.0,239.8,12.1,10.5,11.0,855.9,0.5,49.98,0.0,-0.4,53.2,856.0,1.8,0.9,53.2,100.0,3298.0,3296.0,25.4,24.1,24.4,20000.0,856.4,0,0
163015,2026-08-11T12:07:53.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.3,10.9,0.0,2.0,2.0,231.9,231.1,231.2,15.5,14.9,14.3,864.9,9.3,49.91,0.0,7.1,77.1,866.2,-1.6,-1.4,77.1,100.0,3339.0,3337.0,26.0,24.0,24.5,20000.0,855.9,0,0
163046,2026-08-11T12:08:08.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.9,9.4,0.0,1.3,2.0,241.9,241.4,242.2,12.0,10.3,10.9,855.9,1.5,49.98,0.0,-0.5,53.2,855.0,10.9,10.1,53.2,100.0,3295.0,3293.0,25.4,24.1,24.4,20000.0,856.4,0,0
163077,2026-08-11T12:08:24.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.7,2.9,0.0,2.0,1.0,239.6,239.1,239.1,11.7,11.0,10.0,865.5,0.8,49.98,0.0,-0.6,77.1,866.2,-2.1,-1.5,77.1,100.0,3338.0,3337.0,26.0,24.0,24.5,20000.0,855.9,0,0
163139,2026-08-11T12:08:55.629940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,1.4,11.9,0.0,2.0,1.0,234.7,233.7,234.0,15.8,16.0,15.1,864.8,10.6,49.94,0.0,5.6,77.1,866.2,-1.3,-1.7,77.1,100.0,3338.0,3337.0,26.0,24.0,24.5,20000.0,855.9,0,0
163170,2026-08-11T12:09:10.618704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.2,4.9,0.0,1.3,1.0,240.8,240.2,241.0,12.2,10.7,11.2,855.9,2.3,49.98,0.0,-0.7,53.2,855.7,7.2,5.9,53.2,100.0,3298.0,3297.0,25.4,24.1,24.4,20000.0,856.4,0,0
163232,2026-08-11T12:09:41.618943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,1.1,6.5,0.0,1.3,1.0,235.4,234.4,235.5,14.8,13.1,13.6,855.3,6.0,49.96,0.0,4.4,53.2,856.4,-0.5,-1.1,53.2,100.0,3298.0,3297.0,25.4,24.1,24.4,20000.0,856.4,0,0
163294,2026-08-11T12:10:12.618898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.4,16.7,0.0,1.4,1.0,228.0,227.3,228.1,19.6,17.6,17.5,855.0,15.5,49.9,0.0,4.3,53.2,856.4,-1.2,-1.0,53.2,100.0,3298.0,3297.0,25.4,24.0,24.4,20000.0,856.4,0,0
163325,2026-08-11T12:10:28.618711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,2.4,0.0,2.0,1.0,242.0,241.9,241.6,11.0,9.7,8.8,865.9,-1.7,50.0,0.0,-1.2,77.1,865.8,0.7,0.3,77.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
163356,2026-08-11T12:10:43.619106+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,2.8,0.0,1.4,2.0,240.5,240.5,240.8,12.2,10.3,11.1,855.9,0.6,49.99,0.0,-1.2,53.2,856.0,3.4,1.2,53.2,100.0,3300.0,3298.0,25.4,24.0,24.4,20000.0,856.4,0,0
163387,2026-08-11T12:10:59.618974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.0,1.2,0.0,2.0,2.0,234.3,234.2,233.9,13.4,12.7,12.4,865.2,4.1,49.95,0.0,6.2,77.1,865.2,5.3,4.9,77.1,100.0,3336.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
163449,2026-08-11T12:11:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.1,6.4,0.0,1.9,1.0,235.2,234.9,234.5,13.4,12.6,12.2,865.1,4.0,49.96,0.0,4.4,77.1,866.2,-2.4,-2.7,77.1,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
163480,2026-08-11T12:11:45.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.0,16.1,0.0,1.4,2.0,240.0,240.0,240.2,12.1,10.5,10.9,856.0,-2.1,49.99,0.0,-1.4,53.2,855.0,14.0,11.9,53.2,100.0,3293.0,3291.0,25.4,24.0,24.4,20000.0,856.4,0,0
163511,2026-08-11T12:12:01.629144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.0,18.0,0.0,1.9,1.0,232.0,232.2,231.5,18.1,17.3,16.6,865.2,14.9,49.91,0.0,9.2,77.1,866.2,-3.1,-2.8,77.1,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0
163542,2026-08-11T12:12:16.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,3.4,0.0,1.4,2.0,241.9,242.1,242.2,12.2,10.5,11.0,856.0,1.6,49.99,0.0,-1.4,53.2,856.7,-1.8,-2.1,53.2,100.0,3299.0,3297.0,25.4,24.0,24.4,20000.0,856.4,0,0
163604,2026-08-11T12:12:47.629426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.7,6.4,0.0,1.3,2.0,228.5,228.1,228.8,19.3,17.3,17.7,855.0,4.3,49.93,0.0,7.8,53.2,856.7,-2.1,-1.8,53.2,100.0,3300.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0
163635,2026-08-11T12:13:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,4.4,0.0,1.9,2.0,238.8,238.7,238.3,12.9,12.1,11.7,865.4,1.4,49.97,0.0,0.8,77.1,865.2,5.8,2.7,77.1,100.0,3338.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0
163666,2026-08-11T12:13:18.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.4,3.2,0.0,1.4,2.0,234.6,234.5,234.9,16.4,14.1,15.0,855.3,5.2,49.95,0.0,2.4,53.2,855.7,8.4,5.5,53.2,100.0,3297.0,3295.0,25.3,23.9,24.3,20000.0,856.4,0,0
163697,2026-08-11T12:13:34.619669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.5,3.3,0.0,1.9,1.0,239.7,239.8,239.3,11.2,10.3,9.1,866.0,-0.5,50.0,0.0,-1.7,77.1,865.5,2.8,2.2,77.1,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0
163759,2026-08-11T12:14:05.629888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.2,8.8,0.0,1.9,1.0,241.3,241.8,241.3,11.3,10.3,9.1,866.0,0.6,50.0,0.0,-1.7,77.1,864.8,9.4,10.5,77.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
163790,2026-08-11T12:14:20.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.7,3.4,0.0,1.4,2.0,241.0,241.4,241.6,12.3,10.9,11.2,856.0,1.1,49.99,0.0,-1.9,53.2,856.7,-2.3,-2.2,53.2,100.0,3300.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0
163821,2026-08-11T12:14:36.618869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,8.8,0.0,1.9,1.0,233.7,234.0,233.4,13.7,13.0,12.5,865.3,5.6,49.95,0.0,8.2,77.1,866.2,-3.2,-3.3,77.1,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
163852,2026-08-11T12:14:51.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.6,3.3,0.0,1.4,1.0,240.5,240.5,240.7,12.3,10.9,11.2,856.1,0.3,49.99,0.0,-1.9,53.2,856.7,-3.0,-2.5,53.2,100.0,3299.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0
163914,2026-08-11T12:15:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.7,3.1,0.0,1.4,1.0,237.1,236.7,236.9,16.3,13.9,14.9,855.3,4.9,49.95,0.0,3.8,53.2,856.0,1.8,1.2,53.2,100.0,3297.0,3296.0,25.3,23.9,24.3,20000.0,856.4,0,0
163945,2026-08-11T12:15:38.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,5.7,0.0,1.9,1.0,238.2,238.5,237.9,12.0,11.0,10.5,865.7,2.0,49.98,0.0,-0.6,77.1,866.2,-3.7,-3.5,77.1,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
