id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
163976,2026-08-11T12:15:53.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.4,6.4,0.0,1.4,2.0,239.7,239.9,240.3,12.4,10.9,11.5,856.1,2.0,50.0,0.0,-2.3,53.2,855.7,8.4,7.6,53.2,100.0,3294.0,3292.0,25.3,23.9,24.3,20000.0,856.4,0,0
164007,2026-08-11T12:16:09.629676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.5,13.2,0.0,1.9,1.0,233.7,233.2,233.0,15.3,14.8,14.6,865.0,9.4,49.93,0.0,5.3,77.1,866.5,-3.8,-3.7,77.1,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
164069,2026-08-11T12:16:40.619411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.3,5.1,0.0,1.9,1.0,240.0,240.1,239.6,11.6,10.6,9.3,866.2,1.3,50.01,0.0,-2.2,77.1,866.5,-3.8,-3.8,77.1,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
164100,2026-08-11T12:16:55.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.4,4.1,0.0,1.4,2.0,234.8,235.1,235.0,13.7,11.5,12.4,855.8,4.1,49.96,0.0,2.2,53.2,855.4,8.2,0.8,53.2,100.0,3294.0,3292.0,25.3,23.9,24.3,20000.0,856.4,0,0
164131,2026-08-11T12:17:11.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.9,11.9,0.0,1.9,1.0,236.1,235.7,235.2,14.1,13.6,13.3,865.3,8.0,49.96,0.0,3.4,77.1,866.2,-3.9,-3.9,77.1,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
164162,2026-08-11T12:17:26.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,0.8,6.7,0.0,1.4,2.0,237.0,236.9,236.9,14.0,11.8,12.7,855.9,3.2,49.97,0.0,0.9,53.2,856.7,-3.5,-3.1,53.2,100.0,3300.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0
164224,2026-08-11T12:17:57.629681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.7,15.3,0.0,1.4,1.0,227.4,226.9,227.4,19.4,17.1,17.5,855.0,11.6,49.91,0.0,7.0,53.2,856.7,-3.7,-3.2,53.2,100.0,3299.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0
164286,2026-08-11T12:18:28.629497+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.1,4.8,0.0,1.4,1.0,240.6,240.9,241.3,12.8,12.0,12.4,856.3,4.8,50.0,0.0,-3.2,53.2,856.4,0.0,0.6,53.2,100.0,3301.0,3300.0,25.3,23.9,24.3,20000.0,856.4,0,0
164317,2026-08-11T12:18:44.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,1.4,15.8,0.0,1.9,1.0,228.4,228.2,227.9,15.6,15.1,14.7,865.1,10.9,49.93,0.0,6.1,77.1,866.5,-4.9,-4.8,77.1,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
164379,2026-08-11T12:19:15.618860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,1.5,16.3,0.0,1.9,1.0,228.9,228.3,228.0,17.1,16.5,16.4,865.0,11.3,49.93,0.0,7.6,77.1,866.5,-5.0,-5.0,77.1,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
164410,2026-08-11T12:19:30.629737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.8,1.5,0.0,1.4,1.0,242.7,243.0,243.2,13.2,12.4,12.8,856.3,-2.4,50.01,0.0,-3.8,53.2,857.1,-3.9,-4.0,53.2,100.0,3298.0,3297.0,25.3,23.9,24.3,20000.0,856.4,0,0
164441,2026-08-11T12:19:46.629423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.3,1.5,0.0,1.9,1.0,242.0,242.1,241.7,12.5,11.5,10.1,866.5,-2.4,50.0,0.0,-3.7,77.1,866.2,-0.9,-0.6,77.1,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
164472,2026-08-11T12:20:01.630964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.4,1.5,0.0,1.3,2.0,233.3,233.6,233.8,15.6,13.3,14.4,856.4,3.5,49.99,0.0,2.6,53.2,856.0,2.0,2.3,53.2,100.0,3299.0,3297.0,25.2,23.9,24.2,20000.0,856.4,0,0
164534,2026-08-11T12:20:32.629371+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,3.0,0.0,1.3,2.0,241.1,241.2,241.6,14.2,13.2,13.4,856.5,3.0,50.01,0.0,-4.2,53.2,856.4,0.0,0.5,53.2,100.0,3299.0,3297.0,25.2,23.9,24.2,20000.0,856.4,0,0
164565,2026-08-11T12:20:48.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,1.7,16.2,0.0,1.9,1.0,230.9,230.3,230.1,16.6,16.2,16.3,865.2,10.0,49.93,0.0,5.3,77.1,866.9,-6.2,-6.1,77.1,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0
164596,2026-08-11T12:21:03.629169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,8.8,0.0,1.3,2.0,239.4,239.7,240.1,14.4,13.4,13.7,856.6,-2.1,50.01,0.0,-4.5,53.2,856.0,6.7,4.7,53.2,100.0,3296.0,3294.0,25.2,23.9,24.2,20000.0,856.4,0,0
164627,2026-08-11T12:21:19.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,0.7,4.7,0.0,1.9,2.0,239.5,240.3,239.5,11.9,10.7,10.0,866.2,-1.7,49.98,0.0,-1.2,77.1,866.9,-6.4,-6.6,77.1,100.0,3342.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
164689,2026-08-11T12:21:50.619838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.1,9.3,0.0,1.9,1.0,241.1,241.2,240.6,13.4,12.4,11.3,866.9,-5.9,50.03,0.0,-5.1,77.1,865.8,3.4,2.5,77.1,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0
164720,2026-08-11T12:22:05.629115+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,1.5,11.0,0.0,1.3,2.0,234.8,234.7,234.8,17.0,14.8,15.9,855.9,4.6,49.97,0.0,0.2,53.2,857.4,-6.4,-6.5,53.2,100.0,3302.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0
164751,2026-08-11T12:22:21.619199+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.9,4.2,0.0,1.9,2.0,237.7,238.0,237.3,12.7,11.6,10.3,866.3,-3.2,50.0,0.0,-1.1,77.1,867.2,-7.4,-7.4,77.1,100.0,3343.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0
164844,2026-08-11T12:23:07.628889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.1,6.0,0.0,1.3,2.0,240.4,240.3,240.7,16.1,14.7,15.1,856.6,-3.1,50.03,0.0,-3.8,53.2,856.7,2.9,2.5,53.2,100.0,3300.0,3298.0,25.2,23.9,24.2,20000.0,856.4,0,0
164875,2026-08-11T12:23:23.647660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.6,3.5,0.0,1.9,2.0,235.8,236.3,235.6,13.1,11.7,11.3,866.3,-1.9,49.99,0.0,-2.2,77.1,866.9,-5.4,-5.9,77.1,100.0,3344.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0
164906,2026-08-11T12:23:38.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,3.6,0.0,1.3,1.0,240.0,239.9,240.1,16.0,15.0,15.4,857.0,-4.6,50.03,0.0,-6.8,53.2,857.7,-8.2,-8.0,53.2,100.0,3303.0,3302.0,25.2,23.9,24.2,20000.0,856.4,0,0
164937,2026-08-11T12:23:54.628745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.1,4.8,0.0,1.9,1.0,239.6,239.8,239.3,15.4,14.5,13.3,867.3,-4.8,50.03,0.0,-2.2,77.1,866.2,0.0,-0.3,77.1,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0
164999,2026-08-11T12:24:25.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.7,11.3,0.0,1.9,1.0,237.5,237.6,237.3,12.4,10.7,9.7,866.8,2.2,50.05,0.0,-2.7,77.1,867.5,-9.1,-9.4,77.1,100.0,3344.0,3343.0,25.9,24.0,24.4,20000.0,855.9,0,0
165030,2026-08-11T12:24:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.1,4.7,0.0,1.3,2.0,240.3,240.4,240.7,16.7,16.6,16.2,857.5,-7.4,50.04,0.0,-7.7,53.2,857.4,-2.7,0.0,53.2,100.0,3303.0,3301.0,25.2,23.9,24.2,20000.0,856.4,0,0
165061,2026-08-11T12:24:56.619261+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.4,10.1,0.0,1.9,1.0,233.5,233.7,233.1,13.2,11.9,11.6,866.1,0.7,49.97,0.0,1.1,77.1,867.5,-9.4,-9.8,77.1,100.0,3345.0,3344.0,25.9,24.0,24.4,20000.0,855.9,0,0
165092,2026-08-11T12:25:11.629709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,3.2,0.0,1.3,2.0,242.4,242.3,242.5,17.1,16.7,16.5,857.6,-1.8,50.04,0.0,-7.9,53.2,857.1,1.4,3.3,53.2,100.0,3299.0,3297.0,25.2,23.9,24.2,20000.0,856.4,0,0
165154,2026-08-11T12:25:42.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,8.5,0.0,1.3,2.0,236.9,236.9,237.2,17.6,16.6,16.9,857.4,-1.0,50.01,0.0,-4.6,53.2,858.1,-9.5,-9.8,53.2,100.0,3306.0,3304.0,25.2,23.9,24.2,20000.0,856.4,0,0
165185,2026-08-11T12:25:58.629801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.9,5.2,0.0,1.9,2.0,240.8,241.3,240.6,17.3,16.6,15.4,867.8,-5.2,50.05,0.0,-8.4,77.1,866.9,0.0,-0.4,77.1,100.0,3344.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0
165216,2026-08-11T12:26:13.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.7,11.5,0.0,1.3,1.0,228.7,228.7,229.0,18.6,16.7,17.6,856.4,5.7,49.96,0.0,1.8,53.2,858.1,-5.8,-4.1,53.2,100.0,3301.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0
165247,2026-08-11T12:26:29.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.7,4.0,0.0,1.9,1.0,244.7,245.0,244.3,17.2,16.5,15.3,867.9,-9.0,50.05,0.0,-8.7,77.1,867.2,-5.0,-5.1,77.1,100.0,3344.0,3343.0,25.9,24.0,24.4,20000.0,855.9,0,0
165340,2026-08-11T12:27:15.630236+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.4,8.8,0.0,1.3,2.0,233.5,233.8,233.8,17.9,16.4,17.4,857.0,-1.3,49.99,0.0,-1.9,53.2,858.4,-10.1,-10.4,53.2,100.0,3306.0,3304.0,25.2,23.9,24.2,20000.0,856.4,0,0
165371,2026-08-11T12:27:31.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.5,0.3,9.6,0.0,1.9,2.0,236.7,236.7,236.5,13.7,12.6,11.2,867.9,-1.9,50.02,0.0,-4.4,77.1,868.2,-11.5,-10.9,77.1,100.0,3346.0,3344.0,25.9,24.0,24.4,20000.0,855.9,0,0
165402,2026-08-11T12:27:46.628879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,9.0,0.0,1.3,2.0,241.7,241.6,242.1,18.1,18.1,17.5,858.1,-6.4,50.05,0.0,-9.1,53.2,857.4,2.6,3.5,53.2,100.0,3301.0,3299.0,25.2,23.9,24.2,20000.0,856.4,0,0
165464,2026-08-11T12:28:17.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.2,0.6,0.0,1.3,1.0,242.7,242.3,242.8,17.4,16.9,17.1,858.2,-6.6,50.05,0.0,-8.7,53.2,858.4,-6.0,-2.9,53.2,100.0,3306.0,3305.0,25.2,23.9,24.2,20000.0,856.4,0,0
165495,2026-08-11T12:28:33.618825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.4,9.2,0.0,1.9,2.0,242.1,242.4,241.7,14.8,13.8,12.7,867.8,-1.5,50.04,0.0,-8.8,77.1,868.2,-10.7,-10.9,77.1,100.0,3348.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0
165526,2026-08-11T12:28:48.629181+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.9,10.5,0.0,1.3,2.0,239.5,239.6,239.7,17.6,17.4,17.2,858.3,-7.1,50.04,0.0,-4.6,53.2,857.4,3.4,3.8,53.2,100.0,3302.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0
165557,2026-08-11T12:29:04.618800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.2,14.6,0.0,1.9,2.0,234.3,234.8,234.1,13.0,11.8,11.3,867.0,4.0,50.0,0.0,-2.6,77.1,868.2,-10.6,-10.6,77.1,100.0,3347.0,3345.0,25.9,24.0,24.4,20000.0,855.9,0,0
165619,2026-08-11T12:29:35.629557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.0,8.2,0.0,1.9,1.0,241.8,241.7,241.2,16.4,15.7,14.6,868.2,-8.2,50.05,0.0,-8.3,77.1,867.2,0.0,0.8,77.1,100.0,3346.0,3345.0,25.9,24.0,24.4,20000.0,855.9,0,0
165650,2026-08-11T12:29:50.629162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.7,18.1,0.0,1.3,1.0,229.2,229.3,229.6,18.4,16.4,17.2,857.0,8.4,49.96,0.0,2.4,53.2,858.7,-9.7,-9.7,53.2,100.0,3307.0,3306.0,25.2,23.9,24.2,20000.0,856.4,0,0
165681,2026-08-11T12:30:06.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.2,5.6,0.0,1.9,2.0,243.5,243.8,243.2,15.2,14.2,13.2,868.1,-2.4,50.05,0.0,-8.1,77.1,866.9,3.2,2.1,77.1,100.0,3347.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0
165712,2026-08-11T12:30:21.630413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.6,8.3,0.0,1.3,2.0,238.4,238.4,238.8,17.1,16.3,16.4,858.1,-1.0,50.03,0.0,-8.1,53.2,858.7,-9.3,-9.5,53.2,100.0,3308.0,3306.0,25.2,23.9,24.2,20000.0,856.4,0,0
165774,2026-08-11T12:30:52.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,2.1,15.8,0.0,1.3,2.0,234.3,234.6,234.9,17.2,15.6,16.7,857.0,6.2,49.97,0.0,-0.2,53.2,859.1,-9.6,-9.4,53.2,100.0,3308.0,3306.0,25.2,23.9,24.2,20000.0,856.4,0,0
165805,2026-08-11T12:31:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.0,6.6,0.0,1.9,2.0,243.8,243.9,243.4,16.1,15.4,14.2,868.2,-5.7,50.05,0.0,-7.9,77.1,867.2,0.9,0.9,77.1,100.0,3341.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
165867,2026-08-11T12:31:39.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.0,0.3,0.0,1.9,1.0,242.7,242.8,242.2,16.3,15.6,14.5,868.2,-9.6,50.05,0.0,-8.1,77.1,868.2,-9.9,-10.1,77.1,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0
165929,2026-08-11T12:32:10.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,1.1,12.9,0.0,1.9,2.0,229.0,229.5,228.7,12.9,11.5,10.7,867.1,4.5,49.98,0.0,1.9,77.1,868.2,-8.4,-8.4,77.1,100.0,3346.0,3344.0,25.9,24.0,24.4,20000.0,855.9,0,0
165960,2026-08-11T12:32:25.619225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.4,7.8,0.0,1.2,1.0,239.8,239.7,239.9,17.3,16.2,16.7,858.0,3.5,50.0,0.0,-6.2,53.2,858.4,-4.3,-1.5,53.2,100.0,3305.0,3304.0,25.1,23.9,24.2,20000.0,856.4,0,0
165991,2026-08-11T12:32:41.630859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.0,7.3,0.0,1.9,2.0,234.6,234.9,234.3,12.3,10.9,10.0,867.5,-2.9,50.02,0.0,-4.5,77.1,868.5,-10.2,-10.2,77.1,100.0,3349.0,3347.0,25.9,24.0,24.4,20000.0,855.9,0,0
166022,2026-08-11T12:32:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.4,14.5,0.0,1.3,2.0,240.4,240.6,240.7,17.0,16.8,16.5,858.5,-12.4,50.04,0.0,-7.7,53.2,858.1,2.1,2.4,53.2,100.0,3302.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0
166084,2026-08-11T12:33:27.629959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.2,7.4,0.0,1.3,2.0,243.9,243.8,244.0,16.8,16.6,16.4,858.5,-1.8,50.04,0.0,-7.9,53.2,858.7,-9.2,-9.1,53.2,100.0,3310.0,3308.0,25.2,23.9,24.2,20000.0,856.4,0,0
166115,2026-08-11T12:33:43.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.1,9.8,0.0,1.9,1.0,241.3,241.7,241.0,16.1,15.3,14.3,868.3,-8.8,50.05,0.0,-7.8,77.1,867.2,1.0,0.8,77.1,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0
166146,2026-08-11T12:33:58.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.4,9.6,0.0,1.3,2.0,231.1,231.3,231.6,17.2,15.5,16.7,857.3,3.2,49.99,0.0,1.5,53.2,858.7,-6.4,-3.8,53.2,100.0,3308.0,3306.0,25.2,23.9,24.2,20000.0,856.4,0,0
166177,2026-08-11T12:34:14.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.3,7.9,0.0,1.9,1.0,240.9,240.8,240.5,13.0,11.8,10.6,867.9,-0.3,50.03,0.0,-6.2,77.1,868.2,-8.2,-8.7,77.1,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0
166239,2026-08-11T12:34:45.629405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.1,6.9,0.0,1.9,1.0,239.8,240.1,239.5,15.9,15.1,13.9,868.3,-4.3,50.05,0.0,-7.6,77.1,867.2,2.6,1.8,77.1,100.0,3346.0,3345.0,25.9,24.0,24.4,20000.0,855.9,0,0
166270,2026-08-11T12:35:00.628731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,2.0,12.5,0.0,1.3,1.0,230.4,230.2,230.3,18.0,16.0,17.0,857.1,3.7,49.95,0.0,2.4,53.2,859.1,-8.8,-8.7,53.2,100.0,3310.0,3309.0,25.2,23.9,24.2,20000.0,856.4,0,0
166301,2026-08-11T12:35:16.618759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.1,9.2,0.0,1.9,1.0,242.4,242.4,241.9,15.8,14.9,13.7,868.3,-6.3,50.05,0.0,-7.6,77.1,867.2,2.9,2.2,77.1,100.0,3345.0,3344.0,25.9,24.0,24.4,20000.0,855.9,0,0
166332,2026-08-11T12:35:31.628909+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.5,7.1,0.0,1.3,1.0,241.3,241.5,241.7,16.4,16.1,15.9,858.6,-1.3,50.04,0.0,-7.3,53.2,859.1,-8.4,-8.7,53.2,100.0,3310.0,3309.0,25.2,23.9,24.2,20000.0,856.4,0,0
166394,2026-08-11T12:36:02.629852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,1.7,0.0,1.3,1.0,237.0,237.2,237.4,16.4,14.9,15.9,857.9,3.1,50.0,0.0,-3.9,53.2,858.1,1.4,2.8,53.2,100.0,3304.0,3303.0,25.2,23.9,24.2,20000.0,856.4,0,0
166425,2026-08-11T12:36:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.3,1.2,0.0,1.9,1.0,235.2,235.4,234.8,12.2,11.0,9.9,867.6,-3.2,50.02,0.0,-4.1,77.1,867.9,-4.4,-4.2,77.1,100.0,3345.0,3344.0,25.9,24.0,24.5,20000.0,855.9,0,0
166456,2026-08-11T12:36:33.628714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,3.4,0.0,1.3,2.0,241.5,241.8,242.0,16.2,15.3,15.7,858.2,-3.8,50.02,0.0,-6.9,53.2,858.7,-7.2,-6.0,53.2,100.0,3308.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0
166487,2026-08-11T12:36:49.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.2,3.0,0.0,1.9,1.0,243.0,243.4,242.7,15.0,14.1,13.0,868.3,-5.7,50.04,0.0,-7.0,77.1,868.5,-8.7,-8.8,77.1,100.0,3348.0,3347.0,25.9,24.0,24.5,20000.0,855.9,0,0
166549,2026-08-11T12:37:20.630051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.8,11.8,0.0,1.9,1.0,236.5,237.3,236.7,12.5,11.2,10.5,867.4,3.5,49.97,0.0,-1.2,77.1,868.2,-8.3,-8.6,77.1,100.0,3346.0,3345.0,25.9,24.0,24.5,20000.0,855.9,0,0
166580,2026-08-11T12:37:35.619283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.8,8.1,0.0,1.3,1.0,241.8,242.0,242.2,15.8,15.4,15.3,858.3,0.2,50.03,0.0,-6.6,53.2,859.1,-7.9,-7.7,53.2,100.0,3307.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0
166611,2026-08-11T12:37:51.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.0,7.9,0.0,1.9,1.0,240.3,240.5,240.1,15.0,14.1,13.0,868.2,-0.7,50.04,0.0,-6.5,77.1,868.2,-8.6,-8.5,77.1,100.0,3347.0,3346.0,25.9,24.0,24.5,20000.0,855.9,0,0
166642,2026-08-11T12:38:06.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.1,2.8,0.0,1.3,2.0,228.5,228.7,228.8,16.9,14.9,16.1,857.3,2.3,49.95,0.0,3.3,53.2,858.4,-0.5,1.1,53.2,100.0,3308.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0
166704,2026-08-11T12:38:37.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.1,4.7,0.0,1.3,2.0,237.2,237.3,237.4,15.8,14.7,15.1,858.0,-2.9,49.98,0.0,-3.5,53.2,859.1,-7.6,-7.2,53.2,100.0,3310.0,3308.0,25.2,23.9,24.3,20000.0,856.4,0,0
166735,2026-08-11T12:38:53.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,0.4,7.3,0.0,1.9,1.0,236.3,236.3,236.0,12.3,10.7,9.8,867.6,-2.7,50.0,0.0,-1.8,77.1,867.2,4.6,3.7,77.1,100.0,3341.0,3340.0,25.9,24.0,24.5,20000.0,855.9,0,0
166766,2026-08-11T12:39:08.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.1,5.0,0.0,1.3,2.0,232.6,232.7,233.0,17.6,15.6,16.5,858.0,-2.1,49.94,0.0,2.7,53.2,859.1,-7.1,-6.5,53.2,100.0,3308.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0
166797,2026-08-11T12:39:24.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.6,7.4,0.0,1.9,1.0,235.5,235.7,235.2,12.2,11.0,10.2,867.6,-0.5,50.01,0.0,-0.6,77.1,868.2,-7.9,-8.0,77.1,100.0,3347.0,3346.0,25.9,24.0,24.5,20000.0,855.9,0,0
166859,2026-08-11T12:39:55.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.4,7.6,0.0,1.9,1.0,229.2,229.1,228.6,15.3,14.6,14.3,866.5,3.3,49.95,0.0,5.2,77.1,867.9,-4.3,-4.0,77.1,100.0,3344.0,3343.0,25.9,24.0,24.5,20000.0,855.9,0,0
166921,2026-08-11T12:40:26.618882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.1,2.8,0.0,1.9,1.0,242.8,242.8,242.4,13.9,12.9,11.8,868.1,-4.6,50.02,0.0,-5.9,77.1,868.2,-7.4,-7.6,77.1,100.0,3347.0,3346.0,25.9,24.0,24.5,20000.0,855.9,0,0
166952,2026-08-11T12:40:41.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,4.0,0.0,1.3,2.0,240.1,240.2,240.6,15.1,14.5,14.3,858.5,-0.8,50.02,0.0,-5.6,53.2,859.1,-4.8,-4.0,53.2,100.0,3309.0,3307.0,25.2,23.9,24.3,20000.0,856.4,0,0
167014,2026-08-11T12:41:12.618823+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.8,5.8,0.0,1.3,2.0,242.2,242.4,242.8,15.1,14.4,14.4,858.5,-0.1,50.02,0.0,-5.5,53.2,857.7,5.7,5.1,53.2,100.0,3303.0,3301.0,25.2,23.9,24.3,20000.0,856.4,0,0
167045,2026-08-11T12:41:28.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.2,1.5,0.0,1.9,1.0,242.1,242.2,241.6,13.7,12.8,11.5,868.0,-5.7,50.03,0.0,-5.5,77.1,868.2,-7.2,-7.2,77.1,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0
167076,2026-08-11T12:41:43.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.1,7.2,0.0,1.3,1.0,238.6,238.8,239.3,15.0,13.9,14.7,858.0,0.5,50.0,0.0,-0.3,53.2,859.1,-6.7,-5.6,53.2,100.0,3308.0,3307.0,25.2,23.9,24.3,20000.0,856.4,0,0
167107,2026-08-11T12:41:59.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.8,6.2,0.0,1.9,2.0,241.5,241.8,241.4,13.4,12.5,11.3,868.0,-2.6,50.03,0.0,-5.2,77.1,867.2,3.6,2.0,77.1,100.0,3346.0,3344.0,26.0,24.1,24.5,20000.0,855.9,0,0
167169,2026-08-11T12:42:30.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.3,4.3,0.0,1.9,2.0,242.2,242.3,241.9,12.1,11.0,9.5,867.8,1.8,50.03,0.0,-5.0,77.1,867.5,-2.5,-2.0,77.1,100.0,3346.0,3344.0,26.0,24.1,24.5,20000.0,855.9,0,0
167200,2026-08-11T12:42:45.629918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.1,4.8,0.0,1.2,2.0,237.6,237.8,237.9,14.5,12.9,13.7,858.0,-1.0,50.0,0.0,-5.1,53.2,859.1,-5.8,-5.1,53.2,100.0,3309.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0
167231,2026-08-11T12:43:01.629246+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,1.0,2.7,0.0,1.9,2.0,239.4,239.8,239.3,13.5,12.4,11.1,867.9,0.8,50.03,0.0,-4.9,77.1,866.9,3.5,3.0,77.1,100.0,3344.0,3342.0,26.0,24.1,24.5,20000.0,855.9,0,0
167262,2026-08-11T12:43:16.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.9,18.1,0.0,1.2,2.0,233.9,233.5,233.7,16.8,14.6,15.6,857.2,11.6,49.95,0.0,3.2,53.2,859.1,-6.5,-5.2,53.2,100.0,3309.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0
167324,2026-08-11T12:43:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.2,5.0,0.0,1.2,1.0,240.0,240.3,240.7,14.4,13.5,13.6,858.3,-0.2,50.01,0.0,-4.4,53.2,858.1,4.8,3.9,53.2,100.0,3308.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0
167355,2026-08-11T12:44:03.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,1.4,12.1,0.0,1.9,1.0,229.9,229.2,229.0,15.6,14.9,14.6,866.5,7.7,49.94,0.0,5.5,77.1,867.9,-4.4,-4.3,77.1,100.0,3344.0,3343.0,26.0,24.1,24.5,20000.0,855.9,0,0
167386,2026-08-11T12:44:18.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,4.2,0.0,1.2,2.0,243.2,243.6,243.8,14.1,13.0,13.6,858.1,4.2,50.01,0.0,-4.5,53.2,858.4,0.0,0.1,53.2,100.0,3305.0,3303.0,25.2,24.0,24.3,20000.0,856.4,0,0
167479,2026-08-11T12:45:05.619719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.0,11.3,0.0,1.9,1.0,230.8,230.8,230.4,15.7,15.1,14.8,866.5,8.9,49.95,0.0,3.9,77.1,867.5,-2.4,-1.5,77.1,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0
167510,2026-08-11T12:45:20.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,5.1,0.0,1.2,1.0,237.4,237.6,237.8,14.6,12.6,13.6,858.0,1.0,50.01,0.0,0.5,53.2,857.7,6.1,5.4,53.2,100.0,3301.0,3300.0,25.2,24.0,24.3,20000.0,856.4,0,0
167541,2026-08-11T12:45:36.619562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.2,7.5,0.0,1.9,1.0,241.5,241.5,241.0,12.8,11.8,10.5,867.7,1.9,50.02,0.0,-4.2,77.1,867.9,-5.6,-5.9,77.1,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0
167572,2026-08-11T12:45:51.629623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,2.1,19.3,0.0,1.2,2.0,226.5,225.9,226.4,19.9,17.7,18.5,857.0,14.0,49.93,0.0,7.2,53.2,859.1,-5.3,-4.8,53.2,100.0,3309.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0
167634,2026-08-11T12:46:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,0.3,0.0,1.2,2.0,238.9,239.0,239.1,14.3,12.5,13.3,857.9,-1.5,50.0,0.0,-4.5,53.2,858.4,-1.2,-0.9,53.2,100.0,3304.0,3302.0,25.2,24.0,24.3,20000.0,856.4,0,0
167665,2026-08-11T12:46:38.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.2,2.5,0.0,1.9,1.0,239.4,239.9,239.3,13.0,12.0,10.7,867.7,-3.9,50.02,0.0,-4.3,77.1,867.5,-1.4,-1.8,77.1,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
167696,2026-08-11T12:46:53.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,3.8,0.0,1.2,2.0,241.0,240.9,241.2,14.2,13.2,13.3,858.2,-0.9,50.01,0.0,-4.2,53.2,858.7,-4.7,-4.9,53.2,100.0,3309.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0
167727,2026-08-11T12:47:09.618834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.0,4.0,0.0,1.9,2.0,232.0,232.4,231.8,13.5,12.5,12.1,866.9,7.5,49.99,0.0,1.6,77.1,866.9,3.5,3.4,77.1,100.0,3341.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0
167789,2026-08-11T12:47:40.619189+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.9,6.4,0.0,1.9,1.0,237.1,237.6,236.9,12.1,10.9,10.2,867.0,0.5,49.99,0.0,0.9,77.1,867.9,-5.9,-5.8,77.1,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0
167820,2026-08-11T12:47:55.628827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.6,8.4,0.0,1.2,2.0,240.5,240.5,240.9,14.0,13.2,13.3,858.3,-2.7,50.01,0.0,-4.3,53.2,857.7,5.7,4.5,53.2,100.0,3303.0,3301.0,25.2,24.0,24.3,20000.0,856.4,0,0
167851,2026-08-11T12:48:11.618851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,1.7,14.0,0.0,1.9,1.0,227.9,227.2,227.1,16.6,16.0,15.9,866.2,8.1,49.94,0.0,7.5,77.1,867.9,-5.9,-6.0,77.1,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0
167882,2026-08-11T12:48:26.619395+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,0.8,0.0,1.2,2.0,243.2,243.2,243.5,14.3,13.3,13.6,858.2,-0.8,50.01,0.0,-4.6,53.2,858.1,0.0,0.7,53.2,100.0,3304.0,3302.0,25.2,24.0,24.3,20000.0,856.4,0,0
167975,2026-08-11T12:49:13.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.8,4.4,0.0,1.9,1.0,239.3,239.7,239.1,12.0,10.8,10.3,867.1,-1.6,49.97,0.0,-1.4,77.4,867.9,-6.0,-6.2,77.4,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0
168006,2026-08-11T12:49:28.629135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.5,7.3,0.0,1.2,2.0,235.1,235.5,235.3,15.5,13.5,14.5,857.6,2.1,49.98,0.0,1.2,53.2,859.1,-5.2,-5.5,53.2,100.0,3308.0,3306.0,25.2,24.0,24.3,20000.0,856.4,0,0
168037,2026-08-11T12:49:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.9,11.1,0.0,1.9,1.0,240.9,241.0,240.6,13.1,12.2,11.0,867.8,-5.7,50.03,0.0,-4.8,77.4,866.9,5.4,3.9,77.4,100.0,3342.0,3341.0,26.0,24.1,24.6,20000.0,855.9,0,0
168099,2026-08-11T12:50:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.9,4.5,0.0,1.9,1.0,242.9,243.4,242.8,13.3,12.3,11.1,867.8,-0.8,50.03,0.0,-5.0,77.4,866.9,3.7,2.7,77.4,100.0,3341.0,3339.0,26.0,24.1,24.6,20000.0,855.9,0,0
168130,2026-08-11T12:50:30.619598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,2.1,0.0,1.2,2.0,241.6,241.8,242.0,14.6,13.8,14.0,858.4,-4.3,50.01,0.0,-4.9,53.2,859.1,-6.4,-5.5,53.2,100.0,3309.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0
168161,2026-08-11T12:50:46.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.8,1.0,12.9,0.0,1.9,2.0,232.4,233.1,232.1,13.1,11.8,11.3,866.9,6.3,50.0,0.0,3.1,77.4,867.9,-6.6,-6.7,77.4,100.0,3347.0,3345.0,26.0,24.1,24.6,20000.0,855.9,0,0
168192,2026-08-11T12:51:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.8,4.4,0.0,1.2,1.0,237.3,237.8,237.8,16.5,14.5,15.5,857.3,6.3,49.96,0.0,0.5,53.2,858.1,1.9,2.0,53.2,100.0,3307.0,3306.0,25.2,24.0,24.3,20000.0,856.4,0,0
168254,2026-08-11T12:51:32.619090+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.7,5.1,0.0,1.2,2.0,241.0,241.1,241.2,14.6,13.5,14.4,857.7,2.7,49.98,0.0,-2.9,53.2,858.4,-2.4,-0.5,53.2,100.0,3309.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0
168285,2026-08-11T12:51:48.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.7,9.3,0.0,1.9,1.0,238.8,239.1,238.5,12.1,10.5,9.4,867.5,2.6,49.98,0.0,-2.8,77.4,868.2,-6.7,-6.7,77.4,100.0,3347.0,3346.0,26.0,24.1,24.6,20000.0,855.9,0,0
168316,2026-08-11T12:52:03.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.7,7.3,0.0,1.2,2.0,240.6,240.4,240.9,14.5,13.9,13.7,858.4,-0.5,50.02,0.0,-4.9,53.2,857.7,6.8,5.5,53.2,100.0,3306.0,3304.0,25.2,24.0,24.3,20000.0,856.4,0,0
168347,2026-08-11T12:52:19.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.4,18.5,0.0,1.9,1.0,234.2,234.2,233.8,15.9,15.3,14.9,866.5,11.8,49.95,0.0,3.1,77.4,867.9,-6.7,-6.5,77.4,100.0,3345.0,3344.0,26.0,24.1,24.6,20000.0,855.9,0,0
168409,2026-08-11T12:52:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.1,0.1,0.0,1.8,2.0,241.0,240.7,240.8,13.4,12.2,11.0,867.8,-5.9,50.02,0.0,-4.7,77.4,867.9,-6.0,-6.3,77.4,100.0,3347.0,3345.0,26.0,24.2,24.6,20000.0,855.9,0,0
168440,2026-08-11T12:53:05.629105+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.6,1.0,12.2,0.0,1.2,2.0,229.0,228.7,229.4,17.6,15.0,16.3,857.1,13.1,49.96,0.0,4.6,53.2,858.1,0.9,1.2,53.2,100.0,3306.0,3304.0,25.2,24.0,24.4,20000.0,856.4,0,0
168502,2026-08-11T12:53:36.629224+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.6,1.6,10.8,0.0,1.2,2.0,234.3,234.0,234.8,15.4,12.8,14.6,857.5,5.5,49.97,0.0,1.1,53.2,859.1,-5.3,-4.5,53.2,100.0,3308.0,3306.0,25.2,24.0,24.4,20000.0,856.4,0,0
168564,2026-08-11T12:54:07.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.3,1.3,5.0,0.0,1.1,1.0,237.2,236.5,237.3,15.5,13.2,14.7,857.4,-0.4,49.96,0.0,1.1,53.2,858.7,-5.4,-4.3,53.2,100.0,3307.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0
168595,2026-08-11T12:54:23.628662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.3,6.8,0.0,1.9,2.0,241.8,241.2,241.8,13.1,10.6,10.5,867.6,1.5,50.02,0.0,0.4,77.4,867.9,-5.3,-5.2,77.4,100.0,3346.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0
168626,2026-08-11T12:54:38.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.5,0.1,0.1,0.0,1.1,2.0,240.5,239.5,240.9,14.1,11.6,13.4,858.2,-0.1,50.01,0.0,-3.5,53.2,858.1,0.0,0.9,53.2,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0
168657,2026-08-11T12:54:54.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.0,1.3,14.5,0.0,1.9,2.0,229.0,227.7,228.6,16.2,16.4,15.4,866.2,9.6,49.93,0.0,6.2,77.4,867.5,-4.9,-5.1,77.4,100.0,3346.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0
168719,2026-08-11T12:55:25.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.2,10.5,0.0,1.9,1.0,239.7,239.3,239.4,11.5,9.9,9.2,867.3,7.1,49.98,0.0,-1.8,77.4,867.5,-3.4,-3.6,77.4,100.0,3344.0,3343.0,26.1,24.2,24.6,20000.0,855.9,0,0
168750,2026-08-11T12:55:40.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.6,0.3,0.0,1.2,2.0,235.9,235.7,236.3,13.9,11.5,13.2,857.5,2.9,49.97,0.0,1.8,53.2,858.1,2.6,2.2,53.2,100.0,3304.0,3302.0,25.3,24.1,24.4,20000.0,856.4,0,0
168781,2026-08-11T12:55:56.629075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,1.3,12.4,0.0,1.9,1.0,234.9,233.8,234.3,15.7,15.6,15.0,866.2,7.6,49.94,0.0,4.3,77.4,867.5,-4.8,-4.9,77.4,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
168812,2026-08-11T12:56:11.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.2,0.3,0.8,0.0,1.2,2.0,228.7,227.2,228.3,16.4,14.2,15.4,857.1,7.7,49.93,0.0,4.9,53.2,857.4,6.9,7.4,53.2,100.0,3302.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
168874,2026-08-11T12:56:42.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.6,0.7,6.5,0.0,1.2,2.0,241.0,240.7,241.8,13.5,10.9,13.0,858.0,2.5,50.0,0.0,-2.1,53.2,858.7,-4.0,-3.8,53.2,100.0,3307.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0
168905,2026-08-11T12:56:58.649366+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.4,0.6,4.8,0.0,1.9,1.0,240.0,239.2,239.7,12.5,10.4,10.1,867.5,-2.2,50.01,0.0,-2.9,77.4,866.9,2.6,1.3,77.4,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
168936,2026-08-11T12:57:13.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,1.5,9.5,0.0,1.2,2.0,230.2,228.6,229.9,17.9,16.3,16.7,856.9,9.0,49.92,0.0,7.9,53.2,858.4,-0.5,-0.7,53.2,100.0,3304.0,3302.0,25.3,24.1,24.4,20000.0,856.4,0,0
168967,2026-08-11T12:57:29.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.2,2.6,0.0,1.9,2.0,243.3,242.8,243.1,12.2,10.2,9.7,867.4,-1.0,50.01,0.0,-3.1,77.4,867.2,1.6,0.3,77.4,100.0,3343.0,3341.0,26.1,24.2,24.6,20000.0,855.9,0,0
169029,2026-08-11T12:58:00.619236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,0.6,0.0,1.9,1.0,233.4,232.5,232.6,13.5,12.8,12.3,866.6,8.1,49.98,0.0,2.8,77.4,866.2,7.5,6.0,77.4,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0
169060,2026-08-11T12:58:15.619037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,2.2,16.4,0.0,1.2,2.0,233.3,231.9,233.0,18.0,16.6,16.6,856.5,13.6,49.92,0.0,5.7,53.2,858.7,-2.8,-3.2,53.2,100.0,3307.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0
169091,2026-08-11T12:58:31.629567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.5,0.7,11.2,0.0,1.9,1.0,236.4,236.3,236.2,12.9,12.0,11.4,866.8,7.2,49.97,0.0,3.1,77.4,867.5,-4.0,-4.0,77.4,100.0,3344.0,3343.0,26.1,24.2,24.6,20000.0,855.9,0,0
169122,2026-08-11T12:58:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,0.5,6.4,0.0,1.2,1.0,240.2,239.8,241.0,13.0,11.0,12.6,857.9,1.6,50.0,0.0,-2.7,53.2,857.4,8.0,8.3,53.2,100.0,3303.0,3302.0,25.3,24.1,24.4,20000.0,856.4,0,0
169184,2026-08-11T12:59:17.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,0.4,8.1,0.0,1.2,1.0,242.2,241.6,242.5,12.9,10.9,12.5,857.8,0.9,50.0,0.0,-2.5,53.2,857.4,9.0,9.3,53.2,100.0,3301.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
169215,2026-08-11T12:59:33.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,0.3,0.8,0.0,1.9,1.0,241.5,240.8,241.3,12.0,10.1,9.3,867.2,-3.3,50.01,0.0,-2.4,77.4,867.5,-4.1,-3.7,77.4,100.0,3341.0,3340.0,26.1,24.2,24.6,20000.0,855.9,0,0
169246,2026-08-11T12:59:48.630135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,1.7,7.6,0.0,1.2,1.0,231.1,230.2,231.2,15.9,14.0,14.8,856.7,4.7,49.95,0.0,6.4,53.2,858.4,-2.9,-2.7,53.2,100.0,3307.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0
169277,2026-08-11T13:00:04.619629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.7,7.0,0.0,1.9,1.0,243.5,242.9,243.3,11.2,9.7,8.9,866.9,1.8,49.99,0.0,-2.2,77.4,866.2,8.8,6.7,77.4,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
169339,2026-08-11T13:00:35.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.2,2.3,0.0,1.9,2.0,239.9,239.3,239.7,11.6,10.1,9.4,867.1,-0.4,50.0,0.0,-2.2,77.4,866.9,1.9,0.7,77.4,100.0,3341.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0
169370,2026-08-11T13:00:50.628786+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,1.3,6.1,0.0,1.2,1.0,235.3,234.3,235.0,14.9,12.8,13.7,857.1,2.9,49.96,0.0,-0.1,53.2,858.4,-3.2,-2.1,53.2,100.0,3305.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0
169401,2026-08-11T13:01:06.641440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.9,10.4,0.0,2.0,1.0,239.4,239.0,239.0,11.7,10.2,9.4,867.1,-1.1,50.0,0.0,-2.3,77.4,866.2,9.3,7.1,77.4,100.0,3338.0,3337.0,26.1,24.1,24.6,20000.0,855.9,0,0
169432,2026-08-11T13:01:21.629946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,2.0,7.0,0.0,1.2,2.0,232.3,231.6,232.2,18.9,17.2,17.8,856.4,4.2,49.91,0.0,6.5,53.2,858.4,-2.8,-2.8,53.2,100.0,3306.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0
169494,2026-08-11T13:01:52.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.3,4.0,0.0,1.2,1.0,239.9,239.8,240.1,12.5,11.0,11.4,857.7,2.7,50.0,0.0,-2.4,53.2,857.4,6.7,5.3,53.2,100.0,3304.0,3303.0,25.3,24.1,24.4,20000.0,856.4,0,0
169556,2026-08-11T13:02:23.619241+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,0.3,0.0,1.2,2.0,242.1,242.3,242.5,12.6,11.1,11.6,857.6,3.4,50.0,0.0,-2.2,53.2,857.4,3.7,3.7,53.2,100.0,3303.0,3301.0,25.3,24.1,24.4,20000.0,856.4,0,0
169587,2026-08-11T13:02:39.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,5.5,0.0,1.9,1.0,241.9,242.1,241.6,11.2,10.2,9.0,867.0,1.8,50.0,0.0,-2.1,77.4,867.2,-3.7,-3.5,77.4,100.0,3344.0,3343.0,26.0,24.1,24.5,20000.0,855.9,0,0
169649,2026-08-11T13:03:10.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,1.0,10.8,0.0,1.9,2.0,238.3,238.4,238.0,13.1,12.2,11.9,866.2,7.3,49.94,0.0,2.5,77.4,867.2,-3.5,-3.4,77.4,100.0,3344.0,3342.0,26.0,24.1,24.5,20000.0,855.9,0,0
169680,2026-08-11T13:03:25.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.5,0.2,0.0,1.2,1.0,234.9,234.8,235.1,15.3,13.0,13.9,856.9,6.4,49.96,0.0,4.4,53.2,857.4,6.6,5.0,53.2,100.0,3300.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0
169711,2026-08-11T13:03:41.629572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,5.2,0.0,1.9,1.0,239.5,239.6,239.1,11.4,10.5,9.2,867.0,5.2,50.0,0.0,-1.9,77.4,866.9,0.0,0.2,77.4,100.0,3343.0,3342.0,26.0,24.1,24.5,20000.0,855.9,0,0
169742,2026-08-11T13:03:56.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,2.5,3.6,0.0,1.2,1.0,229.4,229.6,229.4,20.4,18.5,18.9,855.9,0.6,49.91,0.0,13.3,53.2,858.4,-3.0,-2.4,53.2,100.0,3305.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0
169804,2026-08-11T13:04:27.618771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.4,14.2,0.0,1.2,1.0,238.0,237.9,238.3,15.8,13.6,14.4,856.7,11.5,49.95,0.0,2.0,53.2,858.1,-2.7,-2.1,53.2,100.0,3305.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0
169835,2026-08-11T13:04:43.628791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.9,12.3,0.0,1.9,1.0,235.3,235.1,234.5,13.5,12.7,12.3,866.3,9.5,49.97,0.0,3.5,77.4,867.2,-2.8,-3.2,77.4,100.0,3343.0,3342.0,26.0,24.1,24.5,20000.0,855.9,0,0
169866,2026-08-11T13:04:58.630542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.1,2.9,0.0,1.2,2.0,240.2,240.2,240.5,12.2,10.7,11.1,857.5,2.2,49.99,0.0,-1.8,53.2,857.4,5.1,4.0,53.2,100.0,3301.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0
169897,2026-08-11T13:05:14.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,1.5,12.4,0.0,1.9,1.0,227.8,227.5,227.3,18.4,18.4,19.1,865.0,12.9,49.91,0.0,5.0,77.4,866.5,0.5,0.5,77.4,100.0,3341.0,3340.0,26.0,24.1,24.5,20000.0,855.9,0,0
169959,2026-08-11T13:05:45.629307+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.3,0.3,0.0,1.9,2.0,241.7,241.6,241.3,11.1,9.9,8.9,866.8,3.0,50.0,0.0,-1.5,77.4,866.5,2.7,1.5,77.4,100.0,3343.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
169990,2026-08-11T13:06:00.629550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,0.1,2.2,0.0,1.2,2.0,234.5,234.7,235.1,15.3,12.8,13.8,856.8,5.5,49.94,0.0,6.6,53.2,856.7,7.7,6.2,53.2,100.0,3299.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0
170021,2026-08-11T13:06:16.629782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,2.2,0.0,1.9,1.0,240.3,239.8,239.7,12.5,11.8,11.2,865.9,5.6,49.95,0.0,2.6,77.4,866.5,3.4,2.1,77.4,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
170114,2026-08-11T13:07:02.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.3,1.5,11.7,0.0,1.2,2.0,234.9,233.5,234.9,16.3,15.3,15.0,856.2,10.9,49.91,0.0,4.9,53.2,857.7,-0.8,-1.3,53.2,100.0,3304.0,3302.0,25.3,24.1,24.4,20000.0,856.4,0,0
170145,2026-08-11T13:07:18.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.3,8.0,0.0,2.0,1.0,237.9,237.7,237.6,11.4,10.4,9.2,866.1,-0.9,49.96,0.0,3.2,77.4,865.8,7.1,6.3,77.4,100.0,3332.0,3331.0,26.0,24.0,24.5,20000.0,855.9,0,0
170176,2026-08-11T13:07:33.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.1,3.1,0.0,1.2,2.0,240.8,240.1,241.1,12.1,11.0,11.1,857.2,1.3,49.98,0.0,-0.9,53.2,857.1,4.4,3.7,53.2,100.0,3303.0,3301.0,25.3,24.1,24.5,20000.0,856.4,0,0
170207,2026-08-11T13:07:49.618856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.2,1.0,7.7,0.0,1.9,1.0,235.0,233.6,234.3,14.2,14.0,13.0,865.9,5.1,49.95,0.0,5.7,77.4,866.9,-2.6,-1.9,77.4,100.0,3342.0,3341.0,25.9,24.0,24.5,20000.0,855.9,0,0
170269,2026-08-11T13:08:20.619090+00:00,external_ems_1,bess_1,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.7,3.3,1.1,20.5,0.0,1.9,1.0,232.4,231.7,232.2,28.3,30.0,26.7,865.4,19.8,49.9,0.0,10.0,77.4,866.5,-0.7,-0.3,77.4,100.0,3341.0,3340.0,25.9,24.0,24.5,20000.0,855.9,0,0
170300,2026-08-11T13:08:35.628658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.7,4.3,0.0,1.2,1.0,243.0,242.4,243.4,12.2,11.0,11.2,857.0,2.5,49.98,0.0,-0.7,53.2,857.7,-1.8,-1.3,53.2,100.0,3303.0,3302.0,25.3,24.1,24.5,20000.0,856.4,0,0
170331,2026-08-11T13:08:51.630341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.0,9.6,0.0,1.9,2.0,241.4,240.8,241.0,11.1,9.8,8.8,866.5,-0.3,49.99,0.0,-0.7,77.4,865.5,9.3,8.0,77.4,100.0,3342.0,3340.0,25.9,24.0,24.5,20000.0,855.9,0,0
170362,2026-08-11T13:09:06.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.3,0.9,0.4,0.0,1.2,2.0,231.9,230.5,232.0,16.2,14.9,14.9,856.2,3.4,49.92,0.0,6.3,53.2,857.1,3.0,2.5,53.2,100.0,3301.0,3299.0,25.3,24.1,24.5,20000.0,856.4,0,0
170424,2026-08-11T13:09:37.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.4,2.7,0.0,1.2,2.0,241.7,241.0,241.9,12.2,10.4,11.1,857.0,1.5,49.97,0.0,-0.7,53.2,857.4,-1.2,-1.3,53.2,100.0,3305.0,3303.0,25.3,24.1,24.5,20000.0,856.4,0,0
170455,2026-08-11T13:09:53.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,0.5,4.1,0.0,1.9,1.0,234.6,233.5,233.7,12.6,11.9,11.1,866.0,4.1,49.96,0.0,3.6,77.4,865.5,8.2,8.6,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
170486,2026-08-11T13:10:08.629790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,1.7,13.9,0.0,1.2,1.0,237.1,236.2,237.2,18.5,17.4,17.0,855.7,12.6,49.92,0.0,4.4,53.2,857.4,-1.3,-0.8,53.2,100.0,3302.0,3301.0,25.3,24.1,24.5,20000.0,856.4,0,0
170517,2026-08-11T13:10:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.1,0.6,0.0,1.9,1.0,241.9,241.5,241.5,11.1,9.9,8.7,866.4,-1.9,49.99,0.0,-0.7,77.4,866.5,-1.3,-1.8,77.4,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
170610,2026-08-11T13:11:10.629586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.4,4.2,0.0,1.2,1.0,242.6,242.1,242.9,12.2,10.5,11.1,856.8,2.9,49.97,0.0,-0.7,53.2,856.4,7.1,5.8,53.2,100.0,3300.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0
170641,2026-08-11T13:11:26.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.1,2.0,0.0,1.9,1.0,241.5,241.3,241.2,10.9,9.7,8.6,866.3,-2.0,49.99,0.0,-0.6,77.4,866.2,0.0,0.3,77.4,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
170672,2026-08-11T13:11:41.618702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.1,2.8,0.0,1.2,2.0,241.8,241.2,242.0,12.2,10.5,11.1,856.8,3.0,49.98,0.0,-0.6,53.2,856.7,5.8,5.8,53.2,100.0,3299.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0
170734,2026-08-11T13:12:12.629193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,0.2,5.1,0.0,1.2,2.0,231.3,230.1,231.1,17.0,16.0,15.7,855.5,6.9,49.94,0.0,8.1,53.2,855.7,12.0,12.0,53.2,100.0,3299.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0
170765,2026-08-11T13:12:28.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.7,4.7,0.0,1.9,1.0,240.4,239.7,239.7,12.8,12.2,11.5,865.8,2.8,49.94,0.0,3.0,77.4,866.5,-1.9,-1.2,77.4,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
170796,2026-08-11T13:12:43.629690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,1.4,5.6,0.0,1.2,1.0,236.1,234.8,236.0,15.7,14.4,14.3,856.0,4.7,49.93,0.0,6.6,53.2,857.4,-0.9,-0.6,53.2,100.0,3302.0,3301.0,25.3,24.1,24.4,20000.0,856.4,0,0
170827,2026-08-11T13:12:59.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.7,6.6,0.0,1.9,2.0,239.3,238.8,238.9,11.1,10.1,8.8,866.2,0.7,49.99,0.0,-0.2,77.4,865.5,7.3,9.9,77.4,100.0,3332.0,3330.0,25.9,24.0,24.4,20000.0,855.9,0,0
170889,2026-08-11T13:13:30.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.9,4.2,0.0,1.9,1.0,242.0,241.7,241.7,10.9,9.9,8.7,865.6,3.0,49.99,0.0,3.7,77.4,866.5,-1.2,-1.3,77.4,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
170920,2026-08-11T13:13:45.643439+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.1,0.6,0.0,1.2,1.0,240.0,239.4,240.4,12.1,10.5,10.8,856.6,2.5,49.98,0.0,-0.2,53.2,856.7,1.9,1.6,53.2,100.0,3301.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
170951,2026-08-11T13:14:01.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.5,0.9,0.0,1.9,1.0,227.5,227.1,226.9,16.2,14.5,15.1,864.0,5.3,49.9,0.0,7.1,77.4,865.5,6.2,4.2,77.4,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0
170982,2026-08-11T13:14:16.619340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.5,5.4,0.0,1.3,2.0,242.5,242.4,242.8,12.2,10.1,11.0,856.5,3.1,49.98,0.0,-0.4,53.2,856.0,8.5,7.4,53.2,100.0,3300.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0
171044,2026-08-11T13:14:47.619334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,2.7,0.0,1.3,2.0,238.9,239.0,239.2,12.2,10.4,10.8,856.1,2.0,49.96,0.0,2.3,53.2,856.7,4.7,3.7,53.2,100.0,3299.0,3297.0,25.3,24.0,24.4,20000.0,856.4,0,0
171075,2026-08-11T13:15:03.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,1.2,12.4,0.0,1.9,1.0,235.2,234.9,234.6,16.7,16.4,16.1,865.3,11.2,49.94,0.0,5.5,77.4,866.5,-1.2,-1.7,77.4,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
171137,2026-08-11T13:15:34.619057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.4,3.0,0.0,1.9,1.0,239.9,240.0,239.5,10.9,10.1,8.9,866.1,1.3,49.99,0.0,-0.5,77.4,866.5,-1.7,-1.6,77.4,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
171199,2026-08-11T13:16:05.619193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.2,6.3,0.0,1.9,2.0,239.5,239.7,239.2,10.9,10.1,8.9,866.0,1.8,49.99,0.0,-0.4,77.4,864.8,8.1,10.3,77.4,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
171230,2026-08-11T13:16:20.618583+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.3,2.0,2.6,22.0,0.0,1.3,2.0,229.3,229.1,229.4,26.0,24.7,24.0,854.5,21.3,49.89,0.0,13.8,53.2,857.1,-0.7,-0.3,53.2,100.0,3298.0,3299.0,25.3,24.0,24.4,20000.0,856.4,0,0
171261,2026-08-11T13:16:36.630788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.2,0.3,0.0,1.9,1.0,241.5,241.8,241.1,10.8,10.1,8.8,866.0,-0.3,49.99,0.0,-0.3,77.4,865.8,0.0,0.0,77.4,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
171292,2026-08-11T13:16:51.629214+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,4.3,0.0,1.3,2.0,241.5,241.7,241.8,12.1,10.2,10.6,856.3,1.9,49.98,0.0,-0.3,53.2,856.4,6.2,4.9,53.2,100.0,3298.0,3296.0,25.3,24.0,24.4,20000.0,856.4,0,0
171354,2026-08-11T13:17:22.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.6,2.4,0.0,1.3,1.0,239.1,239.0,239.3,15.2,12.7,13.6,855.8,8.0,49.93,0.0,3.1,53.2,856.4,5.6,4.5,53.2,100.0,3297.0,3296.0,25.3,24.0,24.3,20000.0,856.4,0,0
171385,2026-08-11T13:17:38.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.0,5.7,0.0,1.9,1.0,234.7,234.8,234.4,13.9,13.2,13.0,865.2,4.8,49.95,0.0,5.1,77.4,866.2,-0.9,-1.4,77.4,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
