id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
171416,2026-08-11T13:17:53.628967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.9,7.3,0.0,1.4,2.0,236.2,236.2,236.6,16.2,13.8,14.5,856.3,5.1,49.98,0.0,4.1,53.2,855.4,12.4,13.8,53.2,100.0,3296.0,3294.0,25.3,23.9,24.3,20000.0,856.4,0,0
171447,2026-08-11T13:18:09.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.5,1.0,8.1,0.0,1.9,1.0,231.2,231.9,230.6,17.3,16.2,15.8,865.2,6.7,49.9,0.0,8.1,77.4,866.2,-1.4,-1.4,77.4,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
171509,2026-08-11T13:18:40.629710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.4,2.2,0.0,1.9,1.0,239.9,240.1,239.6,10.8,10.0,8.8,865.9,1.3,49.99,0.0,-0.1,77.4,865.5,3.5,2.6,77.4,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0
171540,2026-08-11T13:18:55.629489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.4,19.5,0.0,1.4,1.0,227.4,227.4,227.6,26.5,24.9,25.4,854.3,19.5,49.89,0.0,12.8,53.2,856.7,0.0,-0.4,53.2,100.0,3300.0,3299.0,25.3,23.9,24.3,20000.0,856.4,0,0
171571,2026-08-11T13:19:11.619061+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.3,14.5,0.0,1.9,1.0,242.7,243.0,242.3,10.8,10.0,9.0,865.8,-1.0,49.99,0.0,-0.1,77.4,864.5,13.5,10.9,77.4,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
171602,2026-08-11T13:19:26.618580+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.9,3.7,1.4,22.6,0.0,1.4,2.0,228.8,227.9,228.7,21.9,18.2,18.5,855.3,22.1,49.9,0.0,9.4,53.2,856.7,-0.5,-0.3,53.2,100.0,3300.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0
171664,2026-08-11T13:19:57.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,2.7,0.0,1.4,2.0,240.7,240.8,240.9,12.1,10.2,10.7,856.1,2.0,49.98,0.0,0.0,53.2,856.0,4.7,4.5,53.2,100.0,3300.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0
171695,2026-08-11T13:20:13.628765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.2,1.8,0.0,1.9,1.0,228.7,228.4,228.0,17.7,17.4,17.6,865.0,8.7,49.91,0.0,9.0,77.4,865.2,6.9,5.7,77.4,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
171726,2026-08-11T13:20:28.629984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.7,1.3,0.0,1.3,2.0,240.2,240.4,240.6,14.2,11.8,12.8,855.3,6.5,49.94,0.0,3.0,53.2,856.0,5.2,4.5,53.2,100.0,3299.0,3297.0,25.2,23.9,24.3,20000.0,856.4,0,0
171757,2026-08-11T13:20:44.629316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,1.1,7.1,0.0,1.9,1.0,233.2,233.3,232.9,15.1,14.8,14.7,865.1,6.2,49.94,0.0,4.4,77.4,866.2,-0.9,-1.1,77.4,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
171819,2026-08-11T13:21:15.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.3,19.5,0.0,1.9,1.0,233.5,233.4,233.2,30.1,29.6,29.9,864.5,18.4,49.9,0.0,17.4,77.4,865.8,-1.1,-1.1,77.4,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
171850,2026-08-11T13:21:30.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.6,1.2,5.3,0.0,1.3,2.0,235.8,235.4,235.8,16.0,13.4,14.3,855.5,5.3,49.98,0.0,4.5,53.2,856.7,0.0,-0.1,53.2,100.0,3299.0,3297.0,25.2,23.9,24.3,20000.0,856.4,0,0
171881,2026-08-11T13:21:46.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.9,6.2,0.0,1.9,1.0,241.3,241.6,241.0,10.7,9.8,8.7,865.7,0.4,49.99,0.0,0.0,77.4,864.8,6.6,7.1,77.4,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
171912,2026-08-11T13:22:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.0,5.3,0.0,1.3,2.0,228.1,228.3,228.0,18.5,16.1,17.0,854.7,12.6,49.89,0.0,3.8,53.2,855.7,7.3,5.3,53.2,100.0,3297.0,3295.0,25.2,23.9,24.3,20000.0,856.4,0,0
171974,2026-08-11T13:22:32.619329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.3,0.6,2.0,0.0,1.3,2.0,240.8,240.8,240.9,13.1,10.8,11.6,855.8,4.3,49.98,0.0,0.2,53.2,856.4,2.3,1.3,53.2,100.0,3296.0,3294.0,25.2,23.9,24.3,20000.0,856.4,0,0
172005,2026-08-11T13:22:48.628810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.4,4.7,0.0,1.9,1.0,240.1,240.3,239.8,10.6,9.8,8.7,865.6,0.7,49.99,0.0,0.1,77.4,865.2,5.4,3.8,77.4,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0
172036,2026-08-11T13:23:03.629513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.5,1.4,14.7,0.0,1.3,2.0,229.6,228.9,229.7,21.3,17.8,18.0,855.0,14.7,49.89,0.0,12.1,53.2,856.4,0.0,0.0,53.2,100.0,3299.0,3297.0,25.2,23.9,24.3,20000.0,856.4,0,0
172067,2026-08-11T13:23:19.619843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,6.0,0.0,1.9,1.0,242.5,242.8,242.2,10.6,9.8,8.7,865.5,0.0,49.98,0.0,0.1,77.4,865.2,6.0,8.5,77.4,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
172129,2026-08-11T13:23:50.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.3,7.6,0.0,1.9,1.0,228.6,228.3,227.9,15.4,14.9,14.7,864.5,6.6,49.91,0.0,12.0,77.4,865.8,-1.0,-0.8,77.4,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0
172191,2026-08-11T13:24:21.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,0.6,19.9,0.0,1.9,1.0,229.6,230.0,229.1,24.7,23.6,22.9,864.9,19.2,49.9,0.0,9.5,77.4,865.5,-0.7,-0.7,77.4,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0
172222,2026-08-11T13:24:36.629101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.1,7.5,0.0,1.3,2.0,239.9,240.1,240.3,14.4,11.9,12.9,855.3,8.6,49.96,0.0,1.7,53.2,856.4,1.1,1.1,53.2,100.0,3296.0,3294.0,25.2,23.9,24.2,20000.0,856.4,0,0
172284,2026-08-11T13:25:07.629634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.7,5.9,0.0,1.3,2.0,239.1,239.3,239.5,12.2,10.2,10.8,855.7,2.9,49.97,0.0,0.3,53.2,855.0,8.8,8.8,53.2,100.0,3291.0,3289.0,25.2,23.9,24.2,20000.0,856.4,0,0
172315,2026-08-11T13:25:23.629954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.3,6.3,0.0,1.9,1.0,233.0,232.6,232.4,15.9,15.6,16.4,864.2,5.7,49.92,0.0,5.3,77.4,865.5,-0.6,-0.7,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
172346,2026-08-11T13:25:38.629466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,2.4,0.0,1.3,2.0,241.0,241.2,241.3,12.2,10.1,10.8,855.6,2.4,49.97,0.0,0.5,53.2,856.0,0.0,0.3,53.2,100.0,3297.0,3295.0,25.2,23.9,24.2,20000.0,856.4,0,0
172377,2026-08-11T13:25:54.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.2,3.7,0.0,1.9,1.0,241.0,241.3,240.6,10.5,9.7,8.8,865.4,0.7,49.98,0.0,0.4,77.4,865.2,4.4,3.9,77.4,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0
172439,2026-08-11T13:26:25.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.1,4.9,0.0,1.9,1.0,243.2,243.7,243.1,10.5,9.8,8.9,865.3,-0.3,49.98,0.0,0.4,77.4,865.2,4.6,4.0,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
172470,2026-08-11T13:26:40.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,1.6,9.3,0.0,1.2,2.0,235.8,235.2,235.7,16.2,13.9,14.5,854.8,9.3,49.94,0.0,4.5,53.2,856.4,0.0,0.3,53.2,100.0,3299.0,3297.0,25.1,23.9,24.2,20000.0,856.4,0,0
172501,2026-08-11T13:26:56.629260+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.6,8.1,0.0,1.9,2.0,239.0,239.2,238.7,10.9,10.1,9.0,865.1,2.3,49.98,0.0,4.1,77.4,864.5,10.4,8.1,77.4,100.0,3329.0,3327.0,25.9,24.0,24.4,20000.0,855.9,0,0
172532,2026-08-11T13:27:11.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.9,6.0,0.0,1.2,2.0,233.8,233.6,234.2,18.4,16.5,17.0,854.1,6.0,49.89,0.0,3.5,53.2,856.0,0.0,0.3,53.2,100.0,3297.0,3295.0,25.1,23.9,24.2,20000.0,856.4,0,0
172594,2026-08-11T13:27:42.619742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,3.2,0.0,1.2,1.0,240.6,240.8,240.9,12.3,10.2,10.8,855.4,3.2,49.97,0.0,0.6,53.2,856.0,0.0,0.4,53.2,100.0,3297.0,3296.0,25.1,23.9,24.2,20000.0,856.4,0,0
172625,2026-08-11T13:27:58.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,2.5,7.7,0.0,1.9,1.0,227.6,227.5,227.0,17.4,15.9,17.5,863.0,7.7,49.89,0.0,5.0,77.4,865.5,0.0,-0.3,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
172656,2026-08-11T13:28:13.629285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.1,2.0,0.0,1.2,2.0,239.3,239.4,239.6,15.2,12.7,13.7,854.9,8.8,49.95,0.0,2.6,53.2,855.0,10.8,9.3,53.2,100.0,3295.0,3293.0,25.1,23.9,24.2,20000.0,856.4,0,0
172749,2026-08-11T13:29:00.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.9,4.2,0.0,1.9,1.0,232.5,232.3,232.0,14.9,13.6,14.3,864.6,4.2,49.91,0.0,4.9,77.4,865.5,0.0,-0.4,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
172780,2026-08-11T13:29:15.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,8.5,0.0,1.2,2.0,239.0,239.1,239.3,12.3,10.2,10.7,855.3,3.1,49.97,0.0,5.6,53.2,854.7,11.6,9.5,53.2,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0
172811,2026-08-11T13:29:31.628999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.7,2.7,0.0,1.9,1.0,238.4,238.3,238.0,13.4,12.9,12.5,864.5,5.2,49.93,0.0,4.6,77.4,865.2,2.5,1.9,77.4,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0
172842,2026-08-11T13:29:46.619292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.4,2.0,0.0,1.2,2.0,241.7,241.9,241.9,12.2,10.0,10.6,855.3,2.0,49.97,0.0,2.6,53.2,855.7,0.0,0.4,53.2,100.0,3296.0,3294.0,25.1,23.9,24.2,20000.0,856.4,0,0
172904,2026-08-11T13:30:17.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.2,6.1,0.0,1.2,1.0,229.6,228.9,229.6,18.7,16.4,17.0,854.2,11.2,49.89,0.0,14.4,53.2,855.4,5.1,4.4,53.2,100.0,3292.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0
172935,2026-08-11T13:30:33.629251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,0.3,0.0,1.9,1.0,242.2,242.5,241.9,10.7,10.1,9.0,865.1,0.3,49.98,0.0,0.7,77.4,865.5,0.0,-0.3,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
172966,2026-08-11T13:30:48.619564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.4,1.2,2.4,0.0,1.2,2.0,241.0,241.0,241.1,12.9,10.5,11.2,854.5,3.5,49.93,0.0,1.8,53.2,855.7,1.1,0.5,53.2,100.0,3297.0,3295.0,25.1,23.9,24.2,20000.0,856.4,0,0
172997,2026-08-11T13:31:04.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.2,0.6,0.0,1.9,2.0,239.7,240.0,239.3,15.9,15.5,15.1,864.3,7.5,49.92,0.0,7.2,77.4,864.5,8.1,7.8,77.4,100.0,3334.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0
173059,2026-08-11T13:31:35.618553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.9,6.6,0.0,1.9,1.0,235.1,234.6,234.3,14.7,14.3,14.0,864.3,6.6,49.95,0.0,5.8,77.4,865.2,0.0,-0.2,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
173090,2026-08-11T13:31:50.629265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.4,7.2,0.0,1.2,2.0,240.1,240.2,240.3,12.4,10.2,10.9,855.1,3.1,49.97,0.0,0.8,53.2,854.7,10.3,11.1,53.2,100.0,3295.0,3293.0,25.1,23.9,24.2,20000.0,856.4,0,0
173121,2026-08-11T13:32:06.628890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.9,0.3,15.8,0.0,1.9,2.0,231.2,231.5,230.5,21.5,20.1,18.6,864.5,20.3,49.9,0.0,14.2,77.4,864.8,4.5,3.1,77.4,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
173152,2026-08-11T13:32:21.619202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.0,2.2,0.0,1.2,2.0,242.5,242.9,243.0,12.2,10.1,10.8,855.0,4.6,49.95,0.0,0.7,53.2,855.0,6.8,4.9,53.2,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0
173245,2026-08-11T13:33:08.619090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.5,3.4,0.0,1.9,1.0,238.0,237.8,237.3,13.8,13.2,12.9,864.3,6.9,49.93,0.0,4.6,77.4,864.8,3.5,3.0,77.4,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
173276,2026-08-11T13:33:23.630149+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.0,0.8,0.0,1.2,2.0,241.9,242.0,242.3,12.2,10.0,10.6,855.0,4.3,49.97,0.0,5.1,52.7,855.0,5.1,4.5,52.7,100.0,3290.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
173307,2026-08-11T13:33:39.628923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,4.4,0.3,1.9,1.0,239.4,239.7,239.1,10.8,10.1,9.0,864.9,1.5,49.98,0.0,0.9,77.1,864.5,5.9,4.3,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
173369,2026-08-11T13:34:10.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.3,15.2,0.0,1.9,1.0,239.4,239.5,238.8,10.7,10.1,9.0,864.9,1.6,49.98,0.0,0.9,77.1,863.6,16.8,14.9,77.1,100.0,3327.0,3326.0,25.9,24.0,24.5,20000.0,855.9,0,0
173400,2026-08-11T13:34:25.619035+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,3.2,14.9,0.0,1.2,1.0,229.5,230.0,229.6,28.7,27.1,27.2,852.5,15.9,49.89,0.0,1.8,52.7,855.7,1.0,0.8,52.7,100.0,3292.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0
173431,2026-08-11T13:34:41.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.4,4.1,0.0,1.9,1.0,238.1,238.6,238.5,13.3,12.7,12.2,864.8,4.1,49.98,0.0,4.0,77.1,865.2,0.0,0.0,77.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
173462,2026-08-11T13:34:56.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.1,4.6,0.0,1.2,2.0,239.8,240.1,240.3,13.8,11.4,12.2,854.9,3.4,49.96,0.0,0.9,52.7,855.0,8.0,6.7,52.7,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0
173524,2026-08-11T13:35:27.619415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.8,7.7,0.0,1.2,1.0,235.1,235.0,235.5,16.7,15.0,15.5,854.6,7.7,49.9,0.0,4.9,52.7,855.4,0.0,0.7,52.7,100.0,3295.0,3294.0,25.1,23.9,24.2,20000.0,856.4,0,0
173555,2026-08-11T13:35:43.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,0.7,5.9,0.0,1.9,1.0,234.8,234.6,234.5,14.4,13.8,13.5,864.1,5.9,49.94,0.0,5.7,77.1,864.8,0.0,0.0,77.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
173586,2026-08-11T13:35:58.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,7.9,0.0,1.2,1.0,239.7,239.8,240.0,12.3,10.2,10.8,854.8,4.7,49.97,0.0,1.0,52.7,854.4,12.6,11.4,52.7,100.0,3292.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0
173617,2026-08-11T13:36:14.629402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.9,4.8,0.0,1.9,1.0,228.0,228.1,227.5,17.0,15.2,15.9,862.6,8.9,49.9,0.0,3.5,77.1,864.5,4.1,3.0,77.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
173679,2026-08-11T13:36:45.629314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.4,1.0,0.0,1.9,1.0,240.3,240.6,239.7,11.3,10.9,10.3,864.4,1.5,49.97,0.0,1.5,77.1,864.8,0.5,0.5,77.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
173710,2026-08-11T13:37:00.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,13.5,0.0,1.2,2.0,239.9,239.8,240.0,12.2,10.3,10.8,854.7,4.9,49.96,0.0,6.4,52.7,853.4,18.4,15.4,52.7,100.0,3288.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0
173772,2026-08-11T13:37:31.619377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.8,3.7,0.0,1.2,2.0,237.8,237.2,237.8,15.8,14.0,14.7,854.6,4.7,49.96,0.0,5.8,52.7,855.4,1.0,1.3,52.7,100.0,3295.0,3293.0,25.1,23.9,24.2,20000.0,856.4,0,0
173834,2026-08-11T13:38:02.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.5,19.6,0.0,1.2,1.0,227.8,227.4,227.6,29.8,29.1,29.7,852.9,20.4,49.88,0.0,17.7,52.7,855.4,0.8,1.3,52.7,100.0,3294.0,3293.0,25.1,23.9,24.2,20000.0,856.4,0,0
173865,2026-08-11T13:38:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.6,16.1,0.0,2.0,1.0,242.7,242.9,242.2,10.6,10.2,9.3,864.5,0.8,49.97,0.0,1.6,77.1,862.9,16.9,15.9,77.1,100.0,3330.0,3329.0,26.0,24.0,24.5,20000.0,855.9,0,0
173896,2026-08-11T13:38:33.618814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.7,5.1,0.0,1.2,2.0,240.5,240.3,240.4,13.9,11.7,12.6,854.3,9.1,49.93,0.0,3.5,52.7,855.0,4.0,2.8,52.7,100.0,3292.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0
173927,2026-08-11T13:38:49.630025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.6,2.3,0.0,2.0,1.0,231.7,231.2,230.8,10.9,10.5,9.5,864.2,2.9,49.95,0.0,7.9,77.1,864.8,0.6,0.6,77.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0
173989,2026-08-11T13:39:20.629578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.4,0.1,0.3,0.0,2.0,2.0,235.0,234.2,233.8,14.1,14.0,13.7,863.8,6.9,49.94,0.0,7.3,77.1,863.9,6.6,6.4,77.1,100.0,3328.0,3326.0,26.0,24.0,24.5,20000.0,855.9,0,0
174020,2026-08-11T13:39:35.618911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,1.6,0.6,0.0,1.2,2.0,237.9,237.2,237.5,16.5,15.1,15.7,853.1,5.3,49.91,0.0,5.3,52.7,854.7,5.9,5.7,52.7,100.0,3294.0,3292.0,25.1,23.9,24.2,20000.0,856.4,0,0
174051,2026-08-11T13:39:51.618845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,0.8,8.9,0.0,1.9,1.0,234.6,234.0,233.6,15.4,15.4,15.3,863.7,9.5,49.93,0.0,6.0,77.1,864.5,0.6,0.7,77.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
174082,2026-08-11T13:40:06.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.4,12.3,0.0,1.2,2.0,240.1,240.1,240.2,12.4,10.3,11.1,854.4,3.3,49.96,0.0,1.7,52.7,854.0,15.6,14.1,52.7,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0
174144,2026-08-11T13:40:37.629063+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.6,4.4,0.0,1.2,2.0,242.9,243.0,243.0,12.3,10.2,11.0,854.4,5.6,49.96,0.0,1.7,52.7,855.0,1.2,1.2,52.7,100.0,3292.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0
174175,2026-08-11T13:40:53.619715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.8,8.6,0.0,1.9,1.0,241.3,241.5,240.8,15.4,15.4,15.3,863.7,9.4,49.94,0.0,3.6,77.1,864.5,0.8,0.7,77.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
174206,2026-08-11T13:41:08.629217+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.7,2.6,0.0,1.2,1.0,232.9,232.0,232.5,17.3,15.6,16.3,854.4,10.9,49.94,0.0,7.2,52.7,853.7,8.3,11.4,52.7,100.0,3284.0,3283.0,25.1,23.9,24.2,20000.0,856.4,0,0
174237,2026-08-11T13:41:24.618572+00:00,external_ems_1,bess_1,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.4,1.1,0.7,21.6,0.0,1.9,1.0,234.1,234.1,233.7,29.4,29.6,28.5,863.8,22.5,49.91,0.0,12.1,77.1,864.5,0.9,1.0,77.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
174299,2026-08-11T13:41:55.628710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,5.7,0.0,1.9,1.0,240.5,240.7,240.0,10.7,10.4,9.5,864.3,2.7,49.97,0.0,1.7,77.1,863.9,8.4,7.4,77.1,100.0,3331.0,3330.0,26.0,24.1,24.5,20000.0,855.9,0,0
174330,2026-08-11T13:42:10.629394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.7,17.0,0.0,1.2,2.0,229.9,228.8,229.7,22.4,19.4,18.9,854.0,21.8,49.88,0.0,14.5,52.7,854.7,4.8,4.0,52.7,100.0,3291.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0
174361,2026-08-11T13:42:26.629747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.0,4.2,0.0,1.9,2.0,243.7,243.9,243.2,10.5,10.2,9.4,863.9,1.2,49.96,0.0,1.7,77.1,863.9,5.4,5.5,77.1,100.0,3331.0,3329.0,26.0,24.1,24.5,20000.0,855.9,0,0
174392,2026-08-11T13:42:41.628711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.9,7.3,0.0,1.2,1.0,241.5,241.5,241.7,13.8,11.6,12.6,854.1,9.1,49.96,0.0,1.6,52.7,855.0,1.8,1.6,52.7,100.0,3293.0,3292.0,25.1,23.9,24.2,20000.0,856.4,0,0
174454,2026-08-11T13:43:12.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,2.0,6.3,0.0,1.2,2.0,235.0,234.9,234.9,18.1,17.2,18.2,852.7,8.0,49.91,0.0,7.1,52.7,854.7,1.7,1.4,52.7,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0
174485,2026-08-11T13:43:28.619623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,0.2,0.0,1.9,1.0,242.0,242.0,241.5,10.5,10.2,9.3,864.2,0.8,49.97,0.0,4.6,77.1,864.5,1.0,1.0,77.1,100.0,3332.0,3331.0,26.0,24.1,24.5,20000.0,855.9,0,0
174516,2026-08-11T13:43:43.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.5,3.0,0.0,1.2,2.0,241.8,241.8,241.9,12.4,10.3,11.1,854.2,4.3,49.96,0.0,1.7,52.7,854.7,1.3,1.7,52.7,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0
174547,2026-08-11T13:43:59.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,2.7,10.6,0.0,1.9,1.0,229.4,228.6,228.8,27.6,29.1,29.9,861.8,11.1,49.91,0.0,19.3,77.1,864.5,0.5,0.8,77.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
174609,2026-08-11T13:44:30.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.4,2.8,0.0,1.9,1.0,241.2,241.3,240.6,11.7,11.4,10.8,863.5,2.9,49.94,0.0,2.6,77.1,863.9,5.7,4.9,77.1,100.0,3329.0,3328.0,26.0,24.1,24.5,20000.0,855.9,0,0
174640,2026-08-11T13:44:45.629861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.2,0.8,0.0,1.2,1.0,240.5,240.4,240.6,12.4,10.3,11.0,854.2,6.0,49.96,0.0,1.8,52.7,854.4,5.2,5.0,52.7,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
174671,2026-08-11T13:45:01.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,2.2,13.2,0.0,1.9,1.0,231.9,231.3,231.4,27.2,29.0,28.9,862.3,14.2,49.9,0.0,11.3,77.1,864.5,1.0,0.8,77.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
174702,2026-08-11T13:45:16.629334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,4.6,0.0,1.2,2.0,240.3,240.3,240.4,12.3,10.2,10.9,854.2,5.5,49.96,0.0,1.8,52.7,854.0,10.1,15.3,52.7,100.0,3285.0,3283.0,25.1,23.9,24.2,20000.0,856.4,0,0
174764,2026-08-11T13:45:47.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,3.4,0.0,1.2,2.0,242.2,241.9,242.0,12.4,10.3,11.0,854.1,5.6,49.96,0.0,1.7,52.7,854.7,2.2,1.7,52.7,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0
174826,2026-08-11T13:46:18.629931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,7.0,0.0,1.2,2.0,229.0,228.5,229.1,21.2,20.1,20.1,853.1,13.9,49.9,0.0,18.1,52.3,854.0,6.9,5.9,52.3,100.0,3289.0,3287.0,25.1,23.9,24.2,20000.0,856.4,0,0
174857,2026-08-11T13:46:34.619353+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.7,5.5,0.0,1.9,2.0,240.5,240.3,239.9,15.6,15.8,15.9,863.2,10.5,49.93,0.0,5.3,77.1,863.9,5.0,5.4,77.1,100.0,3331.0,3329.0,26.0,24.1,24.5,20000.0,855.9,0,0
174919,2026-08-11T13:47:05.619741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.7,15.4,0.0,1.9,2.0,239.8,239.9,239.4,10.8,10.5,9.6,864.0,2.2,49.97,0.0,1.8,77.1,862.3,17.6,10.4,77.1,100.0,3325.0,3323.0,26.0,24.1,24.5,20000.0,855.9,0,0
174950,2026-08-11T13:47:20.630124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,0.7,18.5,0.0,1.2,1.0,233.8,233.4,233.7,21.5,18.5,18.3,853.7,20.7,49.88,0.0,6.0,52.3,854.4,2.2,1.6,52.3,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
174981,2026-08-11T13:47:36.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,3.8,0.0,1.9,1.0,242.1,242.3,241.6,10.7,10.4,9.5,863.9,2.4,49.97,0.0,1.8,77.1,863.6,6.2,4.9,77.1,100.0,3331.0,3330.0,26.0,24.1,24.6,20000.0,855.9,0,0
175012,2026-08-11T13:47:51.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,0.7,4.6,0.0,1.2,1.0,241.9,241.8,241.9,12.3,10.1,10.9,854.0,5.8,49.96,0.0,1.8,52.3,854.7,1.2,1.8,52.3,100.0,3291.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0
175074,2026-08-11T13:48:22.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.2,6.7,0.0,1.2,2.0,239.5,239.0,239.4,14.7,12.6,13.4,853.5,8.8,49.92,0.0,4.5,52.3,854.7,2.1,1.7,52.3,100.0,3292.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0
175105,2026-08-11T13:48:38.628841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.1,6.3,0.0,1.9,1.0,234.3,234.0,233.7,14.8,14.8,14.7,863.1,7.4,49.93,0.0,6.4,77.1,864.2,1.1,0.9,77.1,100.0,3332.0,3331.0,26.0,24.1,24.6,20000.0,855.9,0,0
175136,2026-08-11T13:48:53.628999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.5,5.8,0.0,1.2,2.0,240.6,240.0,240.5,12.4,10.6,11.1,853.9,6.6,49.96,0.0,1.9,52.3,853.4,12.4,11.4,52.3,100.0,3288.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0
175167,2026-08-11T13:49:09.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.7,6.6,0.0,1.9,1.0,229.6,229.3,229.1,16.3,14.7,15.0,862.5,7.9,49.88,0.0,18.2,76.7,864.2,1.3,1.1,76.7,100.0,3331.0,3330.0,26.0,24.1,24.6,20000.0,855.9,0,0
175229,2026-08-11T13:49:40.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.5,0.7,0.0,1.9,1.0,240.8,240.3,240.3,10.8,11.1,9.5,863.7,2.0,49.97,0.0,2.3,76.7,864.2,1.3,1.4,76.7,100.0,3332.0,3331.0,26.0,24.1,24.6,20000.0,855.9,0,0
175260,2026-08-11T13:49:55.629471+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,1.3,5.2,0.0,1.2,2.0,229.5,228.5,229.8,14.0,14.4,12.9,853.1,8.4,49.92,0.0,8.6,52.3,854.4,3.2,2.4,52.3,100.0,3291.0,3289.0,25.1,23.9,24.3,20000.0,856.4,0,0
175291,2026-08-11T13:50:11.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.8,0.3,1.5,0.0,1.9,1.0,236.2,234.8,235.3,15.5,16.3,15.6,863.0,9.8,49.93,0.0,6.1,76.7,863.3,11.3,11.6,76.7,100.0,3328.0,3327.0,26.0,24.1,24.6,20000.0,855.9,0,0
175384,2026-08-11T13:50:57.618587+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.9,3.7,3.2,22.3,0.0,1.2,1.0,229.2,228.4,229.3,32.3,34.9,31.2,851.2,24.4,49.87,0.0,3.0,52.3,854.4,2.1,2.1,52.3,100.0,3291.0,3290.0,25.1,23.9,24.3,20000.0,856.4,0,0
175415,2026-08-11T13:51:13.629496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.7,12.2,0.0,1.8,1.0,243.7,243.0,243.2,10.6,11.0,9.3,863.6,1.5,49.97,0.0,2.4,76.7,862.9,13.7,11.2,76.7,100.0,3327.0,3326.0,26.0,24.2,24.6,20000.0,855.9,0,0
175446,2026-08-11T13:51:28.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,1.6,0.5,0.0,1.2,1.0,234.0,233.1,234.4,18.6,16.3,16.9,852.4,5.6,49.88,0.0,18.5,52.3,854.0,5.1,4.3,52.3,100.0,3290.0,3289.0,25.1,23.9,24.3,20000.0,856.4,0,0
175477,2026-08-11T13:51:44.628872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.8,0.0,1.6,0.0,1.9,1.0,242.4,241.4,241.5,10.7,11.0,9.2,863.6,1.4,49.97,0.0,2.4,76.7,863.6,3.0,3.2,76.7,100.0,3329.0,3328.0,26.1,24.2,24.6,20000.0,855.9,0,0
175539,2026-08-11T13:52:15.633869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.9,1.3,11.0,0.0,1.9,3.0,233.8,232.3,233.0,14.1,14.3,13.4,863.6,7.0,49.97,0.0,7.2,76.7,862.3,18.0,15.0,76.7,100.0,3320.0,3317.0,26.1,24.2,24.6,20000.0,855.9,0,0
175570,2026-08-11T13:52:30.619045+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,1.5,3.5,1.0,20.5,0.0,1.2,2.0,232.0,230.5,231.6,22.2,21.6,18.7,853.4,22.8,49.9,0.0,4.8,52.3,854.4,2.3,2.4,52.3,100.0,3291.0,3289.0,25.1,23.9,24.3,20000.0,856.4,0,0
175601,2026-08-11T13:52:46.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.9,0.7,4.9,0.0,1.9,1.0,236.6,235.1,235.7,13.5,13.9,13.0,863.2,6.7,49.94,0.0,7.5,76.7,863.9,1.8,1.4,76.7,100.0,3329.0,3328.0,26.1,24.2,24.6,20000.0,855.9,0,0
175632,2026-08-11T13:53:01.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,9.8,0.0,1.2,2.0,240.6,240.1,240.7,12.4,11.9,11.3,853.6,4.3,49.96,0.0,2.3,52.3,853.0,14.1,12.3,52.3,100.0,3286.0,3284.0,25.1,23.9,24.3,20000.0,856.4,0,0
175694,2026-08-11T13:53:32.628902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,5.4,0.0,1.2,1.0,241.1,240.5,241.1,13.7,13.2,12.7,853.3,9.5,49.95,0.0,4.0,52.3,854.0,4.1,3.4,52.3,100.0,3290.0,3289.0,25.1,23.9,24.3,20000.0,856.4,0,0
175725,2026-08-11T13:53:48.628813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.9,0.4,3.2,0.0,1.9,1.0,238.8,237.7,238.1,13.1,13.5,12.6,863.2,4.9,49.96,0.0,2.3,76.7,863.6,1.7,1.4,76.7,100.0,3330.0,3329.0,26.1,24.2,24.6,20000.0,855.9,0,0
175756,2026-08-11T13:54:03.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,0.6,2.1,0.0,1.2,1.0,229.6,228.7,229.7,20.7,21.1,19.4,852.8,14.2,49.92,0.0,8.8,52.3,853.4,12.1,14.1,52.3,100.0,3285.0,3284.0,25.1,23.9,24.3,20000.0,856.4,0,0
175787,2026-08-11T13:54:19.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,2.2,4.7,0.0,1.9,1.0,232.8,231.9,231.8,17.1,17.3,17.6,861.7,5.7,49.91,0.0,11.5,76.7,863.9,1.0,1.5,76.7,100.0,3329.0,3328.0,26.1,24.2,24.6,20000.0,855.9,0,0
175880,2026-08-11T13:55:05.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,2.1,16.2,0.0,1.2,1.0,228.6,227.9,228.7,22.1,22.7,21.2,851.9,18.7,49.89,0.0,4.6,52.3,854.0,2.5,2.2,52.3,100.0,3287.0,3286.0,25.1,23.9,24.3,20000.0,856.4,0,0
175911,2026-08-11T13:55:21.619226+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.3,11.5,0.0,1.9,1.0,242.8,242.4,242.4,10.8,10.9,9.4,863.2,2.5,49.97,0.0,2.3,76.7,861.9,14.0,15.6,76.7,100.0,3326.0,3325.0,26.1,24.2,24.6,20000.0,855.9,0,0
175942,2026-08-11T13:55:36.628698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.0,1.0,10.7,0.0,1.2,1.0,236.3,235.0,236.2,16.4,16.2,15.4,853.0,13.1,49.92,0.0,5.5,52.3,854.0,2.4,2.3,52.3,100.0,3290.0,3289.0,25.1,23.9,24.3,20000.0,856.4,0,0
176004,2026-08-11T13:56:07.629513+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.7,3.0,2.5,24.0,0.0,1.1,2.0,229.2,228.5,229.1,33.1,35.2,32.2,851.5,26.5,49.88,0.0,13.3,52.3,854.0,2.5,2.2,52.3,100.0,3290.0,3288.0,25.1,24.0,24.3,20000.0,856.4,0,0
176035,2026-08-11T13:56:23.629924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.9,0.8,6.6,0.0,1.9,1.0,236.6,235.0,235.4,13.1,13.6,12.7,863.1,6.2,49.94,0.0,6.4,76.7,862.3,12.8,14.8,76.7,100.0,3329.0,3328.0,26.0,24.1,24.6,20000.0,855.9,0,0
176066,2026-08-11T13:56:38.629482+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,5.6,0.0,1.3,1.0,240.7,240.1,240.7,12.4,11.9,11.4,853.4,7.3,49.96,0.0,2.2,52.3,854.0,1.7,2.2,52.3,100.0,3288.0,3287.0,25.2,23.9,24.3,20000.0,856.4,0,0
176097,2026-08-11T13:56:54.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,2.8,12.6,0.0,1.9,1.0,233.1,232.1,232.5,16.6,17.3,16.6,860.8,14.3,49.94,0.0,10.0,76.7,863.6,1.7,1.3,76.7,100.0,3330.0,3329.0,26.0,24.1,24.6,20000.0,855.9,0,0
176159,2026-08-11T13:57:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,2.4,11.1,0.0,1.9,0.0,229.9,229.4,229.4,28.9,31.5,30.2,861.2,15.7,49.91,0.0,8.2,76.7,863.6,4.6,3.1,76.7,100.0,3328.0,3328.0,26.0,24.1,24.6,20000.0,855.9,0,0
176190,2026-08-11T13:57:40.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,1.9,0.0,1.2,1.0,243.3,243.1,243.3,12.3,10.4,11.1,853.4,5.8,49.95,0.0,1.9,51.9,853.7,7.7,6.6,51.9,100.0,3289.0,3288.0,25.2,24.0,24.3,20000.0,856.4,0,0
176221,2026-08-11T13:57:56.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.5,0.9,0.0,1.9,1.0,241.7,241.9,241.2,10.5,10.1,9.4,863.4,1.5,49.97,0.0,1.8,76.7,863.9,0.6,0.9,76.7,100.0,3329.0,3328.0,26.0,24.1,24.6,20000.0,855.9,0,0
176252,2026-08-11T13:58:11.629223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.1,7.8,0.0,1.2,1.0,240.1,239.9,240.1,12.3,10.2,10.8,853.5,5.0,49.96,0.0,1.9,51.9,852.4,12.8,16.7,51.9,100.0,3281.0,3280.0,25.2,24.0,24.3,20000.0,856.4,0,0
176314,2026-08-11T13:58:42.629190+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.8,1.9,0.0,1.2,2.0,241.9,241.8,241.9,12.3,10.2,10.9,853.2,3.6,49.96,0.0,5.1,51.9,854.0,1.7,1.8,51.9,100.0,3290.0,3288.0,25.2,24.0,24.3,20000.0,856.4,0,0
176345,2026-08-11T13:58:58.618942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,8.3,0.0,1.9,1.0,240.6,240.7,240.0,10.8,10.5,9.6,863.3,1.6,49.97,0.0,1.8,76.7,862.9,9.9,9.3,76.7,100.0,3328.0,3327.0,26.0,24.1,24.5,20000.0,855.9,0,0
176407,2026-08-11T13:59:29.629062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.1,2.8,0.0,1.9,1.0,242.0,242.3,241.8,12.0,11.7,11.2,863.2,3.6,49.95,0.0,1.9,76.7,863.3,6.4,5.9,76.7,100.0,3327.0,3326.0,26.0,24.1,24.5,20000.0,855.9,0,0
176469,2026-08-11T14:00:00.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.0,13.7,0.0,1.9,2.0,240.0,240.0,239.4,10.6,10.3,9.5,863.3,1.8,49.97,0.0,1.8,76.7,862.3,15.5,14.4,76.7,100.0,3325.0,3323.0,26.0,24.1,24.5,20000.0,855.9,0,0
176500,2026-08-11T14:00:15.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,2.5,8.5,0.0,1.2,2.0,233.7,233.9,233.7,21.5,20.9,22.0,851.5,10.4,49.88,0.0,6.9,51.9,854.0,1.9,1.7,51.9,100.0,3289.0,3287.0,25.2,24.0,24.3,20000.0,856.4,0,0
176531,2026-08-11T14:00:31.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,0.6,0.0,1.9,1.0,242.1,242.2,241.6,10.5,10.3,9.4,863.2,1.3,49.97,0.0,2.8,76.7,863.6,0.7,1.0,76.7,100.0,3328.0,3327.0,26.0,24.1,24.5,20000.0,855.9,0,0
176562,2026-08-11T14:00:46.619366+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.3,0.8,0.0,1.2,1.0,240.2,240.2,240.3,12.4,10.3,11.0,853.4,6.1,49.96,0.0,1.7,51.9,853.7,5.3,4.1,51.9,100.0,3289.0,3288.0,25.2,24.0,24.3,20000.0,856.4,0,0
176624,2026-08-11T14:01:17.629686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.1,3.9,0.0,1.2,1.0,242.0,241.5,241.7,13.4,11.2,12.2,853.1,7.5,49.95,0.0,1.6,51.9,853.0,11.4,10.8,51.9,100.0,3286.0,3285.0,25.2,24.0,24.3,20000.0,856.4,0,0
176655,2026-08-11T14:01:33.618683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.3,0.7,0.0,1.9,1.0,238.7,238.7,238.1,12.4,12.0,11.5,863.0,3.7,49.93,0.0,3.9,76.7,863.3,3.0,2.3,76.7,100.0,3328.0,3327.0,26.0,24.1,24.5,20000.0,855.9,0,0
176686,2026-08-11T14:01:48.619234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,2.6,0.0,1.2,1.0,240.1,240.1,240.2,12.2,10.2,10.9,853.4,5.8,49.96,0.0,1.9,51.9,854.0,3.2,3.3,51.9,100.0,3287.0,3286.0,25.2,24.0,24.3,20000.0,856.4,0,0
176717,2026-08-11T14:02:04.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.9,6.0,0.4,2.0,1.0,229.7,229.6,229.3,16.0,14.5,14.9,861.7,7.2,49.9,0.0,14.1,76.3,863.6,1.2,0.9,76.7,100.0,3329.0,3328.0,26.0,24.0,24.5,20000.0,855.9,0,0
176779,2026-08-11T14:02:35.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,2.0,8.2,0.0,1.9,1.0,233.1,232.4,232.4,20.3,21.4,22.4,861.6,9.0,49.92,0.0,8.5,76.3,863.6,0.8,1.0,76.3,100.0,3328.0,3327.0,25.9,24.0,24.5,20000.0,855.9,0,0
176810,2026-08-11T14:02:50.628865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,4.8,0.0,1.2,1.0,237.1,236.4,236.7,15.9,14.0,14.6,853.0,6.8,49.94,0.0,6.2,51.9,854.0,2.0,1.8,51.9,100.0,3289.0,3288.0,25.2,24.0,24.3,20000.0,856.4,0,0
176841,2026-08-11T14:03:06.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.3,16.3,0.0,1.9,1.0,241.0,240.7,240.1,10.5,10.2,9.4,863.2,1.6,49.97,0.0,1.9,76.3,861.9,17.9,14.0,76.3,100.0,3320.0,3319.0,25.9,24.0,24.5,20000.0,855.9,0,0
176872,2026-08-11T14:03:21.629736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.5,1.2,0.0,1.2,1.0,231.2,230.7,231.2,18.6,16.8,17.0,851.9,6.9,49.87,0.0,20.2,51.9,853.4,8.1,6.3,51.9,100.0,3288.0,3287.0,25.2,24.0,24.3,20000.0,856.4,0,0
176934,2026-08-11T14:03:52.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,5.0,0.0,1.2,2.0,241.6,241.7,241.8,12.5,10.5,11.3,853.2,6.7,49.94,0.0,1.8,51.9,854.0,1.7,1.8,51.9,100.0,3290.0,3288.0,25.2,24.0,24.3,20000.0,856.4,0,0
176965,2026-08-11T14:04:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,6.0,0.0,1.9,1.0,239.7,239.7,239.1,10.7,10.3,9.4,863.1,3.1,49.97,0.0,5.5,76.3,862.3,9.1,15.4,76.3,100.0,3327.0,3326.0,25.9,24.0,24.4,20000.0,855.9,0,0
176996,2026-08-11T14:04:23.629295+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.3,2.8,1.1,21.1,0.0,1.2,1.0,236.4,236.6,236.7,25.2,24.0,22.4,852.9,22.8,49.9,0.0,3.9,51.9,854.0,1.7,1.7,51.9,100.0,3289.0,3288.0,25.2,24.0,24.3,20000.0,856.4,0,0
177027,2026-08-11T14:04:39.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.8,4.8,0.0,1.9,1.0,238.4,238.6,238.1,13.0,12.7,12.2,862.5,6.1,49.94,0.0,6.5,76.3,863.3,1.3,1.0,76.3,100.0,3328.0,3327.0,25.9,24.0,24.4,20000.0,855.9,0,0
177089,2026-08-11T14:05:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.2,2.0,19.5,0.0,1.9,2.0,230.7,230.5,230.5,38.0,38.7,39.2,861.3,23.1,49.89,0.0,4.2,76.3,863.3,3.6,2.9,76.3,100.0,3328.0,3326.0,25.9,24.0,24.4,20000.0,855.9,0,0
177120,2026-08-11T14:05:25.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,0.1,3.7,0.0,1.2,1.0,243.7,243.7,243.8,12.3,10.1,10.9,852.9,5.4,49.95,0.0,2.0,51.9,853.0,9.1,8.0,51.9,100.0,3286.0,3285.0,25.2,24.0,24.3,20000.0,856.4,0,0
177151,2026-08-11T14:05:41.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.5,2.5,0.0,1.9,1.0,239.6,239.3,238.8,12.4,12.1,11.6,862.8,3.8,49.96,0.0,1.9,76.3,863.3,1.3,1.1,76.3,100.0,3329.0,3328.0,25.9,24.0,24.4,20000.0,855.9,0,0
177182,2026-08-11T14:05:56.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.2,1.4,0.0,1.2,1.0,240.1,240.0,240.2,12.4,10.2,11.0,853.2,5.9,49.96,0.0,1.8,51.9,853.4,4.5,4.0,51.9,100.0,3287.0,3286.0,25.2,24.0,24.3,20000.0,856.4,0,0
177244,2026-08-11T14:06:27.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.1,11.5,0.0,1.2,1.0,241.6,241.5,241.8,12.4,10.3,11.1,852.9,6.1,49.94,0.0,4.0,51.9,853.0,17.6,12.4,51.9,100.0,3281.0,3280.0,25.2,24.0,24.3,20000.0,856.4,0,0
177275,2026-08-11T14:06:43.619859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.0,0.0,1.9,1.0,241.5,241.6,241.0,10.6,10.3,9.4,863.0,2.2,49.97,0.0,1.8,76.3,863.3,1.2,0.9,76.3,100.0,3329.0,3328.0,25.9,24.0,24.4,20000.0,855.9,0,0
177306,2026-08-11T14:06:58.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.3,4.2,0.0,1.2,1.0,231.4,231.1,231.4,18.3,16.8,17.2,851.4,6.0,49.89,0.0,3.0,51.9,853.7,1.8,1.7,51.9,100.0,3288.0,3287.0,25.2,24.0,24.3,20000.0,856.4,0,0
177337,2026-08-11T14:07:14.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,1.4,13.2,0.0,1.9,2.0,241.9,242.2,241.5,11.2,10.8,10.1,863.0,2.1,49.97,0.0,1.8,76.3,861.6,15.3,12.2,76.3,100.0,3326.0,3324.0,25.9,24.0,24.4,20000.0,855.9,0,0
177399,2026-08-11T14:07:45.618916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.1,3.8,0.0,1.9,2.0,239.7,239.5,238.9,10.7,10.4,9.4,863.0,2.5,49.96,0.0,5.1,76.3,862.9,6.3,4.9,76.3,100.0,3326.0,3324.0,25.9,24.0,24.4,20000.0,855.9,0,0
177461,2026-08-11T14:08:16.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.2,11.5,0.0,1.8,1.0,240.2,240.0,239.4,10.6,10.3,9.5,862.1,7.2,49.97,0.0,1.8,76.3,862.3,18.7,11.5,76.3,100.0,3319.0,3318.0,25.8,24.0,24.4,20000.0,855.9,0,0
177492,2026-08-11T14:08:31.619580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,2.4,3.7,0.0,1.2,2.0,233.3,233.5,233.5,19.3,18.1,19.2,851.3,5.5,49.88,0.0,20.0,51.9,853.7,1.8,1.8,51.9,100.0,3289.0,3287.0,25.2,24.0,24.3,20000.0,856.4,0,0
177554,2026-08-11T14:09:02.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,8.9,0.0,1.2,1.0,240.7,240.7,240.9,12.5,10.5,11.1,853.1,7.0,49.96,0.0,1.8,51.9,853.0,15.9,12.8,51.9,100.0,3285.0,3284.0,25.2,24.0,24.3,20000.0,856.4,0,0
177585,2026-08-11T14:09:18.628973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.7,5.4,0.0,1.8,1.0,229.3,228.9,228.6,18.5,18.8,19.1,861.9,11.9,49.9,0.0,4.4,76.3,862.6,6.5,7.0,76.3,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
177616,2026-08-11T14:09:33.619512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.9,3.9,0.0,1.2,1.0,237.4,237.1,237.4,16.4,14.4,15.4,852.5,10.7,49.93,0.0,4.7,51.9,853.4,6.8,6.7,51.9,100.0,3285.0,3284.0,25.2,24.0,24.3,20000.0,856.4,0,0
177647,2026-08-11T14:09:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,1.0,7.4,0.0,1.8,1.0,233.1,232.6,232.2,15.6,15.7,15.8,862.3,8.7,49.94,0.0,5.8,76.3,863.3,1.3,1.0,76.3,100.0,3328.0,3327.0,25.8,24.0,24.4,20000.0,855.9,0,0
177709,2026-08-11T14:10:20.619378+00:00,external_ems_1,bess_1,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.4,0.7,0.9,20.5,0.0,1.8,1.0,234.8,234.8,234.4,31.5,31.6,30.9,862.4,21.4,49.89,0.0,20.8,76.3,863.3,0.9,1.0,76.3,100.0,3328.0,3327.0,25.8,24.0,24.4,20000.0,855.9,0,0
177740,2026-08-11T14:10:35.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,3.6,0.0,1.2,1.0,242.9,243.0,243.1,12.3,10.2,11.1,853.0,6.0,49.96,0.0,1.8,51.6,853.7,2.4,1.8,51.6,100.0,3288.0,3287.0,25.2,24.0,24.4,20000.0,856.4,0,0
177771,2026-08-11T14:10:51.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.3,8.2,0.0,1.8,1.0,241.4,241.1,240.6,10.6,10.2,9.4,862.9,1.0,49.97,0.0,1.9,76.3,862.6,9.2,9.5,76.3,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
177802,2026-08-11T14:11:06.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.6,2.8,0.0,1.2,2.0,232.8,232.0,232.4,17.5,15.7,16.2,852.4,10.4,49.91,0.0,7.7,51.6,853.0,7.6,6.9,51.6,100.0,3284.0,3282.0,25.2,24.0,24.3,20000.0,856.4,0,0
177864,2026-08-11T14:11:37.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.0,8.7,0.0,1.2,1.0,234.9,234.1,234.6,17.6,15.8,16.6,852.4,12.9,49.93,0.0,7.5,51.6,853.4,4.2,3.6,51.6,100.0,3286.0,3285.0,25.2,24.0,24.4,20000.0,856.4,0,0
177895,2026-08-11T14:11:53.630116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,0.3,0.0,1.8,1.0,239.5,239.6,239.0,10.8,10.6,9.6,862.9,2.5,49.97,0.0,1.8,76.3,862.9,2.2,2.3,76.3,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
177926,2026-08-11T14:12:08.629601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.8,11.3,0.0,1.2,2.0,236.2,235.5,236.1,17.7,15.4,15.9,851.9,13.3,49.9,0.0,6.3,51.6,853.7,2.0,1.8,51.6,100.0,3288.0,3286.0,25.2,24.0,24.4,20000.0,856.4,0,0
178019,2026-08-11T14:12:55.629068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,1.7,8.9,0.0,1.8,1.0,228.8,229.3,228.2,16.8,17.1,16.9,861.6,9.9,49.91,0.0,18.5,76.3,863.3,1.0,1.0,76.3,100.0,3327.0,3327.0,25.8,24.0,24.4,20000.0,855.9,0,0
178050,2026-08-11T14:13:10.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,1.8,0.0,1.1,1.0,240.9,240.8,241.0,12.4,10.4,11.1,853.0,6.8,49.96,0.0,1.8,51.6,853.4,5.0,15.7,51.6,100.0,3288.0,3287.0,25.2,24.1,24.4,20000.0,856.4,0,0
178081,2026-08-11T14:13:26.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.2,2.2,12.8,0.0,1.8,2.0,230.0,229.4,229.4,30.4,32.5,33.6,860.4,13.7,49.89,0.0,18.3,76.3,862.6,0.9,1.0,76.3,100.0,3325.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
178112,2026-08-11T14:13:41.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.2,0.8,0.0,1.1,1.0,241.7,241.5,241.7,14.0,11.9,12.8,852.8,8.8,49.93,0.0,3.3,51.6,853.0,8.0,6.9,51.6,100.0,3285.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0
178174,2026-08-11T14:14:12.619383+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,0.7,0.0,1.1,2.0,239.5,239.2,239.3,12.4,10.4,11.1,852.3,13.5,49.96,0.0,1.9,51.6,852.4,14.2,16.5,51.6,100.0,3286.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0
178205,2026-08-11T14:14:28.620066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.8,11.5,0.0,1.8,1.0,235.2,234.4,234.6,22.7,23.7,24.0,861.5,12.2,49.92,0.0,5.1,76.3,863.3,0.7,1.0,76.3,100.0,3328.0,3327.0,25.8,24.0,24.4,20000.0,855.9,0,0
178236,2026-08-11T14:14:43.629523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.4,9.5,0.0,1.1,1.0,242.2,242.3,242.3,12.2,10.2,11.0,852.3,10.9,49.96,0.0,1.8,51.6,853.7,1.4,1.8,51.6,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
178267,2026-08-11T14:14:59.630367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,3.9,0.0,1.8,1.0,240.0,240.0,239.5,10.8,10.6,9.6,862.8,1.9,49.97,0.0,1.9,76.3,862.9,5.8,5.8,76.3,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
178329,2026-08-11T14:15:30.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.1,4.7,0.0,1.8,1.0,243.6,243.5,242.8,10.6,10.3,9.5,862.7,1.6,49.97,0.0,1.8,76.3,862.6,6.3,4.2,76.3,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
178360,2026-08-11T14:15:45.628714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,1.4,9.0,0.0,1.1,2.0,236.8,235.9,236.3,15.9,13.9,14.7,852.3,11.0,49.92,0.0,5.9,51.6,853.7,2.0,1.7,51.6,100.0,3288.0,3286.0,25.2,24.1,24.4,20000.0,856.4,0,0
178391,2026-08-11T14:16:01.628737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,15.3,0.0,1.8,2.0,240.0,240.0,239.4,10.6,10.2,9.4,862.4,1.7,49.95,0.0,4.4,76.3,861.6,17.0,15.6,76.3,100.0,3325.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
178422,2026-08-11T14:16:16.629978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.7,1.4,15.2,0.0,1.1,1.0,231.1,230.5,231.6,19.3,16.6,17.1,852.3,17.1,49.88,0.0,5.2,51.6,853.7,1.9,1.8,51.6,100.0,3288.0,3287.0,25.2,24.1,24.4,20000.0,856.4,0,0
178515,2026-08-11T14:17:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,1.0,18.4,0.0,1.8,1.0,232.1,231.9,231.4,29.0,28.5,26.7,862.3,19.7,49.89,0.0,21.9,75.9,863.3,1.3,0.9,75.9,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
178546,2026-08-11T14:17:18.629692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,0.3,0.0,1.1,2.0,242.0,241.9,242.1,13.8,11.7,12.6,852.3,8.5,49.93,0.0,3.5,51.6,853.0,8.2,7.7,51.6,100.0,3286.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0
178577,2026-08-11T14:17:34.630049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.1,0.1,0.0,1.8,2.0,240.4,240.3,239.7,11.6,11.1,10.5,862.7,2.8,49.97,0.0,1.8,75.9,862.6,2.9,2.5,75.9,100.0,3326.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
178639,2026-08-11T14:18:05.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.7,13.2,0.0,1.8,1.0,235.6,235.8,235.0,17.1,16.7,16.3,862.2,14.1,49.91,0.0,4.3,75.9,862.9,0.9,1.0,75.9,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
178670,2026-08-11T14:18:20.618729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,3.6,0.0,1.1,1.0,239.5,239.5,239.6,12.3,10.3,11.0,852.9,6.4,49.96,0.0,3.0,51.6,852.0,10.0,12.9,51.6,100.0,3282.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0
178701,2026-08-11T14:18:36.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.4,4.0,0.0,1.8,1.0,238.4,238.0,237.7,13.9,13.8,13.5,862.2,7.7,49.92,0.0,5.3,75.9,862.6,3.7,3.4,75.9,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
178732,2026-08-11T14:18:51.619841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.0,3.2,0.0,1.1,2.0,241.8,241.5,241.6,12.4,10.3,11.1,852.4,5.6,49.94,0.0,4.3,51.6,853.4,2.4,1.8,51.6,100.0,3288.0,3286.0,25.2,24.1,24.4,20000.0,856.4,0,0
178794,2026-08-11T14:19:22.618570+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.3,1.0,2.4,24.0,0.0,1.1,2.0,228.5,228.3,228.6,32.9,32.7,31.9,851.0,25.8,49.89,0.0,2.2,51.6,853.4,1.8,1.8,51.6,100.0,3282.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0
178825,2026-08-11T14:19:38.619408+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.0,4.3,0.0,1.8,1.0,243.2,243.4,242.7,10.5,10.2,9.3,862.6,0.8,49.97,0.0,1.8,75.9,862.6,5.1,5.2,75.9,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
