id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
178856,2026-08-11T14:19:53.618692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.9,9.0,0.0,1.1,1.0,236.4,235.6,236.0,15.8,13.9,14.6,852.5,10.5,49.94,0.0,3.2,51.6,853.4,1.5,1.8,51.6,100.0,3288.0,3287.0,25.2,24.1,24.4,20000.0,856.4,0,0
178887,2026-08-11T14:20:09.629598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,0.3,4.1,0.0,1.8,2.0,231.8,231.3,231.0,15.2,15.0,14.8,861.6,8.4,49.91,0.0,8.4,75.9,861.3,12.5,16.7,75.9,100.0,3323.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0
178949,2026-08-11T14:20:40.630788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.6,0.0,1.8,1.0,241.2,241.3,240.7,10.7,10.5,9.5,862.7,1.8,49.97,0.0,1.8,75.9,862.9,1.2,1.0,75.9,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
178980,2026-08-11T14:20:55.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,3.9,0.0,1.1,1.0,239.2,239.1,239.3,12.2,10.2,10.8,852.8,4.5,49.96,0.0,1.8,51.6,852.7,8.4,7.6,51.6,100.0,3284.0,3283.0,25.2,24.1,24.4,20000.0,856.4,0,0
179042,2026-08-11T14:21:26.629541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,2.2,0.0,1.2,2.0,240.3,240.5,240.6,13.4,11.4,12.2,852.6,6.9,49.95,0.0,3.5,51.6,852.7,9.1,7.8,51.6,100.0,3286.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0
179104,2026-08-11T14:21:57.618807+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,0.9,0.0,1.2,2.0,238.1,237.8,237.9,12.1,10.1,10.7,852.9,4.7,49.96,0.0,1.8,51.6,853.0,5.6,4.6,51.6,100.0,3286.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0
179135,2026-08-11T14:22:13.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.3,4.8,0.0,1.8,1.0,229.4,229.1,228.6,16.2,14.5,15.1,862.0,3.1,49.9,0.0,4.6,75.9,862.3,7.9,6.7,75.9,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
179166,2026-08-11T14:22:28.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,5.6,0.0,1.2,2.0,240.1,240.1,240.2,12.1,10.1,10.7,852.8,4.2,49.96,0.0,1.8,51.2,852.7,9.8,10.3,51.2,100.0,3281.0,3279.0,25.3,24.1,24.4,20000.0,856.4,0,0
179197,2026-08-11T14:22:44.629878+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,1.0,0.0,1.8,1.0,239.7,239.4,238.8,10.5,9.9,9.2,862.6,0.0,49.97,0.0,1.8,75.9,862.9,1.0,0.8,75.9,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
179259,2026-08-11T14:23:15.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.0,6.7,0.0,1.8,1.0,239.1,238.8,238.3,12.2,11.8,11.5,862.3,2.3,49.96,0.0,3.1,75.9,862.3,9.0,10.1,75.9,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
179290,2026-08-11T14:23:30.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,2.1,4.2,0.0,1.2,1.0,230.1,230.2,230.3,19.0,17.6,18.8,850.6,4.1,49.88,0.0,19.8,51.2,852.7,8.3,7.5,51.2,100.0,3287.0,3286.0,25.3,24.1,24.4,20000.0,856.4,0,0
179321,2026-08-11T14:23:46.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,8.2,0.0,1.8,2.0,241.6,241.8,241.2,10.4,9.8,9.1,862.5,0.0,49.97,0.0,1.8,75.9,862.3,8.2,6.9,75.9,100.0,3324.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0
179352,2026-08-11T14:24:01.629868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.6,0.0,1.2,1.0,240.2,240.3,240.4,12.1,10.1,10.8,852.8,4.4,49.94,0.0,1.8,51.2,853.4,1.8,1.7,51.2,100.0,3287.0,3286.0,25.3,24.1,24.4,20000.0,856.4,0,0
179414,2026-08-11T14:24:32.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.5,17.1,0.0,1.2,2.0,233.0,232.5,233.1,26.9,26.3,26.8,851.9,18.9,49.9,0.0,11.3,51.2,853.4,1.8,1.7,51.2,100.0,3287.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0
179445,2026-08-11T14:24:48.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.4,4.8,0.0,1.8,1.0,232.6,232.3,232.0,14.3,14.1,14.0,862.5,5.7,49.95,0.0,7.0,75.9,862.9,0.9,0.9,75.9,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
179476,2026-08-11T14:25:03.619561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,5.2,0.0,1.2,2.0,238.9,238.6,238.6,12.1,10.2,10.8,852.8,4.4,49.96,0.0,1.7,51.2,852.4,9.6,8.9,51.2,100.0,3287.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0
179507,2026-08-11T14:25:19.619194+00:00,external_ems_1,bess_1,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.7,1.5,0.8,21.6,0.0,1.8,1.0,228.3,228.7,228.0,30.7,30.7,29.2,862.1,22.5,49.89,0.0,4.7,75.9,862.9,0.9,0.7,75.9,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
179569,2026-08-11T14:25:50.619811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.8,0.0,1.8,0.0,239.8,240.0,239.4,10.4,9.9,9.2,862.4,0.2,49.97,0.0,1.8,75.9,862.9,1.0,0.9,75.9,100.0,3326.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
179600,2026-08-11T14:26:05.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,9.2,0.0,1.2,1.0,235.1,234.9,235.0,15.5,13.7,14.3,852.3,6.7,49.96,0.0,6.8,51.2,852.4,15.9,10.2,51.2,100.0,3278.0,3277.0,25.3,24.1,24.4,20000.0,856.4,0,0
179631,2026-08-11T14:26:21.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.8,7.5,0.0,1.8,1.0,234.4,234.6,233.9,17.6,17.5,17.1,860.8,12.1,49.91,0.0,4.8,75.9,862.6,4.6,3.7,75.9,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
179662,2026-08-11T14:26:36.619882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.2,3.8,0.0,1.2,1.0,239.5,239.5,239.6,13.1,11.1,11.8,852.2,5.8,49.94,0.0,6.7,51.2,853.4,2.0,1.8,51.2,100.0,3286.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0
179724,2026-08-11T14:27:07.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.4,0.9,17.5,0.0,1.2,2.0,227.1,226.3,227.1,22.4,19.8,19.0,852.5,19.3,49.88,0.0,2.1,51.2,853.4,1.8,1.8,51.2,100.0,3287.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0
179755,2026-08-11T14:27:23.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.5,14.5,0.0,1.8,1.0,241.8,241.7,241.0,10.3,9.9,9.1,862.4,0.3,49.97,0.0,1.8,75.9,860.9,14.8,16.1,75.9,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
179786,2026-08-11T14:27:38.629417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.0,3.3,0.0,1.2,2.0,240.4,240.2,240.3,12.2,10.1,10.8,852.7,4.4,49.94,0.0,1.7,51.2,852.7,7.7,6.5,51.2,100.0,3285.0,3283.0,25.3,24.1,24.4,20000.0,856.4,0,0
179817,2026-08-11T14:27:54.628837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.4,3.5,0.0,1.8,0.0,232.5,232.0,231.6,13.8,13.4,13.4,862.2,4.6,49.97,0.0,5.1,75.9,862.6,1.1,0.9,75.9,100.0,3326.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
179879,2026-08-11T14:28:25.630232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.8,0.0,1.8,2.0,239.7,239.9,239.3,10.4,9.9,9.2,862.2,0.1,49.95,0.0,6.5,75.9,862.3,5.9,4.7,75.9,100.0,3323.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0
179910,2026-08-11T14:28:40.628882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.4,6.2,0.0,1.2,2.0,234.8,234.9,235.2,16.3,14.6,15.3,852.0,7.7,49.92,0.0,5.6,51.2,853.4,1.5,1.7,51.2,100.0,3287.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0
179941,2026-08-11T14:28:56.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.0,1.0,6.4,0.0,1.8,1.0,232.2,231.6,231.4,16.1,16.1,16.1,861.9,7.2,49.93,0.0,7.7,75.9,862.9,0.8,0.8,75.9,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
179972,2026-08-11T14:29:11.631078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.3,12.6,0.0,1.2,1.0,238.6,238.3,238.3,12.0,10.1,10.8,852.7,2.5,49.96,0.0,1.8,51.2,851.4,15.1,14.7,51.2,100.0,3285.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0
180034,2026-08-11T14:29:42.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.9,0.0,1.2,1.0,240.5,240.5,240.6,12.0,10.1,10.8,852.7,4.6,49.96,0.0,1.7,51.2,853.0,3.7,2.9,51.2,100.0,3286.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0
180096,2026-08-11T14:30:13.630402+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,2.2,0.0,1.2,2.0,227.1,226.8,227.2,19.2,17.3,17.6,852.2,13.4,49.93,0.0,10.3,51.2,852.7,11.2,8.2,51.2,100.0,3282.0,3280.0,25.3,24.1,24.4,20000.0,856.4,0,0
180127,2026-08-11T14:30:29.629967+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.9,3.9,0.0,1.8,1.0,237.8,237.1,236.9,13.5,13.1,12.9,862.0,5.0,49.93,0.0,4.9,75.9,862.9,1.1,0.9,75.9,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
180189,2026-08-11T14:31:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.5,16.3,0.0,1.9,2.0,238.5,238.4,238.0,10.5,10.3,9.2,862.4,0.8,49.97,0.0,1.9,75.5,860.9,17.1,15.5,75.5,100.0,3321.0,3319.0,25.9,24.0,24.4,20000.0,855.9,0,0
180220,2026-08-11T14:31:15.628775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,2.3,5.3,0.0,1.2,1.0,227.7,227.8,227.8,27.0,27.3,27.5,850.4,11.9,49.88,0.0,3.9,51.2,852.7,6.6,6.2,51.2,100.0,3284.0,3283.0,25.3,24.1,24.4,20000.0,856.4,0,0
180251,2026-08-11T14:31:31.629036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,7.4,0.0,1.9,1.0,240.6,240.1,240.0,10.5,10.4,9.2,862.3,-0.1,49.97,0.0,2.1,75.5,862.3,7.3,7.3,75.5,100.0,3323.0,3322.0,25.9,24.0,24.4,20000.0,855.9,0,0
180282,2026-08-11T14:31:46.629342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.4,2.1,0.0,1.2,2.0,240.2,239.4,240.3,12.0,12.0,10.9,852.6,5.6,49.96,0.0,2.3,51.2,853.0,3.5,2.5,51.2,100.0,3286.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0
180344,2026-08-11T14:32:17.619196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.3,6.8,0.0,1.2,1.0,235.1,234.1,235.1,16.1,16.3,14.9,851.7,9.2,49.92,0.0,6.5,51.2,853.0,2.4,2.9,51.2,100.0,3286.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0
180375,2026-08-11T14:32:33.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,1.2,0.3,1.3,0.0,1.9,1.0,235.1,233.4,234.1,14.5,15.1,13.9,861.6,6.3,49.92,0.0,8.6,75.5,861.9,7.6,7.7,75.5,100.0,3320.0,3319.0,25.9,24.0,24.4,20000.0,855.9,0,0
180406,2026-08-11T14:32:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.1,2.1,0.0,1.2,1.0,238.4,237.5,238.5,12.1,12.9,11.0,852.6,5.5,49.96,0.0,2.4,51.2,852.7,7.6,7.2,51.2,100.0,3284.0,3283.0,25.3,24.1,24.5,20000.0,856.4,0,0
180437,2026-08-11T14:33:04.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.8,9.6,0.0,1.9,1.0,227.4,226.4,226.6,17.0,15.7,15.7,861.8,11.5,49.89,0.0,5.3,75.5,862.6,1.9,1.4,75.5,100.0,3325.0,3324.0,25.9,24.0,24.4,20000.0,855.9,0,0
180499,2026-08-11T14:33:35.629307+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,1.8,0.4,0.3,0.0,1.9,1.0,235.3,233.8,239.2,10.6,10.9,9.1,862.2,1.7,49.97,0.0,2.4,75.5,862.6,1.4,1.6,75.5,100.0,3325.0,3324.0,25.9,24.0,24.4,20000.0,855.9,0,0
180530,2026-08-11T14:33:50.628819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,0.5,3.3,0.0,1.2,1.0,239.9,239.1,240.0,12.0,12.9,10.9,852.5,5.7,49.96,0.0,2.4,51.2,853.0,2.4,2.1,51.2,100.0,3286.0,3285.0,25.3,24.1,24.5,20000.0,856.4,0,0
180561,2026-08-11T14:34:06.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.0,4.9,0.0,1.9,1.0,239.1,238.5,238.6,10.6,10.8,9.1,862.3,1.2,49.97,0.0,2.3,75.5,862.3,6.1,4.2,75.5,100.0,3326.0,3325.0,25.9,24.0,24.4,20000.0,855.9,0,0
180654,2026-08-11T14:34:52.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,1.1,9.1,0.0,1.2,1.0,231.8,230.8,231.7,17.4,17.0,16.2,851.9,11.1,49.92,0.0,6.1,50.8,853.0,2.0,2.1,50.8,100.0,3286.0,3285.0,25.3,24.1,24.5,20000.0,856.4,0,0
180685,2026-08-11T14:35:08.618989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.3,12.1,0.0,1.9,2.0,238.5,237.9,237.9,10.5,10.6,9.1,862.2,0.1,49.97,0.0,2.2,75.5,860.9,12.2,16.5,75.5,100.0,3321.0,3319.0,25.9,24.0,24.5,20000.0,855.9,0,0
180716,2026-08-11T14:35:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,1.9,2.8,0.0,1.2,1.0,231.6,230.4,231.5,17.8,15.8,16.3,850.8,7.0,49.88,0.0,15.7,50.8,852.7,4.2,3.8,50.8,100.0,3284.0,3283.0,25.3,24.1,24.5,20000.0,856.4,0,0
180747,2026-08-11T14:35:39.629947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.1,6.6,0.0,1.9,1.0,241.7,240.9,240.8,10.5,10.6,9.1,862.2,0.1,49.97,0.0,2.2,75.5,862.3,6.7,5.8,75.5,100.0,3322.0,3321.0,25.9,24.0,24.5,20000.0,855.9,0,0
180809,2026-08-11T14:36:10.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.0,7.6,0.0,1.9,1.0,234.3,233.5,233.7,12.8,12.7,11.9,861.6,2.3,49.97,0.0,7.3,75.5,861.6,9.9,7.4,75.5,100.0,3321.0,3320.0,25.9,24.0,24.5,20000.0,855.9,0,0
180840,2026-08-11T14:36:25.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.0,1.0,6.2,0.0,1.2,1.0,237.9,236.7,237.7,14.6,14.2,13.6,852.0,8.3,49.94,0.0,3.9,50.8,853.0,2.1,2.2,50.8,100.0,3286.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0
180871,2026-08-11T14:36:41.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.8,0.9,0.0,1.9,1.0,239.8,238.9,239.0,12.3,12.5,11.3,861.8,2.7,49.95,0.0,7.0,75.5,862.6,1.8,1.3,75.5,100.0,3325.0,3324.0,25.9,24.0,24.5,20000.0,855.9,0,0
180902,2026-08-11T14:36:56.618959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.8,9.0,0.0,1.2,2.0,238.8,238.1,238.8,12.0,11.5,10.9,852.5,5.2,49.96,0.0,2.2,50.8,851.7,14.2,15.4,50.8,100.0,3278.0,3276.0,25.3,24.1,24.4,20000.0,856.4,0,0
180964,2026-08-11T14:37:27.619203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.5,5.1,0.0,1.2,1.0,240.7,240.2,240.9,13.4,12.9,12.4,852.2,7.9,49.95,0.0,2.2,50.8,851.7,13.0,11.4,50.8,100.0,3282.0,3281.0,25.3,24.1,24.4,20000.0,856.4,0,0
180995,2026-08-11T14:37:43.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.8,2.5,0.0,1.9,1.0,240.3,239.8,239.7,13.3,13.5,12.7,861.8,4.4,49.95,0.0,2.3,75.5,862.6,1.9,1.4,75.5,100.0,3324.0,3323.0,25.9,24.0,24.5,20000.0,855.9,0,0
181026,2026-08-11T14:37:58.619293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,0.0,0.0,1.2,1.0,237.8,237.1,237.9,12.0,11.6,10.9,852.5,4.4,49.96,0.0,2.2,50.8,852.7,4.4,3.6,50.8,100.0,3284.0,3283.0,25.3,24.1,24.4,20000.0,856.4,0,0
181057,2026-08-11T14:38:14.619233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,7.0,0.0,1.9,1.0,232.6,232.3,232.2,22.1,22.7,20.5,861.7,18.1,49.91,0.0,5.2,75.5,861.6,11.1,9.0,75.5,100.0,3325.0,3324.0,25.9,24.0,24.5,20000.0,855.9,0,0
181150,2026-08-11T14:39:00.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.0,0.8,5.3,0.0,1.2,2.0,233.1,231.8,232.8,16.3,16.0,15.3,852.2,8.1,49.94,0.0,6.8,50.8,853.0,2.8,2.1,50.8,100.0,3286.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0
181181,2026-08-11T14:39:16.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,10.9,0.0,1.8,1.0,238.4,237.9,237.8,10.6,10.7,9.2,862.1,0.7,49.97,0.0,2.2,75.5,861.6,11.6,15.5,75.5,100.0,3321.0,3320.0,25.9,24.1,24.5,20000.0,855.9,0,0
181212,2026-08-11T14:39:31.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.4,3.0,13.2,0.0,1.3,1.0,226.5,226.5,226.5,28.3,28.7,28.6,850.0,15.4,49.88,0.0,17.6,50.8,853.0,2.2,1.8,50.8,100.0,3285.0,3284.0,25.3,24.0,24.4,20000.0,856.4,0,0
181274,2026-08-11T14:40:02.618848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,2.1,0.0,1.3,1.0,240.2,240.2,240.3,12.1,10.1,10.8,852.4,4.3,49.96,0.0,1.7,50.8,853.0,2.2,2.0,50.8,100.0,3286.0,3285.0,25.3,24.0,24.4,20000.0,856.4,0,0
181305,2026-08-11T14:40:18.619253+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.2,1.0,0.0,1.8,1.0,234.7,234.4,233.9,13.9,13.4,13.1,861.7,5.2,49.93,0.0,6.9,75.5,861.9,6.2,5.2,75.5,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
181336,2026-08-11T14:40:33.629296+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.9,11.2,0.0,1.3,1.0,234.6,234.4,234.7,17.8,15.5,16.2,851.8,13.1,49.9,0.0,5.4,50.8,852.7,1.9,8.1,50.8,100.0,3285.0,3284.0,25.3,24.0,24.4,20000.0,856.4,0,0
181367,2026-08-11T14:40:49.619837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.2,3.5,0.0,1.8,1.0,232.2,231.6,231.4,14.2,13.9,13.9,861.4,4.8,49.93,0.0,6.8,75.5,862.6,1.3,0.9,75.5,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0
181429,2026-08-11T14:41:20.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.2,2.4,18.1,0.0,1.8,1.0,229.9,229.7,229.7,36.7,37.7,37.9,859.9,21.8,49.89,0.0,5.3,75.5,862.3,3.7,2.8,75.5,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0
181460,2026-08-11T14:41:35.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,2.1,0.0,1.2,2.0,241.4,241.5,241.6,12.1,10.1,10.7,852.4,4.6,49.95,0.0,1.7,50.8,852.7,6.7,5.4,50.8,100.0,3284.0,3282.0,25.2,24.0,24.3,20000.0,856.4,0,0
181491,2026-08-11T14:41:51.628967+00:00,external_ems_1,bess_1,good,0.0095,normal,PCS phase current imbalance high: 8.4,4.1,8.4,0.6,8.2,0.0,1.8,1.0,222.2,224.6,226.3,17.3,15.5,8.9,861.7,-3.8,49.95,0.0,4.9,75.5,862.3,4.4,4.5,75.5,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0
181522,2026-08-11T14:42:06.619008+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,1.2,0.0,1.3,1.0,236.3,236.2,236.5,12.1,10.1,10.3,852.6,2.2,49.97,0.0,1.2,50.8,853.0,1.0,1.1,50.8,100.0,3286.0,3285.0,25.2,23.9,24.3,20000.0,856.4,0,0
181584,2026-08-11T14:42:37.619198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,0.9,0.0,1.3,1.0,236.2,236.0,236.2,12.1,10.2,10.7,852.6,3.0,49.96,0.0,1.7,50.8,853.4,2.1,1.8,50.8,100.0,3286.0,3285.0,25.2,23.9,24.3,20000.0,856.4,0,0
181615,2026-08-11T14:42:53.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.1,2.3,0.0,1.8,1.0,237.1,236.8,236.4,13.7,13.5,13.3,861.8,5.2,49.94,0.0,5.0,75.5,861.9,7.5,6.1,75.5,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0
181677,2026-08-11T14:43:24.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.0,1.1,0.0,1.8,1.0,240.2,240.4,239.7,10.4,9.9,9.2,862.3,1.4,49.97,0.0,1.8,75.5,862.3,2.5,2.3,75.5,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
181739,2026-08-11T14:43:55.619043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.2,7.2,0.0,1.8,1.0,234.6,234.6,234.3,16.2,16.6,16.7,861.4,8.3,49.94,0.0,5.7,75.5,862.6,1.1,0.7,75.5,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0
181770,2026-08-11T14:44:10.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.0,0.1,0.0,1.3,1.0,234.9,234.6,234.6,14.3,12.5,13.2,852.0,7.4,49.92,0.0,8.5,50.8,852.0,7.3,8.4,50.8,100.0,3284.0,3283.0,25.2,23.9,24.3,20000.0,856.4,0,0
181801,2026-08-11T14:44:26.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.4,1.3,0.0,1.8,1.0,238.7,238.2,237.8,12.5,12.0,11.8,861.9,2.9,49.96,0.0,2.9,75.5,862.3,4.2,3.1,75.5,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0
181832,2026-08-11T14:44:41.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.2,8.3,0.0,1.3,1.0,234.4,233.6,234.0,16.4,14.5,15.3,851.8,10.2,49.92,0.0,6.8,50.8,853.0,1.9,1.7,50.8,100.0,3285.0,3284.0,25.2,23.9,24.3,20000.0,856.4,0,0
181894,2026-08-11T14:45:12.629922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.7,4.3,0.0,1.3,1.0,229.6,230.0,229.7,21.5,21.2,21.8,850.3,5.9,49.88,0.0,2.2,50.8,853.0,1.6,1.6,50.8,100.0,3286.0,3285.0,25.2,23.9,24.3,20000.0,856.4,0,0
181925,2026-08-11T14:45:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,1.1,0.0,1.8,1.0,239.8,239.8,239.2,10.3,9.9,9.1,862.2,0.0,49.97,0.0,1.8,75.1,862.6,1.1,0.6,75.1,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0
181956,2026-08-11T14:45:43.629781+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,3.2,0.0,1.2,1.0,239.6,239.5,239.7,12.1,10.1,10.8,852.4,4.8,49.96,0.0,1.8,50.8,853.0,1.6,1.8,50.8,100.0,3285.0,3284.0,25.1,23.9,24.3,20000.0,856.4,0,0
181987,2026-08-11T14:45:59.629902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.5,7.9,0.0,1.8,1.0,228.0,227.6,227.3,18.0,17.7,17.9,861.4,10.2,49.9,0.0,5.0,75.1,860.9,18.1,15.7,75.1,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0
182049,2026-08-11T14:46:30.629536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.6,4.6,0.0,1.8,1.0,235.5,234.8,234.7,13.7,13.4,13.2,862.0,5.2,49.97,0.0,4.2,75.1,862.6,0.6,0.6,75.1,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0
182080,2026-08-11T14:46:45.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.7,10.9,0.0,1.2,2.0,238.6,238.2,238.3,12.1,10.1,10.7,852.4,3.2,49.96,0.0,1.8,50.4,851.7,14.1,13.0,50.4,100.0,3284.0,3282.0,25.1,23.9,24.2,20000.0,856.4,0,0
182111,2026-08-11T14:47:01.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.4,16.6,0.0,1.8,1.0,228.2,228.2,227.8,30.5,31.4,30.5,860.9,19.4,49.89,0.0,6.1,75.1,862.3,2.8,2.4,75.1,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
182142,2026-08-11T14:47:16.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,0.0,0.0,1.2,1.0,240.5,240.4,240.6,12.0,10.1,10.7,852.4,4.6,49.96,0.0,1.7,50.4,852.7,4.6,5.0,50.4,100.0,3283.0,3282.0,25.1,23.9,24.2,20000.0,856.4,0,0
182204,2026-08-11T14:47:47.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,3.4,0.0,1.2,2.0,234.6,234.2,234.3,14.5,12.6,13.3,851.9,7.9,49.93,0.0,7.9,50.4,852.0,11.3,11.6,50.4,100.0,3280.0,3278.0,25.1,23.9,24.2,20000.0,856.4,0,0
182235,2026-08-11T14:48:03.618863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.1,6.1,0.0,1.9,1.0,231.2,230.5,230.8,23.0,24.4,25.0,861.2,8.2,49.9,0.0,13.6,75.1,862.3,2.1,2.0,75.1,100.0,3324.0,3323.0,26.0,24.1,24.5,20000.0,855.9,0,0
182266,2026-08-11T14:48:18.629693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,0.9,0.0,1.2,2.0,240.1,240.1,240.2,12.1,10.2,10.8,852.3,4.2,49.96,0.0,1.8,50.4,852.7,3.3,2.7,50.4,100.0,3284.0,3282.0,25.1,23.9,24.2,20000.0,856.4,0,0
182297,2026-08-11T14:48:34.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,4.5,0.0,1.9,1.0,239.2,239.3,238.7,10.5,9.9,9.1,862.2,0.0,49.97,0.0,1.7,75.1,862.3,4.5,3.8,75.1,100.0,3325.0,3324.0,26.0,24.1,24.6,20000.0,855.9,0,0
182359,2026-08-11T14:49:05.628984+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.4,10.1,0.0,1.9,1.0,240.3,240.6,240.1,11.6,11.1,10.7,862.0,1.7,49.97,0.0,1.8,75.1,861.6,11.8,10.3,75.1,100.0,3321.0,3320.0,26.0,24.1,24.6,20000.0,855.9,0,0
182390,2026-08-11T14:49:20.629817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.0,6.6,0.0,1.2,1.0,232.1,231.8,232.2,17.1,15.4,16.1,851.7,10.6,49.93,0.0,7.5,50.4,852.7,4.0,3.4,50.4,100.0,3275.0,3274.0,25.1,23.9,24.2,20000.0,856.4,0,0
182421,2026-08-11T14:49:36.629899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,4.4,0.0,1.8,1.0,237.9,237.9,237.3,10.5,9.9,9.2,862.2,1.2,49.97,0.0,1.8,75.1,861.9,5.6,4.3,75.1,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0
182452,2026-08-11T14:49:51.628986+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.9,3.7,0.0,1.2,2.0,229.3,229.6,229.7,21.6,21.2,22.3,850.1,5.5,49.88,0.0,18.0,50.4,853.0,1.8,1.9,50.4,100.0,3285.0,3283.0,25.1,23.9,24.2,20000.0,856.4,0,0
182514,2026-08-11T14:50:22.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.7,0.6,17.6,0.0,1.2,1.0,232.7,232.0,232.8,23.7,22.8,20.0,852.1,22.6,49.88,0.0,11.7,50.4,852.7,5.0,4.5,50.4,100.0,3285.0,3284.0,25.1,23.9,24.2,20000.0,856.4,0,0
182545,2026-08-11T14:50:38.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,0.8,6.1,0.0,1.8,1.0,231.6,230.8,230.9,16.3,16.5,16.1,861.8,7.1,49.94,0.0,7.1,75.1,862.6,1.0,1.1,75.1,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0
182576,2026-08-11T14:50:53.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.1,0.8,0.0,1.2,1.0,239.4,238.4,239.1,12.0,11.6,10.8,852.3,5.4,49.96,0.0,2.2,50.4,852.4,6.2,6.9,50.4,100.0,3285.0,3284.0,25.1,23.9,24.2,20000.0,856.4,0,0
182607,2026-08-11T14:51:09.619842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,3.6,0.8,19.9,0.0,1.8,1.0,228.1,226.8,227.5,25.3,26.4,22.8,861.5,22.2,49.88,0.0,22.2,75.1,862.3,2.3,2.1,75.1,100.0,3322.0,3321.0,26.0,24.2,24.6,20000.0,855.9,0,0
182669,2026-08-11T14:51:40.628886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.6,1.1,0.0,1.8,1.0,240.2,239.4,239.7,10.6,10.8,9.1,862.0,0.6,49.97,0.0,2.3,75.1,862.6,1.7,1.3,75.1,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0
182731,2026-08-11T14:52:11.618744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,0.9,6.1,0.0,1.8,1.0,234.7,233.4,234.1,15.2,15.7,14.9,861.4,7.7,49.91,0.0,6.9,75.1,862.3,1.6,1.5,75.1,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0
182762,2026-08-11T14:52:26.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.7,1.1,6.7,0.0,1.1,1.0,233.4,231.9,233.1,16.2,16.8,15.1,851.6,9.6,49.92,0.0,7.9,50.4,852.7,2.9,1.9,50.4,100.0,3285.0,3284.0,25.0,23.9,24.2,20000.0,856.4,0,0
182824,2026-08-11T14:52:57.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,0.6,10.0,0.0,1.1,1.0,226.9,226.2,227.3,23.8,25.6,22.3,851.4,18.3,49.9,0.0,13.5,50.4,852.0,8.3,7.5,50.4,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
182855,2026-08-11T14:53:13.628775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.1,7.6,0.0,1.8,1.0,241.5,240.6,240.7,10.5,10.7,9.0,862.0,0.5,49.97,0.0,2.3,75.1,861.9,8.1,7.1,75.1,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0
182886,2026-08-11T14:53:28.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,1.4,10.2,0.0,1.1,1.0,232.1,231.4,232.3,17.4,17.1,16.2,851.6,12.4,49.91,0.0,7.3,50.4,853.0,2.2,2.0,50.4,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0
182917,2026-08-11T14:53:44.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,0.7,5.8,0.0,1.8,2.0,231.8,230.6,230.9,15.6,15.9,15.0,861.3,6.9,49.97,0.0,7.6,75.1,860.6,12.7,12.5,75.1,100.0,3318.0,3316.0,26.0,24.2,24.6,20000.0,855.9,0,0
182979,2026-08-11T14:54:15.618909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.7,0.5,9.1,0.0,1.8,1.0,236.0,234.8,235.3,13.5,13.6,12.9,861.4,5.0,49.94,0.0,6.8,75.1,860.9,14.1,9.9,75.1,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0
183010,2026-08-11T14:54:30.629642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,3.0,0.0,1.1,1.0,239.4,238.5,239.1,12.0,11.5,10.9,852.1,5.5,49.96,0.0,2.2,50.4,852.7,2.5,2.0,50.4,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
183041,2026-08-11T14:54:46.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.6,0.8,16.6,0.0,1.8,1.0,228.0,227.2,227.3,20.4,19.7,17.8,861.5,18.0,49.89,0.0,5.8,75.1,862.3,1.4,1.2,75.1,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0
183072,2026-08-11T14:55:01.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.1,3.3,0.0,1.1,1.0,236.5,235.4,236.3,15.3,15.0,14.4,851.5,8.7,49.93,0.0,4.0,50.4,851.4,12.0,12.4,50.4,100.0,3281.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0
183134,2026-08-11T14:55:32.629657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.5,1.9,0.0,1.2,1.0,240.5,239.6,240.2,13.0,12.4,12.0,851.9,7.5,49.95,0.0,2.1,50.4,852.4,5.6,5.7,50.4,100.0,3282.0,3281.0,25.0,23.8,24.2,20000.0,856.4,0,0
183165,2026-08-11T14:55:48.619177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,0.5,0.9,0.0,1.8,1.0,237.8,236.6,236.9,12.4,12.5,11.6,861.8,2.6,49.93,0.0,3.1,75.1,862.3,1.7,1.4,75.1,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0
183196,2026-08-11T14:56:03.618723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.5,8.8,0.0,1.1,1.0,237.8,237.0,237.7,12.0,11.5,10.8,852.2,5.2,49.96,0.0,2.1,50.4,851.7,14.0,16.5,50.4,100.0,3277.0,3276.0,25.0,23.9,24.2,20000.0,856.4,0,0
183289,2026-08-11T14:56:50.628937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.4,7.9,0.0,1.8,1.0,239.2,238.4,238.5,10.5,10.6,9.1,862.0,0.2,49.97,0.0,2.2,75.1,861.6,8.1,7.7,75.1,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0
183320,2026-08-11T14:57:05.619373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.7,8.4,0.0,1.1,1.0,226.4,225.7,226.5,25.2,26.9,25.1,850.3,16.9,49.88,0.0,3.1,50.4,852.0,8.5,7.4,50.4,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
183351,2026-08-11T14:57:21.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.3,7.4,0.0,1.8,1.0,241.6,240.8,240.7,10.5,10.6,9.1,861.9,0.2,49.95,0.0,2.1,75.1,861.6,7.6,7.7,75.1,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0
183382,2026-08-11T14:57:36.629808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.0,0.9,5.7,0.0,1.2,1.0,235.4,234.0,235.0,14.9,14.6,13.9,851.8,8.3,49.91,0.0,4.7,50.4,852.7,2.6,2.2,50.4,100.0,3284.0,3283.0,25.0,23.8,24.2,20000.0,856.4,0,0
183444,2026-08-11T14:58:07.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,2.6,1.6,0.0,1.1,1.0,232.2,231.8,232.5,19.1,18.2,18.9,850.1,4.1,49.88,0.0,2.7,50.4,852.7,2.5,2.3,50.4,100.0,3284.0,3283.0,25.0,23.9,24.1,20000.0,856.4,0,0
183475,2026-08-11T14:58:23.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.4,1.7,0.0,1.8,1.0,239.9,239.2,239.3,10.5,10.4,9.1,861.9,-0.3,49.97,0.0,2.9,75.1,862.3,1.4,0.9,75.1,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0
183506,2026-08-11T14:58:38.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.1,5.9,0.0,1.2,1.0,239.3,238.7,239.0,12.0,10.3,10.8,852.1,4.8,49.96,0.0,1.9,50.0,852.0,10.7,10.6,50.0,100.0,3280.0,3279.0,25.0,23.8,24.1,20000.0,856.4,0,0
183537,2026-08-11T14:58:54.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.4,8.5,0.0,1.9,1.0,226.0,225.6,225.2,16.5,15.0,15.4,860.5,3.7,49.9,0.0,5.4,74.7,860.9,12.2,10.6,74.7,100.0,3320.0,3319.0,26.0,24.1,24.6,20000.0,855.9,0,0
183599,2026-08-11T14:59:25.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.1,1.8,0.0,1.9,2.0,231.8,231.4,231.0,15.6,15.5,15.5,861.5,7.7,49.94,0.0,3.6,74.7,861.6,5.9,5.1,74.7,100.0,3325.0,3323.0,26.0,24.1,24.6,20000.0,855.9,0,0
183630,2026-08-11T14:59:40.618777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.3,0.0,1.2,1.0,238.2,238.1,238.2,12.1,10.2,10.7,852.2,3.9,49.96,0.0,1.7,50.0,852.7,1.6,1.7,50.0,100.0,3284.0,3283.0,25.0,23.8,24.2,20000.0,856.4,0,0
183661,2026-08-11T14:59:56.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,2.4,4.5,0.0,1.8,1.0,229.4,228.6,228.6,24.0,25.1,25.9,859.9,5.6,49.9,0.0,3.9,74.7,862.3,1.1,0.8,74.7,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
183692,2026-08-11T15:00:11.629502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,12.5,0.0,1.1,1.0,240.1,240.1,240.2,12.1,10.2,10.7,852.2,4.5,49.96,0.0,1.7,50.0,851.0,17.0,17.2,50.0,100.0,3279.0,3278.0,25.0,23.9,24.1,20000.0,856.4,0,0
183785,2026-08-11T15:00:58.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.7,15.8,0.0,1.8,1.0,238.6,238.6,238.1,10.4,9.9,9.2,862.0,0.2,49.97,0.0,1.8,74.7,861.3,16.0,12.9,74.7,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0
183816,2026-08-11T15:01:13.619832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.8,18.5,0.0,1.2,1.0,227.4,226.3,226.9,22.9,20.6,19.4,851.9,21.7,49.89,0.0,21.7,50.0,852.7,3.2,3.2,50.0,100.0,3283.0,3282.0,25.0,23.8,24.1,20000.0,856.4,0,0
183847,2026-08-11T15:01:29.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,3.5,0.0,1.8,1.0,241.2,241.0,240.4,10.3,9.9,9.1,861.9,0.0,49.97,0.0,1.8,74.7,862.3,3.5,2.8,74.7,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0
183909,2026-08-11T15:02:00.619133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.6,14.5,0.0,1.8,2.0,237.7,237.7,237.1,10.5,9.9,9.1,861.9,-0.9,49.95,0.0,6.8,74.7,861.3,13.6,12.6,74.7,100.0,3322.0,3320.0,25.9,24.1,24.5,20000.0,855.9,0,0
183940,2026-08-11T15:02:15.630076+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.9,1.2,0.0,1.1,1.0,233.3,233.3,233.6,17.0,15.6,16.1,850.8,3.1,49.9,0.0,12.3,50.0,852.7,1.9,1.6,50.0,100.0,3285.0,3284.0,25.0,23.9,24.1,20000.0,856.4,0,0
183971,2026-08-11T15:02:31.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.9,3.5,0.0,1.8,1.0,233.4,233.0,232.6,13.7,13.3,13.2,861.4,4.7,49.97,0.0,5.4,74.7,862.3,1.2,0.7,74.7,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
184002,2026-08-11T15:02:46.618755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,4.3,0.0,1.1,1.0,238.8,238.7,238.8,12.1,10.2,10.7,852.2,3.1,49.96,0.0,1.8,50.0,852.4,7.4,6.0,50.0,100.0,3284.0,3283.0,25.0,23.9,24.1,20000.0,856.4,0,0
184064,2026-08-11T15:03:17.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.5,0.4,0.0,1.0,1.0,240.7,240.9,241.0,13.0,10.9,11.7,851.9,6.3,49.96,0.0,1.7,50.0,852.4,5.9,5.7,50.0,100.0,3284.0,3283.0,24.9,23.9,24.1,20000.0,856.4,0,0
184095,2026-08-11T15:03:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.4,0.7,0.0,1.8,1.0,239.3,239.2,238.7,11.1,10.7,10.1,861.9,0.4,49.97,0.0,1.8,74.7,862.3,1.1,0.7,74.7,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
184126,2026-08-11T15:03:48.619587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.8,13.3,0.0,1.1,1.0,237.8,237.8,237.9,12.1,10.1,10.8,852.2,4.7,49.96,0.0,1.7,50.0,851.4,18.0,17.1,50.0,100.0,3284.0,3283.0,25.0,23.9,24.1,20000.0,856.4,0,0
184157,2026-08-11T15:04:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.6,2.6,9.9,0.0,1.9,1.0,228.7,228.0,228.2,30.2,32.2,32.8,859.7,11.1,49.89,0.0,18.2,74.7,862.3,1.2,0.7,74.7,100.0,3325.0,3324.0,25.9,24.0,24.5,20000.0,855.9,0,0
184219,2026-08-11T15:04:35.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.3,0.0,1.9,1.0,240.2,240.2,239.6,10.4,9.9,9.2,862.0,-0.3,49.97,0.0,1.7,74.7,862.3,1.0,0.8,74.7,100.0,3324.0,3323.0,25.9,24.0,24.5,20000.0,855.9,0,0
184250,2026-08-11T15:04:50.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.0,1.6,0.0,1.1,1.0,237.9,237.6,237.8,12.1,10.1,10.8,851.7,3.3,49.94,0.0,6.5,50.0,852.7,1.7,1.8,50.0,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
184312,2026-08-11T15:05:21.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.8,3.6,0.0,1.1,2.0,233.3,232.5,233.0,15.9,14.0,14.8,851.6,7.6,49.96,0.0,5.7,50.0,852.4,4.0,3.9,50.0,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
184374,2026-08-11T15:05:52.628848+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.4,1.5,1.2,20.7,0.0,1.0,1.0,226.5,226.1,226.3,31.7,31.6,30.2,851.5,22.8,49.88,0.0,6.8,50.0,852.7,2.1,1.7,50.0,100.0,3284.0,3283.0,24.9,23.9,24.1,20000.0,856.4,0,0
184405,2026-08-11T15:06:08.629537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.6,14.6,0.0,1.8,1.0,240.5,240.5,240.0,10.4,9.9,9.0,861.9,-0.3,49.97,0.0,1.8,74.7,861.3,14.3,8.7,74.7,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0
184436,2026-08-11T15:06:23.619125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.4,2.7,0.0,1.1,2.0,239.1,239.3,239.3,13.1,11.0,11.7,852.0,6.1,49.96,0.0,1.7,50.0,852.4,3.4,2.8,50.0,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
184467,2026-08-11T15:06:39.629531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.9,5.6,0.0,1.8,1.0,231.2,230.8,230.7,15.1,15.0,15.0,861.4,6.6,49.93,0.0,7.5,74.7,862.3,1.0,0.8,74.7,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
184529,2026-08-11T15:07:10.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.5,4.3,0.0,1.8,1.0,227.8,227.5,227.2,17.9,17.6,17.9,861.1,9.9,49.9,0.0,5.0,74.7,861.6,5.6,4.6,74.7,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0
184560,2026-08-11T15:07:25.619180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,6.2,0.0,1.1,1.0,236.6,236.3,236.7,15.7,13.9,14.5,851.6,7.7,49.91,0.0,5.1,50.0,852.7,1.5,1.8,50.0,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
184591,2026-08-11T15:07:41.628772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.9,5.6,0.0,1.8,1.0,232.8,232.6,232.3,14.8,14.7,14.7,861.4,6.7,49.94,0.0,5.3,74.7,862.3,1.1,0.7,74.7,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
184622,2026-08-11T15:07:56.619797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,8.9,0.0,1.0,1.0,238.4,238.0,238.2,12.0,10.1,10.7,852.2,4.7,49.96,0.0,1.7,50.0,851.4,13.6,15.9,50.0,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0
184684,2026-08-11T15:08:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,0.2,0.0,1.0,1.0,240.8,240.7,240.8,12.1,10.1,10.8,852.1,4.3,49.96,0.0,1.8,50.0,852.4,4.5,5.0,50.0,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0
184715,2026-08-11T15:08:43.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.7,0.0,1.8,1.0,239.0,239.1,238.4,10.4,9.9,9.1,861.9,0.6,49.97,0.0,1.8,74.7,862.3,1.3,0.9,74.7,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
184746,2026-08-11T15:08:58.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.4,1.8,0.0,1.1,1.0,228.8,228.6,229.0,17.2,15.5,16.3,851.3,9.8,49.9,0.0,8.5,50.0,851.7,8.0,8.1,50.0,100.0,3276.0,3275.0,25.0,23.9,24.2,20000.0,856.4,0,0
184777,2026-08-11T15:09:14.618857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.3,4.8,0.0,1.8,1.0,230.2,230.1,229.4,15.2,14.1,14.1,861.0,5.7,49.92,0.0,12.1,74.7,862.3,0.9,0.7,74.7,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
184839,2026-08-11T15:09:45.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.3,13.4,0.0,1.8,2.0,238.8,238.9,238.2,10.5,9.9,9.1,861.9,0.8,49.97,0.0,1.8,74.7,861.6,14.2,9.9,74.7,100.0,3322.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0
184870,2026-08-11T15:10:00.628956+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.9,17.6,0.0,1.0,1.0,227.5,226.8,227.7,21.6,18.7,18.4,851.8,19.6,49.88,0.0,12.9,50.0,852.7,2.0,1.7,50.0,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,0,0
184901,2026-08-11T15:10:16.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.2,1.0,0.0,1.8,2.0,241.3,241.4,240.7,11.3,10.9,10.4,861.7,1.5,49.97,0.0,1.8,74.7,861.9,2.5,2.5,74.7,100.0,3323.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0
184932,2026-08-11T15:10:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,0.6,0.0,1.1,1.0,239.8,239.7,239.8,12.0,10.2,10.7,852.1,5.3,49.96,0.0,1.7,50.0,852.4,5.9,5.1,50.0,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
184994,2026-08-11T15:11:02.619494+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,2.0,6.1,0.0,1.1,2.0,236.3,236.1,236.3,16.0,14.2,15.0,850.7,8.1,49.91,0.0,6.3,49.6,852.7,2.0,1.7,49.6,100.0,3285.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
185025,2026-08-11T15:11:18.630178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.6,0.1,2.5,0.0,1.8,1.0,235.2,234.5,234.1,13.1,12.7,12.5,861.5,4.3,49.97,0.0,5.8,74.7,861.6,6.8,5.7,74.7,100.0,3321.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0
185056,2026-08-11T15:11:33.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.7,0.0,1.1,2.0,238.5,238.6,238.6,12.0,10.1,10.7,852.1,4.5,49.96,0.0,1.7,49.6,852.7,1.8,1.7,49.6,100.0,3284.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0
185087,2026-08-11T15:11:49.618579+00:00,external_ems_1,bess_1,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.2,0.5,2.4,22.0,0.0,1.8,1.0,229.3,229.2,229.1,37.8,38.3,38.2,859.9,23.1,49.89,0.0,4.9,74.7,862.3,1.1,0.6,74.7,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
185149,2026-08-11T15:12:20.628780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.0,0.7,1.5,0.0,1.8,2.0,236.8,236.3,235.8,12.6,12.0,11.6,861.6,2.5,49.96,0.0,1.7,74.7,862.3,1.0,0.7,74.7,100.0,3323.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0
185180,2026-08-11T15:12:35.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,3.2,0.0,1.1,1.0,242.0,241.7,241.8,12.1,10.1,10.7,852.1,4.6,49.95,0.0,1.7,49.6,852.7,1.4,1.7,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
185211,2026-08-11T15:12:51.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,6.7,0.0,1.7,1.0,240.1,240.3,239.6,10.3,9.9,9.2,861.9,0.2,49.97,0.0,1.7,74.7,861.6,6.9,5.8,74.7,100.0,3324.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
185242,2026-08-11T15:13:06.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.2,2.9,0.0,1.1,1.0,229.6,229.0,229.4,17.2,15.5,16.2,851.2,9.2,49.9,0.0,8.5,49.6,851.4,12.1,10.3,49.6,100.0,3280.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0
185304,2026-08-11T15:13:37.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,5.8,1.4,8.9,0.0,1.1,1.0,239.7,239.8,239.8,12.1,10.1,15.9,851.3,10.9,49.92,0.0,7.1,49.6,852.7,2.0,1.8,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
185366,2026-08-11T15:14:08.630566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.4,8.8,0.0,1.1,1.0,228.5,228.8,228.5,28.2,27.3,28.2,850.0,13.4,49.88,0.0,17.0,49.6,852.4,4.6,4.0,49.6,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0
185397,2026-08-11T15:14:24.629863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,5.9,0.0,1.7,2.0,240.4,240.5,239.8,10.3,9.9,9.1,861.9,-0.1,49.97,0.0,1.7,74.3,861.6,5.8,5.4,74.3,100.0,3323.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
185459,2026-08-11T15:14:55.629368+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.3,5.5,0.0,1.7,1.0,231.5,230.9,230.8,15.3,15.2,15.1,861.2,6.9,49.93,0.0,9.4,74.3,860.9,12.4,13.9,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
185490,2026-08-11T15:15:10.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.9,2.2,0.0,1.1,1.0,236.9,236.2,236.5,15.3,13.4,14.3,851.5,7.5,49.94,0.0,4.4,49.6,852.4,5.3,5.4,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
185521,2026-08-11T15:15:26.628736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.0,1.1,5.7,0.0,1.7,1.0,231.5,231.3,231.0,15.4,15.4,15.4,861.2,6.3,49.94,0.0,6.9,74.3,862.3,0.6,0.7,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
185552,2026-08-11T15:15:41.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,1.7,0.0,1.1,1.0,238.1,238.1,238.2,12.1,10.1,10.8,852.1,3.9,49.96,0.0,1.7,49.6,852.4,5.6,4.9,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
185614,2026-08-11T15:16:12.630682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.4,8.3,0.0,1.1,1.0,239.0,238.5,238.7,14.7,12.8,13.6,852.1,4.7,49.95,0.0,3.1,49.6,851.7,13.0,12.8,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
185645,2026-08-11T15:16:28.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.4,0.5,0.0,1.7,1.0,240.3,240.1,239.5,10.4,9.9,9.1,861.9,0.4,49.97,0.0,1.8,74.3,862.3,0.9,0.8,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
185676,2026-08-11T15:16:43.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.5,0.0,1.1,2.0,238.0,237.9,238.0,12.1,10.2,10.7,852.1,3.1,49.96,0.0,1.7,49.6,852.4,4.6,4.4,49.6,100.0,3281.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0
185707,2026-08-11T15:16:59.619564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.0,0.4,0.9,0.0,1.7,2.0,234.6,234.5,234.3,14.6,14.6,14.6,861.2,6.5,49.94,0.0,5.3,74.3,861.6,7.4,6.6,74.3,100.0,3323.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
185769,2026-08-11T15:17:30.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.0,0.0,1.7,2.0,238.3,238.4,237.8,10.4,9.9,9.2,861.9,0.4,49.97,0.0,1.8,74.3,861.6,6.4,5.9,74.3,100.0,3322.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
185800,2026-08-11T15:17:45.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,5.8,0.0,1.1,1.0,233.5,233.1,233.5,15.4,13.5,14.4,851.6,7.4,49.96,0.0,6.1,49.6,852.7,1.6,1.7,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
185831,2026-08-11T15:18:01.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.3,0.6,14.2,0.0,1.7,1.0,238.7,238.7,237.4,10.5,10.0,9.2,861.9,0.2,49.97,0.0,1.8,74.3,861.3,14.4,9.7,74.3,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
185924,2026-08-11T15:18:47.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,2.6,0.0,1.1,1.0,238.9,239.0,239.2,13.2,11.1,11.9,852.0,6.5,49.96,0.0,1.7,49.6,852.4,3.9,4.8,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
185955,2026-08-11T15:19:03.629454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.6,6.8,0.0,1.7,1.0,238.0,237.7,237.2,10.4,9.9,9.2,861.9,1.0,49.96,0.0,4.1,74.3,861.3,7.8,9.4,74.3,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
185986,2026-08-11T15:19:18.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.0,2.0,11.3,0.0,1.1,1.0,231.5,231.5,231.5,21.0,20.2,21.2,850.7,12.4,49.89,0.0,8.7,49.6,852.7,1.1,1.7,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
186017,2026-08-11T15:19:34.619773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,1.1,3.4,0.0,1.7,1.0,236.1,235.5,235.3,13.0,12.6,12.3,861.2,4.0,49.97,0.0,5.7,74.3,862.3,0.6,0.9,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
186079,2026-08-11T15:20:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.4,8.1,0.0,1.7,1.0,226.8,226.4,225.9,16.7,15.3,15.4,861.5,10.7,49.89,0.0,15.7,74.3,861.9,2.6,2.3,74.3,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
186110,2026-08-11T15:20:20.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.0,2.0,0.0,1.1,1.0,241.7,241.7,241.7,12.1,10.1,10.8,852.0,4.6,49.96,0.0,1.8,49.6,852.0,6.6,6.0,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
186141,2026-08-11T15:20:36.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.6,1.5,0.0,1.7,1.0,238.1,238.3,237.8,12.6,12.1,11.7,861.7,2.4,49.97,0.0,1.8,74.3,862.3,0.9,0.8,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
186172,2026-08-11T15:20:51.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.9,10.2,0.0,1.1,1.0,237.7,237.6,237.8,12.1,10.1,10.8,851.6,2.3,49.94,0.0,4.5,49.6,850.7,12.5,16.6,49.6,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
186234,2026-08-11T15:21:22.628759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,3.2,0.0,1.1,1.0,241.2,241.1,241.2,12.1,10.1,10.8,852.0,4.5,49.96,0.0,1.7,49.6,852.7,1.3,1.7,49.6,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0
186265,2026-08-11T15:21:38.628885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,3.9,0.0,1.7,1.0,239.2,239.2,238.6,10.4,9.9,9.2,861.9,-0.7,49.97,0.0,1.8,74.3,861.9,3.2,3.1,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
