id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
201207,2026-08-11T17:26:09.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,1.4,7.4,0.0,1.7,1.0,229.5,229.3,229.2,18.4,18.4,18.3,860.2,8.4,49.9,0.0,11.8,70.8,861.6,1.0,0.9,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
201269,2026-08-11T17:26:40.629031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,0.4,0.0,1.7,1.0,239.9,239.9,239.4,10.4,9.8,9.1,861.3,0.4,49.97,0.0,1.8,70.8,861.6,0.8,0.6,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
201300,2026-08-11T17:26:55.628968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.3,0.9,0.0,0.9,1.0,236.6,236.6,236.9,16.6,14.9,15.5,851.1,7.6,49.93,0.0,5.8,45.3,851.4,6.7,5.8,45.3,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0
201331,2026-08-11T17:27:11.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.9,2.8,0.0,1.7,1.0,236.8,236.6,236.1,13.6,13.4,13.1,860.7,5.2,49.94,0.0,5.4,70.8,861.6,2.4,2.5,70.8,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
201362,2026-08-11T17:27:26.628698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.5,1.9,0.0,0.9,2.0,230.3,230.1,230.4,18.3,16.6,17.0,850.2,11.6,49.91,0.0,11.1,45.3,850.7,9.7,9.1,45.3,100.0,3275.0,3273.0,24.9,24.0,24.2,20000.0,856.4,0,0
201424,2026-08-11T17:27:57.619464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.5,8.6,0.0,0.9,1.0,232.7,232.1,232.5,17.1,15.3,16.0,850.5,10.3,49.92,0.0,7.4,45.3,852.0,1.7,1.7,45.3,100.0,3281.0,3280.0,24.9,24.0,24.2,20000.0,856.4,0,0
201455,2026-08-11T17:28:13.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,16.9,0.0,1.7,1.0,238.6,238.6,238.0,10.4,9.9,9.1,861.3,-0.1,49.97,0.0,1.7,70.8,859.9,16.8,15.5,70.8,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
201486,2026-08-11T17:28:28.619305+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,2.5,1.0,20.9,0.0,0.9,1.0,227.2,226.8,227.0,26.4,25.8,23.9,851.0,22.6,49.88,0.0,2.9,45.3,852.0,1.7,1.6,45.3,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0
201517,2026-08-11T17:28:44.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,2.9,0.0,1.7,1.0,241.8,241.9,241.2,10.3,9.8,9.1,861.3,0.1,49.97,0.0,1.7,70.8,861.6,3.0,2.4,70.8,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
201579,2026-08-11T17:29:15.619551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.1,6.0,0.0,1.7,1.0,238.0,237.6,237.1,12.1,11.3,10.6,860.8,2.5,49.95,0.0,5.7,70.8,860.9,8.5,11.0,70.8,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
201610,2026-08-11T17:29:30.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.2,6.0,0.0,0.9,1.0,236.9,236.5,236.8,15.2,13.1,14.1,850.8,7.8,49.92,0.0,5.0,45.3,852.0,1.8,1.8,45.3,100.0,3281.0,3280.0,24.9,24.0,24.2,20000.0,856.4,0,0
201641,2026-08-11T17:29:46.629285+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.8,4.1,0.0,1.7,1.0,234.0,233.8,233.4,14.6,14.4,14.1,860.8,5.3,49.96,0.0,5.6,70.8,861.6,1.2,0.8,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
201734,2026-08-11T17:30:32.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,0.9,0.0,1.0,1.0,240.7,240.7,240.7,12.0,10.1,10.8,851.3,4.8,49.96,0.0,1.8,45.3,851.4,5.7,4.7,45.3,100.0,3279.0,3278.0,25.0,24.0,24.2,20000.0,856.4,0,0
201765,2026-08-11T17:30:48.619138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.6,1.0,0.0,1.7,1.0,239.6,239.5,238.9,10.7,10.3,9.6,861.3,-0.4,49.97,0.0,1.8,70.8,861.9,0.6,0.8,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
201796,2026-08-11T17:31:03.618683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.0,7.0,0.0,1.0,1.0,237.4,237.2,237.4,16.3,14.5,15.3,851.0,8.9,49.93,0.0,7.0,45.3,852.0,1.9,1.6,45.3,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
201827,2026-08-11T17:31:19.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.4,7.0,0.0,1.7,1.0,232.7,232.3,232.4,19.9,21.1,21.6,860.2,8.1,49.9,0.0,7.9,70.8,861.6,1.1,0.7,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
201889,2026-08-11T17:31:50.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.0,5.0,0.0,1.7,1.0,238.5,238.6,237.9,10.4,9.9,9.1,861.3,0.0,49.97,0.0,1.8,70.8,861.3,5.0,4.4,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
201920,2026-08-11T17:32:05.618630+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.8,3.4,0.9,20.3,0.0,1.0,1.0,227.2,226.4,227.1,23.9,22.6,20.5,851.1,22.4,49.88,0.0,18.6,45.3,852.0,2.1,1.7,45.3,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0
201951,2026-08-11T17:32:21.619191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,9.4,0.0,1.7,0.0,241.7,241.9,241.2,10.4,9.9,9.1,861.3,-0.1,49.97,0.0,1.8,70.8,860.9,9.3,8.2,70.8,100.0,3320.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
201982,2026-08-11T17:32:36.619170+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,16.7,0.0,1.0,2.0,239.5,239.3,239.4,12.3,10.2,10.9,850.7,23.4,49.96,0.0,1.7,45.3,851.4,6.7,5.4,45.3,100.0,3279.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0
202044,2026-08-11T17:33:07.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.4,3.0,0.0,1.0,2.0,233.8,233.1,233.4,16.3,14.5,15.1,851.3,4.4,49.94,0.0,1.7,45.3,851.7,1.4,1.7,45.3,100.0,3281.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
202075,2026-08-11T17:33:23.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,6.5,0.0,1.7,2.0,238.0,238.0,237.4,10.5,9.9,9.1,860.2,7.1,49.97,0.0,6.7,70.8,859.9,13.6,13.7,70.8,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
202106,2026-08-11T17:33:38.629845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,2.3,12.6,0.0,1.0,2.0,230.1,230.2,229.9,27.0,26.7,27.0,849.4,14.7,49.9,0.0,14.2,45.3,851.7,2.1,1.6,45.3,100.0,3281.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
202137,2026-08-11T17:33:54.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.4,0.0,1.7,1.0,239.8,239.9,239.3,10.4,9.9,9.2,861.3,0.4,49.97,0.0,3.1,70.8,861.6,0.8,0.7,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
202230,2026-08-11T17:34:40.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.0,5.5,0.0,1.0,2.0,238.4,238.1,238.4,14.0,11.9,12.8,851.0,7.0,49.95,0.0,1.8,45.3,852.0,1.5,5.8,45.3,100.0,3281.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
202261,2026-08-11T17:34:56.619758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.9,5.0,0.0,1.7,1.0,234.2,233.6,233.2,14.0,13.6,13.5,860.7,6.2,49.94,0.0,4.0,70.8,861.6,1.2,0.7,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
202292,2026-08-11T17:35:11.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,8.7,0.0,1.0,2.0,237.9,237.9,238.1,12.0,10.2,10.7,851.3,4.2,49.96,0.0,1.7,45.3,850.7,12.9,13.9,45.3,100.0,3279.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0
202354,2026-08-11T17:35:42.628792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,2.6,0.0,1.0,1.0,239.7,239.7,239.9,12.1,10.1,10.7,851.3,4.4,49.96,0.0,1.8,45.3,851.7,1.8,1.7,45.3,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
202385,2026-08-11T17:35:58.629784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,0.2,0.0,1.7,1.0,239.1,238.8,238.2,10.4,9.9,9.1,861.3,1.1,49.97,0.0,1.7,70.4,861.6,0.9,0.8,70.4,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
202416,2026-08-11T17:36:13.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.5,5.2,0.0,1.0,1.0,228.8,229.0,228.9,22.3,21.4,20.8,850.2,16.0,49.89,0.0,19.9,45.3,850.7,10.8,9.0,45.3,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
202447,2026-08-11T17:36:29.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.5,0.1,0.0,1.8,2.0,239.4,239.3,238.9,12.3,11.8,11.6,861.1,2.6,49.96,0.0,2.8,70.4,861.6,2.7,2.8,70.4,100.0,3322.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0
202509,2026-08-11T17:37:00.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,8.9,0.0,1.8,1.0,238.0,238.1,237.5,10.5,10.0,9.2,861.3,-0.1,49.97,0.0,1.7,70.4,859.9,8.8,10.9,70.4,100.0,3319.0,3318.0,25.8,24.0,24.5,20000.0,855.9,0,0
202540,2026-08-11T17:37:15.629306+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.2,0.7,2.0,23.3,0.0,1.0,1.0,226.1,225.9,226.0,34.3,34.5,33.8,850.0,24.9,49.88,0.0,9.2,45.3,852.0,1.6,1.8,45.3,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0
202571,2026-08-11T17:37:31.619377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.4,15.8,0.0,1.7,3.0,240.4,240.6,240.1,11.5,11.0,10.7,861.3,0.1,49.97,0.0,1.8,70.4,859.9,15.9,12.3,70.4,100.0,3312.0,3309.0,25.8,24.1,24.5,20000.0,855.9,0,0
202602,2026-08-11T17:37:46.618902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,6.1,0.0,1.0,2.0,237.2,236.9,237.0,14.0,12.1,12.8,851.0,7.6,49.95,0.0,1.7,45.3,852.0,1.5,1.7,45.3,100.0,3281.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
202664,2026-08-11T17:38:17.629635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.1,8.4,0.0,1.0,1.0,230.1,229.8,230.0,26.6,26.0,25.0,850.9,20.0,49.91,0.0,7.5,44.9,851.0,11.6,10.3,44.9,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0
202695,2026-08-11T17:38:33.619791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.1,7.5,0.0,1.7,2.0,234.2,234.0,233.6,14.2,14.0,13.9,860.8,5.5,49.93,0.0,5.1,70.4,860.9,13.0,8.3,70.4,100.0,3322.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
202757,2026-08-11T17:39:04.630036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,1.1,7.1,0.0,1.7,1.0,227.4,227.8,226.8,16.8,15.8,15.6,860.5,7.6,49.9,0.0,18.2,70.4,861.6,0.5,0.8,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0
202819,2026-08-11T17:39:35.629195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.9,8.5,0.0,1.7,1.0,227.4,226.5,226.6,26.0,27.1,28.2,860.7,9.6,49.89,0.0,9.1,70.4,861.6,1.1,1.2,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0
202850,2026-08-11T17:39:50.629079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.9,0.0,1.0,1.0,241.2,241.1,241.2,12.0,10.1,10.8,851.2,4.5,49.96,0.0,1.8,44.9,851.7,1.6,1.7,44.9,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0
202881,2026-08-11T17:40:06.619019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,0.3,0.0,1.7,1.0,239.1,238.7,238.2,10.4,9.9,9.2,861.3,0.5,49.97,0.0,1.7,70.4,861.6,0.8,0.6,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0
202912,2026-08-11T17:40:21.629376+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.4,1.3,0.0,1.0,1.0,230.9,230.1,230.5,16.3,14.3,15.2,850.6,7.6,49.92,0.0,7.5,44.9,851.0,8.9,6.8,44.9,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0
202974,2026-08-11T17:40:52.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.1,7.9,0.0,1.0,1.0,231.6,231.1,231.5,16.9,15.1,15.9,850.6,9.7,49.93,0.0,6.8,44.9,851.7,1.8,1.8,44.9,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0
203005,2026-08-11T17:41:08.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,13.6,0.0,1.7,3.0,238.0,238.0,237.4,10.4,9.9,9.2,861.3,0.3,49.97,0.0,2.5,70.4,860.9,13.9,10.9,70.4,100.0,3312.0,3309.0,25.8,24.1,24.5,20000.0,855.9,0,0
203036,2026-08-11T17:41:23.629891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.6,0.7,19.5,0.0,1.0,1.0,227.4,226.3,227.1,22.6,20.0,19.0,851.0,21.2,49.88,0.0,19.2,44.9,851.7,1.7,1.6,44.9,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0
203067,2026-08-11T17:41:39.628951+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.5,0.0,1.7,1.0,241.1,241.3,240.7,10.4,9.8,9.1,861.3,-0.2,49.97,0.0,1.8,70.4,861.6,1.3,0.8,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0
203129,2026-08-11T17:42:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,0.4,0.2,0.0,1.7,1.0,231.1,230.5,230.3,15.5,15.2,15.1,861.3,6.7,49.96,0.0,6.8,70.4,860.9,6.9,6.6,70.4,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
203160,2026-08-11T17:42:25.619351+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.3,7.9,0.0,1.0,1.0,234.5,234.4,234.6,17.4,15.8,16.5,849.7,9.9,49.91,0.0,7.5,44.9,852.0,2.0,1.7,44.9,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
203191,2026-08-11T17:42:41.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,0.9,5.2,0.0,1.7,1.0,236.0,235.6,235.6,13.9,13.6,13.3,860.7,5.2,49.94,0.0,5.6,70.4,861.6,0.0,0.7,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0
203222,2026-08-11T17:42:56.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,4.2,0.0,1.0,1.0,238.8,238.5,238.6,12.0,10.1,10.8,851.3,3.3,49.96,0.0,1.8,44.9,851.0,7.5,7.5,44.9,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0
203284,2026-08-11T17:43:27.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,4.0,0.0,1.0,1.0,241.2,241.3,241.4,12.1,10.1,10.7,851.3,4.9,49.96,0.0,1.8,44.9,851.0,8.9,8.2,44.9,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0
203315,2026-08-11T17:43:43.619502+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.5,1.6,0.0,1.7,1.0,239.9,240.1,239.4,12.0,11.5,11.2,861.1,2.4,49.97,0.0,1.8,70.4,861.6,0.8,0.8,70.4,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
203346,2026-08-11T17:43:58.629706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,3.7,0.0,1.0,1.0,232.0,231.6,231.9,12.0,10.1,10.7,851.3,4.1,49.96,0.0,5.8,44.9,851.4,7.8,7.4,44.9,100.0,3278.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0
203377,2026-08-11T17:44:14.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.9,1.8,15.7,0.0,1.7,1.0,229.9,229.7,229.7,36.6,37.5,37.1,859.5,21.1,49.89,0.0,4.3,70.4,861.3,5.4,5.3,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0
203439,2026-08-11T17:44:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,5.6,0.0,1.7,1.0,239.6,239.7,239.1,10.4,9.9,9.1,861.3,0.0,49.97,0.0,1.8,70.4,861.3,5.6,5.0,70.4,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
203470,2026-08-11T17:45:00.619077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,2.4,0.0,1.0,1.0,240.0,239.9,240.1,12.0,10.1,10.8,851.3,4.2,49.96,0.0,1.7,44.9,852.0,1.8,1.8,44.9,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0
203501,2026-08-11T17:45:16.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.5,3.6,0.0,1.7,1.0,238.6,238.1,237.8,16.5,16.8,16.5,860.4,9.5,49.93,0.0,5.6,70.4,860.9,5.9,5.6,70.4,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
203532,2026-08-11T17:45:31.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.2,6.7,0.0,1.0,1.0,228.7,228.0,228.7,18.1,16.2,16.7,850.5,9.9,49.91,0.0,19.6,44.9,851.7,3.2,3.0,44.9,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0
203594,2026-08-11T17:46:02.629612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.5,8.4,0.0,0.9,1.0,232.1,231.7,232.1,17.4,15.7,16.4,850.5,10.2,49.92,0.0,4.3,44.9,852.0,1.8,1.8,44.9,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
203625,2026-08-11T17:46:18.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.4,13.6,0.0,1.7,2.0,237.8,237.8,237.3,10.5,9.9,9.1,861.3,-0.1,49.97,0.0,1.8,70.4,859.9,13.5,10.7,70.4,100.0,3320.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
203656,2026-08-11T17:46:33.629087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.7,10.1,0.0,0.9,2.0,228.7,229.1,228.7,26.8,26.1,26.7,849.0,12.0,49.89,0.0,3.0,44.9,851.7,1.9,1.8,44.9,100.0,3281.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0
203687,2026-08-11T17:46:49.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,1.1,0.0,1.7,1.0,239.9,240.1,239.4,10.4,9.9,9.1,861.3,-0.3,49.97,0.0,4.2,70.4,861.6,0.8,1.0,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0
203749,2026-08-11T17:47:20.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.5,13.3,0.0,1.7,2.0,229.0,229.3,228.7,27.4,26.8,25.7,860.8,15.5,49.9,0.0,4.9,70.4,861.3,2.2,2.6,70.4,100.0,3320.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
203811,2026-08-11T17:47:51.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.3,0.5,0.0,1.7,1.0,238.9,238.8,238.3,11.6,11.1,10.7,860.6,0.8,49.94,0.0,3.4,70.4,861.9,1.3,0.7,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0
203842,2026-08-11T17:48:06.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.9,8.7,0.0,0.9,2.0,238.1,238.1,238.2,12.0,10.2,10.7,851.3,3.1,49.96,0.0,1.7,44.9,850.4,11.8,16.9,44.9,100.0,3282.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
203904,2026-08-11T17:48:37.629328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.3,5.7,0.0,0.9,1.0,240.0,240.0,240.1,12.1,10.1,10.7,851.3,4.5,49.96,0.0,1.7,44.9,850.0,10.2,12.9,44.9,100.0,3273.0,3272.0,25.0,24.1,24.3,20000.0,856.4,0,0
203935,2026-08-11T17:48:53.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.0,0.0,1.6,1.0,239.1,239.1,238.5,10.4,9.9,9.2,861.3,0.7,49.97,0.0,1.8,70.4,861.6,0.7,0.7,70.4,100.0,3321.0,3320.0,25.8,24.2,24.5,20000.0,855.9,0,0
203966,2026-08-11T17:49:08.618692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.7,9.4,0.0,0.9,1.0,230.1,229.5,229.9,17.5,15.8,16.4,850.3,10.7,49.91,0.0,6.2,44.9,852.0,1.3,1.6,44.9,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
203997,2026-08-11T17:49:24.629878+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,11.0,0.0,1.6,1.0,241.9,242.0,241.3,10.3,9.8,9.1,860.9,-0.2,49.96,0.0,1.8,70.4,860.6,10.8,9.4,70.4,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0
204059,2026-08-11T17:49:55.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.0,7.6,0.0,1.6,1.0,238.3,237.9,237.4,10.4,9.9,9.2,861.3,-0.4,49.97,0.0,1.7,70.0,861.3,7.2,5.8,70.0,100.0,3320.0,3319.0,25.8,24.2,24.5,20000.0,855.9,0,0
204090,2026-08-11T17:50:10.629364+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.7,2.8,0.8,21.9,0.0,0.9,1.0,227.4,226.7,226.9,28.4,27.5,25.6,850.9,23.6,49.88,0.0,2.3,44.9,851.7,1.7,1.7,44.9,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
204121,2026-08-11T17:50:26.629960+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,12.0,0.0,1.7,1.0,239.9,240.0,239.4,10.3,9.9,9.1,861.3,0.4,49.97,0.0,4.9,70.0,860.9,12.4,7.8,70.0,100.0,3320.0,3319.0,25.9,24.2,24.5,20000.0,855.9,0,0
204152,2026-08-11T17:50:41.618958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.6,5.8,0.0,0.9,2.0,230.3,230.0,230.2,25.1,24.5,25.4,849.1,9.3,49.89,0.0,13.6,44.5,851.7,3.5,2.6,44.5,100.0,3280.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0
204214,2026-08-11T17:51:12.619163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,2.8,0.0,0.9,2.0,239.3,238.9,239.1,12.0,10.1,10.7,851.3,4.3,49.96,0.0,1.8,44.5,851.7,1.5,1.7,44.5,100.0,3281.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0
204245,2026-08-11T17:51:28.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.1,4.3,0.0,1.7,1.0,229.3,229.0,228.5,17.9,17.9,17.7,860.2,8.6,49.93,0.0,8.9,70.0,861.3,4.3,3.1,70.0,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0
204276,2026-08-11T17:51:43.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,0.8,0.0,0.9,1.0,240.7,240.8,240.9,13.0,11.0,11.7,851.0,6.4,49.94,0.0,1.8,44.5,851.4,5.6,6.0,44.5,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0
204369,2026-08-11T17:52:30.619237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.8,14.5,0.0,1.7,1.0,227.9,228.2,227.5,17.9,16.6,16.1,860.8,15.6,49.89,0.0,21.5,70.0,861.6,1.1,0.7,70.0,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0
204400,2026-08-11T17:52:45.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.8,3.0,0.0,0.9,1.0,240.3,239.7,240.1,12.0,10.7,10.7,851.2,5.0,49.96,0.0,1.9,44.5,852.0,2.0,1.8,44.5,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0
204431,2026-08-11T17:53:01.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.6,10.8,0.0,1.7,1.0,239.4,239.0,238.9,10.5,10.4,9.1,861.2,0.3,49.97,0.0,2.0,70.0,860.6,11.1,9.8,70.0,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
204462,2026-08-11T17:53:16.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.1,1.8,12.0,0.0,0.9,1.0,226.2,225.6,226.4,28.0,30.8,27.7,849.2,20.3,49.9,0.0,11.5,44.5,851.0,8.3,8.1,44.5,100.0,3276.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0
204524,2026-08-11T17:53:47.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,1.4,10.2,0.0,0.9,2.0,232.6,231.6,232.7,17.3,17.9,16.2,850.3,12.4,49.91,0.0,6.4,44.5,851.7,2.2,2.4,44.5,100.0,3279.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0
204555,2026-08-11T17:54:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.8,1.2,11.2,0.0,1.7,1.0,238.3,237.2,237.5,10.7,10.9,9.1,861.1,1.5,49.97,0.0,2.4,70.0,859.9,12.7,11.1,70.0,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0
204586,2026-08-11T17:54:18.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,6.0,2.5,17.5,0.0,0.9,2.0,228.6,228.0,228.5,32.2,35.5,29.5,848.9,25.2,49.89,0.0,2.9,44.5,851.4,7.7,6.1,44.5,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
204617,2026-08-11T17:54:34.630542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.7,0.2,4.7,0.0,1.7,1.0,240.8,239.7,240.0,10.6,10.8,9.1,861.1,0.1,49.97,0.0,2.4,70.0,861.3,4.8,4.2,70.0,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
204679,2026-08-11T17:55:05.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.1,1.3,9.9,0.0,1.7,1.0,228.6,227.3,228.0,18.1,18.8,17.7,860.3,11.4,49.92,0.0,7.7,70.0,861.6,1.5,1.5,70.0,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0
204710,2026-08-11T17:55:20.619156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.8,2.0,13.7,0.0,0.9,1.0,229.3,228.3,229.2,27.6,31.0,27.2,849.4,21.7,49.89,0.0,11.9,44.5,851.4,8.0,6.9,44.5,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
204741,2026-08-11T17:55:36.619554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.5,10.5,0.0,1.7,1.0,240.2,239.4,239.6,10.5,10.8,9.1,861.1,0.4,49.97,0.0,3.7,70.0,860.6,10.9,9.2,70.0,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0
204772,2026-08-11T17:55:51.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,3.7,0.0,0.9,1.0,238.9,238.3,238.9,12.0,11.7,11.0,851.1,5.6,49.96,0.0,2.3,44.5,851.7,1.9,2.1,44.5,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
204865,2026-08-11T17:56:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.9,0.5,1.4,0.0,1.7,1.0,236.4,234.9,235.3,12.6,12.8,11.9,860.8,3.2,49.93,0.0,4.5,70.0,861.3,1.8,1.3,70.0,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0
204896,2026-08-11T17:56:53.629168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.1,1.5,0.0,0.9,1.0,240.9,240.0,240.6,12.0,11.4,10.9,851.1,5.4,49.96,0.0,2.2,44.5,851.0,6.9,6.7,44.5,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
204927,2026-08-11T17:57:09.619139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.2,4.6,0.0,1.7,1.0,240.2,239.5,239.6,10.5,10.6,9.1,861.1,0.0,49.97,0.0,2.2,70.0,861.3,4.6,5.0,70.0,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0
204989,2026-08-11T17:57:40.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,1.4,5.5,0.0,1.7,1.0,234.0,233.1,233.3,14.9,15.3,14.7,860.2,6.8,49.91,0.0,6.8,70.0,861.6,1.3,1.3,70.0,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0
205020,2026-08-11T17:57:55.629171+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.1,4.8,0.0,1.0,2.0,232.3,231.5,232.4,16.0,15.6,15.1,850.6,7.5,49.94,0.0,6.8,44.5,851.7,2.7,2.2,44.5,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
205051,2026-08-11T17:58:11.629210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,10.1,0.0,1.7,1.0,238.7,238.1,238.2,10.6,10.5,9.1,861.1,0.3,49.97,0.0,2.1,70.0,860.6,10.4,14.0,70.0,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0
205082,2026-08-11T17:58:26.619369+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.3,1.3,2.8,0.0,1.0,1.0,227.7,226.9,227.6,19.0,16.7,17.2,850.1,7.3,49.87,0.0,21.6,44.5,851.4,4.5,4.0,44.5,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0
205144,2026-08-11T17:58:57.629011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,3.3,0.0,1.0,1.0,240.1,239.2,239.8,12.0,11.5,10.9,851.1,5.5,49.96,0.0,2.1,44.5,851.7,2.2,1.8,44.5,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
205175,2026-08-11T17:59:13.629558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.2,10.8,0.0,1.7,2.0,237.9,237.2,237.3,10.5,10.5,9.1,861.1,0.6,49.97,0.0,6.9,70.0,859.9,11.4,13.2,70.0,100.0,3317.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0
205206,2026-08-11T17:59:28.618897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.7,4.0,0.0,1.0,2.0,233.3,232.7,233.5,16.6,16.0,15.9,850.0,6.7,49.89,0.0,5.6,44.5,851.7,2.7,2.2,44.5,100.0,3280.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0
205237,2026-08-11T17:59:44.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.8,1.0,0.7,0.0,1.7,1.0,235.1,233.6,234.2,12.2,12.2,11.4,860.6,2.3,49.94,0.0,5.7,70.0,861.6,1.6,1.2,70.0,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0
205299,2026-08-11T18:00:15.629019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.4,1.8,15.8,0.0,1.7,1.0,228.9,228.2,228.7,35.6,39.0,36.4,859.1,21.6,49.89,0.0,9.1,70.0,860.9,5.8,5.0,70.0,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0
205330,2026-08-11T18:00:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,5.2,0.0,1.0,2.0,241.7,241.1,241.6,12.0,11.5,10.9,851.0,5.7,49.96,0.0,2.2,44.5,850.7,10.9,10.8,44.5,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
205392,2026-08-11T18:01:01.619187+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,0.2,4.9,0.0,1.0,1.0,232.8,231.4,232.2,14.8,13.4,14.2,850.8,3.5,49.96,0.0,4.4,44.5,851.0,8.4,7.7,44.5,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
205454,2026-08-11T18:01:32.619736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,6.4,0.0,1.0,1.0,241.1,241.2,241.2,12.0,10.1,10.8,851.1,4.8,49.96,0.0,1.7,44.5,850.4,11.2,10.5,44.5,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
205485,2026-08-11T18:01:48.619296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.9,0.0,1.7,1.0,239.9,239.7,239.2,10.4,9.9,9.1,861.2,0.0,49.97,0.0,1.7,70.0,861.6,0.9,0.8,70.0,100.0,3321.0,3320.0,25.9,24.2,24.5,20000.0,855.9,0,0
205516,2026-08-11T18:02:03.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.3,8.5,0.0,1.0,2.0,231.6,231.2,231.6,16.9,15.3,15.9,850.4,10.1,49.96,0.0,7.5,44.5,851.7,1.6,1.7,44.5,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
205547,2026-08-11T18:02:19.629699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.7,2.8,0.0,1.7,1.0,237.1,236.8,236.5,13.5,13.2,13.0,860.2,5.0,49.93,0.0,5.5,70.0,860.9,7.8,6.3,70.0,100.0,3321.0,3320.0,25.9,24.2,24.5,20000.0,855.9,0,0
205609,2026-08-11T18:02:50.618716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.2,5.9,0.0,1.7,1.0,240.8,241.1,240.5,11.6,11.1,10.7,861.1,1.9,49.95,0.0,1.9,70.0,860.9,7.8,6.2,70.0,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
205640,2026-08-11T18:03:05.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.2,6.3,0.0,1.0,2.0,233.5,232.9,233.2,15.9,14.1,14.9,850.5,8.2,49.92,0.0,6.0,44.2,851.7,1.9,1.6,44.2,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
205671,2026-08-11T18:03:21.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,7.9,0.0,1.7,1.0,237.9,237.8,237.3,10.5,9.9,9.2,861.2,1.4,49.97,0.0,1.8,70.0,860.6,9.3,10.6,70.0,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0
205702,2026-08-11T18:03:36.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.5,5.1,0.0,1.0,1.0,230.4,230.7,230.6,22.1,21.9,23.0,849.2,6.7,49.89,0.0,15.2,44.2,851.7,1.6,1.7,44.2,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0
205764,2026-08-11T18:04:07.628784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,3.2,0.0,1.0,1.0,239.6,239.3,239.4,12.0,10.2,10.7,851.2,5.2,49.96,0.0,1.7,44.2,851.7,2.0,1.8,44.2,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0
205795,2026-08-11T18:04:23.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.6,1.2,2.3,0.0,1.7,1.0,226.9,226.2,225.8,16.7,15.1,15.6,859.4,6.2,49.89,0.0,11.9,69.6,860.6,8.5,7.7,69.6,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
205826,2026-08-11T18:04:38.629246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.2,0.5,0.0,1.0,1.0,238.9,238.4,238.6,13.7,11.6,12.5,850.8,7.2,49.93,0.0,3.6,44.2,851.0,6.7,6.9,44.2,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
205857,2026-08-11T18:04:54.618815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.7,1.7,0.0,1.7,1.0,237.4,237.4,236.9,12.5,12.1,11.8,860.9,3.0,49.93,0.0,3.5,69.6,861.6,1.3,0.7,69.6,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
205919,2026-08-11T18:05:25.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.1,6.6,0.0,1.7,1.0,226.0,225.8,225.3,16.2,15.0,15.0,860.5,8.0,49.88,0.0,5.4,69.6,861.6,1.4,0.8,69.6,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
205950,2026-08-11T18:05:40.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.6,0.0,1.0,1.0,240.3,240.3,240.4,12.0,10.1,10.7,851.1,5.0,49.96,0.0,1.8,44.2,851.0,8.6,7.0,44.2,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
205981,2026-08-11T18:05:56.619163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,1.0,0.0,1.7,1.0,240.3,240.4,239.8,10.4,9.9,9.0,861.1,-0.1,49.95,0.0,1.8,69.6,861.6,0.9,0.7,69.6,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0
206012,2026-08-11T18:06:11.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,0.7,0.0,1.0,1.0,237.8,237.8,237.9,12.0,10.2,10.8,850.5,14.4,49.91,0.0,7.0,44.2,851.0,15.1,13.3,44.2,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0
206074,2026-08-11T18:06:42.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,7.1,0.0,1.0,1.0,240.2,239.9,240.0,12.1,10.2,10.8,851.2,4.4,49.96,0.0,1.8,44.2,850.4,11.5,12.0,44.2,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0
206105,2026-08-11T18:06:58.630689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,0.6,0.0,1.7,1.0,238.9,238.9,238.3,10.5,9.9,9.1,861.2,0.4,49.97,0.0,1.8,69.6,861.6,1.0,0.7,69.6,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
206136,2026-08-11T18:07:13.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,2.6,2.8,0.0,1.0,1.0,229.4,229.3,229.4,19.7,18.8,20.0,849.1,4.4,49.9,0.0,18.1,44.2,851.7,1.6,1.6,44.2,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0
206167,2026-08-11T18:07:29.628739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,9.2,0.0,1.7,1.0,241.5,241.6,241.0,10.3,9.9,9.1,861.1,0.2,49.96,0.0,1.8,69.6,860.6,9.4,9.9,69.6,100.0,3318.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0
206229,2026-08-11T18:08:00.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.4,4.2,0.0,1.8,2.0,234.3,234.3,233.7,12.4,11.7,11.4,860.5,2.9,49.97,0.0,4.7,69.6,860.9,7.1,5.4,69.6,100.0,3319.0,3317.0,25.8,24.0,24.4,20000.0,855.9,0,0
206260,2026-08-11T18:08:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.5,0.9,7.0,0.0,1.0,2.0,229.8,229.0,229.9,19.0,16.5,17.1,850.5,14.7,49.89,0.0,5.2,44.2,851.4,7.7,7.0,44.2,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
206291,2026-08-11T18:08:31.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,9.8,0.0,1.7,2.0,239.7,239.7,239.1,10.4,9.9,9.1,860.8,0.1,49.95,0.0,6.1,69.6,859.9,9.9,8.9,69.6,100.0,3311.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
206322,2026-08-11T18:08:46.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.1,9.6,0.0,1.0,1.0,230.4,230.2,230.2,24.3,23.8,24.5,849.9,16.1,49.91,0.0,7.3,44.2,851.0,6.5,6.5,44.2,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
206384,2026-08-11T18:09:17.619113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,6.3,0.0,1.0,2.0,238.9,238.5,238.7,12.1,10.2,10.8,851.2,4.7,49.96,0.0,1.7,44.2,851.0,11.0,10.6,44.2,100.0,3278.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0
206446,2026-08-11T18:09:48.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,2.0,0.0,1.0,1.0,241.4,241.1,241.2,12.0,10.1,10.7,851.1,5.0,49.96,0.0,1.7,44.2,851.4,7.0,6.7,44.2,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0
206477,2026-08-11T18:10:04.618941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.0,3.7,0.0,1.7,2.0,234.7,234.2,234.0,13.5,13.2,13.0,860.6,5.3,49.93,0.0,5.3,69.6,861.6,1.6,0.7,69.6,100.0,3322.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
206539,2026-08-11T18:10:35.618836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,1.0,3.7,0.0,1.7,1.0,227.8,227.3,226.8,16.0,14.7,14.8,860.3,4.7,49.89,0.0,5.1,69.6,861.3,1.0,0.6,69.6,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
206570,2026-08-11T18:10:50.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,5.8,0.0,1.0,1.0,235.6,234.9,235.2,13.7,11.8,12.6,850.7,7.4,49.93,0.0,5.7,44.2,851.7,1.6,1.7,44.2,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
206601,2026-08-11T18:11:06.630121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,9.5,0.0,1.7,1.0,239.4,239.4,238.8,10.4,9.9,9.2,861.1,-0.6,49.97,0.0,1.7,69.6,860.6,8.9,7.7,69.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
206632,2026-08-11T18:11:21.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.6,0.1,0.0,1.0,2.0,229.5,229.0,229.7,18.9,16.9,17.2,849.8,4.7,49.88,0.0,10.8,44.2,851.4,4.6,4.4,44.2,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
206694,2026-08-11T18:11:52.629057+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.8,5.8,0.0,1.0,1.0,236.9,236.3,236.5,13.9,12.0,12.8,850.9,7.2,49.95,0.0,1.7,44.2,851.7,1.4,1.6,44.2,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
206725,2026-08-11T18:12:08.618980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,15.0,0.0,1.7,1.0,238.0,238.0,237.4,10.5,9.9,9.1,861.1,1.2,49.97,0.0,1.8,69.6,860.9,16.2,10.2,69.6,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
206756,2026-08-11T18:12:23.619635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.8,14.3,0.0,1.0,1.0,230.2,229.9,230.0,24.0,23.3,24.1,849.9,16.2,49.91,0.0,7.0,44.2,851.7,1.9,1.7,44.2,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
206787,2026-08-11T18:12:39.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,7.6,0.0,1.7,3.0,239.6,239.4,238.9,10.4,9.9,9.1,861.1,-0.1,49.97,0.0,1.8,69.6,860.6,7.5,6.5,69.6,100.0,3310.0,3307.0,25.7,24.0,24.4,20000.0,855.9,0,0
206849,2026-08-11T18:13:10.629498+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,2.2,7.5,0.0,1.7,1.0,227.3,227.0,226.8,21.3,21.4,22.3,859.4,8.6,49.9,0.0,20.9,69.6,861.6,1.1,0.8,69.6,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
206880,2026-08-11T18:13:25.628769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.1,1.9,0.0,1.0,1.0,240.5,240.7,240.8,13.4,11.3,12.1,851.1,6.9,49.96,0.0,1.8,44.2,851.0,8.8,8.9,44.2,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
206911,2026-08-11T18:13:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.2,0.9,0.0,1.7,1.0,235.2,234.9,234.5,13.5,13.1,12.8,860.7,4.2,49.92,0.0,3.9,69.6,860.9,5.1,4.0,69.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
207004,2026-08-11T18:14:27.618863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.0,7.8,0.0,0.9,2.0,231.5,230.8,231.2,16.8,15.0,15.7,850.4,9.0,49.92,0.0,9.7,44.2,850.4,16.8,12.4,44.2,100.0,3274.0,3272.0,25.1,24.2,24.4,20000.0,856.4,0,0
207035,2026-08-11T18:14:43.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,1.4,5.8,0.0,1.7,1.0,233.9,233.5,233.2,15.1,15.0,15.4,860.2,6.4,49.91,0.0,8.8,69.6,861.6,0.6,0.7,69.6,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
207066,2026-08-11T18:14:58.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,8.8,0.0,0.9,1.0,232.5,231.9,232.3,17.8,16.1,16.6,850.5,10.6,49.93,0.0,7.5,43.8,851.7,1.8,1.7,43.8,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0
207097,2026-08-11T18:15:14.629855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,12.1,0.0,1.7,1.0,238.8,238.9,238.3,10.4,9.9,9.1,861.1,0.3,49.97,0.0,1.8,69.6,860.6,12.4,9.0,69.6,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
207159,2026-08-11T18:15:45.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,3.0,0.0,1.7,1.0,241.4,241.6,240.9,10.3,9.9,9.1,861.1,0.2,49.97,0.0,1.7,69.6,861.3,3.2,2.7,69.6,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
207190,2026-08-11T18:16:00.619167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.7,0.0,0.9,1.0,240.0,240.2,240.2,12.1,10.1,10.7,851.1,4.6,49.96,0.0,1.8,43.8,851.7,1.9,1.8,43.8,100.0,3280.0,3279.0,25.1,24.2,24.4,20000.0,856.4,0,0
207221,2026-08-11T18:16:16.630433+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.0,5.7,0.0,1.7,1.0,233.6,233.0,233.0,14.6,14.3,14.0,860.6,6.2,49.97,0.0,6.1,69.6,860.6,11.9,9.0,69.6,100.0,3311.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
207252,2026-08-11T18:16:31.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.3,9.0,0.0,0.9,1.0,234.0,233.9,234.2,17.1,15.3,16.0,850.4,10.5,49.91,0.0,6.4,43.8,851.7,1.5,1.7,43.8,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0
207314,2026-08-11T18:17:02.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,5.5,0.0,0.9,1.0,238.7,238.6,238.7,12.0,10.1,10.7,851.1,4.5,49.96,0.0,1.7,43.8,850.7,10.0,9.9,43.8,100.0,3273.0,3272.0,25.1,24.2,24.4,20000.0,856.4,0,0
207345,2026-08-11T18:17:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.6,2.3,4.9,0.0,1.7,1.0,227.7,227.0,227.2,29.5,31.4,32.1,858.6,11.1,49.89,0.0,17.2,69.6,860.9,6.2,7.1,69.6,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
207376,2026-08-11T18:17:33.628847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.7,3.3,0.0,0.9,1.0,237.3,236.6,236.9,15.0,13.1,14.1,850.7,8.1,49.92,0.0,5.1,43.8,851.4,4.8,4.5,43.8,100.0,3279.0,3278.0,25.1,24.2,24.4,20000.0,856.4,0,0
207407,2026-08-11T18:17:49.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,1.3,0.0,1.7,1.0,240.2,240.2,239.7,10.4,9.9,9.1,861.1,-0.3,49.96,0.0,1.8,69.2,861.6,1.0,0.8,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
207500,2026-08-11T18:18:35.619209+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.4,12.3,0.0,0.9,1.0,240.8,240.6,241.0,12.1,10.5,10.7,851.1,5.3,49.96,0.0,1.9,43.8,850.7,17.6,10.8,43.8,100.0,3273.0,3272.0,25.1,24.2,24.4,20000.0,856.4,0,0
207531,2026-08-11T18:18:51.628890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,0.3,0.0,1.7,1.0,238.9,238.7,238.4,10.4,10.1,9.2,861.1,0.6,49.97,0.0,1.8,69.2,861.6,0.9,0.8,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
207562,2026-08-11T18:19:06.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,2.1,3.1,0.0,0.9,1.0,230.4,229.7,230.3,18.7,18.1,17.4,849.6,4.9,49.93,0.0,9.1,43.8,851.7,1.8,1.7,43.8,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0
207624,2026-08-11T18:19:37.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,2.0,10.3,0.0,0.9,1.0,226.7,226.1,227.0,21.1,21.3,20.4,849.7,12.9,49.88,0.0,3.3,43.8,851.7,2.6,2.2,43.8,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0
207655,2026-08-11T18:19:53.628928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.1,5.9,0.0,1.7,1.0,240.9,239.9,240.1,11.6,12.0,10.7,860.8,1.6,49.94,0.0,3.6,69.2,860.9,7.5,6.8,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
207686,2026-08-11T18:20:08.628835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,1.0,5.9,0.0,1.0,1.0,237.0,235.5,236.9,14.1,14.8,13.2,850.7,8.6,49.92,0.0,4.5,43.8,851.7,2.7,2.2,43.8,100.0,3280.0,3279.0,25.2,24.2,24.5,20000.0,856.4,0,0
207717,2026-08-11T18:20:24.629227+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.7,11.6,0.0,1.7,1.0,238.3,237.5,237.8,10.6,10.9,9.1,861.0,0.9,49.97,0.0,2.3,69.2,860.3,12.5,13.6,69.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
207779,2026-08-11T18:20:55.619169+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,1.0,6.1,0.0,1.7,1.0,240.3,239.5,239.7,10.5,10.9,9.1,860.3,7.9,49.92,0.0,7.2,69.2,861.3,1.8,1.6,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
207810,2026-08-11T18:21:10.619216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.0,1.6,0.0,1.0,2.0,239.2,238.2,239.2,12.0,12.9,11.0,851.0,5.8,49.96,0.0,2.3,43.8,851.0,7.4,8.2,43.8,100.0,3280.0,3278.0,25.2,24.2,24.5,20000.0,856.4,0,0
207841,2026-08-11T18:21:26.629547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,1.2,1.7,0.0,1.7,1.0,227.0,226.2,226.8,22.5,24.8,23.1,859.4,10.9,49.91,0.0,9.1,69.2,860.6,9.2,8.5,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
207872,2026-08-11T18:21:41.618796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.1,0.3,0.0,0.9,1.0,240.5,239.4,240.4,13.1,13.7,12.2,850.9,8.1,49.93,0.0,3.5,43.8,851.0,8.4,8.0,43.8,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
207934,2026-08-11T18:22:12.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,1.0,13.3,0.0,1.0,2.0,237.8,237.0,237.9,12.0,11.8,10.9,851.0,3.8,49.96,0.0,2.2,43.8,850.0,17.1,15.7,43.8,100.0,3275.0,3273.0,25.2,24.2,24.5,20000.0,856.4,0,0
207965,2026-08-11T18:22:28.618574+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.5,3.5,1.1,21.2,0.0,1.7,1.0,231.8,231.3,231.5,34.5,36.5,33.0,860.2,23.3,49.9,0.0,19.3,69.2,861.3,2.1,1.4,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
208027,2026-08-11T18:22:59.630345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.1,5.8,0.0,1.7,1.0,239.4,238.6,238.5,10.6,10.6,9.1,861.0,0.8,49.97,0.0,2.2,69.2,860.9,6.6,5.8,69.2,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
208089,2026-08-11T18:23:30.618955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,0.2,6.3,0.0,1.7,2.0,237.1,235.8,235.9,13.8,14.3,13.5,860.5,5.8,49.94,0.0,4.0,69.2,860.3,12.1,11.6,69.2,100.0,3320.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
208120,2026-08-11T18:23:45.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,0.8,0.1,0.0,0.9,1.0,238.0,237.0,237.7,13.9,13.6,13.0,850.2,7.9,49.92,0.0,4.2,43.8,851.0,8.0,7.2,43.8,100.0,3279.0,3278.0,25.1,24.2,24.4,20000.0,856.4,0,0
208151,2026-08-11T18:24:01.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.1,3.3,0.0,1.7,1.0,238.2,237.5,237.6,10.5,10.6,9.2,861.0,0.5,49.97,0.0,2.2,69.2,860.9,3.8,3.3,69.2,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
208182,2026-08-11T18:24:16.618578+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.7,2.7,2.3,21.7,0.0,1.1,1.0,228.2,227.5,228.2,30.6,32.9,30.2,849.4,23.7,49.89,0.0,15.5,43.8,851.7,2.0,2.2,43.8,100.0,3280.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0
208244,2026-08-11T18:24:47.628845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,1.2,19.5,0.0,1.0,1.0,230.3,229.4,230.1,25.9,28.7,25.5,850.2,21.1,49.9,0.0,10.9,43.8,851.4,1.6,2.2,43.8,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
208275,2026-08-11T18:25:03.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,0.6,4.1,0.0,1.7,1.0,234.2,232.9,233.2,13.2,13.5,12.7,860.7,5.4,49.97,0.0,6.3,69.2,861.3,1.3,1.2,69.2,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
208306,2026-08-11T18:25:18.618984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.7,2.3,0.0,1.1,1.0,239.7,238.9,239.7,12.0,11.5,10.9,851.0,5.0,49.96,0.0,2.2,43.8,851.7,2.7,2.1,43.8,100.0,3280.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0
208337,2026-08-11T18:25:34.629200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.8,0.9,0.6,0.0,1.7,1.0,227.0,226.4,226.0,17.0,15.2,15.7,860.0,7.2,49.89,0.0,23.7,69.2,860.9,6.6,6.2,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
208399,2026-08-11T18:26:05.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.8,0.6,1.5,0.0,1.7,1.0,236.8,235.3,235.7,12.8,12.9,12.1,860.7,3.1,49.96,0.0,2.2,69.2,861.3,1.6,1.4,69.2,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
208430,2026-08-11T18:26:20.619428+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.0,10.5,0.0,1.0,1.0,238.4,237.6,238.4,12.0,11.5,10.8,851.0,5.5,49.96,0.0,2.1,43.8,850.0,16.0,16.3,43.8,100.0,3274.0,3273.0,25.1,24.1,24.4,20000.0,856.4,0,0
208461,2026-08-11T18:26:36.629880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.9,1.9,6.6,0.0,1.7,1.0,232.4,231.3,231.8,23.7,26.6,25.0,859.4,10.0,49.91,0.0,4.3,69.2,861.3,3.4,2.8,69.2,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
208492,2026-08-11T18:26:51.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.8,2.8,0.0,1.0,1.0,240.7,239.9,240.7,12.0,11.6,10.9,850.9,5.3,49.96,0.0,2.2,43.4,851.7,2.5,2.4,43.4,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
208554,2026-08-11T18:27:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.0,4.7,0.0,1.0,1.0,229.7,228.9,229.5,18.9,18.0,18.0,850.7,13.7,49.93,0.0,8.2,43.4,850.7,9.0,7.9,43.4,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
208585,2026-08-11T18:27:38.619725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.7,8.2,0.0,1.7,1.0,234.5,234.1,234.0,20.1,21.0,20.2,860.2,13.2,49.93,0.0,6.9,69.2,860.9,5.0,3.3,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
208616,2026-08-11T18:27:53.628830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.2,7.3,0.0,1.0,1.0,232.7,232.0,232.4,16.0,14.1,15.0,850.5,8.4,49.92,0.0,6.9,43.4,851.7,1.1,1.6,43.4,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
