id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
208647,2026-08-11T18:28:09.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,8.4,0.0,1.7,1.0,238.5,238.6,238.0,10.4,9.9,9.2,861.0,0.8,49.97,0.0,1.7,69.2,860.6,9.2,9.0,69.2,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
208709,2026-08-11T18:28:40.628849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,2.6,0.0,1.7,1.0,240.7,240.8,240.2,10.3,9.9,9.1,861.0,-0.3,49.97,0.0,1.7,69.2,861.3,2.3,1.8,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
208740,2026-08-11T18:28:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.7,2.9,0.0,1.1,1.0,239.9,239.5,239.6,12.0,10.0,10.7,851.0,4.8,49.96,0.0,1.7,43.4,851.7,1.9,1.6,43.4,100.0,3278.0,3277.0,25.1,24.0,24.4,20000.0,856.4,0,0
208771,2026-08-11T18:29:11.619743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.2,0.1,0.0,1.7,2.0,228.7,228.4,228.1,15.0,14.6,14.6,860.8,6.7,49.94,0.0,7.1,69.2,860.6,6.6,7.1,69.2,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0
208802,2026-08-11T18:29:26.628861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,1.2,0.8,0.0,1.1,2.0,234.3,234.3,234.5,17.1,15.7,16.6,849.8,6.6,49.92,0.0,6.2,43.4,851.0,7.4,6.1,43.4,100.0,3281.0,3279.0,25.1,24.0,24.3,20000.0,856.4,0,0
208864,2026-08-11T18:29:57.629017+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,6.1,0.0,1.1,2.0,238.5,238.4,238.5,12.1,10.2,10.7,851.0,2.7,49.96,0.0,1.8,43.4,851.0,8.8,7.7,43.4,100.0,3280.0,3278.0,25.1,24.0,24.3,20000.0,856.4,0,0
208895,2026-08-11T18:30:13.629748+00:00,external_ems_1,bess_1,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.9,2.7,1.1,22.5,0.0,1.7,1.0,229.6,230.1,229.2,27.4,27.1,24.7,860.5,23.2,49.89,0.0,4.3,69.2,861.6,0.7,0.7,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
208926,2026-08-11T18:30:28.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,1.0,9.2,0.0,1.1,2.0,238.1,238.1,238.1,12.0,10.1,10.7,851.0,4.0,49.96,0.0,1.7,43.4,850.0,13.2,14.7,43.4,100.0,3274.0,3272.0,25.1,24.0,24.3,20000.0,856.4,0,0
208957,2026-08-11T18:30:44.618640+00:00,external_ems_1,bess_1,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.4,1.5,0.8,21.3,0.0,1.7,1.0,231.9,231.9,231.5,34.7,34.9,33.4,860.5,22.7,49.9,0.0,16.0,69.2,861.3,1.4,0.7,69.2,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
209019,2026-08-11T18:31:15.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,1.1,0.0,1.7,0.0,239.3,239.1,238.4,10.4,9.9,9.1,861.0,-0.2,49.97,0.0,1.8,69.2,861.3,0.9,0.7,69.2,100.0,3320.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
209081,2026-08-11T18:31:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.3,5.1,0.0,1.7,1.0,240.9,241.2,240.6,11.2,10.8,10.4,860.6,0.9,49.95,0.0,3.1,68.8,860.9,6.0,5.0,68.8,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
209112,2026-08-11T18:32:01.618684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.5,8.9,0.0,1.1,1.0,231.6,231.4,231.9,17.5,15.7,16.3,850.2,11.1,49.92,0.0,6.7,43.4,851.7,2.2,1.7,43.4,100.0,3280.0,3279.0,25.0,23.9,24.3,20000.0,856.4,0,0
209174,2026-08-11T18:32:32.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.0,19.6,0.0,1.1,1.0,228.4,228.0,228.3,27.0,26.0,24.5,850.7,21.8,49.88,0.0,17.3,43.4,851.7,2.2,1.7,43.4,100.0,3280.0,3279.0,25.0,23.9,24.3,20000.0,856.4,0,0
209205,2026-08-11T18:32:48.629669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,1.1,0.0,1.7,1.0,239.9,240.0,239.4,10.4,9.9,9.1,861.0,0.0,49.97,0.0,1.8,68.8,861.6,1.1,0.7,68.8,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
209236,2026-08-11T18:33:03.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,4.1,0.0,1.1,2.0,239.7,239.6,239.8,12.0,10.1,10.7,851.0,4.4,49.96,0.0,1.7,43.4,851.0,8.5,7.8,43.4,100.0,3278.0,3276.0,25.0,23.9,24.3,20000.0,856.4,0,0
209267,2026-08-11T18:33:19.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,0.4,2.8,0.0,1.7,1.0,227.7,227.6,227.4,19.6,19.6,19.5,860.2,10.4,49.91,0.0,10.1,68.8,860.6,7.6,6.4,68.8,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
209329,2026-08-11T18:33:50.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.0,7.9,0.0,1.7,0.0,232.2,231.8,231.4,15.9,15.8,15.8,860.3,9.2,49.94,0.0,5.8,68.8,861.3,1.3,0.7,68.8,100.0,3320.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
209360,2026-08-11T18:34:05.619109+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,0.1,0.0,1.1,1.0,238.1,238.0,238.1,12.1,10.1,10.7,851.0,4.1,49.96,0.0,1.7,43.4,851.4,4.0,4.2,43.4,100.0,3280.0,3279.0,25.0,23.9,24.3,20000.0,856.4,0,0
209391,2026-08-11T18:34:21.630291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.9,6.1,0.0,1.7,1.0,228.4,228.3,227.9,16.0,14.5,14.8,859.4,7.3,49.89,0.0,13.4,68.8,861.3,1.2,0.7,68.8,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
209422,2026-08-11T18:34:36.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,9.5,0.0,1.1,1.0,240.7,240.6,240.7,12.0,10.1,10.7,850.9,4.9,49.96,0.0,1.7,43.4,850.4,14.4,12.9,43.4,100.0,3273.0,3272.0,25.0,23.9,24.2,20000.0,856.4,0,0
209484,2026-08-11T18:35:07.618770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.9,9.7,0.0,1.1,1.0,230.2,229.5,230.0,18.5,17.0,17.4,849.8,11.6,49.91,0.0,9.1,43.4,851.7,1.9,1.7,43.4,100.0,3279.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0
209515,2026-08-11T18:35:23.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.0,10.0,0.0,1.7,1.0,237.8,237.5,237.1,13.2,12.9,12.8,860.6,4.8,49.95,0.0,3.9,68.8,860.6,14.8,11.6,68.8,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
209546,2026-08-11T18:35:38.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.4,3.2,0.0,1.1,1.0,229.7,229.1,229.7,18.1,16.4,16.7,849.6,3.8,49.88,0.0,4.8,43.4,851.0,7.0,6.2,43.4,100.0,3276.0,3275.0,25.0,23.9,24.2,20000.0,856.4,0,0
209639,2026-08-11T18:36:25.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,8.1,0.0,1.7,1.0,238.0,237.8,237.1,10.4,9.9,9.2,861.0,0.0,49.97,0.0,4.8,68.8,860.6,8.1,8.5,68.8,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
209670,2026-08-11T18:36:40.629742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.7,8.7,0.0,1.1,1.0,229.6,230.0,229.7,25.7,25.0,25.7,848.7,10.4,49.89,0.0,6.2,43.4,851.4,1.7,1.6,43.4,100.0,3280.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0
209701,2026-08-11T18:36:56.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.3,4.1,0.0,1.6,1.0,235.4,235.0,234.6,14.2,13.9,13.7,861.0,5.2,49.97,0.0,6.3,68.8,861.3,1.1,0.6,68.8,100.0,3321.0,3320.0,25.7,24.1,24.4,20000.0,855.9,0,0
209732,2026-08-11T18:37:11.629259+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,3.0,0.0,1.1,1.0,239.1,239.0,239.2,12.1,10.2,10.7,850.9,4.7,49.96,0.0,1.8,43.4,851.7,1.7,9.7,43.4,100.0,3280.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0
209794,2026-08-11T18:37:42.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,3.7,0.0,1.0,1.0,241.0,241.2,241.3,13.0,11.0,11.7,850.8,6.4,49.94,0.0,3.3,43.4,851.4,2.7,2.2,43.4,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0
209825,2026-08-11T18:37:58.629532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.5,0.2,0.0,1.7,1.0,238.7,238.8,238.2,11.9,11.4,10.9,860.8,1.3,49.97,0.0,1.8,68.8,861.3,1.1,0.8,68.8,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
209856,2026-08-11T18:38:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,7.5,0.0,1.0,1.0,238.1,238.0,238.1,12.0,10.1,10.7,851.0,3.9,49.96,0.0,1.7,43.4,850.4,11.4,11.3,43.4,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
209887,2026-08-11T18:38:29.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.5,2.1,13.5,0.0,1.7,1.0,233.4,233.4,233.3,25.9,26.4,26.3,859.2,14.8,49.9,0.0,5.2,68.8,861.3,1.3,0.8,68.8,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
209949,2026-08-11T18:39:00.629564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,5.0,0.0,1.7,1.0,239.2,238.9,238.4,10.4,9.9,9.2,861.0,1.1,49.97,0.0,1.8,68.8,860.9,6.1,5.5,68.8,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
209980,2026-08-11T18:39:15.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.5,11.4,0.0,1.0,1.0,227.0,227.0,227.1,21.7,20.9,21.1,849.9,13.0,49.9,0.0,11.2,42.9,851.4,1.6,1.8,42.9,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0
210011,2026-08-11T18:39:31.619027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.6,9.6,0.0,1.7,1.0,241.8,241.9,241.2,10.3,9.9,9.1,860.9,-0.1,49.96,0.0,1.7,68.8,860.3,9.5,9.5,68.8,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
210042,2026-08-11T18:39:46.629877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.3,7.2,0.0,1.0,1.0,232.8,232.3,232.6,17.2,15.5,16.1,850.1,10.2,49.92,0.0,6.1,42.9,851.4,3.0,2.6,42.9,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
210135,2026-08-11T18:40:33.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.1,1.4,0.0,1.7,2.0,230.4,229.8,229.7,17.3,17.4,17.3,861.0,8.9,49.95,0.0,8.6,68.8,859.9,7.5,9.3,68.8,100.0,3320.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
210166,2026-08-11T18:40:48.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.7,11.8,0.0,1.0,1.0,227.6,227.5,227.8,17.7,15.3,16.0,850.3,15.3,49.91,0.0,6.4,42.9,851.0,3.5,4.5,42.9,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
210197,2026-08-11T18:41:04.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.8,3.8,0.0,1.7,1.0,233.3,232.6,232.5,14.7,14.6,14.6,860.5,5.1,49.94,0.0,7.2,68.8,861.3,1.3,0.6,68.8,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
210259,2026-08-11T18:41:35.628681+00:00,external_ems_1,bess_1,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.2,1.0,1.4,20.2,0.0,1.7,1.0,229.5,229.4,229.3,39.0,40.0,39.9,859.5,23.7,49.89,0.0,14.0,68.8,860.9,3.5,2.6,68.8,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
210290,2026-08-11T18:41:50.619608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,1.6,0.0,1.0,1.0,240.6,240.8,240.8,12.9,10.8,11.5,850.7,5.8,49.96,0.0,1.8,42.9,851.4,4.2,3.7,42.9,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
210321,2026-08-11T18:42:06.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.0,0.0,1.7,1.0,239.9,240.0,239.4,10.4,9.9,9.2,861.0,0.8,49.97,0.0,1.7,68.8,861.3,0.8,0.6,68.8,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
210352,2026-08-11T18:42:21.629459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,8.4,0.0,1.0,1.0,237.8,237.8,237.9,12.1,10.2,10.7,850.9,2.3,49.96,0.0,6.4,42.9,850.7,10.7,7.7,42.9,100.0,3274.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0
210414,2026-08-11T18:42:52.628700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.3,7.7,0.0,1.0,1.0,236.9,236.7,236.9,14.4,12.4,13.1,850.4,9.7,49.96,0.0,6.0,42.9,851.7,2.0,1.7,42.9,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
210445,2026-08-11T18:43:08.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,11.0,0.0,1.7,2.0,238.6,238.6,238.0,10.5,9.9,9.2,861.0,-0.8,49.97,0.0,1.7,68.8,859.9,10.2,14.8,68.8,100.0,3316.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0
210476,2026-08-11T18:43:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.7,17.2,0.0,1.0,1.0,226.8,226.5,226.6,29.4,29.0,29.3,848.7,18.8,49.88,0.0,2.6,42.9,851.4,1.6,1.6,42.9,100.0,3272.0,3271.0,24.9,23.9,24.1,20000.0,856.4,0,0
210507,2026-08-11T18:43:39.629483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.5,0.0,1.7,1.0,240.8,240.9,240.3,10.3,9.9,9.1,861.0,0.0,49.97,0.0,1.7,68.8,860.9,4.5,4.3,68.8,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
210569,2026-08-11T18:44:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.8,0.7,0.0,1.7,2.0,237.7,237.7,237.2,10.9,10.5,9.7,860.5,1.6,49.95,0.0,7.4,68.8,861.3,0.9,0.7,68.8,100.0,3320.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
210600,2026-08-11T18:44:25.628728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.2,7.0,0.0,1.0,1.0,233.1,232.3,232.8,16.7,14.9,15.6,850.2,8.8,49.89,0.0,8.2,42.9,851.4,1.8,1.7,42.9,100.0,3279.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0
210662,2026-08-11T18:44:56.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.1,0.0,1.0,1.0,238.6,238.5,238.6,12.0,10.1,10.7,850.9,4.0,49.96,0.0,1.8,42.9,851.4,1.9,1.8,42.9,100.0,3280.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0
210724,2026-08-11T18:45:27.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,9.2,0.0,1.0,1.0,238.2,238.2,238.3,12.0,10.1,10.7,850.9,4.0,49.96,0.0,1.8,42.9,850.7,13.2,11.0,42.9,100.0,3275.0,3274.0,24.9,23.9,24.1,20000.0,856.4,0,0
210755,2026-08-11T18:45:43.618552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.7,4.3,0.0,1.7,1.0,228.4,228.0,227.8,16.2,14.7,15.0,859.6,5.4,49.9,0.0,8.3,68.8,861.3,1.1,0.7,68.8,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
210786,2026-08-11T18:45:58.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.7,0.0,0.9,2.0,240.2,240.2,240.3,12.0,10.1,10.7,850.9,4.4,49.96,0.0,1.7,42.9,851.0,8.1,7.2,42.9,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
210817,2026-08-11T18:46:14.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,4.5,0.0,1.7,1.0,239.2,239.3,238.7,10.4,9.9,9.1,861.0,1.4,49.97,0.0,1.7,68.4,860.9,5.9,4.7,68.4,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
210879,2026-08-11T18:46:45.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.4,0.6,0.0,1.7,2.0,237.9,237.3,236.9,13.3,13.0,12.9,860.5,5.0,49.95,0.0,3.4,68.4,860.9,5.6,4.9,68.4,100.0,3320.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
210910,2026-08-11T18:47:00.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.5,9.7,0.0,0.9,1.0,232.1,231.7,232.1,17.9,16.3,16.7,850.2,11.4,49.93,0.0,7.5,42.9,851.7,1.7,1.8,42.9,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
210941,2026-08-11T18:47:16.629401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.4,8.6,0.0,1.7,1.0,238.2,238.1,237.6,10.5,9.9,9.1,861.0,1.4,49.97,0.0,1.7,68.4,859.6,10.0,15.8,68.4,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
210972,2026-08-11T18:47:31.629449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.6,3.8,0.0,0.9,1.0,231.2,230.5,231.2,19.1,17.0,17.2,849.8,6.0,49.88,0.0,8.3,42.9,851.4,2.2,1.7,42.9,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
211034,2026-08-11T18:48:02.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.1,0.0,0.9,1.0,239.9,239.9,240.0,12.0,10.1,10.7,850.9,4.1,49.96,0.0,1.7,42.9,851.0,6.2,6.2,42.9,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
211065,2026-08-11T18:48:18.628723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.6,4.8,0.0,1.7,2.0,238.2,237.9,237.4,10.5,9.9,9.1,860.0,8.7,49.91,0.0,5.2,68.4,860.6,13.5,9.4,68.4,100.0,3318.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
211096,2026-08-11T18:48:33.628753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,7.1,0.0,0.9,2.0,235.2,235.0,235.2,16.5,14.6,15.4,850.2,9.1,49.91,0.0,5.9,42.9,851.4,2.0,1.7,42.9,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
211127,2026-08-11T18:48:49.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.1,5.9,0.0,1.6,1.0,233.1,232.5,232.2,15.6,15.6,15.5,860.2,6.9,49.93,0.0,6.2,68.4,861.3,1.0,0.8,68.4,100.0,3321.0,3320.0,25.8,24.2,24.5,20000.0,855.9,0,0
211189,2026-08-11T18:49:20.619474+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.8,2.7,0.0,1.6,0.0,228.5,228.2,227.8,16.1,14.6,15.0,859.5,4.0,49.89,0.0,4.1,68.4,861.3,1.3,0.7,68.4,100.0,3320.0,3320.0,25.8,24.2,24.5,20000.0,855.9,0,0
211220,2026-08-11T18:49:35.619276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.1,10.9,0.0,0.9,2.0,241.2,240.9,241.0,12.0,10.1,10.7,850.8,4.6,49.96,0.0,1.7,42.9,849.7,15.5,17.3,42.9,100.0,3271.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0
211251,2026-08-11T18:49:51.629563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.8,0.0,1.6,0.0,239.2,239.2,238.6,10.4,9.9,9.2,861.0,0.1,49.97,0.0,1.8,68.4,861.3,0.9,0.6,68.4,100.0,3320.0,3320.0,25.8,24.2,24.5,20000.0,855.9,0,0
211282,2026-08-11T18:50:06.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,5.0,0.0,0.9,1.0,230.9,230.2,230.6,17.1,15.3,16.1,850.2,6.9,49.95,0.0,7.6,42.9,851.4,1.9,1.7,42.9,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
211344,2026-08-11T18:50:37.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.4,0.8,0.0,0.9,2.0,232.5,231.8,232.2,15.1,13.1,14.0,850.3,9.6,49.93,0.0,7.4,42.9,850.7,8.8,8.1,42.9,100.0,3276.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
211375,2026-08-11T18:50:53.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,6.4,0.0,1.6,2.0,239.1,238.9,238.3,10.4,9.9,9.2,861.0,0.6,49.97,0.0,1.7,68.4,860.9,7.0,6.0,68.4,100.0,3320.0,3318.0,25.8,24.2,24.5,20000.0,855.9,0,0
211406,2026-08-11T18:51:08.628975+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.3,6.9,0.0,0.9,2.0,234.0,233.4,233.7,16.1,14.2,15.0,850.1,8.0,49.92,0.0,6.3,42.9,851.4,1.1,1.7,42.9,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
211437,2026-08-11T18:51:24.629534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,12.2,0.0,1.6,2.0,238.5,238.5,237.9,10.4,9.9,9.2,861.0,0.0,49.97,0.0,1.8,68.4,860.3,12.2,10.3,68.4,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
211499,2026-08-11T18:51:55.629742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.4,1.2,0.0,1.6,1.0,240.9,240.7,240.0,10.4,9.8,9.1,860.9,-0.2,49.97,0.0,1.8,68.4,861.3,1.0,0.9,68.4,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0
211530,2026-08-11T18:52:10.628687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.5,0.0,0.9,1.0,239.3,239.3,239.4,12.0,10.1,10.7,850.9,5.1,49.96,0.0,1.6,42.5,851.4,1.6,1.7,42.5,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
211561,2026-08-11T18:52:26.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.0,12.4,0.0,1.7,1.0,232.4,231.9,231.6,12.9,12.5,12.3,860.6,3.9,49.94,0.0,7.5,68.4,860.6,16.3,14.2,68.4,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0
211592,2026-08-11T18:52:41.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.5,5.4,0.0,0.9,1.0,239.9,240.1,240.2,13.5,11.5,12.3,850.2,7.1,49.93,0.0,3.6,42.5,851.7,1.7,1.6,42.5,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
211654,2026-08-11T18:53:12.628759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,3.9,0.0,0.9,1.0,239.1,239.0,239.1,12.0,10.2,10.7,850.9,2.0,49.96,0.0,1.7,42.5,851.0,5.9,5.9,42.5,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
211716,2026-08-11T18:53:43.619310+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,2.1,0.0,0.9,1.0,240.7,240.8,240.9,12.6,10.6,11.2,850.8,5.7,49.94,0.0,1.8,42.5,850.7,7.8,7.0,42.5,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0
211747,2026-08-11T18:53:59.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,0.6,0.0,1.7,1.0,240.4,240.3,239.9,10.4,10.1,9.1,860.9,0.4,49.97,0.0,1.9,68.4,861.3,1.0,0.9,68.4,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0
211809,2026-08-11T18:54:30.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,1.2,8.9,0.0,1.7,0.0,234.5,234.3,234.3,17.8,18.6,18.2,860.1,10.0,49.91,0.0,8.3,68.4,861.3,1.1,1.0,68.4,100.0,3320.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0
211840,2026-08-11T18:54:45.629717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.8,5.2,0.0,0.9,2.0,239.9,239.1,239.8,12.0,11.5,10.9,850.8,5.3,49.96,0.0,2.2,42.5,850.0,10.5,12.8,42.5,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
211871,2026-08-11T18:55:01.619293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.1,5.9,0.0,1.7,1.0,238.9,238.1,238.3,10.6,10.8,9.2,860.8,0.5,49.97,0.0,2.4,68.4,860.9,6.4,6.2,68.4,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
211902,2026-08-11T18:55:16.629195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,1.0,15.9,0.0,0.9,1.0,227.9,226.4,227.9,19.4,18.0,16.9,850.4,18.5,49.89,0.0,20.6,42.5,851.4,2.6,2.4,42.5,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
211964,2026-08-11T18:55:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.6,0.6,0.6,0.0,0.9,2.0,237.0,235.6,236.9,13.8,14.5,12.9,850.1,8.2,49.92,0.0,5.2,42.5,850.7,7.6,7.6,42.5,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
211995,2026-08-11T18:56:03.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,1.0,0.9,2.1,0.0,1.7,1.0,232.8,231.0,231.7,12.7,12.8,11.8,860.4,3.8,49.97,0.0,6.6,68.4,861.3,1.7,1.5,68.4,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
212026,2026-08-11T18:56:18.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,2.4,20.0,0.0,0.9,1.0,228.6,227.7,228.6,28.6,31.5,28.1,849.0,22.3,49.89,0.0,7.4,42.5,851.4,2.3,1.5,42.5,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
212057,2026-08-11T18:56:34.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.2,17.1,0.0,1.7,1.0,240.3,239.5,239.7,10.5,10.8,9.1,860.8,0.2,49.97,0.0,2.4,68.4,860.6,17.3,15.2,68.4,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0
212119,2026-08-11T18:57:05.629349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.9,0.3,0.0,1.7,1.0,239.7,238.9,239.2,11.8,12.1,10.5,860.4,1.9,49.97,0.0,6.3,68.4,861.3,1.6,1.3,68.4,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0
212150,2026-08-11T18:57:20.618976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.4,5.4,0.0,0.9,1.0,238.6,237.9,238.6,11.9,11.9,11.0,850.8,6.0,49.96,0.0,2.3,42.5,850.4,11.4,10.6,42.5,100.0,3275.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
212181,2026-08-11T18:57:36.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.6,5.1,0.0,1.7,1.0,227.3,226.4,226.7,16.7,15.9,15.9,860.3,8.5,49.89,0.0,5.1,68.4,860.9,3.4,2.8,68.4,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
212274,2026-08-11T18:58:22.629130+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.3,7.7,0.0,0.9,2.0,238.5,237.5,238.2,12.0,11.5,10.9,850.7,5.6,49.96,0.0,2.2,42.5,849.4,13.3,17.2,42.5,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
212305,2026-08-11T18:58:38.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.9,14.3,0.0,1.7,1.0,232.3,232.0,231.9,20.4,20.6,18.9,860.4,17.0,49.89,0.0,15.0,68.4,861.3,2.7,2.4,68.4,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0
212336,2026-08-11T18:58:53.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.7,2.7,0.0,0.9,1.0,240.8,239.8,240.4,12.0,11.5,10.9,850.7,5.2,49.96,0.0,2.2,42.5,851.4,2.5,2.2,42.5,100.0,3277.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
212367,2026-08-11T18:59:09.630078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,0.4,0.0,1.7,1.0,239.3,238.7,238.7,10.5,10.6,9.1,860.8,1.0,49.97,0.0,2.1,68.4,861.3,1.4,1.3,68.4,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0
212429,2026-08-11T18:59:40.630144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.0,4.8,0.0,1.7,1.0,240.3,239.8,239.9,11.5,11.6,10.6,860.6,1.7,49.96,0.0,2.9,68.4,860.6,6.5,5.3,68.4,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0
212460,2026-08-11T18:59:55.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.8,1.3,3.6,0.0,0.9,1.0,234.7,233.1,234.1,15.6,15.6,14.8,850.1,5.8,49.94,0.0,7.8,42.5,851.4,2.2,2.0,42.5,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0
212491,2026-08-11T19:00:11.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,9.5,0.0,1.7,1.0,238.6,237.9,238.0,10.5,10.5,9.1,860.8,0.9,49.97,0.0,2.2,68.1,860.6,10.4,12.2,68.1,100.0,3313.0,3312.0,25.9,24.2,24.6,20000.0,855.9,0,0
212522,2026-08-11T19:00:26.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.9,1.0,20.0,0.0,0.9,1.0,227.2,226.6,227.3,23.7,25.5,20.6,850.4,22.2,49.87,0.0,17.4,42.5,851.4,2.2,2.2,42.5,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0
212584,2026-08-11T19:00:57.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,3.1,0.0,0.9,1.0,240.2,239.7,240.3,12.0,11.5,10.9,850.7,5.2,49.96,0.0,2.2,42.5,851.4,2.1,2.0,42.5,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
212615,2026-08-11T19:01:13.629534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.2,13.1,0.0,1.7,1.0,238.0,237.1,237.2,10.5,10.6,9.1,860.5,1.6,49.97,0.0,5.8,68.1,860.3,14.7,13.6,68.1,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0
212646,2026-08-11T19:01:28.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,1.4,6.9,0.0,0.9,1.0,234.3,233.5,234.4,15.9,15.1,14.8,850.0,8.8,49.9,0.0,7.9,42.5,851.4,1.9,2.3,42.5,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
212677,2026-08-11T19:01:44.629218+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.4,0.5,9.7,0.0,1.7,1.0,233.4,232.1,232.5,10.5,10.5,9.1,860.8,0.3,49.97,0.0,6.2,68.1,860.3,10.0,11.0,68.1,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0
212770,2026-08-11T19:02:30.618995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,7.8,0.0,0.9,1.0,241.5,241.0,241.1,12.0,10.2,10.8,850.7,4.5,49.96,0.0,1.9,42.5,850.4,12.3,12.8,42.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
212801,2026-08-11T19:02:46.629111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.6,0.6,0.0,1.7,0.0,239.0,238.6,238.2,11.3,11.1,10.4,860.7,1.6,49.94,0.0,1.9,68.1,861.3,1.0,1.0,68.1,100.0,3318.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
212832,2026-08-11T19:03:01.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.9,0.3,1.9,0.0,0.9,1.0,239.4,239.4,239.6,13.6,11.6,10.7,850.7,4.8,49.96,0.0,1.7,42.5,851.0,6.7,6.0,42.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
212894,2026-08-11T19:03:32.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,5.9,0.0,0.9,1.0,237.9,237.8,237.9,12.0,10.2,10.6,850.8,4.7,49.96,0.0,1.7,42.1,850.4,10.6,11.1,42.1,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
212925,2026-08-11T19:03:48.619334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.5,2.6,13.8,0.0,1.7,1.0,230.9,231.0,231.0,30.7,31.2,30.8,858.7,15.2,49.89,0.0,6.6,68.1,861.3,1.4,0.6,68.1,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0
212956,2026-08-11T19:04:03.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.6,0.0,0.9,1.0,240.2,240.1,240.2,12.0,10.1,10.8,850.8,3.9,49.96,0.0,1.7,42.1,851.4,1.3,1.7,42.1,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
212987,2026-08-11T19:04:19.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,7.1,0.0,1.6,1.0,239.7,239.5,238.9,10.4,9.9,9.1,860.9,0.1,49.97,0.0,1.8,68.1,860.6,7.2,6.8,68.1,100.0,3321.0,3320.0,25.8,24.2,24.5,20000.0,855.9,0,0
213049,2026-08-11T19:04:50.619255+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.1,4.1,0.0,1.7,1.0,238.3,238.1,237.7,12.2,11.8,11.4,860.5,2.4,49.94,0.0,3.3,68.1,860.6,6.5,6.3,68.1,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
213080,2026-08-11T19:05:05.629327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,9.4,0.0,0.9,1.0,232.0,231.7,232.1,17.2,15.4,16.0,850.1,10.6,49.92,0.0,6.2,42.1,851.4,1.2,1.7,42.1,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
213111,2026-08-11T19:05:21.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.0,8.0,0.0,1.7,2.0,238.0,238.0,237.5,10.5,10.0,9.2,860.9,-0.4,49.97,0.0,1.8,68.1,859.9,7.6,10.3,68.1,100.0,3317.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0
213142,2026-08-11T19:05:36.619429+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.2,0.4,1.4,21.7,0.0,0.9,1.0,227.7,227.6,227.8,33.0,33.0,32.6,850.0,23.8,49.88,0.0,17.8,42.1,851.4,2.1,1.6,42.1,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
213204,2026-08-11T19:06:07.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,6.5,0.0,1.0,2.0,239.3,239.1,239.3,12.0,10.1,10.8,850.8,4.4,49.96,0.0,1.7,42.1,850.7,10.9,8.6,42.1,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
213235,2026-08-11T19:06:23.618985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.2,0.7,0.0,1.7,1.0,227.7,227.4,227.1,17.5,16.8,17.2,860.1,8.4,49.93,0.0,8.1,68.1,859.9,9.1,8.7,68.1,100.0,3315.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0
213297,2026-08-11T19:06:54.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.1,4.3,0.0,1.7,0.0,232.8,232.7,232.3,14.3,14.1,14.1,860.2,5.8,49.93,0.0,6.9,68.1,861.3,1.5,0.6,68.1,100.0,3320.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
213359,2026-08-11T19:07:25.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.2,3.8,0.0,1.7,1.0,227.5,227.2,226.8,16.3,14.9,15.1,859.7,6.9,49.89,0.0,21.0,68.1,860.9,3.1,2.6,68.1,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
213390,2026-08-11T19:07:40.619346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.1,11.1,0.0,0.9,1.0,240.1,240.1,240.2,12.0,10.2,10.8,850.8,4.6,49.96,0.0,1.7,42.1,849.7,15.7,16.6,42.1,100.0,3271.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
213421,2026-08-11T19:07:56.619797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.9,0.0,1.7,1.0,239.5,239.5,238.9,10.4,9.9,9.2,860.9,0.4,49.97,0.0,1.8,68.1,861.3,1.3,0.8,68.1,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
213452,2026-08-11T19:08:11.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.3,3.2,0.0,1.0,1.0,231.2,230.7,231.0,17.3,15.5,16.2,850.1,7.0,49.91,0.0,8.4,42.1,851.4,3.8,3.2,42.1,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
213514,2026-08-11T19:08:42.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.1,1.6,0.0,1.0,1.0,230.8,230.7,231.1,17.8,16.1,16.6,850.3,11.5,49.93,0.0,7.5,42.1,850.4,9.9,7.6,42.1,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
213545,2026-08-11T19:08:58.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.4,0.0,1.7,1.0,238.3,238.4,237.8,10.4,9.9,9.1,860.9,0.2,49.97,0.0,1.8,68.1,860.6,7.6,6.7,68.1,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
213576,2026-08-11T19:09:13.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.0,5.3,0.0,1.0,1.0,234.7,233.9,234.3,14.9,12.9,13.7,850.4,7.2,49.92,0.0,4.6,42.1,851.4,1.9,1.8,42.1,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
213607,2026-08-11T19:09:29.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,16.2,0.0,1.7,2.0,238.0,238.0,237.4,10.5,9.9,9.2,860.9,-0.3,49.97,0.0,1.8,68.1,859.6,15.9,13.5,68.1,100.0,3315.0,3313.0,25.8,24.1,24.5,20000.0,855.9,0,0
213669,2026-08-11T19:10:00.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.7,0.0,1.8,1.0,239.7,239.7,239.1,10.4,9.9,9.2,860.8,-0.5,49.97,0.0,4.8,68.1,860.9,4.2,2.8,68.1,100.0,3319.0,3318.0,25.8,24.0,24.4,20000.0,855.9,0,0
213700,2026-08-11T19:10:15.619447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.6,0.0,1.0,1.0,239.3,239.2,239.3,12.0,10.1,10.7,850.8,4.3,49.96,0.0,1.7,42.1,851.4,1.7,1.8,42.1,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
213731,2026-08-11T19:10:31.619728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,0.3,13.8,0.0,1.7,1.0,229.0,229.3,229.1,38.4,38.3,37.8,860.0,23.2,49.9,0.0,22.4,68.1,860.3,9.4,9.9,68.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
213762,2026-08-11T19:10:46.619560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.3,5.8,0.0,1.0,1.0,239.6,239.6,239.8,13.7,11.7,12.6,850.1,7.3,49.93,0.0,3.8,42.1,851.4,1.5,1.8,42.1,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
213824,2026-08-11T19:11:17.629392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.1,7.1,0.0,1.0,1.0,239.2,238.9,238.2,12.0,10.1,10.7,850.8,3.5,49.96,0.0,1.8,42.1,850.7,10.6,15.4,42.1,100.0,3273.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0
213855,2026-08-11T19:11:33.618564+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.9,2.4,1.0,21.2,0.0,1.7,1.0,228.9,229.4,228.5,26.2,25.7,23.8,860.3,22.2,49.89,0.0,23.4,68.1,861.3,1.0,0.8,68.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
213886,2026-08-11T19:11:48.629112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,0.7,0.0,1.0,2.0,241.4,241.5,241.6,12.0,10.0,10.7,850.8,4.7,49.94,0.0,1.8,42.1,851.0,4.0,3.9,42.1,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
213917,2026-08-11T19:12:04.619159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.7,2.0,0.0,1.7,1.0,236.8,236.6,236.2,12.5,12.0,11.7,860.6,3.0,49.96,0.0,1.8,68.1,861.3,1.0,0.7,68.1,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
213979,2026-08-11T19:12:35.619063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,6.3,0.0,1.7,1.0,232.4,231.8,232.0,24.2,25.1,25.4,859.5,11.0,49.92,0.0,8.5,68.1,860.6,4.7,4.2,68.1,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
214010,2026-08-11T19:12:50.619203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.5,0.0,1.0,1.0,239.8,239.7,239.9,12.1,10.1,10.7,850.8,4.3,49.96,0.0,1.8,42.1,851.4,1.8,1.8,42.1,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
214041,2026-08-11T19:13:06.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.4,0.0,1.7,1.0,238.7,238.8,238.2,10.4,9.9,9.2,860.8,1.2,49.97,0.0,1.7,68.1,860.9,5.6,5.5,68.1,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
214072,2026-08-11T19:13:21.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,1.5,4.7,0.0,1.0,2.0,228.6,228.7,228.7,22.0,21.7,23.0,849.9,5.8,49.89,0.0,7.2,42.1,851.4,1.1,1.7,42.1,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0
214134,2026-08-11T19:13:52.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.9,4.1,0.0,1.0,1.0,231.7,231.2,231.4,16.3,14.4,15.2,850.1,9.7,49.92,0.0,4.9,42.1,851.0,5.6,5.4,42.1,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
214165,2026-08-11T19:14:08.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,5.8,0.0,1.7,1.0,238.1,237.7,237.2,10.4,9.9,9.2,860.9,0.9,49.97,0.0,3.8,67.6,860.6,6.7,5.5,67.6,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
214196,2026-08-11T19:14:23.629096+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,2.4,15.3,0.0,1.0,1.0,228.5,228.3,228.3,27.3,27.1,27.2,849.0,17.2,49.89,0.0,7.1,42.1,851.4,1.9,1.7,42.1,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
214227,2026-08-11T19:14:39.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.4,5.2,0.0,1.7,2.0,236.8,236.9,236.4,12.7,12.3,12.0,860.2,2.5,49.97,0.0,5.4,67.6,860.6,7.7,12.5,67.6,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
214289,2026-08-11T19:15:10.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.1,5.3,0.0,1.7,1.0,231.9,231.4,231.1,15.4,15.4,15.3,860.2,6.4,49.93,0.0,7.6,67.6,861.3,1.1,0.8,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
214351,2026-08-11T19:15:41.628865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,0.5,17.4,0.0,1.7,1.0,229.8,230.3,229.4,22.5,21.8,20.0,860.4,20.4,49.89,0.0,6.7,67.6,860.9,3.0,2.5,67.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
214382,2026-08-11T19:15:56.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,1.0,0.0,1.0,1.0,241.3,241.5,241.5,12.1,10.1,10.7,850.7,4.5,49.96,0.0,1.8,41.7,851.0,3.5,3.2,41.7,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0
214444,2026-08-11T19:16:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,9.9,0.0,1.0,1.0,237.7,237.8,237.9,12.1,10.2,10.7,850.8,1.9,49.94,0.0,5.8,41.7,850.7,11.8,6.8,41.7,100.0,3273.0,3271.0,24.9,23.9,24.2,20000.0,856.4,0,0
214475,2026-08-11T19:16:43.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.1,6.2,0.0,1.7,1.0,235.4,235.0,234.5,14.6,14.6,14.5,860.2,6.8,49.94,0.0,4.8,67.6,861.3,0.6,0.7,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
214506,2026-08-11T19:16:58.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.6,5.3,0.0,1.0,2.0,235.0,234.3,234.8,15.6,13.7,14.5,850.8,6.8,49.96,0.0,5.5,41.7,851.4,1.5,1.6,41.7,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
214537,2026-08-11T19:17:14.619755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.9,16.2,0.0,1.7,1.0,238.3,238.3,237.6,10.4,9.9,9.2,860.8,0.1,49.97,0.0,1.8,67.6,859.9,16.3,13.3,67.6,100.0,3313.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0
214599,2026-08-11T19:17:45.619027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,3.1,0.0,1.7,1.0,240.3,240.3,239.7,10.3,9.9,9.1,860.8,-0.1,49.97,0.0,1.8,67.6,860.9,3.0,3.0,67.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
214630,2026-08-11T19:18:00.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,4.6,0.0,1.0,1.0,238.0,237.7,237.8,13.4,11.4,12.1,850.6,6.6,49.93,0.0,1.9,41.7,851.4,2.0,1.7,41.7,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
214661,2026-08-11T19:18:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.2,3.8,0.0,1.7,2.0,231.0,230.4,230.1,16.3,16.1,16.2,860.1,7.2,49.92,0.0,9.3,67.6,859.9,11.0,10.5,67.6,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
214692,2026-08-11T19:18:31.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,0.6,0.0,1.0,1.0,231.0,230.6,231.3,18.0,16.1,16.6,849.7,6.5,49.89,0.0,3.7,41.7,850.7,5.9,6.7,41.7,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
214754,2026-08-11T19:19:02.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.5,0.0,1.0,2.0,239.0,238.9,239.0,12.0,10.1,10.7,850.8,3.7,49.96,0.0,1.7,41.7,850.7,6.2,6.2,41.7,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
214785,2026-08-11T19:19:18.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,2.3,6.9,0.0,1.7,1.0,226.8,226.5,226.0,16.9,15.3,16.0,859.0,6.9,49.91,0.0,4.6,67.6,861.3,0.0,0.7,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
214816,2026-08-11T19:19:33.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,7.0,0.0,1.0,2.0,241.4,241.5,241.5,12.0,10.0,10.7,850.7,4.4,49.94,0.0,1.8,41.7,850.4,11.4,11.0,41.7,100.0,3276.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0
214909,2026-08-11T19:20:20.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,0.5,0.0,1.7,1.0,240.0,240.0,239.4,10.4,9.9,9.1,860.6,0.7,49.97,0.0,1.8,67.6,861.3,1.2,0.7,67.6,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
214940,2026-08-11T19:20:35.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.4,3.1,0.0,1.0,2.0,227.0,226.7,227.1,24.9,24.0,23.7,849.0,16.6,49.89,0.0,3.5,41.7,850.4,13.5,13.2,41.7,100.0,3273.0,3271.0,24.9,23.9,24.2,20000.0,856.4,0,0
214971,2026-08-11T19:20:51.629889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.1,4.1,0.0,1.7,1.0,232.3,231.5,231.8,20.3,21.5,22.0,860.5,1.6,49.92,0.0,7.8,67.6,860.6,5.7,4.8,67.6,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
215002,2026-08-11T19:21:06.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.1,5.8,0.0,1.0,1.0,234.2,233.5,233.8,15.2,13.3,14.2,850.3,7.2,49.94,0.0,3.5,41.7,851.4,1.4,1.7,41.7,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
215064,2026-08-11T19:21:37.629989+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.1,1.0,1.3,21.4,0.0,1.0,1.0,226.9,226.8,226.9,35.8,35.5,34.8,849.7,25.7,49.88,0.0,8.9,41.7,851.0,4.3,3.8,41.7,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0
215095,2026-08-11T19:21:53.629940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,1.8,0.0,1.7,1.0,241.1,240.8,240.2,10.4,9.9,9.1,860.8,-0.7,49.97,0.0,1.8,67.6,861.3,1.1,0.7,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
215126,2026-08-11T19:22:08.628891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,0.6,1.3,0.0,1.0,1.0,237.8,237.9,237.9,13.2,11.0,11.8,850.8,3.0,49.96,0.0,1.7,41.7,851.4,1.7,1.7,41.7,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
215157,2026-08-11T19:22:24.618690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,9.2,0.0,1.7,2.0,229.4,229.0,228.7,10.4,9.9,9.1,860.8,0.7,49.94,0.0,7.9,67.6,860.3,9.9,9.4,67.6,100.0,3318.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
215219,2026-08-11T19:22:55.629263+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,1.1,4.7,0.0,1.7,1.0,234.4,233.6,233.4,14.1,13.9,13.7,860.2,5.6,49.94,0.0,7.6,67.6,861.3,0.9,0.7,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
215250,2026-08-11T19:23:10.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,5.4,0.0,1.0,1.0,238.6,238.5,238.6,12.1,10.1,10.8,850.8,3.5,49.96,0.0,1.7,41.7,850.7,8.9,7.8,41.7,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
215281,2026-08-11T19:23:26.619106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,3.0,10.0,0.0,1.7,1.0,227.8,227.1,227.2,28.3,29.8,30.5,858.3,11.0,49.89,0.0,4.8,67.6,861.3,1.0,0.7,67.6,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
215312,2026-08-11T19:23:41.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.8,7.8,0.0,0.9,2.0,239.5,239.5,239.6,12.7,10.7,11.3,850.8,2.9,49.96,0.0,2.6,41.7,850.0,10.7,11.8,41.7,100.0,3272.0,3270.0,24.9,24.0,24.2,20000.0,856.4,0,0
215405,2026-08-11T19:24:28.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.2,5.5,0.0,1.7,1.0,231.3,231.1,230.5,14.6,13.5,13.5,860.1,6.7,49.92,0.0,6.6,67.6,861.3,1.2,1.1,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
215436,2026-08-11T19:24:43.619168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.0,5.5,0.0,0.9,1.0,230.1,229.4,229.9,17.9,16.3,16.8,850.0,9.0,49.91,0.0,10.9,41.7,851.0,3.5,3.0,41.7,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0
215467,2026-08-11T19:24:59.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.4,3.8,0.0,1.7,1.0,240.8,240.8,240.1,11.5,11.0,10.5,860.2,1.3,49.95,0.0,3.2,67.6,860.6,5.1,4.3,67.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
215529,2026-08-11T19:25:30.628755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,12.6,0.0,1.7,1.0,238.3,238.3,237.7,10.4,9.9,9.2,860.8,0.0,49.97,0.0,1.8,67.6,859.9,12.6,13.9,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
215560,2026-08-11T19:25:45.629719+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.5,2.0,1.6,21.5,0.0,0.9,1.0,228.0,227.5,227.7,30.7,30.2,28.7,849.8,23.6,49.88,0.0,17.2,41.7,851.4,2.1,1.8,41.7,100.0,3279.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0
215591,2026-08-11T19:26:01.619403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,1.1,0.0,1.7,1.0,240.2,240.3,239.6,10.4,9.9,9.1,860.8,0.2,49.97,0.0,1.8,67.6,861.3,1.3,0.6,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
215622,2026-08-11T19:26:16.629284+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,4.3,0.0,0.9,1.0,239.8,239.8,239.8,12.0,10.1,10.7,850.7,3.3,49.96,0.0,1.8,41.7,850.7,7.6,7.3,41.7,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0
215684,2026-08-11T19:26:47.628976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.6,0.5,0.0,0.9,1.0,235.4,234.9,235.1,15.7,14.0,14.8,850.1,8.0,49.93,0.0,5.4,41.7,850.7,7.5,7.1,41.7,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0
215715,2026-08-11T19:27:03.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.2,7.2,0.0,1.7,1.0,232.1,231.8,231.3,15.6,15.6,15.5,860.1,8.2,49.92,0.0,6.2,67.6,861.3,1.0,0.8,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
215746,2026-08-11T19:27:18.628822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,4.3,0.0,0.9,1.0,235.2,234.9,235.0,14.6,12.7,13.5,850.8,6.8,49.96,0.0,4.8,41.7,850.4,11.1,10.6,41.7,100.0,3271.0,3270.0,24.9,24.0,24.2,20000.0,856.4,0,0
215777,2026-08-11T19:27:34.619234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,2.5,14.0,0.0,1.7,1.0,230.1,229.7,229.8,31.8,33.2,33.2,858.8,14.9,49.9,0.0,19.7,67.6,861.3,0.9,0.7,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
215839,2026-08-11T19:28:05.619053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,4.8,0.0,1.7,1.0,238.4,238.4,237.8,10.5,9.9,9.1,860.8,0.0,49.97,0.0,1.7,67.6,860.9,4.8,3.7,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
215870,2026-08-11T19:28:20.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.8,1.0,17.1,0.0,0.9,1.0,228.3,227.5,228.3,20.6,17.8,17.8,850.4,18.9,49.88,0.0,20.2,41.7,851.4,1.8,1.7,41.7,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0
215932,2026-08-11T19:28:51.619057+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,0.1,0.0,0.9,1.0,240.1,240.2,240.2,14.8,13.0,13.9,850.3,8.7,49.95,0.0,1.8,41.4,850.7,8.8,6.6,41.4,100.0,3272.0,3271.0,24.9,24.0,24.2,20000.0,856.4,0,0
215994,2026-08-11T19:29:22.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,3.1,0.0,0.9,1.0,239.5,239.3,239.5,12.0,10.1,10.7,850.7,4.8,49.96,0.0,1.7,41.4,851.4,1.7,1.7,41.4,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0
216025,2026-08-11T19:29:38.629775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.1,13.6,0.0,1.7,1.0,235.1,234.7,234.4,12.9,12.6,12.4,860.4,4.0,49.94,0.0,6.1,67.3,860.3,17.6,8.6,67.3,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
216056,2026-08-11T19:29:53.619053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.3,9.9,0.0,0.9,1.0,233.4,232.9,233.5,17.4,15.6,16.1,850.1,11.6,49.92,0.0,5.5,41.4,851.4,1.7,1.6,41.4,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0
216087,2026-08-11T19:30:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.2,4.6,0.0,1.7,2.0,233.2,232.7,232.4,13.7,13.5,13.4,860.1,5.1,49.93,0.0,5.8,67.3,861.3,0.5,0.7,67.3,100.0,3320.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
