id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
216149,2026-08-11T19:30:40.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.3,5.7,0.0,1.7,1.0,226.6,226.4,225.8,16.4,15.4,15.4,860.3,10.8,49.89,0.0,14.8,67.3,860.6,5.1,3.9,67.3,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
216180,2026-08-11T19:30:55.628729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,1.1,0.0,0.9,2.0,240.6,240.3,240.4,12.1,10.1,10.7,850.7,4.5,49.96,0.0,1.7,41.4,850.7,5.6,5.8,41.4,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
216211,2026-08-11T19:31:11.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.8,3.1,0.0,1.7,1.0,236.6,235.9,235.5,12.7,12.3,12.0,860.5,3.1,49.93,0.0,2.9,67.3,861.3,0.0,0.7,67.3,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
216242,2026-08-11T19:31:26.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.5,0.6,0.0,0.9,1.0,234.4,233.8,234.4,16.8,15.0,15.7,850.2,8.8,49.92,0.0,8.9,41.4,850.7,9.4,8.9,41.4,100.0,3271.0,3270.0,24.9,24.0,24.3,20000.0,856.4,0,0
216304,2026-08-11T19:31:57.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.4,8.4,0.0,1.0,2.0,232.8,232.1,232.6,16.9,14.9,15.6,850.0,10.2,49.92,0.0,6.4,41.4,851.4,1.8,1.8,41.4,100.0,3279.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0
216335,2026-08-11T19:32:13.619192+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.5,15.4,0.0,1.7,1.0,239.3,239.0,238.4,10.4,9.9,9.2,860.8,1.4,49.97,0.0,1.8,67.3,860.3,16.8,8.8,67.3,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
216366,2026-08-11T19:32:28.629100+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.8,9.6,0.0,1.0,2.0,227.2,226.9,227.1,30.1,29.5,29.4,848.6,18.9,49.88,0.0,2.0,41.4,850.4,9.3,9.6,41.4,100.0,3276.0,3274.0,25.0,24.0,24.3,20000.0,856.4,0,0
216397,2026-08-11T19:32:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.1,3.0,0.0,1.7,1.0,240.2,240.5,240.0,10.4,9.9,9.1,860.7,0.6,49.97,0.0,1.8,67.3,860.6,3.6,3.2,67.3,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
216459,2026-08-11T19:33:15.630109+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.1,6.5,0.0,1.7,1.0,226.6,226.4,225.9,16.5,15.7,16.0,860.2,7.8,49.93,0.0,15.1,67.3,861.3,1.3,0.7,67.3,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
216490,2026-08-11T19:33:30.629499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.7,3.7,0.0,1.0,2.0,233.8,233.2,233.8,17.7,15.8,16.2,850.0,12.3,49.92,0.0,6.7,41.4,850.7,8.6,7.8,41.4,100.0,3277.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0
216521,2026-08-11T19:33:46.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,0.6,1.6,0.0,1.7,1.0,230.8,230.7,230.5,15.4,15.5,15.5,860.0,7.4,49.93,0.0,6.5,67.3,860.6,5.8,4.1,67.3,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
216552,2026-08-11T19:34:01.618858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,4.2,0.0,1.0,1.0,238.5,238.2,238.3,12.0,10.1,10.7,850.8,4.1,49.96,0.0,1.7,41.4,850.7,8.3,7.8,41.4,100.0,3276.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0
216614,2026-08-11T19:34:32.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,7.2,0.0,1.0,1.0,238.0,237.9,238.1,12.0,10.1,10.7,850.8,2.8,49.96,0.0,1.7,41.4,850.4,10.0,10.6,41.4,100.0,3278.0,3270.0,25.0,24.0,24.3,20000.0,856.4,0,0
216645,2026-08-11T19:34:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.6,9.1,0.0,1.7,2.0,226.6,226.2,225.7,16.6,15.4,15.4,860.3,11.9,49.89,0.0,21.6,67.3,860.9,2.8,2.6,67.3,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
216676,2026-08-11T19:35:03.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,3.3,0.0,1.0,1.0,239.8,239.8,239.9,12.0,10.2,10.8,850.7,4.7,49.96,0.0,1.8,41.4,851.4,1.4,1.6,41.4,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0
216707,2026-08-11T19:35:19.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.5,0.0,1.7,1.0,240.0,240.1,239.5,10.4,9.9,9.1,860.8,0.6,49.96,0.0,1.7,67.3,861.3,1.1,0.6,67.3,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
216769,2026-08-11T19:35:50.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.5,0.0,1.7,1.0,241.6,241.6,241.0,10.3,9.8,9.1,860.7,-0.1,49.96,0.0,1.8,67.3,860.6,5.4,5.1,67.3,100.0,3320.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
216800,2026-08-11T19:36:05.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.2,7.1,0.0,1.0,1.0,233.3,232.5,232.8,16.3,14.6,15.3,850.2,8.7,49.93,0.0,5.5,41.4,851.4,1.6,1.7,41.4,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0
216831,2026-08-11T19:36:21.629741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,1.2,5.9,0.0,1.7,2.0,238.2,237.9,237.3,10.5,9.9,9.1,860.8,1.7,49.97,0.0,3.9,67.3,859.6,7.6,15.2,67.3,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
216862,2026-08-11T19:36:36.629115+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,2.6,3.3,0.0,1.0,1.0,232.0,232.2,232.1,21.3,20.3,21.5,848.8,6.3,49.88,0.0,5.2,41.4,851.4,3.0,1.9,41.4,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0
216924,2026-08-11T19:37:07.629060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,2.8,0.0,1.0,2.0,239.7,239.4,239.4,12.0,10.1,10.7,850.8,4.5,49.96,0.0,1.8,41.4,851.4,1.7,1.7,41.4,100.0,3279.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0
216986,2026-08-11T19:37:38.630426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.6,0.0,0.0,1.0,1.0,237.9,237.2,237.5,14.3,12.3,13.2,850.4,7.0,49.95,0.0,3.2,41.4,851.0,7.0,6.3,41.4,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0
217017,2026-08-11T19:37:54.629471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.7,0.3,0.0,1.6,1.0,236.0,235.8,235.4,12.9,12.5,12.2,860.2,4.2,49.94,0.0,6.4,67.3,860.9,4.5,3.3,67.3,100.0,3320.0,3319.0,25.7,24.1,24.4,20000.0,855.9,0,0
217079,2026-08-11T19:38:25.619481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.8,3.2,8.1,0.0,1.6,1.0,227.5,227.2,227.5,28.7,30.9,31.5,858.1,8.1,49.89,0.0,11.8,67.3,861.3,0.0,0.8,67.3,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0
217110,2026-08-11T19:38:40.630177+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.0,13.6,0.0,1.0,1.0,239.7,239.7,239.9,12.0,10.0,10.7,850.7,5.0,49.96,0.0,1.8,41.4,850.7,18.6,13.2,41.4,100.0,3272.0,3271.0,25.0,24.0,24.3,20000.0,856.4,0,0
217141,2026-08-11T19:38:56.618877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,0.5,0.0,1.6,1.0,240.0,240.0,239.5,10.4,9.9,9.1,860.6,0.3,49.96,0.0,1.8,67.3,860.9,0.8,0.6,67.3,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0
217172,2026-08-11T19:39:11.629046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.8,9.7,0.0,1.0,1.0,228.9,228.6,228.8,19.0,17.4,18.0,849.6,11.2,49.89,0.0,3.2,41.4,851.4,1.5,1.7,41.4,100.0,3278.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0
217234,2026-08-11T19:39:42.629546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,0.3,9.9,0.0,1.0,1.0,227.2,226.5,227.4,20.0,17.4,17.5,850.4,17.2,49.88,0.0,4.2,41.4,850.7,7.3,6.6,41.4,100.0,3274.0,3273.0,25.0,24.0,24.3,20000.0,856.4,0,0
217265,2026-08-11T19:39:58.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.8,4.1,0.0,1.6,1.0,236.3,235.7,235.4,14.8,14.8,14.7,860.1,6.9,49.94,0.0,4.1,67.3,860.9,2.8,4.1,67.3,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0
217296,2026-08-11T19:40:13.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,4.9,0.0,1.0,1.0,239.2,239.1,239.1,13.1,11.2,11.9,850.6,6.7,49.96,0.0,1.7,41.4,851.4,1.8,1.8,41.4,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0
217327,2026-08-11T19:40:29.619553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,11.2,0.0,1.7,1.0,238.2,238.3,237.7,10.4,9.9,9.1,860.3,2.2,49.97,0.0,1.7,67.3,859.9,13.4,10.7,67.3,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
217389,2026-08-11T19:41:00.629598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.4,0.0,1.7,1.0,240.2,240.3,239.7,10.4,9.9,9.1,860.7,0.1,49.97,0.0,1.8,67.3,860.9,0.5,0.9,67.3,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
217420,2026-08-11T19:41:15.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,0.9,0.0,1.0,1.0,239.1,238.8,238.8,12.1,10.2,10.7,850.7,3.0,49.96,0.0,1.8,41.0,851.4,2.1,1.8,41.0,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0
217451,2026-08-11T19:41:31.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,0.3,1.1,0.0,1.7,1.0,227.5,227.3,226.8,16.1,16.1,16.1,860.0,9.1,49.92,0.0,9.2,67.3,860.3,8.0,6.0,67.3,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
217544,2026-08-11T19:42:17.629123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.4,0.0,1.0,2.0,237.7,237.7,237.8,12.0,10.1,10.7,850.8,4.5,49.96,0.0,1.7,41.0,851.4,2.1,2.1,41.0,100.0,3277.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0
217575,2026-08-11T19:42:33.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,1.4,5.1,0.0,1.7,1.0,232.9,232.4,232.2,14.6,14.3,14.6,859.9,5.7,49.93,0.0,5.4,67.3,861.3,0.6,0.8,67.3,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
217606,2026-08-11T19:42:48.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.0,10.3,0.0,1.0,1.0,239.7,239.8,239.9,12.0,10.2,10.8,850.7,3.1,49.96,0.0,4.1,41.0,850.7,13.4,7.2,41.0,100.0,3272.0,3271.0,25.0,24.0,24.3,20000.0,856.4,0,0
217637,2026-08-11T19:43:04.619742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,3.2,0.0,1.7,1.0,238.5,238.4,237.9,10.5,9.9,9.2,860.8,0.0,49.97,0.0,1.8,67.3,860.9,3.2,2.9,67.3,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
217699,2026-08-11T19:43:35.619480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,10.5,0.0,1.7,2.0,240.6,240.7,240.1,10.3,9.9,9.1,860.7,0.0,49.97,0.0,1.8,66.9,860.3,10.5,10.1,66.9,100.0,3312.0,3310.0,25.8,24.1,24.5,20000.0,855.9,0,0
217730,2026-08-11T19:43:50.628755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.9,18.7,0.0,0.9,1.0,226.4,226.2,226.4,31.6,31.2,31.2,848.5,20.7,49.88,0.0,2.0,41.0,851.4,2.0,1.7,41.0,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0
217761,2026-08-11T19:44:06.619152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,1.2,0.0,1.7,1.0,239.9,240.0,239.3,10.3,9.9,9.1,860.7,0.9,49.97,0.0,4.3,66.9,860.9,2.1,2.0,66.9,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
217792,2026-08-11T19:44:21.619361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.5,0.0,0.9,1.0,239.7,239.7,239.8,12.0,10.1,10.7,850.6,5.0,49.96,0.0,1.7,41.0,850.7,8.5,7.3,41.0,100.0,3276.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0
217854,2026-08-11T19:44:52.629898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,0.8,0.0,1.0,2.0,239.9,239.6,239.7,13.2,11.2,12.0,850.5,6.6,49.96,0.0,1.8,41.0,850.7,7.4,7.1,41.0,100.0,3277.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0
217885,2026-08-11T19:45:08.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.1,5.7,0.0,1.7,1.0,238.4,238.6,238.0,15.0,14.9,14.8,860.2,6.6,49.94,0.0,3.4,66.9,861.3,0.9,0.8,66.9,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
217916,2026-08-11T19:45:23.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,6.5,0.0,0.9,2.0,238.7,238.3,238.4,12.0,10.1,10.7,850.8,4.8,49.96,0.0,1.7,41.0,850.4,11.3,10.5,41.0,100.0,3269.0,3267.0,25.0,24.1,24.3,20000.0,856.4,0,0
217947,2026-08-11T19:45:39.618792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.0,5.9,0.0,1.7,1.0,228.9,228.7,228.1,15.8,14.5,14.6,859.9,6.9,49.9,0.0,7.9,66.9,860.9,1.0,0.7,66.9,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
218040,2026-08-11T19:46:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,0.3,9.7,0.0,0.9,1.0,227.0,226.1,226.7,22.2,20.5,19.3,850.4,17.1,49.89,0.0,17.7,41.0,850.7,7.4,6.7,41.0,100.0,3275.0,3274.0,25.0,24.1,24.3,20000.0,856.4,0,0
218071,2026-08-11T19:46:41.628963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.3,2.2,0.0,1.7,1.0,242.0,241.8,241.1,12.7,12.4,12.1,860.3,3.7,49.96,0.0,2.0,66.9,860.6,5.9,5.1,66.9,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
218102,2026-08-11T19:46:56.629127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,4.3,0.0,0.9,1.0,235.1,234.7,235.0,15.0,13.1,14.0,850.0,7.5,49.91,0.0,5.2,41.0,851.0,3.2,2.1,41.0,100.0,3276.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0
218164,2026-08-11T19:47:27.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.9,19.7,0.0,0.9,1.0,228.1,227.6,228.0,27.7,27.0,25.2,850.5,21.4,49.89,0.0,2.3,41.0,851.4,1.7,1.8,41.0,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0
218195,2026-08-11T19:47:43.619860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,15.7,0.0,1.7,2.0,239.8,239.8,239.2,10.4,9.9,9.1,860.7,-0.4,49.97,0.0,1.8,66.9,860.3,15.3,14.4,66.9,100.0,3317.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0
218226,2026-08-11T19:47:58.630717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.7,2.7,0.0,0.9,1.0,239.4,239.0,239.2,12.0,10.2,10.7,850.7,4.3,49.96,0.0,1.8,41.0,851.4,1.6,1.7,41.0,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0
218257,2026-08-11T19:48:14.618571+00:00,external_ems_1,bess_1,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,0.7,1.7,20.6,0.0,1.7,1.0,229.5,229.3,229.1,34.0,34.6,33.9,859.6,21.6,49.9,0.0,5.7,66.9,861.3,1.0,0.8,66.9,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
218319,2026-08-11T19:48:45.619026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.4,6.4,0.0,1.7,1.0,227.2,226.4,226.3,25.1,25.7,26.8,858.2,10.5,49.89,0.0,4.6,66.9,860.6,4.1,3.7,66.9,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
218350,2026-08-11T19:49:00.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,2.5,0.0,0.9,1.0,241.3,241.3,241.4,12.0,10.0,10.7,850.7,4.7,49.96,0.0,1.8,41.0,850.7,7.2,7.4,41.0,100.0,3276.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0
218381,2026-08-11T19:49:16.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,1.4,4.5,0.0,1.7,1.0,232.9,232.3,232.0,14.9,14.8,14.7,859.9,5.6,49.93,0.0,7.9,66.9,861.3,1.1,0.8,66.9,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
218412,2026-08-11T19:49:31.628970+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,7.1,0.0,0.9,1.0,238.7,238.3,238.4,12.0,10.1,10.7,850.8,2.9,49.96,0.0,1.7,41.0,850.4,10.0,11.7,41.0,100.0,3275.0,3274.0,25.0,24.1,24.3,20000.0,856.4,0,0
218474,2026-08-11T19:50:02.629088+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,5.8,0.0,0.9,1.0,240.8,240.8,240.9,12.0,10.1,10.7,850.5,7.7,49.96,0.0,1.8,41.0,851.4,1.9,1.7,41.0,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0
218505,2026-08-11T19:50:18.629296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,1.4,0.0,1.6,1.0,239.5,239.5,238.9,10.4,9.9,9.1,860.7,-0.6,49.97,0.0,1.7,66.9,861.3,0.8,0.7,66.9,100.0,3319.0,3318.0,25.8,24.2,24.5,20000.0,855.9,0,0
218567,2026-08-11T19:50:49.629460+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.7,1.1,0.0,1.6,1.0,234.5,234.1,233.8,15.1,15.3,15.4,859.9,7.3,49.93,0.0,5.1,66.9,860.6,6.2,5.2,66.9,100.0,3319.0,3318.0,25.8,24.2,24.5,20000.0,855.9,0,0
218629,2026-08-11T19:51:20.629854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,14.9,0.0,1.6,1.0,238.3,238.4,237.8,10.4,9.9,9.1,860.7,0.4,49.97,0.0,1.8,66.9,859.9,15.3,15.3,66.9,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0
218660,2026-08-11T19:51:35.628997+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.4,1.1,1.6,23.0,0.0,0.9,1.0,226.9,226.7,227.1,34.7,35.0,33.9,849.8,25.2,49.88,0.0,8.0,41.0,851.4,2.2,1.6,41.0,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0
218691,2026-08-11T19:51:51.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.9,0.0,1.6,1.0,240.5,240.6,240.0,10.4,9.9,9.2,860.7,0.1,49.97,0.0,1.8,66.9,860.9,1.0,0.6,66.9,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0
218722,2026-08-11T19:52:06.629361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,4.1,0.0,0.9,1.0,239.0,239.2,239.3,12.9,10.9,11.6,850.6,6.1,49.96,0.0,1.8,41.0,851.4,2.0,1.7,41.0,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0
218784,2026-08-11T19:52:37.628745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.5,9.8,0.0,0.9,1.0,232.2,231.7,232.4,18.9,16.5,16.5,850.2,16.2,49.91,0.0,6.4,41.0,850.7,6.4,5.7,41.0,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0
218815,2026-08-11T19:52:53.619868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.0,0.3,1.7,0.0,1.6,1.0,233.2,232.5,232.2,15.5,15.5,15.5,860.0,8.5,49.94,0.0,7.4,66.9,860.3,6.8,10.2,66.9,100.0,3319.0,3318.0,25.8,24.2,24.6,20000.0,855.9,0,0
218846,2026-08-11T19:53:08.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.8,0.0,0.9,1.0,238.5,238.4,238.5,12.0,10.1,10.7,850.7,3.1,49.96,0.0,1.7,41.0,851.0,4.9,4.3,41.0,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0
218877,2026-08-11T19:53:24.619110+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.8,10.6,0.0,1.6,0.0,226.5,225.8,225.5,16.7,15.3,15.4,860.1,11.5,49.89,0.0,12.7,66.9,860.9,0.9,0.7,66.9,100.0,3319.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0
218939,2026-08-11T19:53:55.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.5,0.0,1.6,1.0,240.2,240.3,239.7,10.3,9.9,9.1,860.7,0.1,49.97,0.0,1.8,66.9,860.9,0.6,0.9,66.9,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0
218970,2026-08-11T19:54:10.629349+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.2,0.0,0.9,1.0,240.7,240.7,240.8,12.0,10.1,10.7,850.7,4.5,49.96,0.0,1.7,40.6,851.4,1.3,1.7,40.6,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
219001,2026-08-11T19:54:26.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.6,0.5,0.0,1.6,1.0,234.2,233.8,233.5,14.6,14.6,14.7,860.7,1.3,49.91,0.0,1.7,66.9,861.3,0.8,0.8,66.9,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0
219032,2026-08-11T19:54:41.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,0.5,0.0,0.9,1.0,228.8,228.7,229.0,17.1,15.3,16.1,849.8,10.6,49.9,0.0,8.5,40.6,850.4,10.1,6.7,40.6,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
219094,2026-08-11T19:55:12.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.3,9.4,0.0,0.9,2.0,231.6,231.0,231.4,17.1,15.2,15.9,850.1,11.0,49.93,0.0,6.9,40.6,851.4,1.6,1.7,40.6,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
219125,2026-08-11T19:55:28.619017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,8.8,0.0,1.7,1.0,238.7,238.8,238.2,10.4,9.9,9.1,860.7,0.9,49.97,0.0,1.8,66.9,860.6,9.7,8.4,66.9,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0
219156,2026-08-11T19:55:43.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.9,17.6,0.0,0.9,1.0,226.8,226.7,226.9,34.4,34.5,33.3,849.8,24.7,49.88,0.0,2.0,40.6,850.7,7.1,6.8,40.6,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
219187,2026-08-11T19:55:59.619471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.1,6.6,0.0,1.7,1.0,240.6,240.7,240.3,11.3,11.1,10.4,860.7,-0.5,49.97,0.0,1.8,66.9,860.6,6.1,4.6,66.9,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0
219249,2026-08-11T19:56:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.2,2.2,0.0,1.7,1.0,238.0,237.7,237.5,10.5,10.3,9.1,859.4,11.4,49.97,0.0,13.5,66.9,860.6,9.2,7.1,66.9,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
219280,2026-08-11T19:56:45.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.0,1.1,1.7,0.0,0.9,1.0,236.2,235.0,235.8,15.4,14.7,14.4,849.6,9.1,49.91,0.0,6.9,40.6,850.7,7.4,6.4,40.6,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
219311,2026-08-11T19:57:01.631061+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.9,0.8,4.4,0.0,1.7,1.0,234.1,232.5,233.0,14.6,15.3,14.4,860.1,6.4,49.92,0.0,5.9,66.9,860.9,2.0,1.3,66.9,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
219342,2026-08-11T19:57:16.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.9,7.8,0.0,0.9,1.0,238.6,237.7,238.6,12.0,12.7,10.9,850.6,5.0,49.96,0.0,2.3,40.6,849.7,12.8,14.4,40.6,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
219404,2026-08-11T19:57:47.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.2,1.1,0.0,0.9,1.0,240.9,240.1,240.9,12.0,12.7,11.0,850.5,5.9,49.96,0.0,2.3,40.6,850.7,4.8,3.6,40.6,100.0,3279.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
219435,2026-08-11T19:58:03.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,1.0,0.6,2.0,0.0,1.7,1.0,236.9,235.0,235.7,12.9,13.2,12.2,860.3,3.6,49.96,0.0,2.4,66.5,860.9,1.6,1.3,66.5,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
219466,2026-08-11T19:58:18.619617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.0,0.7,0.0,0.9,2.0,238.0,236.8,237.8,12.0,12.7,10.9,850.0,3.7,49.94,0.0,7.6,40.6,851.0,3.0,2.1,40.6,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
219497,2026-08-11T19:58:34.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.6,1.0,2.4,0.0,1.7,1.0,230.8,229.6,229.8,15.4,13.8,14.4,859.3,3.7,49.9,0.0,14.6,66.5,860.3,6.1,6.3,66.5,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
219559,2026-08-11T19:59:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.2,6.8,0.0,1.7,2.0,239.3,238.4,238.7,10.7,10.8,9.1,860.5,0.0,49.97,0.0,2.3,66.5,860.3,6.8,5.7,66.5,100.0,3317.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0
219621,2026-08-11T19:59:36.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,8.8,0.0,1.7,1.0,240.9,240.4,240.4,11.2,11.4,10.1,860.5,1.3,49.97,0.0,2.2,66.5,859.9,10.1,9.7,66.5,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0
219652,2026-08-11T19:59:51.618573+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.0,1.0,0.9,20.3,0.0,0.9,1.0,232.5,231.5,232.3,17.0,16.8,16.0,849.8,24.3,49.91,0.0,7.9,40.6,850.7,4.0,4.5,40.6,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
219714,2026-08-11T20:00:22.629604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.0,6.5,0.0,0.9,1.0,239.3,238.5,239.1,16.0,15.6,15.2,850.0,8.9,49.93,0.0,3.7,40.6,851.0,2.4,2.2,40.6,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
219745,2026-08-11T20:00:38.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.8,0.3,9.4,0.0,1.7,1.0,232.0,230.6,231.0,15.2,15.7,14.9,859.9,7.0,49.92,0.0,8.5,66.5,859.6,16.4,10.0,66.5,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0
219776,2026-08-11T20:00:53.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.7,0.9,6.6,0.0,0.9,1.0,236.6,235.2,236.1,15.3,15.0,14.6,850.1,8.7,49.93,0.0,4.2,40.6,851.0,2.1,2.1,40.6,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
219807,2026-08-11T20:01:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,1.1,5.6,0.0,1.7,1.0,232.1,231.0,231.3,15.6,16.3,15.5,859.8,7.2,49.93,0.0,7.6,66.5,860.9,1.6,1.3,66.5,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
219869,2026-08-11T20:01:40.629192+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.4,1.1,20.0,0.0,1.7,1.0,228.7,227.7,227.9,38.5,40.3,36.9,859.5,24.3,49.88,0.0,4.9,66.5,860.6,4.3,3.2,66.5,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0
219900,2026-08-11T20:01:55.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,1.4,0.0,0.9,1.0,241.7,241.2,241.8,11.9,11.5,10.9,850.1,5.5,49.95,0.0,2.2,40.6,850.7,4.1,4.0,40.6,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
219931,2026-08-11T20:02:11.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,0.6,0.0,1.7,1.0,240.0,239.4,239.4,10.5,10.6,9.1,860.5,0.4,49.97,0.0,2.2,66.5,860.9,1.0,1.3,66.5,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0
219962,2026-08-11T20:02:26.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.2,12.9,0.0,1.0,2.0,238.0,237.3,238.0,12.0,11.5,10.9,850.6,5.4,49.96,0.0,2.2,40.6,849.4,18.3,17.5,40.6,100.0,3273.0,3271.0,25.1,24.1,24.4,20000.0,856.4,0,0
220024,2026-08-11T20:02:57.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.9,0.0,1.0,1.0,239.7,239.2,239.8,12.0,11.5,10.9,850.5,5.4,49.96,0.0,2.2,40.6,851.0,2.5,2.2,40.6,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
220055,2026-08-11T20:03:13.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,10.7,0.0,1.7,2.0,238.2,237.6,237.7,10.5,10.6,9.1,860.6,0.8,49.97,0.0,2.2,66.5,859.9,11.5,11.4,66.5,100.0,3319.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0
220086,2026-08-11T20:03:28.619367+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,1.5,6.1,0.0,1.0,1.0,227.3,226.0,227.0,20.2,20.5,18.9,849.5,8.3,49.89,0.0,19.7,40.6,851.0,2.2,2.2,40.6,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0
220179,2026-08-11T20:04:15.630210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.2,1.6,0.0,1.7,1.0,230.7,229.6,229.9,15.2,15.8,15.1,859.7,6.0,49.92,0.0,9.7,66.5,859.9,7.6,7.8,66.5,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0
220210,2026-08-11T20:04:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.6,18.8,0.0,1.0,1.0,228.9,228.3,228.8,24.7,24.6,22.7,850.4,20.9,49.88,0.0,17.5,40.6,851.0,2.1,2.0,40.6,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
220241,2026-08-11T20:04:46.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.6,4.2,0.0,1.7,3.0,239.8,239.6,239.1,10.4,10.0,9.1,859.9,6.6,49.97,0.0,1.8,66.5,859.3,10.8,14.1,66.5,100.0,3309.0,3306.0,25.9,24.2,24.6,20000.0,855.9,0,0
220272,2026-08-11T20:05:01.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.0,15.4,0.0,1.0,1.0,238.9,238.9,239.0,12.0,10.2,10.7,850.0,17.3,49.96,0.0,1.8,40.6,851.0,1.9,1.8,40.6,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
220334,2026-08-11T20:05:32.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.3,2.8,0.0,1.0,1.0,238.5,238.5,238.5,12.0,10.1,10.7,850.7,4.6,49.96,0.0,1.7,40.2,850.4,7.4,7.8,40.2,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0
220365,2026-08-11T20:05:48.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.3,1.1,5.1,0.0,1.6,1.0,227.8,227.6,227.7,30.2,31.5,31.1,858.8,14.6,49.89,0.0,14.3,66.5,859.9,9.5,8.7,66.5,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
220396,2026-08-11T20:06:03.619613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.0,0.0,1.0,1.0,241.7,241.6,241.7,12.0,10.1,10.7,850.6,4.9,49.96,0.0,1.7,40.2,850.7,7.9,7.0,40.2,100.0,3275.0,3274.0,25.1,24.1,24.4,20000.0,856.4,0,0
220427,2026-08-11T20:06:19.629140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.5,0.8,0.0,1.6,1.0,237.6,237.6,237.0,12.1,11.6,11.3,860.4,2.0,49.96,0.0,1.8,66.5,860.9,1.2,0.8,66.5,100.0,3319.0,3318.0,25.8,24.2,24.5,20000.0,855.9,0,0
220489,2026-08-11T20:06:50.619575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,2.0,1.9,0.0,1.7,0.0,231.0,230.5,230.4,18.7,19.0,19.8,858.9,3.1,49.9,0.0,4.7,66.5,860.9,1.2,0.6,66.5,100.0,3319.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
220520,2026-08-11T20:07:05.629648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,6.7,0.0,1.0,1.0,233.5,233.1,233.4,15.3,13.5,14.2,850.6,9.3,49.96,0.0,5.6,40.2,851.0,2.6,2.0,40.2,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0
220551,2026-08-11T20:07:21.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,13.3,0.0,1.7,1.0,239.1,239.1,238.5,10.4,9.9,9.1,860.6,0.4,49.97,0.0,1.8,66.5,859.6,13.7,12.3,66.5,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0
220582,2026-08-11T20:07:36.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.4,12.9,0.0,1.0,1.0,226.2,225.9,226.1,29.9,29.5,29.8,848.3,19.6,49.88,0.0,19.5,40.2,850.7,6.7,5.8,40.2,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0
220675,2026-08-11T20:08:23.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,8.7,0.0,1.7,1.0,237.8,237.9,237.3,10.5,10.0,9.2,860.6,1.0,49.96,0.0,6.1,66.5,860.3,9.7,10.0,66.5,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
220706,2026-08-11T20:08:38.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.8,2.3,0.0,1.0,1.0,234.4,234.0,234.7,16.3,14.7,15.3,850.2,4.4,49.9,0.0,3.9,40.2,851.0,2.1,1.7,40.2,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
220737,2026-08-11T20:08:54.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,1.0,3.9,0.0,1.7,1.0,236.2,235.9,235.7,13.2,12.8,12.5,859.9,5.0,49.97,0.0,6.0,66.5,860.9,1.1,0.7,66.5,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
220799,2026-08-11T20:09:25.629369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,4.2,1.5,1.1,0.0,1.7,1.0,232.5,232.3,231.7,12.1,11.6,15.8,858.8,7.3,49.89,0.0,4.8,66.5,860.3,6.2,5.0,66.5,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0
220830,2026-08-11T20:09:40.618765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,6.2,0.0,1.0,2.0,233.9,233.4,233.6,17.5,15.9,16.6,850.6,4.8,49.9,0.0,1.7,40.2,849.7,11.0,14.5,40.2,100.0,3275.0,3273.0,25.1,24.1,24.4,20000.0,856.4,0,0
220861,2026-08-11T20:09:56.619485+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.7,2.9,0.0,1.7,1.0,234.5,233.8,233.5,13.9,13.6,13.4,859.9,5.4,49.93,0.0,6.9,66.5,860.6,2.5,2.0,66.5,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
220892,2026-08-11T20:10:11.619280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,1.3,0.0,1.0,1.0,237.9,237.8,238.0,12.0,10.2,10.7,850.7,4.7,49.96,0.0,1.8,40.2,851.0,3.4,3.6,40.2,100.0,3275.0,3274.0,25.1,24.1,24.4,20000.0,856.4,0,0
220954,2026-08-11T20:10:42.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,7.1,0.0,1.0,2.0,239.7,239.7,239.8,12.0,10.1,10.8,850.6,4.2,49.96,0.0,4.9,40.2,850.0,11.3,12.4,40.2,100.0,3271.0,3269.0,25.1,24.1,24.4,20000.0,856.4,0,0
220985,2026-08-11T20:10:58.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.3,0.0,1.6,1.0,239.1,239.1,238.5,10.4,9.9,9.1,860.6,0.5,49.97,0.0,1.8,66.5,860.9,0.8,0.9,66.5,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0
221016,2026-08-11T20:11:13.629160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.9,6.3,0.0,1.0,1.0,233.7,233.0,233.4,15.9,14.2,15.0,850.1,8.4,49.93,0.0,6.9,40.2,851.0,2.1,1.7,40.2,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
221047,2026-08-11T20:11:29.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,10.8,0.0,1.6,1.0,239.1,239.1,238.5,10.4,9.9,9.1,860.5,1.7,49.97,0.0,1.8,66.1,859.6,12.5,10.8,66.1,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
221109,2026-08-11T20:12:00.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.5,1.2,0.0,1.6,1.0,238.5,237.9,237.5,13.0,12.6,12.4,860.1,4.5,49.95,0.0,3.0,66.1,860.6,5.7,5.0,66.1,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
221140,2026-08-11T20:12:15.618959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.8,3.7,0.0,1.0,2.0,232.5,232.1,232.4,17.8,16.1,16.8,850.6,5.3,49.96,0.0,1.7,40.2,851.4,1.6,1.8,40.2,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
221202,2026-08-11T20:12:46.629393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.0,14.2,0.0,1.0,1.0,231.3,230.9,231.3,18.5,16.8,16.9,850.0,16.1,49.88,0.0,17.1,40.2,851.0,1.9,1.6,40.2,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
221264,2026-08-11T20:13:17.618543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.8,3.0,0.0,1.0,1.0,239.4,239.4,239.4,12.1,10.1,10.8,850.6,4.8,49.96,0.0,1.8,40.2,851.4,1.8,1.7,40.2,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0
221295,2026-08-11T20:13:33.619553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.9,1.4,0.0,1.7,1.0,227.9,227.5,227.2,16.8,16.7,16.8,859.4,7.2,49.9,0.0,10.5,66.1,860.3,5.8,4.8,66.1,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
221326,2026-08-11T20:13:48.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,8.4,0.0,0.9,1.0,233.8,233.7,234.1,17.1,15.2,15.9,850.0,10.4,49.93,0.0,5.2,40.2,851.0,2.0,1.7,40.2,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0
221357,2026-08-11T20:14:04.628820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.1,4.7,0.0,1.7,1.0,232.1,231.6,231.3,14.8,14.7,14.6,859.8,5.6,49.94,0.0,5.4,66.1,860.9,0.9,0.7,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
221419,2026-08-11T20:14:35.628748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.2,6.0,0.0,1.7,1.0,228.9,228.6,228.2,15.6,14.4,14.6,859.7,7.3,49.89,0.0,5.8,66.1,860.9,1.3,0.9,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
221450,2026-08-11T20:14:50.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,9.6,0.0,0.9,1.0,240.3,240.3,240.4,12.1,10.2,10.7,850.6,4.3,49.96,0.0,1.7,40.2,849.7,13.9,17.2,40.2,100.0,3275.0,3274.0,25.1,24.2,24.4,20000.0,856.4,0,0
221481,2026-08-11T20:15:06.630109+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.8,0.0,1.7,1.0,239.6,239.6,238.9,10.4,9.9,9.1,860.5,0.2,49.97,0.0,1.8,66.1,860.9,1.0,0.6,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
221512,2026-08-11T20:15:21.629010+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.0,5.6,0.0,1.0,1.0,231.7,231.4,231.7,16.6,14.8,15.6,850.0,7.1,49.91,0.0,8.6,40.2,851.0,1.5,1.7,40.2,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0
221574,2026-08-11T20:15:52.629237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.2,2.4,0.0,1.0,1.0,232.1,231.4,231.9,16.5,14.7,15.6,849.8,8.8,49.92,0.0,6.9,40.2,850.0,11.2,9.5,40.2,100.0,3273.0,3272.0,25.1,24.1,24.4,20000.0,856.4,0,0
221605,2026-08-11T20:16:08.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.8,0.0,1.7,1.0,238.8,238.8,238.2,10.4,9.9,9.1,860.6,0.1,49.97,0.0,1.8,66.1,860.3,7.9,7.2,66.1,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
221636,2026-08-11T20:16:23.618883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.5,3.5,0.0,0.9,1.0,230.5,230.5,230.3,22.1,21.8,22.6,848.5,5.6,49.88,0.0,10.7,40.2,851.0,2.1,1.7,40.2,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0
221667,2026-08-11T20:16:39.629862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.4,10.8,0.0,1.7,2.0,241.1,241.0,240.3,11.4,10.9,10.5,860.3,1.5,49.97,0.0,1.8,66.1,859.9,12.3,10.9,66.1,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
221729,2026-08-11T20:17:10.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,4.5,0.0,1.7,1.0,241.3,241.5,240.8,10.4,9.9,9.1,860.5,-0.1,49.97,0.0,1.8,66.1,860.6,4.4,3.3,66.1,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
221760,2026-08-11T20:17:25.628738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.8,0.7,0.0,0.9,1.0,238.9,238.8,239.0,12.0,10.2,10.7,850.6,2.8,49.96,0.0,1.8,40.2,851.4,2.1,1.7,40.2,100.0,3279.0,3278.0,25.1,24.2,24.4,20000.0,856.4,0,0
221791,2026-08-11T20:17:41.629034+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.4,3.9,0.0,1.7,2.0,231.4,231.0,230.8,14.8,14.7,14.5,859.9,6.5,49.93,0.0,7.3,66.1,860.3,10.4,10.0,66.1,100.0,3312.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0
221822,2026-08-11T20:17:56.628709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,4.3,0.7,5.6,0.0,0.9,1.0,233.8,233.6,233.9,16.6,15.2,12.3,850.3,7.3,49.95,0.0,3.2,39.8,851.0,1.7,1.7,39.8,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0
221884,2026-08-11T20:18:27.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,9.7,0.0,0.9,2.0,238.6,238.5,238.7,12.0,10.2,10.8,850.6,2.9,49.96,0.0,1.7,39.8,850.0,12.6,10.0,39.8,100.0,3275.0,3273.0,25.1,24.2,24.4,20000.0,856.4,0,0
221915,2026-08-11T20:18:43.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.9,9.0,0.0,1.7,1.0,227.9,227.4,226.9,16.2,15.1,15.0,860.0,10.3,49.89,0.0,4.9,66.1,860.9,1.3,0.6,66.1,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
221946,2026-08-11T20:18:58.629098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,2.4,0.0,0.9,2.0,240.7,240.9,241.0,13.1,11.1,11.8,850.5,6.4,49.96,0.0,1.8,39.8,850.4,8.8,7.0,39.8,100.0,3276.0,3274.0,25.1,24.2,24.4,20000.0,856.4,0,0
221977,2026-08-11T20:19:14.619481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.2,0.0,1.7,1.0,240.1,240.1,239.5,10.3,9.9,9.1,860.5,1.4,49.97,0.0,1.8,66.1,860.9,1.2,0.6,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
222039,2026-08-11T20:19:45.629331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.1,6.2,0.0,1.7,1.0,234.0,233.6,233.2,14.5,14.3,14.3,859.8,7.0,49.94,0.0,5.9,66.1,860.9,0.8,0.8,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
222070,2026-08-11T20:20:00.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.9,5.0,0.0,0.9,1.0,234.8,234.0,234.4,13.8,11.9,12.7,850.1,6.7,49.96,0.0,6.2,39.8,851.0,1.7,1.7,39.8,100.0,3279.0,3278.0,25.1,24.2,24.4,20000.0,856.4,0,0
222101,2026-08-11T20:20:16.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,9.1,0.0,1.7,1.0,238.3,238.3,237.7,10.4,9.9,9.2,860.5,0.4,49.97,0.0,1.8,66.1,859.9,9.5,8.4,66.1,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
222132,2026-08-11T20:20:31.618751+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,0.5,1.5,20.8,0.0,0.9,1.0,226.4,226.0,226.4,31.1,30.6,30.9,849.5,22.1,49.89,0.0,5.2,39.8,851.0,1.3,1.7,39.8,100.0,3277.0,3276.0,25.1,24.2,24.4,20000.0,856.4,0,0
222194,2026-08-11T20:21:02.618832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,5.6,0.0,0.9,1.0,237.1,237.1,237.2,14.3,12.4,13.2,850.3,7.4,49.95,0.0,3.1,39.8,851.0,1.8,1.7,39.8,100.0,3275.0,3274.0,25.1,24.2,24.4,20000.0,856.4,0,0
222256,2026-08-11T20:21:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.5,15.6,0.0,0.9,1.0,230.6,230.3,230.5,24.5,24.0,24.5,849.5,16.7,49.89,0.0,4.5,39.8,851.0,1.1,1.8,39.8,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0
222287,2026-08-11T20:21:49.619525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,8.8,0.0,1.7,1.0,240.1,240.2,239.6,10.3,9.9,9.1,860.5,-0.5,49.97,0.0,1.7,66.1,860.3,8.3,6.5,66.1,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
222349,2026-08-11T20:22:20.619150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.5,2.8,8.4,0.0,1.7,1.0,227.0,226.2,226.2,27.1,28.2,29.6,858.1,9.8,49.89,0.0,4.9,66.1,860.9,1.4,0.7,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
222380,2026-08-11T20:22:35.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,4.8,0.0,0.9,1.0,238.2,238.1,238.2,12.0,10.1,10.7,850.6,4.8,49.96,0.0,1.7,39.8,850.0,9.6,15.9,39.8,100.0,3275.0,3274.0,25.1,24.2,24.4,20000.0,856.4,0,0
222411,2026-08-11T20:22:51.628690+00:00,external_ems_1,bess_1,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,0.9,1.2,22.1,0.0,1.7,1.0,231.3,231.2,231.0,36.8,37.4,36.5,859.4,23.2,49.9,0.0,4.0,66.1,860.6,1.1,0.7,66.1,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
222442,2026-08-11T20:23:06.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.1,0.0,0.9,1.0,241.1,241.1,241.2,12.0,10.1,10.7,850.6,4.7,49.96,0.0,1.7,39.8,851.0,1.6,1.6,39.8,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
222504,2026-08-11T20:23:37.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.5,1.7,0.0,0.9,2.0,231.8,231.1,231.4,16.5,14.7,15.4,849.9,6.6,49.92,0.0,7.2,39.8,850.4,8.3,7.4,39.8,100.0,3276.0,3274.0,25.1,24.2,24.4,20000.0,856.4,0,0
222535,2026-08-11T20:23:53.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.7,1.3,0.0,1.7,1.0,240.3,240.2,239.5,11.9,11.4,11.0,860.2,1.9,49.94,0.0,3.4,66.1,860.9,0.6,0.8,66.1,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
222566,2026-08-11T20:24:08.619717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,8.4,0.0,0.9,1.0,230.9,230.7,231.1,17.0,15.3,16.0,849.9,10.6,49.93,0.0,7.0,39.8,851.0,2.2,1.7,39.8,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0
222597,2026-08-11T20:24:24.629778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.2,12.2,0.0,1.7,1.0,238.2,238.0,237.4,10.4,9.9,9.2,860.5,0.6,49.97,0.0,1.7,66.1,859.3,12.8,9.1,66.1,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
222659,2026-08-11T20:24:55.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.5,0.0,1.7,2.0,240.3,240.4,239.8,10.3,9.8,9.1,860.5,-0.1,49.97,0.0,1.8,66.1,860.6,5.4,4.2,66.1,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
222690,2026-08-11T20:25:10.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.8,3.6,0.0,0.9,1.0,240.0,240.0,240.0,12.1,10.1,10.7,850.6,5.0,49.96,0.0,1.8,39.8,851.4,1.4,1.7,39.8,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0
222721,2026-08-11T20:25:26.629600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,7.9,0.0,1.7,1.0,237.8,237.8,237.2,10.4,9.9,9.2,860.5,1.1,49.97,0.0,1.7,66.1,859.9,9.0,11.1,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
222814,2026-08-11T20:26:12.629446+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.8,0.0,0.9,1.0,238.7,238.5,238.7,12.0,10.1,10.7,850.6,4.2,49.96,0.0,1.7,39.8,850.7,6.0,5.4,39.8,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
222845,2026-08-11T20:26:28.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,2.2,5.4,0.0,1.7,1.0,226.6,226.3,225.8,16.5,15.1,15.6,858.7,6.3,49.89,0.0,4.6,65.7,860.9,0.9,0.7,65.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
222876,2026-08-11T20:26:43.619582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,7.5,0.0,0.9,2.0,241.2,241.2,241.3,12.0,10.1,10.7,850.6,4.8,49.96,0.0,1.8,39.8,850.0,12.3,10.9,39.8,100.0,3276.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0
222907,2026-08-11T20:26:59.629388+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.7,0.5,0.0,1.7,1.0,237.2,236.7,236.3,11.7,11.3,11.0,860.2,1.6,49.93,0.0,3.2,65.7,860.9,1.1,0.7,65.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
222969,2026-08-11T20:27:30.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.8,1.7,17.5,0.0,1.7,1.0,230.6,230.6,230.7,34.0,34.8,34.7,859.2,18.7,49.9,0.0,3.8,65.7,860.9,1.2,0.7,65.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
223000,2026-08-11T20:27:45.629101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.6,3.3,0.0,0.9,1.0,227.2,227.0,227.4,18.5,17.1,17.6,849.8,12.5,49.89,0.0,16.6,39.8,850.4,9.2,7.4,39.8,100.0,3271.0,3270.0,25.1,24.2,24.5,20000.0,856.4,0,0
223031,2026-08-11T20:28:01.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,1.7,4.0,0.0,1.7,1.0,235.0,234.6,234.1,13.8,13.5,13.3,858.9,5.3,49.92,0.0,5.8,65.7,860.6,1.3,0.8,65.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
223062,2026-08-11T20:28:16.619085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,8.5,0.0,0.9,1.0,233.9,233.5,233.9,15.5,13.6,14.5,850.0,9.6,49.92,0.0,5.5,39.8,851.0,1.1,1.7,39.8,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
223124,2026-08-11T20:28:47.629888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.6,5.2,0.0,0.9,1.0,230.7,230.4,231.1,19.0,16.9,17.1,849.4,7.3,49.88,0.0,13.1,39.8,851.0,2.1,1.8,39.8,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
223155,2026-08-11T20:29:03.619134+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.4,0.0,1.7,1.0,241.2,241.1,240.6,10.4,10.1,9.1,860.4,0.4,49.97,0.0,1.9,65.7,860.6,2.8,2.7,65.7,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
223186,2026-08-11T20:29:18.619794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.1,3.7,0.0,0.9,2.0,239.7,239.0,239.5,12.0,10.7,10.8,850.6,5.1,49.96,0.0,1.9,39.8,850.7,8.8,7.4,39.8,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
223217,2026-08-11T20:29:34.618886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,1.3,1.1,0.0,1.7,1.0,227.3,227.0,226.9,18.8,18.9,19.1,859.0,8.8,49.9,0.0,5.5,65.7,860.3,7.7,7.4,65.7,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
223310,2026-08-11T20:30:20.629267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.5,6.5,0.0,0.9,1.0,238.2,237.4,238.3,12.0,12.6,10.9,850.5,5.7,49.96,0.0,2.3,39.5,850.0,12.2,11.5,39.5,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0
223341,2026-08-11T20:30:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,1.7,16.3,0.0,1.7,1.0,232.1,231.5,232.2,30.2,32.9,30.1,858.9,17.7,49.89,0.0,10.7,65.7,860.6,1.4,1.2,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
223372,2026-08-11T20:30:51.619122+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.4,5.5,0.0,0.9,1.0,240.4,239.5,240.4,12.1,12.8,11.0,850.4,6.3,49.96,0.0,2.3,39.5,850.0,11.8,12.0,39.5,100.0,3273.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0
223434,2026-08-11T20:31:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,1.4,11.3,0.0,0.9,2.0,226.8,226.0,227.2,19.9,20.8,18.5,849.6,14.6,49.91,0.0,9.8,39.5,851.0,3.3,2.3,39.5,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
223465,2026-08-11T20:31:38.619651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.7,0.1,7.4,0.0,1.7,1.0,234.2,233.2,233.9,23.1,25.4,22.7,859.4,16.6,49.92,0.0,7.9,65.7,859.3,9.2,10.4,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
223496,2026-08-11T20:31:53.630599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.7,0.8,0.0,0.9,1.0,232.3,231.1,232.2,17.3,17.8,15.9,849.7,11.9,49.92,0.0,7.5,39.5,850.4,11.1,8.5,39.5,100.0,3272.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0
223527,2026-08-11T20:32:09.629365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.0,6.1,0.0,1.7,1.0,238.6,237.9,238.1,10.6,10.8,9.1,860.3,0.5,49.97,0.0,2.3,65.7,860.3,6.6,5.5,65.7,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
