id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
223589,2026-08-11T20:32:40.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,1.3,16.3,0.0,1.7,3.0,242.0,241.2,241.0,10.4,10.6,9.0,860.2,0.3,49.97,0.0,2.2,65.7,858.9,16.6,11.5,65.7,100.0,3312.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
223620,2026-08-11T20:32:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.0,1.7,2.2,0.0,0.9,1.0,232.2,231.5,232.6,17.8,15.8,16.2,849.3,4.5,49.89,0.0,14.5,39.5,851.0,2.3,2.3,39.5,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
223651,2026-08-11T20:33:11.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.3,2.0,0.0,1.7,1.0,241.0,240.5,240.5,10.5,10.6,9.1,860.3,-0.5,49.97,0.0,2.2,65.7,860.6,1.5,1.3,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
223682,2026-08-11T20:33:26.629859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.6,2.7,0.0,0.9,1.0,239.0,238.0,238.7,12.0,11.5,10.9,850.4,4.9,49.96,0.0,2.2,39.5,851.0,2.2,2.1,39.5,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
223744,2026-08-11T20:33:57.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.8,6.5,0.0,0.9,1.0,240.2,239.7,240.4,13.3,12.9,12.3,850.2,8.3,49.94,0.0,2.4,39.5,851.0,1.8,2.2,39.5,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
223775,2026-08-11T20:34:13.629635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.9,6.7,0.0,1.7,1.0,231.3,230.4,230.6,15.8,16.5,15.9,859.7,8.3,49.93,0.0,7.7,65.7,860.6,1.6,1.2,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
223837,2026-08-11T20:34:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,2.5,12.1,0.0,1.7,1.0,228.3,227.5,227.4,26.3,28.4,28.5,858.1,13.7,49.89,0.0,6.1,65.7,860.6,1.6,1.3,65.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
223899,2026-08-11T20:35:15.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,0.4,0.0,1.7,1.0,239.9,239.4,239.3,10.5,10.6,9.1,860.2,0.5,49.97,0.0,2.2,65.7,860.6,0.9,1.3,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
223930,2026-08-11T20:35:30.619154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.4,6.0,0.0,1.0,1.0,237.7,237.0,237.8,12.0,11.6,10.9,850.4,3.7,49.96,0.0,2.2,39.5,850.0,9.7,11.4,39.5,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0
223961,2026-08-11T20:35:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.9,4.1,0.0,1.7,1.0,236.0,235.2,235.4,13.9,14.5,13.7,859.7,5.5,49.92,0.0,5.7,65.7,860.6,1.4,1.4,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
223992,2026-08-11T20:36:01.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.8,0.6,5.6,0.0,1.0,1.0,236.2,234.9,236.0,14.9,14.8,14.1,850.4,8.4,49.96,0.0,4.9,39.5,851.0,2.8,2.3,39.5,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0
224054,2026-08-11T20:36:32.618662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.2,2.8,16.5,0.0,1.0,1.0,226.5,225.6,226.5,27.4,29.6,27.4,848.2,18.6,49.88,0.0,21.0,39.5,851.0,2.1,2.3,39.5,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0
224085,2026-08-11T20:36:48.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,8.5,0.0,1.7,1.0,240.9,240.3,240.3,10.5,10.6,9.1,860.3,0.1,49.97,0.0,2.2,65.7,859.9,8.6,8.0,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
224116,2026-08-11T20:37:03.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,0.5,6.0,0.0,1.0,1.0,237.1,235.9,237.0,13.6,13.3,12.7,850.2,7.8,49.92,0.0,3.7,39.5,850.7,1.8,2.2,39.5,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0
224147,2026-08-11T20:37:19.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.0,5.9,0.0,1.7,1.0,238.0,237.5,237.4,10.6,10.6,9.2,859.6,7.1,49.97,0.0,2.2,65.7,860.6,1.2,1.3,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
224209,2026-08-11T20:37:50.629280+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,10.1,0.0,1.7,1.0,240.3,240.2,239.7,10.4,10.1,9.1,860.3,-0.1,49.97,0.0,1.9,65.7,859.9,10.0,9.9,65.7,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
224240,2026-08-11T20:38:05.629601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.5,0.0,1.0,1.0,239.1,239.0,239.2,12.0,10.1,10.7,850.5,4.3,49.96,0.0,1.7,39.5,851.0,1.8,1.6,39.5,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0
224271,2026-08-11T20:38:21.630976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.5,7.3,0.0,1.7,1.0,229.0,228.6,228.2,18.9,18.9,19.0,859.1,8.5,49.91,0.0,12.5,65.7,860.6,1.2,0.9,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
224302,2026-08-11T20:38:36.619151+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.9,0.0,1.0,2.0,238.6,238.6,238.7,12.0,10.1,10.7,850.5,4.4,49.96,0.0,1.7,39.5,850.4,8.3,7.4,39.5,100.0,3275.0,3273.0,25.1,24.1,24.4,20000.0,856.4,0,0
224364,2026-08-11T20:39:07.619404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.3,0.0,1.0,1.0,241.0,240.9,241.0,12.0,10.1,10.7,850.4,4.5,49.96,0.0,1.7,39.5,850.4,7.8,7.2,39.5,100.0,3275.0,3274.0,25.1,24.1,24.4,20000.0,856.4,0,0
224395,2026-08-11T20:39:23.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.3,2.4,0.0,1.7,1.0,239.2,239.2,238.6,11.8,11.3,11.0,860.3,3.3,49.94,0.0,1.7,65.7,860.6,0.9,0.9,65.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
224426,2026-08-11T20:39:38.629151+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,10.2,0.0,1.1,1.0,230.9,230.5,230.8,17.1,15.2,15.9,850.5,7.2,49.96,0.0,6.9,39.5,850.4,17.4,13.7,39.5,100.0,3269.0,3268.0,25.1,24.0,24.4,20000.0,856.4,0,0
224457,2026-08-11T20:39:54.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,2.6,13.4,0.0,1.6,2.0,234.5,234.5,233.9,19.4,19.6,18.9,858.3,14.5,49.9,0.0,9.9,65.3,860.9,1.1,0.9,65.3,100.0,3319.0,3317.0,25.7,24.1,24.4,20000.0,855.9,0,0
224519,2026-08-11T20:40:25.618769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,1.1,12.5,0.0,1.6,2.0,239.2,239.0,238.3,10.4,9.9,9.1,860.4,1.1,49.97,0.0,1.8,65.3,859.3,13.6,12.7,65.3,100.0,3314.0,3312.0,25.7,24.1,24.4,20000.0,855.9,0,0
224550,2026-08-11T20:40:40.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,0.5,18.3,0.0,1.1,2.0,227.1,226.1,226.5,25.7,24.8,22.1,850.2,22.8,49.88,0.0,2.1,39.5,850.7,4.5,4.2,39.5,100.0,3277.0,3275.0,25.1,24.0,24.3,20000.0,856.4,0,0
224581,2026-08-11T20:40:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.0,5.9,0.0,1.6,1.0,241.7,241.8,241.2,10.4,10.0,9.3,860.3,0.2,49.97,0.0,1.7,65.3,860.3,6.1,5.1,65.3,100.0,3317.0,3316.0,25.7,24.1,24.4,20000.0,855.9,0,0
224612,2026-08-11T20:41:11.619142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.5,0.0,1.0,1.0,240.0,239.9,240.1,12.1,10.1,10.8,850.4,4.3,49.95,0.0,1.7,39.5,851.0,1.8,1.7,39.5,100.0,3278.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0
224674,2026-08-11T20:41:42.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.0,16.6,0.0,1.0,1.0,234.9,234.4,234.8,22.1,20.8,20.0,850.0,18.4,49.91,0.0,8.3,39.5,851.0,1.8,1.7,39.5,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0
224705,2026-08-11T20:41:58.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,0.7,0.0,1.6,1.0,239.8,239.8,239.3,10.3,9.9,9.1,860.4,0.1,49.96,0.0,5.2,65.3,860.6,0.8,0.7,65.3,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0
224736,2026-08-11T20:42:13.619180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,1.4,0.0,1.0,2.0,239.6,239.6,239.6,12.0,10.1,10.7,850.4,4.8,49.96,0.0,1.7,39.0,850.4,6.2,5.9,39.0,100.0,3277.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0
224767,2026-08-11T20:42:29.629813+00:00,external_ems_1,bess_1,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.3,0.8,1.8,22.5,0.0,1.6,1.0,229.2,229.5,229.4,38.0,38.8,38.3,858.8,23.8,49.89,0.0,12.8,65.3,860.6,1.3,0.7,65.3,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
224830,2026-08-11T20:43:00.629760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.5,0.0,1.1,1.0,240.6,240.6,240.7,12.0,10.1,10.8,850.4,4.8,49.96,0.0,1.7,39.0,850.4,8.3,7.0,39.0,100.0,3275.0,3274.0,25.0,23.9,24.3,20000.0,856.4,0,0
224892,2026-08-11T20:43:31.629503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,3.3,0.0,1.1,1.0,227.9,227.8,228.3,20.3,19.3,19.7,849.5,13.3,49.93,0.0,8.0,39.0,849.7,16.6,14.3,39.0,100.0,3271.0,3270.0,25.0,23.9,24.3,20000.0,856.4,0,0
224923,2026-08-11T20:43:47.618974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.6,6.8,0.0,1.6,1.0,234.8,234.4,233.9,14.9,14.7,14.6,860.0,7.6,49.92,0.0,7.1,65.3,860.6,0.8,0.6,65.3,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0
224985,2026-08-11T20:44:18.628710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,9.3,0.0,1.6,1.0,238.7,238.8,238.2,10.5,9.9,9.1,860.4,-0.5,49.97,0.0,1.8,65.3,859.9,8.8,9.0,65.3,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
225016,2026-08-11T20:44:33.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,2.1,8.5,0.0,1.1,1.0,226.4,226.2,226.3,21.9,21.0,21.7,848.6,11.9,49.89,0.0,4.3,39.0,850.7,3.4,3.3,39.0,100.0,3277.0,3276.0,25.0,23.9,24.3,20000.0,856.4,0,0
225047,2026-08-11T20:44:49.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,6.7,0.0,1.6,1.0,241.2,241.4,240.7,10.3,9.8,9.1,860.3,0.3,49.97,0.0,1.8,65.3,859.9,7.0,5.8,65.3,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
225078,2026-08-11T20:45:04.618876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.2,0.0,1.1,2.0,239.6,239.6,239.7,12.0,10.1,10.7,850.4,4.2,49.96,0.0,1.7,39.0,851.0,2.0,1.8,39.0,100.0,3278.0,3276.0,25.0,23.9,24.2,20000.0,856.4,0,0
225140,2026-08-11T20:45:35.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.7,0.5,0.0,1.1,2.0,234.8,234.4,234.8,16.3,14.6,15.3,849.7,7.9,49.92,0.0,4.9,39.0,850.4,8.4,7.9,39.0,100.0,3275.0,3273.0,25.0,23.9,24.2,20000.0,856.4,0,0
225171,2026-08-11T20:45:51.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,0.1,4.7,0.0,1.6,1.0,235.3,234.4,234.2,12.8,12.5,12.3,860.0,3.1,49.94,0.0,5.1,65.3,859.9,7.8,6.2,65.3,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
225202,2026-08-11T20:46:06.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,1.2,0.0,1.0,1.0,238.4,238.4,238.5,12.1,10.2,10.8,850.4,3.2,49.96,0.0,1.7,39.0,851.0,2.0,1.7,39.0,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
225233,2026-08-11T20:46:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,2.8,7.8,0.0,1.6,1.0,226.8,226.3,226.2,24.6,25.6,26.9,857.8,9.1,49.89,0.0,4.6,65.3,860.6,1.3,0.7,65.3,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0
225295,2026-08-11T20:46:53.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,2.6,8.0,0.0,1.6,1.0,237.2,237.3,236.8,12.1,11.5,11.2,858.0,9.9,49.96,0.0,1.7,65.3,860.6,1.9,2.4,65.3,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
225326,2026-08-11T20:47:08.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.8,0.0,1.0,1.0,241.4,241.4,241.5,12.0,10.1,10.7,850.4,4.8,49.96,0.0,1.7,39.0,851.0,2.0,1.7,39.0,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
225357,2026-08-11T20:47:24.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.6,0.2,0.0,1.7,1.0,239.4,239.5,238.8,10.4,9.9,9.2,860.3,1.3,49.97,0.0,1.8,65.3,860.9,1.1,0.7,65.3,100.0,3318.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0
225450,2026-08-11T20:48:10.619060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.9,2.9,0.0,1.0,1.0,239.6,239.4,239.6,12.0,10.0,10.8,850.1,4.5,49.94,0.0,6.2,39.0,851.0,1.6,1.8,39.0,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0
225481,2026-08-11T20:48:26.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,11.7,0.0,1.7,1.0,239.2,239.2,238.6,10.4,9.9,9.1,860.4,1.2,49.97,0.0,1.8,65.3,859.9,12.9,13.7,65.3,100.0,3312.0,3311.0,25.8,24.1,24.5,20000.0,855.9,0,0
225512,2026-08-11T20:48:41.629182+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.8,18.0,0.0,1.0,2.0,226.2,225.9,226.0,30.4,30.0,30.4,848.2,19.4,49.89,0.0,8.1,39.0,851.0,1.4,1.9,39.0,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
225543,2026-08-11T20:48:57.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,2.1,0.0,1.7,1.0,240.4,240.5,239.8,10.4,9.9,9.1,860.3,-0.1,49.97,0.0,1.8,65.3,860.6,2.0,2.0,65.3,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
225605,2026-08-11T20:49:28.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.4,6.7,0.0,1.7,2.0,231.5,230.8,230.6,15.0,14.8,14.6,859.5,5.8,49.93,0.0,8.4,65.3,859.9,12.5,7.2,65.3,100.0,3317.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0
225636,2026-08-11T20:49:43.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.2,9.2,0.0,1.0,1.0,229.5,230.0,229.7,25.6,24.9,25.8,848.5,13.7,49.9,0.0,13.2,39.0,850.7,4.5,4.0,39.0,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0
225667,2026-08-11T20:49:59.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.0,5.4,0.0,1.7,1.0,231.6,231.1,230.8,14.5,14.4,14.3,859.6,6.0,49.93,0.0,6.7,65.3,860.6,0.6,0.7,65.3,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
225698,2026-08-11T20:50:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,1.6,0.0,1.0,1.0,238.8,238.8,238.9,12.0,10.0,10.7,850.4,3.2,49.96,0.0,1.7,39.0,851.0,1.6,1.7,39.0,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
225760,2026-08-11T20:50:45.629363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,2.4,0.0,1.0,1.0,240.0,240.1,240.2,13.5,11.5,12.3,850.1,7.1,49.95,0.0,1.7,39.0,849.7,9.5,11.8,39.0,100.0,3273.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0
225791,2026-08-11T20:51:01.628951+00:00,external_ems_1,bess_1,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,1.3,0.3,1.1,0.0,1.7,1.0,231.5,239.4,238.8,10.4,9.8,9.1,860.3,0.7,49.97,0.0,1.7,65.3,860.6,1.8,0.9,65.3,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
225822,2026-08-11T20:51:16.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,0.8,0.0,1.0,2.0,237.9,237.9,238.0,12.1,10.1,10.7,850.4,4.8,49.96,0.0,1.7,39.0,850.4,5.6,5.1,39.0,100.0,3275.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0
225853,2026-08-11T20:51:32.619418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.9,5.7,0.0,1.7,1.0,235.1,234.8,234.2,14.6,14.6,14.4,859.7,7.0,49.94,0.0,4.5,65.3,860.6,1.3,0.9,65.3,100.0,3318.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0
225946,2026-08-11T20:52:18.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,5.8,0.0,0.9,1.0,233.7,233.2,233.6,16.4,14.7,15.4,849.8,7.6,49.94,0.0,7.4,39.0,851.0,1.8,1.6,39.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
225977,2026-08-11T20:52:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,13.5,0.0,1.6,1.0,238.7,238.7,238.1,10.4,9.9,9.1,860.4,-0.7,49.97,0.0,1.8,65.3,859.6,12.8,8.3,65.3,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0
226008,2026-08-11T20:52:49.630161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.6,17.8,0.0,0.9,1.0,228.2,227.4,228.3,21.1,18.3,18.1,850.1,19.5,49.88,0.0,19.7,39.0,850.7,1.7,1.7,39.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
226070,2026-08-11T20:53:20.628764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.6,2.8,0.0,0.9,1.0,240.2,240.2,240.2,12.1,10.1,10.7,850.4,4.2,49.96,0.0,1.7,39.0,851.0,1.4,1.8,39.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
226101,2026-08-11T20:53:36.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.0,3.0,0.0,1.6,1.0,226.7,226.3,225.9,16.0,15.2,15.6,859.6,7.5,49.9,0.0,7.2,65.3,859.6,10.5,12.9,65.3,100.0,3316.0,3315.0,25.8,24.2,24.5,20000.0,855.9,0,0
226132,2026-08-11T20:53:51.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.5,0.0,0.9,1.0,232.3,232.1,232.2,19.6,18.6,19.3,850.3,5.0,49.9,0.0,6.9,39.0,850.7,2.5,2.1,39.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
226163,2026-08-11T20:54:07.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,1.0,4.7,0.0,1.6,1.0,235.6,234.8,234.6,14.0,13.7,13.5,859.9,5.9,49.95,0.0,3.4,64.9,860.9,1.2,0.7,64.9,100.0,3319.0,3318.0,25.8,24.2,24.5,20000.0,855.9,0,0
226225,2026-08-11T20:54:38.629025+00:00,external_ems_1,bess_1,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.4,1.2,1.2,22.3,0.0,1.6,0.0,230.1,230.2,229.8,39.7,39.2,38.5,859.4,23.2,49.89,0.0,18.4,64.9,860.6,0.9,0.7,64.9,100.0,3317.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0
226256,2026-08-11T20:54:53.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,3.8,0.0,0.9,2.0,241.4,241.5,241.6,12.0,10.1,10.7,850.3,4.6,49.96,0.0,1.7,38.6,850.4,8.4,7.0,38.6,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
226287,2026-08-11T20:55:09.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.3,0.0,1.6,1.0,240.0,240.0,239.4,10.4,9.9,9.1,860.1,1.3,49.97,0.0,1.8,64.9,860.6,1.0,0.8,64.9,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0
226318,2026-08-11T20:55:24.629967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.6,0.1,0.0,0.9,2.0,231.7,230.9,231.3,14.1,12.2,13.1,849.8,6.6,49.96,0.0,6.6,38.6,850.4,6.7,6.4,38.6,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
226380,2026-08-11T20:55:55.630904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.7,0.7,0.0,0.9,2.0,234.6,233.9,234.2,12.0,10.1,10.7,850.0,4.2,49.94,0.0,5.7,38.6,850.7,4.9,4.9,38.6,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
226411,2026-08-11T20:56:11.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,7.1,0.0,1.6,0.0,238.6,238.7,238.1,10.4,9.9,9.2,860.3,0.0,49.97,0.0,1.8,64.9,860.3,7.1,6.7,64.9,100.0,3317.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
226473,2026-08-11T20:56:42.629355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.0,9.7,0.0,1.6,1.0,241.7,241.8,241.2,10.3,9.9,9.2,860.3,0.1,49.97,0.0,1.8,64.9,859.3,9.8,14.1,64.9,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
226535,2026-08-11T20:57:13.629831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.3,0.6,0.0,1.6,1.0,238.0,237.6,237.2,10.4,9.9,9.2,860.3,1.1,49.94,0.0,5.8,64.9,860.6,0.5,0.7,64.9,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
226566,2026-08-11T20:57:28.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,2.2,0.0,0.9,1.0,239.6,239.5,239.5,12.0,10.1,10.7,850.4,4.9,49.96,0.0,1.7,38.6,850.7,2.7,5.3,38.6,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
226597,2026-08-11T20:57:44.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.3,2.1,0.0,1.6,2.0,230.1,229.8,229.5,16.2,16.1,16.1,859.6,8.0,49.91,0.0,11.6,64.9,859.9,5.9,5.4,64.9,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0
226628,2026-08-11T20:57:59.629510+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.8,3.2,0.0,0.9,1.0,237.8,237.1,237.5,14.6,12.8,13.7,849.9,7.3,49.92,0.0,4.9,38.6,850.7,4.1,4.0,38.6,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
226690,2026-08-11T20:58:30.619561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,11.7,0.0,0.9,2.0,238.0,237.9,238.1,12.0,10.1,10.7,850.4,4.8,49.96,0.0,1.7,38.6,850.0,16.5,16.3,38.6,100.0,3271.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0
226721,2026-08-11T20:58:46.618994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.5,18.7,0.0,1.6,1.0,231.5,231.7,231.1,33.2,33.0,31.3,859.8,23.0,49.89,0.0,4.4,64.9,860.3,4.3,3.4,64.9,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
226752,2026-08-11T20:59:01.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.6,0.0,0.9,2.0,240.6,240.6,240.7,12.0,10.1,10.7,850.4,4.6,49.96,0.0,1.7,38.6,850.4,8.2,7.5,38.6,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
226783,2026-08-11T20:59:17.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,0.7,0.0,1.6,1.0,239.3,239.4,238.8,10.3,9.9,9.2,860.3,0.4,49.97,0.0,1.8,64.9,860.6,1.1,0.7,64.9,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
226845,2026-08-11T20:59:48.628811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.5,1.2,0.0,1.6,1.0,236.0,235.5,235.1,13.9,13.8,13.7,859.8,5.4,49.94,0.0,3.9,64.9,860.3,6.6,6.4,64.9,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0
226876,2026-08-11T21:00:03.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.3,5.9,0.0,0.9,1.0,231.7,231.3,231.6,15.5,13.5,14.4,849.7,7.6,49.92,0.0,7.5,38.6,851.0,1.7,1.8,38.6,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
226907,2026-08-11T21:00:19.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.7,10.6,0.0,1.6,2.0,238.4,238.1,237.5,10.4,9.9,9.1,860.3,0.3,49.97,0.0,1.8,64.9,859.6,10.9,9.0,64.9,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0
226938,2026-08-11T21:00:34.618572+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.5,1.4,1.9,23.5,0.0,0.9,2.0,227.2,227.0,227.5,35.3,35.6,34.2,849.1,25.2,49.88,0.0,9.1,38.6,851.0,1.7,1.9,38.6,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
227000,2026-08-11T21:01:05.629018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.7,2.4,0.0,0.9,1.0,239.6,239.5,239.7,12.0,10.5,10.8,850.3,4.6,49.96,0.0,1.9,38.6,851.0,2.2,1.7,38.6,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
227031,2026-08-11T21:01:21.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,1.4,5.3,0.0,1.6,1.0,230.0,229.1,229.3,16.1,16.3,16.0,859.2,6.9,49.91,0.0,15.2,64.9,860.6,1.6,1.1,64.9,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
227062,2026-08-11T21:01:36.629185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.9,0.2,4.5,0.0,0.9,2.0,238.0,236.6,237.7,14.2,14.2,13.3,849.5,8.5,49.92,0.0,5.0,38.6,849.7,13.0,12.7,38.6,100.0,3274.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0
227093,2026-08-11T21:01:52.619378+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.0,0.5,2.1,0.0,1.6,2.0,232.5,231.2,231.8,15.2,16.1,15.1,859.4,7.7,49.93,0.0,7.9,64.9,859.9,5.6,5.4,64.9,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
227155,2026-08-11T21:02:23.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.0,2.4,6.1,0.0,1.7,1.0,227.0,225.7,226.2,23.4,24.4,24.2,858.2,7.4,49.9,0.0,7.9,64.9,860.6,1.3,1.5,64.9,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0
227186,2026-08-11T21:02:38.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.6,10.9,0.0,0.9,2.0,238.1,237.2,238.1,12.0,12.7,11.0,850.3,5.5,49.96,0.0,2.3,38.6,849.7,16.4,13.2,38.6,100.0,3272.0,3270.0,24.8,23.9,24.1,20000.0,856.4,0,0
227217,2026-08-11T21:02:54.618976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.9,1.9,8.8,0.0,1.7,1.0,228.5,227.5,228.1,23.4,24.0,25.3,858.7,10.5,49.89,0.0,6.4,64.9,860.6,1.7,1.5,64.9,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0
227248,2026-08-11T21:03:09.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.5,3.1,0.0,0.9,1.0,240.0,239.1,240.0,12.0,12.7,10.9,850.2,5.8,49.96,0.0,2.3,38.6,850.7,2.7,1.8,38.6,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
227310,2026-08-11T21:03:40.629903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.5,1.7,1.2,0.0,0.9,1.0,229.3,228.2,229.4,19.4,18.9,19.3,848.3,10.3,49.89,0.0,3.9,38.6,850.0,11.5,7.6,38.6,100.0,3270.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0
227341,2026-08-11T21:03:56.630465+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,0.1,4.7,0.0,1.7,1.0,240.6,239.5,239.8,11.5,11.8,10.4,860.0,1.6,49.97,0.0,2.3,64.9,859.9,6.3,6.5,64.9,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0
227372,2026-08-11T21:04:11.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,1.1,3.0,0.0,0.9,1.0,231.2,230.3,231.1,17.3,17.2,16.2,849.6,5.8,49.92,0.0,4.6,38.6,850.7,2.8,2.3,38.6,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
227403,2026-08-11T21:04:27.629442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,9.9,0.0,1.7,1.0,238.5,237.9,237.9,10.5,10.5,9.1,860.2,1.0,49.97,0.0,2.2,64.9,859.3,10.9,13.1,64.9,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0
227465,2026-08-11T21:04:58.628867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,2.5,0.0,1.7,1.0,240.8,240.3,240.2,10.5,10.5,9.1,860.1,0.4,49.97,0.0,2.2,64.9,860.3,2.9,2.7,64.9,100.0,3315.0,3314.0,25.9,24.2,24.6,20000.0,855.9,0,0
227527,2026-08-11T21:05:29.619074+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.4,9.1,0.0,1.7,1.0,237.3,236.7,236.9,13.0,13.0,12.2,859.5,4.3,49.94,0.0,7.6,64.9,859.9,13.4,12.8,64.9,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0
227558,2026-08-11T21:05:44.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.8,0.0,4.6,0.0,0.9,2.0,237.7,236.4,237.4,14.0,13.6,13.2,849.7,7.9,49.94,0.0,3.5,38.6,849.7,12.5,12.0,38.6,100.0,3273.0,3271.0,24.8,23.9,24.1,20000.0,856.4,0,0
227620,2026-08-11T21:06:15.628884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.1,1.5,0.0,0.9,2.0,238.2,237.2,237.9,12.0,11.5,10.9,850.3,3.9,49.96,0.0,2.2,38.6,850.4,5.4,5.9,38.6,100.0,3277.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
227651,2026-08-11T21:06:31.629224+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.7,2.9,1.0,20.4,0.0,1.7,2.0,229.7,229.1,229.0,27.1,28.2,25.3,859.6,21.8,49.88,0.0,4.4,64.9,860.6,1.4,1.3,64.9,100.0,3317.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0
227682,2026-08-11T21:06:46.630186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.2,10.0,0.0,0.9,1.0,241.3,240.8,241.3,13.0,11.5,10.9,850.2,5.2,49.96,0.0,2.2,38.2,849.0,15.2,16.0,38.2,100.0,3273.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0
227713,2026-08-11T21:07:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,0.4,0.0,1.7,0.0,239.7,239.1,239.1,10.5,10.6,9.1,860.1,1.1,49.97,0.0,2.2,64.9,860.6,1.5,1.3,64.9,100.0,3317.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0
227775,2026-08-11T21:07:33.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.1,0.9,0.0,1.7,2.0,232.2,231.3,231.4,15.1,14.6,14.3,859.5,9.6,49.92,0.0,6.6,64.9,859.6,10.5,10.3,64.9,100.0,3313.0,3311.0,25.9,24.2,24.6,20000.0,855.9,0,0
227806,2026-08-11T21:07:48.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.0,2.0,0.0,0.9,1.0,235.7,235.2,236.0,15.6,15.7,14.6,849.7,8.5,49.92,0.0,7.3,38.2,849.7,10.5,9.8,38.2,100.0,3270.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0
227837,2026-08-11T21:08:04.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.3,6.2,0.0,1.7,1.0,240.3,239.4,239.5,11.6,11.6,10.6,859.6,1.6,49.95,0.0,3.6,64.5,859.9,7.8,6.7,64.5,100.0,3314.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0
227868,2026-08-11T21:08:19.629694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.2,7.3,0.0,0.9,1.0,232.6,231.7,232.6,16.2,15.9,15.3,849.5,9.7,49.94,0.0,7.1,38.2,850.7,2.4,2.2,38.2,100.0,3275.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
227930,2026-08-11T21:08:50.629033+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.7,4.9,1.3,20.7,0.0,0.9,1.0,227.0,226.7,227.4,30.0,32.5,27.6,849.4,23.2,49.87,0.0,8.7,38.2,850.7,2.5,2.1,38.2,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
227961,2026-08-11T21:09:06.628760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,2.6,0.0,1.7,2.0,240.0,239.3,239.4,10.5,10.5,9.1,860.1,0.3,49.97,0.0,2.2,64.5,860.3,2.9,2.7,64.5,100.0,3315.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0
227992,2026-08-11T21:09:21.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.2,2.9,0.0,0.9,1.0,240.0,239.9,240.0,11.9,10.2,10.8,850.2,4.4,49.96,0.0,1.9,38.2,850.4,7.3,7.5,38.2,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
228085,2026-08-11T21:10:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.2,1.9,0.0,1.6,1.0,237.3,237.2,236.7,11.9,11.4,11.1,859.4,1.9,49.93,0.0,4.2,64.5,860.6,0.0,0.7,64.5,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
228116,2026-08-11T21:10:23.628730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,15.7,0.0,0.9,1.0,238.9,238.5,238.6,12.0,10.2,10.7,850.3,4.0,49.96,0.0,1.8,38.2,849.0,19.7,17.2,38.2,100.0,3275.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
228147,2026-08-11T21:10:39.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.1,0.9,15.9,0.0,1.6,1.0,229.8,230.4,229.4,19.5,18.3,17.4,859.7,17.0,49.9,0.0,12.5,64.5,860.6,1.1,0.8,64.5,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
228178,2026-08-11T21:10:54.619471+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.3,0.0,0.9,1.0,241.3,241.3,241.4,12.0,10.2,10.8,850.2,4.5,49.96,0.0,1.7,38.2,850.4,8.8,10.6,38.2,100.0,3273.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0
228240,2026-08-11T21:11:25.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.9,4.9,0.0,0.9,1.0,235.6,235.3,235.5,15.7,14.0,14.5,849.8,8.8,49.96,0.0,6.9,38.2,850.7,3.9,3.2,38.2,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
228271,2026-08-11T21:11:41.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,11.8,0.0,1.6,1.0,240.3,240.3,239.5,10.6,10.1,9.4,860.1,-0.2,49.97,0.0,1.8,64.5,859.6,11.6,9.8,64.5,100.0,3313.0,3312.0,25.8,24.2,24.5,20000.0,855.9,0,0
228302,2026-08-11T21:11:56.628837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,0.7,0.0,0.9,2.0,239.3,239.3,239.5,13.9,12.0,12.7,849.7,7.0,49.94,0.0,5.4,38.2,850.0,7.7,8.1,38.2,100.0,3274.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0
228333,2026-08-11T21:12:12.629793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,7.0,0.0,1.7,1.0,237.8,237.7,237.2,10.4,10.0,9.1,860.1,0.2,49.97,0.0,1.8,64.5,859.9,7.2,5.6,64.5,100.0,3314.0,3313.0,25.8,24.1,24.5,20000.0,855.9,0,0
228395,2026-08-11T21:12:43.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.2,7.6,0.0,1.7,1.0,230.9,230.3,230.0,15.6,15.4,15.3,859.4,6.4,49.96,0.0,7.6,64.5,859.6,14.0,7.1,64.5,100.0,3314.0,3313.0,25.8,24.1,24.5,20000.0,855.9,0,0
228426,2026-08-11T21:12:58.618855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.9,9.6,0.0,0.9,1.0,232.9,232.3,233.0,17.1,15.1,15.7,849.8,11.8,49.91,0.0,6.5,38.2,850.7,2.2,1.8,38.2,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
228457,2026-08-11T21:13:14.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,1.4,0.0,1.7,1.0,240.7,240.8,240.1,10.3,9.9,9.1,860.1,-0.4,49.97,0.0,1.7,64.5,860.6,1.0,0.7,64.5,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
228488,2026-08-11T21:13:29.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.1,2.3,0.0,0.9,2.0,239.7,239.4,239.5,12.0,10.2,10.7,850.3,4.2,49.96,0.0,1.7,38.2,850.4,6.5,6.6,38.2,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
228581,2026-08-11T21:14:16.618854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,1.1,8.1,0.0,1.7,1.0,231.4,231.2,231.0,16.3,16.3,16.4,859.5,9.0,49.93,0.0,6.1,64.5,860.6,0.9,0.7,64.5,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
228612,2026-08-11T21:14:31.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,10.4,0.0,0.9,2.0,238.4,238.3,238.4,12.0,10.1,10.8,850.4,4.0,49.96,0.0,1.7,38.2,849.0,14.4,13.4,38.2,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
228643,2026-08-11T21:14:47.618578+00:00,external_ems_1,bess_1,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.9,1.1,2.1,22.6,0.0,1.7,1.0,232.1,231.9,231.2,37.9,39.0,38.7,858.5,23.5,49.89,0.0,21.3,64.5,860.6,0.9,0.7,64.5,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0
228705,2026-08-11T21:15:18.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,6.2,0.0,1.6,1.0,239.6,239.7,239.1,10.3,9.9,9.1,860.1,-0.3,49.97,0.0,1.7,64.5,860.3,5.9,4.5,64.5,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0
228736,2026-08-11T21:15:33.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.2,2.3,0.0,0.9,1.0,228.5,228.0,228.3,18.9,17.5,17.8,849.2,12.9,49.92,0.0,9.7,38.2,849.0,15.2,14.7,38.2,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
228767,2026-08-11T21:15:49.618819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,0.6,0.8,0.0,1.6,1.0,237.9,237.3,236.8,13.2,12.9,12.7,859.7,4.8,49.95,0.0,3.6,64.5,860.3,5.6,4.7,64.5,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0
228798,2026-08-11T21:16:04.628978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.4,0.3,0.0,0.9,2.0,232.1,231.6,232.0,16.6,14.7,15.6,849.6,8.5,49.92,0.0,7.8,38.2,850.0,8.8,8.2,38.2,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
228860,2026-08-11T21:16:35.619058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,1.0,19.1,0.0,0.9,1.0,228.2,227.4,228.3,22.1,19.7,18.8,850.0,20.9,49.88,0.0,4.7,38.2,851.0,1.8,1.8,38.2,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
228891,2026-08-11T21:16:51.619547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.8,10.0,0.0,1.6,2.0,240.8,240.6,240.0,10.3,9.9,9.1,860.1,-0.2,49.97,0.0,1.7,64.5,859.3,9.8,12.6,64.5,100.0,3310.0,3308.0,25.7,24.1,24.5,20000.0,855.9,0,0
228922,2026-08-11T21:17:06.619262+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,3.2,0.0,0.9,1.0,239.7,239.5,239.6,12.0,10.1,10.7,850.3,4.8,49.96,0.0,1.7,38.2,850.7,1.6,1.7,38.2,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
228953,2026-08-11T21:17:22.619228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,1.5,7.1,0.0,1.6,1.0,226.8,226.6,226.2,18.7,19.1,19.3,859.1,7.9,49.9,0.0,10.2,64.5,860.6,0.8,0.9,64.5,100.0,3317.0,3316.0,25.7,24.1,24.4,20000.0,855.9,0,0
229015,2026-08-11T21:17:53.629828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.4,1.4,0.0,1.6,1.0,232.2,231.8,231.4,16.0,16.2,16.2,859.5,6.7,49.93,0.0,6.8,64.5,859.9,5.3,4.1,64.5,100.0,3315.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0
229046,2026-08-11T21:18:08.618659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,1.2,0.0,0.9,2.0,242.0,241.8,241.8,14.3,12.4,13.3,850.0,7.1,49.94,0.0,2.3,38.2,850.0,8.3,6.9,38.2,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
229108,2026-08-11T21:18:39.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,14.6,0.4,0.9,2.0,238.0,238.0,238.2,12.0,10.1,10.7,850.3,3.7,49.96,0.0,1.7,38.2,849.4,18.3,11.1,37.8,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
229170,2026-08-11T21:19:10.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.9,0.0,0.9,1.0,239.8,239.8,239.9,12.0,10.1,10.8,850.3,4.2,49.96,0.0,1.7,37.8,850.0,8.1,7.4,37.8,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
229201,2026-08-11T21:19:26.629073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,5.9,0.0,1.7,1.0,240.3,240.4,239.8,10.4,9.9,9.1,860.1,0.1,49.97,0.0,1.7,64.5,859.9,6.0,4.8,64.5,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
229232,2026-08-11T21:19:41.628893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.4,3.5,0.0,0.9,2.0,227.2,226.9,227.2,18.6,17.0,17.5,849.3,12.1,49.9,0.0,13.2,37.8,849.7,8.6,12.2,37.8,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
229263,2026-08-11T21:19:57.630779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.0,8.8,0.0,1.7,1.0,235.0,234.8,234.4,16.5,16.6,16.3,859.3,10.0,49.91,0.0,8.1,64.5,860.3,1.2,0.7,64.5,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
229325,2026-08-11T21:20:28.619380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,10.4,0.0,1.7,2.0,238.4,238.4,237.9,10.3,9.9,9.1,860.1,-0.4,49.97,0.0,1.8,64.5,859.6,10.0,9.2,64.5,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
229356,2026-08-11T21:20:43.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.7,19.6,0.0,0.9,2.0,227.4,227.7,227.4,27.6,27.7,28.1,849.3,21.4,49.88,0.0,7.6,37.8,851.0,1.8,1.6,37.8,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
229387,2026-08-11T21:20:59.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,6.2,0.0,1.7,2.0,241.4,241.6,240.9,10.3,9.8,9.1,860.0,0.0,49.97,0.0,1.8,64.5,859.9,6.2,5.1,64.5,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
229418,2026-08-11T21:21:14.641107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.1,5.4,0.0,0.9,1.0,234.5,233.8,234.1,14.8,12.9,13.8,849.9,7.1,49.95,0.0,3.0,37.8,851.0,1.7,1.7,37.8,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
229480,2026-08-11T21:21:45.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.7,1.2,17.3,0.0,0.9,1.0,230.2,229.3,229.8,20.7,18.3,18.0,849.8,19.1,49.9,0.0,3.0,37.8,851.0,1.8,1.7,37.8,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
229511,2026-08-11T21:22:01.628952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,1.0,3.0,0.0,1.7,1.0,236.8,236.8,236.6,12.9,12.4,12.1,859.6,3.7,49.95,0.0,5.4,64.5,860.6,0.7,0.7,64.5,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
229542,2026-08-11T21:22:16.619749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,1.7,0.0,0.9,2.0,238.8,238.7,238.8,12.0,10.1,10.7,850.3,3.2,49.96,0.0,1.7,37.8,850.7,1.5,1.7,37.8,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
229573,2026-08-11T21:22:32.619529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,2.8,9.5,0.0,1.7,1.0,227.6,227.0,227.1,29.1,30.9,31.2,857.5,10.5,49.89,0.0,4.9,64.1,860.3,1.0,0.7,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
229635,2026-08-11T21:23:03.619216+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,2.4,0.0,1.7,1.0,240.2,240.1,239.6,10.4,9.9,9.1,860.0,0.2,49.96,0.0,1.8,64.1,860.3,2.6,1.8,64.1,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
229666,2026-08-11T21:23:18.619721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,3.2,0.0,0.9,2.0,237.9,237.9,238.0,12.0,10.2,10.7,850.3,4.4,49.96,0.0,1.7,37.8,850.0,7.6,7.4,37.8,100.0,3276.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
229697,2026-08-11T21:23:34.629701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.0,17.4,0.0,1.7,1.0,233.0,233.1,232.6,22.1,21.9,20.9,859.6,18.2,49.91,0.0,4.8,64.1,860.6,0.8,0.8,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
229728,2026-08-11T21:23:49.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.7,6.6,0.0,0.9,2.0,233.9,233.3,233.8,16.2,14.4,15.4,849.7,5.6,49.96,0.0,6.5,37.8,849.0,12.2,16.0,37.8,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
229790,2026-08-11T21:24:20.618811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,5.2,0.0,0.9,2.0,239.0,238.8,239.0,13.3,11.4,12.1,849.8,7.0,49.94,0.0,5.9,37.8,851.0,1.8,1.7,37.8,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
229821,2026-08-11T21:24:36.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.5,12.5,0.0,1.7,2.0,238.4,238.4,237.8,10.4,9.9,9.2,860.1,0.6,49.97,0.0,1.8,64.1,858.6,13.1,15.7,64.1,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
229852,2026-08-11T21:24:51.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.7,0.4,0.0,0.9,1.0,229.1,229.4,229.3,22.4,22.0,22.9,848.0,5.8,49.88,0.0,8.7,37.8,850.7,5.4,4.2,37.8,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
229883,2026-08-11T21:25:07.628862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,3.1,0.0,1.7,2.0,240.7,240.4,239.8,10.4,9.9,9.1,860.0,0.0,49.97,0.0,1.8,64.1,860.3,3.1,2.3,64.1,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
229945,2026-08-11T21:25:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,7.2,0.0,1.7,2.0,238.2,238.2,237.6,10.5,9.9,9.1,859.4,5.5,49.97,0.0,8.9,64.1,859.3,12.7,11.5,64.1,100.0,3311.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
229976,2026-08-11T21:25:53.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.0,1.6,0.0,0.9,1.0,233.1,232.9,233.2,18.0,16.5,17.6,848.7,3.0,49.9,0.0,11.7,37.8,850.7,1.4,1.7,37.8,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
230007,2026-08-11T21:26:09.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.3,5.4,0.0,1.7,1.0,232.5,232.0,231.7,15.0,14.8,14.7,859.3,6.4,49.93,0.0,7.0,64.1,860.6,1.0,0.7,64.1,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
230038,2026-08-11T21:26:24.628877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,11.4,0.0,0.9,2.0,239.0,238.6,238.7,12.0,10.1,10.7,850.3,2.8,49.96,0.0,1.7,37.8,849.7,14.2,9.5,37.8,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
230100,2026-08-11T21:26:55.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,1.2,0.0,0.9,1.0,241.5,241.2,241.2,12.0,10.0,10.7,850.3,4.7,49.95,0.0,1.8,37.8,850.4,5.9,5.7,37.8,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
230162,2026-08-11T21:27:26.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.9,11.3,0.0,0.9,1.0,237.8,237.8,237.8,12.0,10.1,10.7,850.3,2.9,49.96,0.0,7.2,37.8,849.4,14.2,16.6,37.8,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
230193,2026-08-11T21:27:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.7,14.9,0.0,1.7,1.0,229.6,229.9,229.1,18.4,17.0,16.4,859.6,15.8,49.9,0.0,19.7,64.1,860.3,0.9,0.7,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
230255,2026-08-11T21:28:13.629863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.0,0.0,1.7,1.0,239.2,239.3,238.7,10.4,9.9,9.2,860.0,0.7,49.97,0.0,1.7,64.1,860.3,0.7,0.7,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
230286,2026-08-11T21:28:28.628930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.6,1.0,19.1,0.0,0.9,2.0,227.3,226.5,227.1,22.4,19.8,18.8,849.7,21.0,49.88,0.0,8.2,37.8,850.7,1.9,1.7,37.8,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
230317,2026-08-11T21:28:44.629842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.5,3.0,0.0,1.7,2.0,241.0,241.0,240.3,13.0,12.6,12.5,859.4,4.3,49.95,0.0,3.5,64.1,858.9,7.3,10.6,64.1,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
230348,2026-08-11T21:28:59.628999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.4,4.3,0.0,0.9,2.0,235.7,235.0,235.3,15.2,13.4,14.3,850.0,7.7,49.94,0.0,1.9,37.8,850.4,3.4,3.3,37.8,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
230410,2026-08-11T21:29:30.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.4,0.0,0.8,1.0,240.2,240.1,240.1,12.0,10.1,10.7,850.3,4.2,49.96,0.0,1.8,37.8,850.7,1.8,1.7,37.8,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
230441,2026-08-11T21:29:46.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,16.9,0.0,1.7,2.0,237.9,237.8,237.3,10.4,9.9,9.1,860.0,0.7,49.97,0.0,4.9,64.1,859.3,17.6,12.5,64.1,100.0,3308.0,3306.0,25.7,24.0,24.4,20000.0,855.9,0,0
230472,2026-08-11T21:30:01.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.0,10.9,0.0,0.8,1.0,234.2,233.6,234.1,17.6,15.7,16.1,849.7,12.9,49.92,0.0,6.4,37.8,850.7,2.0,1.7,37.8,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
230503,2026-08-11T21:30:17.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.7,3.1,0.0,1.7,1.0,235.2,234.8,234.6,13.0,12.6,12.4,859.6,3.9,49.94,0.0,6.1,64.1,860.3,0.8,0.8,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
230565,2026-08-11T21:30:48.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.6,0.1,14.7,0.0,1.7,2.0,228.4,228.6,227.6,26.6,26.1,24.0,859.5,22.4,49.89,0.0,22.7,64.1,859.6,7.7,6.8,64.1,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0
230596,2026-08-11T21:31:03.629327+00:00,external_ems_2,bess_2,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,2.0,0.2,4.0,0.0,0.8,2.0,235.8,235.6,241.4,12.1,10.1,10.7,850.2,4.4,49.96,0.0,1.8,37.8,850.0,8.4,7.5,37.8,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
230627,2026-08-11T21:31:19.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,1.9,0.0,1.7,2.0,240.1,240.2,239.6,10.4,9.8,9.1,859.7,-0.3,49.96,0.0,1.8,64.1,860.3,1.6,0.9,64.1,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
230720,2026-08-11T21:32:05.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,8.0,0.0,0.8,1.0,233.2,232.9,233.3,16.7,14.8,15.5,849.5,10.0,49.94,0.0,7.0,37.4,850.7,2.0,1.8,37.4,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
230751,2026-08-11T21:32:21.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,9.5,0.0,1.7,1.0,238.8,238.8,238.2,10.4,9.9,9.1,860.0,1.2,49.97,0.0,1.8,64.1,859.6,10.7,8.9,64.1,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
230782,2026-08-11T21:32:36.628832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.4,1.4,9.9,0.0,0.8,1.0,230.1,230.1,230.1,19.9,18.7,20.1,848.0,4.5,49.88,0.0,1.9,37.4,849.4,14.4,2.3,37.4,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
230813,2026-08-11T21:32:52.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,6.8,0.0,1.7,2.0,241.2,241.2,240.6,10.4,9.9,9.1,859.8,-0.2,49.97,0.0,1.8,64.1,859.6,6.6,5.7,64.1,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0
230875,2026-08-11T21:33:23.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,2.7,0.0,1.7,1.0,237.9,237.8,237.2,10.4,9.9,9.3,860.0,0.6,49.97,0.0,4.7,64.1,860.3,3.3,2.4,64.1,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
230906,2026-08-11T21:33:38.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.7,4.6,0.0,0.8,1.0,229.5,229.2,229.9,19.2,17.0,17.3,849.3,6.4,49.88,0.0,11.3,37.4,851.0,1.8,1.7,37.4,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
230937,2026-08-11T21:33:54.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.2,8.6,0.0,1.7,2.0,235.8,235.6,235.1,12.7,12.3,11.9,859.5,2.4,49.94,0.0,6.0,64.1,859.3,11.0,14.7,64.1,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
230968,2026-08-11T21:34:09.618809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,2.1,0.0,0.9,1.0,238.8,238.7,238.8,12.1,10.1,10.8,850.3,3.7,49.96,0.0,1.7,37.4,850.7,1.6,1.7,37.4,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0
