id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
231030,2026-08-11T21:34:40.619028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,8.2,0.0,0.9,2.0,239.5,239.1,239.2,12.0,10.2,10.7,850.3,3.8,49.96,0.0,1.7,37.4,849.7,12.0,11.9,37.4,100.0,3272.0,3270.0,24.9,24.0,24.2,20000.0,856.4,0,0
231061,2026-08-11T21:34:56.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.4,1.1,18.6,0.0,1.7,1.0,230.9,230.9,230.7,37.5,37.9,37.5,858.8,23.4,49.89,0.0,20.4,64.1,859.9,4.8,4.3,64.1,100.0,3312.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0
231092,2026-08-11T21:35:11.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,2.9,0.0,0.9,2.0,240.7,240.4,240.5,12.0,10.1,10.7,850.3,5.1,49.96,0.0,1.8,37.4,850.4,8.0,7.0,37.4,100.0,3276.0,3274.0,24.9,24.0,24.2,20000.0,856.4,0,0
231123,2026-08-11T21:35:27.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.1,8.1,0.0,1.7,1.0,232.0,231.5,231.2,16.0,15.9,16.0,859.2,9.0,49.93,0.0,5.0,64.1,860.3,0.9,0.7,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
231216,2026-08-11T21:36:13.629202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,2.7,0.0,0.9,1.0,240.1,240.1,240.3,12.1,10.1,10.8,850.2,4.6,49.96,0.0,1.7,37.4,851.0,1.9,1.7,37.4,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0
231247,2026-08-11T21:36:29.619308+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,10.2,0.0,1.7,1.0,239.1,239.1,238.5,10.4,9.9,9.1,859.9,1.4,49.97,0.0,1.8,64.1,858.6,11.6,14.8,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
231278,2026-08-11T21:36:44.629101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.8,16.7,0.0,0.9,1.0,226.4,226.0,226.6,27.8,27.3,26.2,849.6,21.0,49.9,0.0,15.7,37.4,850.4,4.3,3.6,37.4,100.0,3276.0,3275.0,24.9,24.0,24.2,20000.0,856.4,0,0
231340,2026-08-11T21:37:15.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,8.1,0.0,0.9,1.0,232.5,232.0,232.2,17.0,15.3,15.9,849.5,9.5,49.91,0.0,6.2,37.4,850.7,1.4,1.8,37.4,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0
231371,2026-08-11T21:37:31.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,9.7,0.0,1.7,1.0,238.2,238.2,237.6,10.4,9.9,9.2,859.9,0.8,49.97,0.0,1.8,63.7,859.3,10.5,9.3,63.7,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
231402,2026-08-11T21:37:46.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.7,6.1,0.0,0.9,2.0,229.7,230.0,229.8,24.4,24.1,24.6,848.0,8.3,49.88,0.0,1.7,37.4,850.7,2.2,1.7,37.4,100.0,3278.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0
231433,2026-08-11T21:38:02.629108+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,0.4,0.0,1.7,1.0,240.0,240.1,239.4,10.3,9.9,9.1,859.9,1.1,49.97,0.0,1.8,63.7,860.3,0.7,0.7,63.7,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
231495,2026-08-11T21:38:33.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.5,1.1,0.0,1.7,1.0,226.4,226.1,225.7,16.2,14.8,15.0,858.8,8.0,49.91,0.0,5.7,63.7,859.3,6.9,6.5,63.7,100.0,3312.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0
231526,2026-08-11T21:38:48.619161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.1,3.4,0.0,0.9,2.0,236.3,235.6,235.9,15.9,14.0,14.8,849.8,8.6,49.93,0.0,3.9,37.4,849.7,12.0,10.3,37.4,100.0,3273.0,3271.0,24.9,24.0,24.2,20000.0,856.4,0,0
231557,2026-08-11T21:39:04.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.0,0.7,2.4,0.0,1.7,2.0,232.1,231.7,231.3,16.0,16.0,16.0,859.2,7.7,49.93,0.0,4.3,63.7,859.9,5.3,3.9,63.7,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
231588,2026-08-11T21:39:19.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,0.2,0.0,0.9,1.0,238.2,238.1,238.2,12.0,10.2,10.7,850.3,4.6,49.96,0.0,1.7,37.4,850.4,4.8,5.5,37.4,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0
231650,2026-08-11T21:39:50.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,4.9,0.0,0.9,1.0,240.3,240.0,240.0,12.1,10.1,10.8,850.2,4.7,49.96,0.0,1.8,37.4,850.0,9.6,9.5,37.4,100.0,3275.0,3274.0,24.9,24.0,24.2,20000.0,856.4,0,0
231681,2026-08-11T21:40:06.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,0.3,0.0,1.7,1.0,239.1,239.1,238.6,10.4,9.9,9.2,859.9,1.4,49.97,0.0,1.7,63.7,860.3,1.1,0.8,63.7,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
231743,2026-08-11T21:40:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,12.6,0.0,1.7,1.0,238.7,238.7,238.1,10.4,9.9,9.1,859.9,-0.3,49.97,0.0,1.8,63.7,859.6,12.3,11.2,63.7,100.0,3312.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0
231805,2026-08-11T21:41:08.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,5.8,0.0,1.7,1.0,241.3,241.1,240.4,10.3,9.8,9.0,859.9,0.4,49.97,0.0,1.7,63.7,859.6,6.2,5.4,63.7,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0
231836,2026-08-11T21:41:23.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.0,5.6,0.0,0.9,2.0,234.9,234.2,234.5,14.7,12.9,13.7,850.0,7.6,49.94,0.0,3.8,37.4,851.0,2.0,1.7,37.4,100.0,3277.0,3275.0,24.9,24.0,24.2,20000.0,856.4,0,0
231867,2026-08-11T21:41:39.629672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.0,14.7,0.0,1.7,2.0,237.8,237.7,237.2,10.4,10.0,9.2,859.9,1.2,49.95,0.0,5.4,63.7,858.9,15.9,9.9,63.7,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
231898,2026-08-11T21:41:54.629455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.8,2.2,17.3,0.0,0.9,1.0,230.6,229.9,230.6,20.7,18.3,17.9,848.5,18.9,49.88,0.0,7.5,37.4,850.7,1.6,1.7,37.4,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
231960,2026-08-11T21:42:25.629498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.5,0.0,0.9,1.0,239.3,239.2,239.3,12.0,10.1,10.7,850.3,4.1,49.96,0.0,1.8,37.4,850.7,1.6,1.7,37.4,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0
231991,2026-08-11T21:42:41.629197+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,0.2,2.0,0.0,1.6,1.0,226.8,226.3,225.7,16.6,15.2,15.4,859.1,9.7,49.89,0.0,9.2,63.7,859.3,11.7,11.7,63.7,100.0,3317.0,3316.0,25.7,24.1,24.4,20000.0,855.9,0,0
232022,2026-08-11T21:42:56.629420+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.9,0.0,0.9,2.0,240.1,240.2,240.3,13.2,11.3,12.0,850.1,6.7,49.95,0.0,2.5,37.4,850.0,7.6,8.0,37.4,100.0,3275.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0
232053,2026-08-11T21:43:12.629778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,1.1,6.3,0.0,1.6,2.0,232.8,232.7,232.3,14.8,14.6,14.5,859.2,6.8,49.93,0.0,6.8,63.7,860.3,0.5,0.7,63.7,100.0,3317.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
232115,2026-08-11T21:43:43.618579+00:00,external_ems_1,bess_1,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.1,0.4,1.9,21.3,0.0,1.6,1.0,230.0,230.0,229.9,36.6,37.0,37.0,858.4,21.8,49.89,0.0,22.8,63.7,860.3,0.5,0.7,63.7,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
232146,2026-08-11T21:43:58.630263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,12.0,0.0,0.9,1.0,240.1,240.0,240.1,12.0,10.1,10.7,850.3,4.5,49.96,0.0,1.7,37.0,850.0,16.5,12.2,37.0,100.0,3272.0,3271.0,24.9,24.0,24.3,20000.0,856.4,0,0
232177,2026-08-11T21:44:14.619411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,7.1,0.0,1.6,1.0,239.6,239.7,239.0,10.4,9.9,9.1,859.8,0.0,49.97,0.0,1.8,63.7,859.6,7.1,6.2,63.7,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
232208,2026-08-11T21:44:29.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.4,9.7,0.0,0.9,1.0,229.1,228.5,229.1,18.1,16.0,16.6,849.6,11.0,49.9,0.0,10.4,37.0,851.0,1.3,1.7,37.0,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
232270,2026-08-11T21:45:00.629798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.1,6.5,0.0,0.9,1.0,234.8,234.0,234.3,17.1,15.6,16.3,849.6,9.7,49.92,0.0,6.3,37.0,850.7,3.2,2.8,37.0,100.0,3270.0,3269.0,24.9,24.0,24.3,20000.0,856.4,0,0
232301,2026-08-11T21:45:16.619167+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.0,2.8,0.0,1.6,1.0,238.4,238.4,237.9,10.4,9.9,9.1,859.9,1.3,49.97,0.0,1.8,63.7,859.9,4.1,2.9,63.7,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0
232332,2026-08-11T21:45:31.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.8,4.4,0.0,0.9,1.0,228.7,229.0,228.9,20.4,19.5,20.9,848.2,6.3,49.88,0.0,22.2,37.0,851.0,1.9,1.7,37.0,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
232363,2026-08-11T21:45:47.618955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,12.0,0.0,1.6,2.0,241.4,241.5,240.9,10.3,9.9,9.0,859.8,-0.3,49.97,0.0,1.8,63.7,858.6,11.7,10.8,63.7,100.0,3314.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0
232425,2026-08-11T21:46:18.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.7,0.0,1.6,2.0,239.9,240.0,239.4,10.3,9.9,9.1,859.8,-0.3,49.97,0.0,1.8,63.7,860.3,1.4,1.0,63.7,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
232456,2026-08-11T21:46:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,5.1,0.0,0.9,1.0,239.8,239.7,239.8,12.0,10.1,10.7,850.2,4.3,49.96,0.0,1.7,37.0,850.0,9.4,7.7,37.0,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0
232487,2026-08-11T21:46:49.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.2,3.6,0.0,1.6,2.0,228.4,228.0,227.5,16.0,15.5,15.6,859.1,7.8,49.9,0.0,12.5,63.7,859.3,11.4,10.3,63.7,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
232518,2026-08-11T21:47:04.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.8,6.6,0.0,0.9,2.0,236.7,236.4,236.7,15.9,14.0,14.9,848.9,8.0,49.91,0.0,6.2,37.0,850.7,1.4,1.6,37.0,100.0,3277.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
232580,2026-08-11T21:47:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,9.1,0.0,0.9,1.0,238.5,238.4,238.5,12.0,10.2,10.7,850.3,4.8,49.96,0.0,1.7,37.0,850.0,13.9,12.0,37.0,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
232611,2026-08-11T21:47:51.618885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,2.9,19.4,0.0,1.6,2.0,232.4,232.2,232.1,32.9,33.4,32.8,857.4,20.3,49.89,0.0,4.4,63.7,860.3,0.9,0.8,63.7,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
232642,2026-08-11T21:48:06.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,0.2,0.0,0.9,1.0,240.8,240.7,240.8,12.0,10.1,10.8,850.2,4.7,49.96,0.0,1.8,37.0,850.4,4.5,3.8,37.0,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
232673,2026-08-11T21:48:22.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.0,0.0,1.6,1.0,239.5,239.6,238.9,10.3,9.8,9.1,859.8,0.7,49.97,0.0,1.7,63.7,860.3,0.7,0.8,63.7,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
232735,2026-08-11T21:48:53.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.5,0.0,0.0,1.6,1.0,238.8,238.6,238.3,12.5,12.2,11.9,859.4,3.5,49.96,0.0,3.3,63.7,859.9,3.5,3.0,63.7,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
232797,2026-08-11T21:49:24.619123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,7.1,0.0,1.6,2.0,239.0,238.7,238.2,10.4,9.9,9.1,859.8,0.0,49.97,0.0,1.8,63.7,859.6,7.1,6.6,63.7,100.0,3317.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
232828,2026-08-11T21:49:39.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.1,10.0,0.0,0.9,1.0,226.6,226.3,226.5,31.0,30.8,30.6,847.9,19.7,49.88,0.0,8.5,37.0,850.0,9.7,7.7,37.0,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
232890,2026-08-11T21:50:10.629653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,0.4,0.0,0.9,1.0,239.9,239.6,239.7,12.0,10.1,10.7,850.2,3.5,49.96,0.0,1.7,37.0,850.7,3.1,3.3,37.0,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
232921,2026-08-11T21:50:26.629327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.5,0.0,1.6,1.0,237.9,237.9,237.3,10.4,9.9,9.2,859.8,0.5,49.97,0.0,1.8,63.7,860.3,1.0,0.7,63.7,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
232952,2026-08-11T21:50:41.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.7,3.3,0.0,0.8,1.0,234.2,233.9,234.3,16.2,14.8,15.3,849.3,4.7,49.91,0.0,6.1,37.0,851.0,1.4,1.7,37.0,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
232983,2026-08-11T21:50:57.630463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.5,4.3,0.0,1.6,1.0,234.7,233.8,233.6,13.3,13.1,12.9,859.8,3.7,49.97,0.0,5.5,63.7,859.3,8.0,6.6,63.7,100.0,3310.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
233045,2026-08-11T21:51:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.6,18.6,0.0,1.6,2.0,228.9,229.1,228.6,23.9,23.7,22.1,859.3,19.7,49.89,0.0,10.3,63.3,859.9,1.1,0.8,63.3,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
233076,2026-08-11T21:51:43.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,5.1,0.0,0.9,1.0,238.1,238.0,238.2,12.1,10.2,10.7,850.3,2.9,49.96,0.0,1.7,37.0,850.0,8.0,7.9,37.0,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
233107,2026-08-11T21:51:59.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,1.3,18.5,0.0,1.6,1.0,229.4,229.3,229.1,38.5,39.6,39.1,858.3,23.8,49.88,0.0,4.6,63.3,859.6,5.3,5.2,63.3,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
233138,2026-08-11T21:52:14.628911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.6,0.0,0.8,1.0,241.7,241.6,241.7,12.1,10.2,10.8,850.3,4.4,49.95,0.0,1.7,37.0,850.0,8.0,7.5,37.0,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
233200,2026-08-11T21:52:45.630114+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.1,6.4,0.0,0.8,1.0,238.2,237.7,237.9,12.0,10.1,10.7,850.3,3.2,49.96,0.0,1.7,37.0,850.4,9.6,9.7,37.0,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0
233231,2026-08-11T21:53:01.618979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.8,6.4,0.0,1.6,1.0,234.8,234.4,234.0,15.3,15.5,15.4,859.1,7.8,49.92,0.0,6.7,63.3,859.9,1.4,0.7,63.3,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
233262,2026-08-11T21:53:16.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,2.8,0.0,0.8,1.0,239.7,239.7,239.8,12.0,10.2,10.7,850.3,4.4,49.96,0.0,1.7,37.0,850.7,1.6,1.7,37.0,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
233355,2026-08-11T21:54:03.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,5.8,0.0,1.7,2.0,241.2,241.4,240.7,10.3,9.9,9.0,859.7,-0.2,49.97,0.0,1.8,63.3,859.6,5.6,5.5,63.3,100.0,3315.0,3313.0,25.8,24.1,24.5,20000.0,855.9,0,0
233386,2026-08-11T21:54:18.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,6.5,0.0,0.8,1.0,232.9,232.6,233.0,15.9,14.1,14.8,849.7,8.1,49.93,0.0,4.9,37.0,851.0,1.6,1.6,37.0,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
233417,2026-08-11T21:54:34.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.5,4.0,0.0,1.7,2.0,231.5,231.1,230.8,15.2,15.1,15.0,859.1,7.2,49.97,0.0,7.8,63.3,859.6,11.2,8.5,63.3,100.0,3309.0,3307.0,25.8,24.1,24.5,20000.0,855.9,0,0
233448,2026-08-11T21:54:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.0,0.7,19.3,0.0,0.8,2.0,229.4,228.7,229.2,23.2,21.8,20.2,850.0,21.0,49.88,0.0,16.8,37.0,850.7,1.7,1.7,37.0,100.0,3276.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
233510,2026-08-11T21:55:20.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,2.0,0.0,0.8,2.0,239.5,239.3,239.5,12.0,10.1,10.7,850.3,4.6,49.96,0.0,1.8,37.0,850.4,6.6,6.4,37.0,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
233541,2026-08-11T21:55:36.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.7,1.3,0.0,1.6,2.0,228.9,228.5,228.3,19.8,19.9,20.0,858.6,8.2,49.91,0.0,13.5,63.3,859.3,9.5,10.2,63.3,100.0,3310.0,3308.0,25.8,24.2,24.5,20000.0,855.9,0,0
233572,2026-08-11T21:55:51.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.2,5.7,0.0,0.8,2.0,238.2,237.7,238.0,13.8,11.8,12.7,849.9,6.9,49.95,0.0,3.4,37.0,849.7,12.6,15.1,37.0,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
233603,2026-08-11T21:56:07.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.6,1.3,0.0,1.6,2.0,232.3,231.7,231.4,15.9,15.7,15.8,859.0,6.9,49.93,0.0,6.5,63.3,859.6,5.6,4.7,63.3,100.0,3313.0,3311.0,25.8,24.2,24.5,20000.0,855.9,0,0
233665,2026-08-11T21:56:38.629561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,1.2,6.0,0.0,1.6,2.0,228.5,228.0,227.6,16.1,14.7,14.9,859.1,7.1,49.89,0.0,20.3,63.3,860.3,1.1,0.7,63.3,100.0,3316.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0
233696,2026-08-11T21:56:53.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,8.2,0.0,0.8,2.0,240.4,240.4,240.5,12.0,10.1,10.7,850.3,3.8,49.96,0.0,1.8,36.6,850.0,12.0,8.0,36.6,100.0,3273.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
233727,2026-08-11T21:57:09.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.6,1.4,0.0,1.6,1.0,239.7,239.8,239.1,10.4,9.9,9.1,859.7,-0.2,49.97,0.0,1.7,63.3,860.3,1.2,0.8,63.3,100.0,3315.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0
233758,2026-08-11T21:57:24.629191+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,2.1,0.0,0.8,1.0,239.7,239.8,239.9,12.0,10.2,10.7,850.3,3.4,49.96,0.0,4.0,36.6,850.7,1.3,1.6,36.6,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
233851,2026-08-11T21:58:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.0,6.0,0.0,1.6,2.0,240.9,241.2,240.5,10.6,10.1,9.5,859.6,0.1,49.97,0.0,1.7,63.3,859.6,6.1,5.0,63.3,100.0,3313.0,3311.0,25.8,24.2,24.5,20000.0,855.9,0,0
233882,2026-08-11T21:58:26.629549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.0,7.5,0.0,0.8,1.0,233.6,233.1,233.3,15.6,13.8,14.5,849.7,9.1,49.93,0.0,3.7,36.6,850.7,1.6,1.7,36.6,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
233913,2026-08-11T21:58:42.619023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.8,12.6,0.0,1.6,2.0,238.1,237.8,237.3,10.4,9.9,9.1,859.7,1.3,49.97,0.0,1.7,63.3,858.9,13.9,13.7,63.3,100.0,3312.0,3310.0,25.8,24.2,24.5,20000.0,855.9,0,0
233975,2026-08-11T21:59:13.628937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,0.9,0.0,1.6,1.0,236.2,235.7,235.5,10.4,9.9,9.1,859.6,0.0,49.97,0.0,3.7,63.3,859.9,0.9,0.6,63.3,100.0,3315.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0
234006,2026-08-11T21:59:28.628771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,4.3,0.0,0.8,1.0,238.9,238.8,238.9,12.0,10.2,10.7,850.3,4.5,49.96,0.0,1.8,36.6,850.0,8.8,7.8,36.6,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
234037,2026-08-11T21:59:44.630290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,1.2,1.5,0.0,1.6,2.0,226.9,226.4,225.9,16.5,14.9,15.3,858.1,6.2,49.89,0.0,4.5,63.3,859.3,7.7,7.0,63.3,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
234068,2026-08-11T21:59:59.628768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.1,0.8,0.0,0.8,2.0,238.8,238.2,238.5,14.3,12.4,13.2,849.9,7.2,49.95,0.0,2.0,36.6,850.0,8.0,7.2,36.6,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
234130,2026-08-11T22:00:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,8.4,0.0,0.8,1.0,238.2,237.8,237.9,12.0,10.1,10.7,850.3,3.0,49.96,0.0,1.7,36.6,849.7,11.4,11.2,36.6,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
234161,2026-08-11T22:00:46.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,1.8,0.1,0.0,1.6,2.0,227.2,226.7,226.3,16.5,14.9,15.4,857.8,5.3,49.89,0.0,14.1,63.3,859.6,5.4,4.0,63.3,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0
234192,2026-08-11T22:01:01.629087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,2.0,0.0,0.8,2.0,241.2,241.1,241.2,12.0,10.1,10.7,850.1,4.7,49.96,0.0,1.7,36.6,850.4,6.7,6.8,36.6,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0
234223,2026-08-11T22:01:17.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,1.0,0.0,1.6,2.0,240.3,240.3,239.7,10.3,9.9,9.2,859.6,-0.2,49.97,0.0,1.8,63.3,859.9,0.8,0.7,63.3,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
234285,2026-08-11T22:01:48.619116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.2,7.3,0.0,1.6,2.0,234.0,233.5,233.4,17.2,17.7,18.1,858.7,8.0,49.91,0.0,6.1,63.3,859.9,0.7,0.7,63.3,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
234316,2026-08-11T22:02:03.629770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.0,1.8,0.0,0.8,1.0,235.0,234.5,234.9,14.7,12.8,13.7,850.0,6.4,49.96,0.0,4.2,36.6,850.0,8.2,7.3,36.6,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0
234378,2026-08-11T22:02:34.618979+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.5,2.9,0.0,0.8,1.0,228.4,228.3,228.7,17.8,16.3,16.9,848.5,4.8,49.88,0.0,9.7,36.6,851.0,1.9,1.7,36.6,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
234440,2026-08-11T22:03:05.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.4,0.4,0.0,0.8,1.0,235.8,235.1,235.5,14.1,12.2,13.1,850.0,6.4,49.92,0.0,3.3,36.6,850.4,6.8,5.9,36.6,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
234471,2026-08-11T22:03:21.629947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.3,3.6,0.0,1.6,2.0,234.7,234.6,234.2,13.1,12.7,12.3,859.0,4.2,49.97,0.0,5.3,63.3,859.3,7.8,6.5,63.3,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
234502,2026-08-11T22:03:36.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,1.0,5.4,0.0,0.9,2.0,232.6,232.1,233.0,17.3,15.5,16.1,849.7,7.0,49.89,0.0,2.6,36.6,850.7,1.6,1.7,36.6,100.0,3277.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0
234533,2026-08-11T22:03:52.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.3,13.0,0.0,1.6,2.0,240.4,240.2,239.6,10.3,9.8,9.1,859.6,-0.4,49.97,0.0,1.8,63.3,858.3,12.6,16.2,63.3,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0
234595,2026-08-11T22:04:23.618852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.7,1.1,0.0,1.6,2.0,239.6,239.7,239.0,10.3,9.9,9.1,859.6,-0.1,49.97,0.0,1.7,63.3,860.3,1.0,0.7,63.3,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0
234626,2026-08-11T22:04:38.618945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.3,5.2,0.0,0.9,2.0,240.0,238.6,238.8,12.0,10.1,10.7,850.3,4.5,49.96,0.0,1.7,36.6,850.0,9.7,10.1,36.6,100.0,3275.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0
234657,2026-08-11T22:04:54.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.1,8.3,0.0,1.6,2.0,227.5,227.5,227.0,18.5,17.6,16.9,859.2,15.2,49.9,0.0,17.8,63.3,859.3,6.9,6.8,63.3,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
234688,2026-08-11T22:05:09.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.0,6.3,0.0,0.9,1.0,236.7,235.9,236.4,15.1,13.6,14.0,849.7,8.4,49.94,0.0,4.6,36.6,850.7,2.1,1.9,36.6,100.0,3277.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0
234750,2026-08-11T22:05:40.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,8.6,0.0,0.9,1.0,238.0,237.5,238.1,11.9,11.0,10.9,850.3,4.8,49.96,0.0,2.1,36.6,849.7,13.4,16.6,36.6,100.0,3274.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0
234781,2026-08-11T22:05:56.629717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.7,1.6,3.1,0.0,1.6,2.0,228.5,227.5,227.6,16.5,14.8,15.2,858.3,4.9,49.89,0.0,12.1,63.0,859.9,1.8,1.5,63.0,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
234812,2026-08-11T22:06:11.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.3,3.3,0.0,0.9,1.0,240.9,240.1,240.9,12.0,12.7,10.9,850.1,6.3,49.96,0.0,2.3,36.6,850.4,3.0,3.8,36.6,100.0,3274.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0
234843,2026-08-11T22:06:27.629072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,0.5,1.2,0.0,1.6,2.0,239.4,238.5,238.8,10.7,10.9,9.1,859.4,0.1,49.97,0.0,2.3,63.0,859.9,1.3,1.5,63.0,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
234905,2026-08-11T22:06:58.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,0.4,0.3,0.0,1.6,2.0,239.9,238.9,239.2,11.3,11.6,10.0,859.2,1.1,49.94,0.0,4.1,63.0,859.6,1.4,1.5,63.0,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
234936,2026-08-11T22:07:13.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,1.0,4.7,0.0,0.9,2.0,232.5,231.2,232.3,17.1,17.7,15.9,849.7,6.8,49.92,0.0,7.8,36.6,850.7,2.1,2.3,36.6,100.0,3277.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0
234967,2026-08-11T22:07:29.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.5,14.0,0.0,1.6,2.0,238.3,237.5,237.8,10.6,10.9,9.2,859.4,0.1,49.97,0.0,2.4,63.0,858.9,14.1,11.6,63.0,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0
234998,2026-08-11T22:07:44.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.4,0.7,6.1,0.0,0.9,2.0,229.2,227.7,229.2,18.9,16.5,17.0,849.7,12.3,49.87,0.0,5.5,36.6,850.4,6.2,6.0,36.6,100.0,3274.0,3272.0,25.0,24.1,24.3,20000.0,856.4,0,0
235060,2026-08-11T22:08:15.629436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,3.2,0.0,0.9,1.0,239.7,238.9,239.7,11.9,12.0,11.0,850.1,5.6,49.96,0.0,2.2,36.3,850.7,2.4,2.1,36.3,100.0,3277.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0
235091,2026-08-11T22:08:31.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.5,0.8,0.0,1.5,3.0,237.8,237.1,237.2,10.5,10.6,9.1,859.1,0.6,49.97,0.0,2.2,63.0,859.6,1.4,1.2,63.0,100.0,3306.0,3303.0,25.8,24.3,24.6,20000.0,855.9,0,0
235122,2026-08-11T22:08:46.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,1.1,6.4,0.0,0.9,1.0,236.4,235.5,236.4,14.9,14.5,14.1,849.6,8.5,49.91,0.0,5.1,36.3,850.7,2.1,2.1,36.3,100.0,3277.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0
235153,2026-08-11T22:09:02.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,6.6,0.0,1.5,2.0,239.8,239.2,239.1,10.5,10.6,9.1,859.3,0.3,49.97,0.0,6.7,63.0,858.9,6.9,7.0,63.0,100.0,3313.0,3311.0,25.8,24.3,24.6,20000.0,855.9,0,0
235215,2026-08-11T22:09:33.629709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.4,1.6,19.8,0.0,1.5,2.0,229.3,228.7,229.1,34.6,37.3,33.9,858.0,20.7,49.89,0.0,9.8,63.0,859.6,0.9,1.4,63.0,100.0,3315.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0
235246,2026-08-11T22:09:48.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,1.1,1.2,5.1,0.0,0.9,2.0,240.8,240.2,238.1,12.0,11.5,10.9,850.2,5.3,49.96,0.0,2.2,36.3,849.0,10.4,14.8,36.3,100.0,3275.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0
235277,2026-08-11T22:10:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.3,0.1,0.0,1.5,2.0,238.8,238.3,238.4,11.8,11.9,10.9,859.3,1.6,49.93,0.0,2.1,63.0,859.6,1.7,1.3,63.0,100.0,3314.0,3312.0,25.8,24.3,24.6,20000.0,855.9,0,0
235308,2026-08-11T22:10:19.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.6,3.6,0.0,0.9,1.0,241.9,241.0,241.6,11.9,11.4,10.9,850.1,5.6,49.96,0.0,2.3,36.3,850.7,2.0,2.2,36.3,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
235370,2026-08-11T22:10:50.618772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.5,7.0,0.0,0.9,1.0,237.6,236.9,237.6,13.8,13.7,12.7,850.2,5.1,49.96,0.0,7.2,36.3,849.7,12.1,11.0,36.3,100.0,3272.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0
235432,2026-08-11T22:11:21.628739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.6,2.9,0.0,0.9,2.0,239.9,238.9,239.6,12.0,11.4,10.9,850.1,5.4,49.95,0.0,4.6,36.3,850.7,2.5,2.1,36.3,100.0,3276.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
235463,2026-08-11T22:11:37.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.0,7.9,0.0,1.6,2.0,238.5,237.9,237.9,10.5,10.5,9.1,859.3,1.6,49.97,0.0,2.2,63.0,858.3,9.5,14.0,63.0,100.0,3307.0,3305.0,25.8,24.2,24.6,20000.0,855.9,0,0
235525,2026-08-11T22:12:08.629864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,1.2,0.0,1.6,3.0,240.9,240.2,240.3,10.5,10.6,9.1,859.2,0.4,49.97,0.0,2.2,63.0,859.6,1.6,1.4,63.0,100.0,3313.0,3310.0,25.8,24.2,24.6,20000.0,855.9,0,0
235556,2026-08-11T22:12:23.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.8,1.0,6.7,0.0,0.9,2.0,234.1,232.8,233.7,15.6,15.6,14.8,849.7,9.3,49.93,0.0,4.0,36.3,850.7,2.6,1.9,36.3,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
235587,2026-08-11T22:12:39.619414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.3,11.4,0.0,1.6,3.0,238.0,237.4,237.5,10.6,10.6,9.1,859.2,1.0,49.97,0.0,2.2,63.0,857.9,12.4,11.5,63.0,100.0,3309.0,3306.0,25.8,24.2,24.6,20000.0,855.9,0,0
235618,2026-08-11T22:12:54.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,1.0,12.6,0.0,0.9,1.0,230.9,230.0,231.2,18.8,16.6,16.8,849.7,14.6,49.89,0.0,15.8,36.3,850.7,2.0,2.2,36.3,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
235680,2026-08-11T22:13:25.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.2,3.8,0.0,0.9,2.0,238.8,238.5,238.8,12.0,10.4,10.9,850.2,4.2,49.96,0.0,2.0,36.3,850.0,8.0,8.1,36.3,100.0,3276.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
235711,2026-08-11T22:13:41.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,1.6,12.0,0.0,1.6,3.0,227.0,226.8,226.6,18.3,18.2,18.3,857.7,16.6,49.92,0.0,14.9,63.0,859.3,4.6,4.7,63.0,100.0,3312.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0
235742,2026-08-11T22:13:56.619263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.1,7.3,0.0,0.9,1.0,238.5,238.2,238.5,14.0,12.2,13.0,849.9,6.7,49.95,0.0,1.8,36.3,850.0,14.0,12.4,36.3,100.0,3272.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0
235773,2026-08-11T22:14:12.618742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.9,4.8,0.0,1.6,2.0,233.2,232.7,232.3,14.2,14.0,13.8,858.7,5.7,49.93,0.0,6.0,63.0,859.6,0.9,0.7,63.0,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0
235835,2026-08-11T22:14:43.618580+00:00,external_ems_1,bess_1,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,1.0,2.7,0.8,21.4,0.0,1.6,3.0,229.6,230.1,229.1,24.2,23.7,21.5,858.8,21.9,49.9,0.0,9.2,63.0,859.6,0.5,0.8,63.0,100.0,3315.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
235866,2026-08-11T22:14:58.629631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.2,12.9,0.0,0.9,1.0,239.7,239.7,239.9,12.0,10.2,10.8,850.2,4.2,49.95,0.0,4.3,36.3,849.0,17.1,13.4,36.3,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
235897,2026-08-11T22:15:14.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.0,5.5,0.0,1.6,3.0,239.5,239.5,238.8,10.4,9.9,9.1,859.3,-0.6,49.97,0.0,1.8,63.0,859.3,4.9,4.2,63.0,100.0,3315.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0
235990,2026-08-11T22:16:00.618568+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.6,2.7,0.7,22.2,0.0,0.9,1.0,227.3,226.7,226.9,27.1,26.5,24.4,850.0,23.6,49.88,0.0,20.7,36.3,850.7,1.4,1.8,36.3,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
236021,2026-08-11T22:16:16.628787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,6.1,0.0,1.6,2.0,241.7,241.6,240.9,10.3,9.9,9.1,859.2,0.1,49.97,0.0,1.8,63.0,859.3,6.2,5.1,63.0,100.0,3314.0,3312.0,25.8,24.2,24.5,20000.0,855.9,0,0
236052,2026-08-11T22:16:31.628724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.5,3.2,0.0,0.9,1.0,239.7,239.6,239.7,12.2,10.1,10.8,850.2,4.3,49.96,0.0,1.7,36.3,850.7,1.1,1.7,36.3,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
236083,2026-08-11T22:16:47.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.6,0.6,11.8,0.0,1.7,2.0,236.0,236.2,236.0,13.8,13.4,13.2,858.9,4.4,49.97,0.0,3.4,63.0,858.3,16.2,14.8,63.0,100.0,3306.0,3304.0,25.8,24.1,24.5,20000.0,855.9,0,0
236145,2026-08-11T22:17:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.9,4.8,0.0,1.7,3.0,232.9,232.6,232.3,14.2,14.0,14.1,858.7,5.6,49.96,0.0,5.1,63.0,859.6,0.8,0.7,63.0,100.0,3314.0,3311.0,25.8,24.1,24.5,20000.0,855.9,0,0
236176,2026-08-11T22:17:33.619444+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.3,9.9,0.0,0.9,1.0,238.4,238.5,238.5,12.1,10.1,10.8,850.3,4.2,49.96,0.0,1.7,36.3,849.0,14.1,16.6,36.3,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
236207,2026-08-11T22:17:49.629329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.7,1.5,0.0,1.7,3.0,227.6,227.5,226.9,16.6,15.1,15.5,857.6,6.5,49.89,0.0,4.9,63.0,859.3,5.0,4.1,63.0,100.0,3311.0,3308.0,25.8,24.1,24.5,20000.0,855.9,0,0
236238,2026-08-11T22:18:04.628991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,1.9,0.0,0.9,1.0,241.8,241.6,241.6,12.0,10.1,10.7,850.2,4.6,49.96,0.0,1.8,36.3,850.4,6.5,6.5,36.3,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
236300,2026-08-11T22:18:35.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.1,4.7,0.0,0.9,1.0,237.6,237.6,237.7,15.4,13.7,14.2,849.9,5.9,49.96,0.0,5.1,36.3,850.0,10.6,10.9,36.3,100.0,3272.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0
236331,2026-08-11T22:18:51.618958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,1.0,10.7,0.0,1.6,3.0,233.5,233.6,232.8,16.3,16.0,15.6,858.6,11.8,49.91,0.0,4.9,63.0,859.6,1.1,0.8,63.0,100.0,3315.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0
236362,2026-08-11T22:19:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,2.9,0.0,0.9,1.0,233.0,232.6,233.0,12.0,10.1,10.7,850.2,4.8,49.95,0.0,6.2,36.3,850.7,1.9,1.7,36.3,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
236393,2026-08-11T22:19:22.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.9,0.0,1.6,3.0,238.9,238.9,238.3,10.4,9.9,9.2,859.2,0.0,49.97,0.0,1.7,62.6,858.9,6.9,5.8,62.6,100.0,3315.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0
236486,2026-08-11T22:20:08.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.2,2.3,0.4,0.9,2.0,238.8,238.9,239.0,12.7,10.6,11.3,850.2,5.3,49.93,0.0,1.8,35.9,850.4,7.6,6.2,36.3,100.0,3274.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
236517,2026-08-11T22:20:24.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.3,0.0,1.6,3.0,238.3,238.4,237.8,10.4,9.9,9.2,859.2,0.8,49.97,0.0,1.8,62.6,859.3,5.1,4.3,62.6,100.0,3311.0,3308.0,25.7,24.1,24.5,20000.0,855.9,0,0
236548,2026-08-11T22:20:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.2,1.4,0.0,0.9,2.0,232.8,232.5,232.7,17.8,16.3,16.7,848.5,3.1,49.89,0.0,13.1,35.9,850.7,1.7,1.7,35.9,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
236610,2026-08-11T22:21:10.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.7,5.4,0.0,0.9,1.0,236.7,236.3,236.6,15.1,13.2,14.1,849.0,7.4,49.92,0.0,5.4,35.9,850.7,2.0,1.6,35.9,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
236641,2026-08-11T22:21:26.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.2,5.5,0.0,1.6,3.0,232.1,231.6,231.3,15.7,15.8,15.7,858.4,6.6,49.93,0.0,7.2,62.6,859.6,1.1,0.8,62.6,100.0,3315.0,3312.0,25.7,24.1,24.4,20000.0,855.9,0,0
236672,2026-08-11T22:21:41.619187+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,9.7,0.0,0.9,1.0,238.5,238.4,238.5,12.0,10.1,10.7,850.3,3.4,49.96,0.0,1.7,35.9,849.4,13.1,13.8,35.9,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
236703,2026-08-11T22:21:57.618730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.6,3.0,11.1,0.0,1.6,3.0,228.4,227.5,227.8,28.3,29.9,30.9,856.6,12.3,49.89,0.0,7.8,62.6,859.6,1.2,0.7,62.6,100.0,3314.0,3311.0,25.7,24.1,24.4,20000.0,855.9,0,0
236765,2026-08-11T22:22:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.0,5.2,0.0,1.6,3.0,234.5,234.1,233.8,14.0,13.7,13.5,858.6,6.2,49.95,0.0,4.3,62.6,859.6,1.0,0.8,62.6,100.0,3314.0,3311.0,25.7,24.1,24.4,20000.0,855.9,0,0
236796,2026-08-11T22:22:43.629730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,6.7,0.0,0.9,2.0,229.8,229.3,229.6,16.4,14.7,15.3,850.0,5.8,49.93,0.0,6.9,35.9,849.7,12.5,12.0,35.9,100.0,3270.0,3268.0,25.0,24.1,24.4,20000.0,856.4,0,0
236827,2026-08-11T22:22:59.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,1.0,10.1,0.0,1.6,3.0,230.6,230.6,229.6,15.9,14.9,14.6,858.3,11.0,49.89,0.0,18.0,62.6,859.3,0.9,0.7,62.6,100.0,3314.0,3311.0,25.7,24.1,24.4,20000.0,855.9,0,0
236858,2026-08-11T22:23:14.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,5.8,0.0,0.9,1.0,240.3,240.4,240.4,12.0,10.1,10.7,849.7,8.3,49.96,0.0,1.7,35.9,850.7,2.5,1.7,35.9,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
236920,2026-08-11T22:23:45.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,6.9,0.0,0.9,1.0,226.5,226.3,226.7,22.1,21.1,21.5,848.9,14.2,49.92,0.0,8.0,35.9,850.0,7.3,8.0,35.9,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
236951,2026-08-11T22:24:01.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.1,5.2,0.0,1.7,3.0,240.1,239.9,239.3,11.6,11.1,10.7,858.8,1.6,49.96,0.0,2.0,62.6,858.9,6.8,5.3,62.6,100.0,3313.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0
237013,2026-08-11T22:24:32.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.5,8.1,0.0,1.7,3.0,238.2,237.8,237.3,10.4,9.9,9.2,859.1,0.1,49.97,0.0,1.8,62.6,857.6,8.2,12.7,62.6,100.0,3312.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
237075,2026-08-11T22:25:03.628829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,0.5,0.0,1.7,4.0,240.3,240.4,239.7,10.4,9.8,9.1,859.0,0.5,49.97,0.0,1.7,62.6,859.3,1.0,0.6,62.6,100.0,3313.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
237106,2026-08-11T22:25:18.629528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,3.1,0.0,0.8,1.0,239.4,239.3,239.5,12.0,10.2,10.7,850.2,4.2,49.96,0.0,1.7,35.9,850.7,1.1,1.8,35.9,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
237137,2026-08-11T22:25:34.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.6,9.8,0.0,1.7,3.0,227.5,227.4,226.9,20.5,20.2,19.8,858.0,10.8,49.9,0.0,10.0,62.6,859.6,1.0,0.7,62.6,100.0,3314.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0
237168,2026-08-11T22:25:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,1.3,0.0,0.8,2.0,234.4,234.3,234.4,16.5,14.6,15.5,849.5,9.0,49.93,0.0,5.4,35.9,850.0,10.3,8.8,35.9,100.0,3273.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0
237230,2026-08-11T22:26:20.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.1,2.8,0.0,0.9,1.0,238.2,238.2,238.2,12.0,10.2,10.8,850.3,4.8,49.96,0.0,1.8,35.9,850.4,7.6,6.4,35.9,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
237261,2026-08-11T22:26:36.618603+00:00,external_ems_1,bess_1,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.8,2.4,0.8,21.6,0.0,1.7,4.0,229.0,229.5,228.7,27.4,27.3,25.0,858.5,22.7,49.89,0.0,4.9,62.6,859.3,1.1,0.9,62.6,100.0,3314.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0
237292,2026-08-11T22:26:51.618850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,5.7,0.0,0.9,2.0,237.9,237.8,238.0,12.0,10.1,10.7,850.3,4.7,49.96,0.0,1.8,35.9,849.7,10.4,14.4,35.9,100.0,3269.0,3267.0,25.0,24.1,24.4,20000.0,856.4,0,0
237323,2026-08-11T22:27:07.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.7,9.6,0.0,1.7,3.0,228.5,227.7,227.6,24.6,25.1,26.3,856.6,10.6,49.89,0.0,5.1,62.6,859.3,1.0,0.8,62.6,100.0,3313.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0
237385,2026-08-11T22:27:38.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,3.4,0.0,1.7,3.0,239.9,240.0,239.4,10.3,9.8,9.1,858.9,0.1,49.97,0.0,1.7,62.6,858.9,3.5,4.8,62.6,100.0,3313.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0
237416,2026-08-11T22:27:53.629773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.8,9.2,0.0,0.8,1.0,227.0,226.6,227.1,21.3,19.9,19.6,849.6,14.4,49.89,0.0,17.9,35.9,850.4,5.2,4.8,35.9,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
237447,2026-08-11T22:28:09.619627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.6,1.1,0.0,1.7,3.0,235.7,235.2,234.9,14.2,14.0,13.9,858.3,5.4,49.94,0.0,4.5,62.6,858.9,6.5,5.6,62.6,100.0,3313.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0
237478,2026-08-11T22:28:24.619547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.4,5.8,0.0,0.8,2.0,234.0,233.4,233.7,15.3,13.4,14.2,849.6,7.7,49.92,0.0,5.8,35.9,851.0,1.9,1.7,35.9,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
237540,2026-08-11T22:28:55.618996+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.2,19.7,0.0,0.8,1.0,227.7,227.6,227.8,32.9,32.4,31.9,849.5,23.5,49.88,0.0,2.0,35.9,850.7,3.8,4.1,35.9,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
237571,2026-08-11T22:29:11.619166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,1.3,0.0,1.7,4.0,240.2,240.3,239.7,10.3,9.9,9.1,858.9,-0.2,49.97,0.0,1.8,62.6,859.3,1.1,0.8,62.6,100.0,3313.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
237602,2026-08-11T22:29:26.629165+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,2.9,0.0,0.8,1.0,239.4,239.4,239.5,12.0,10.2,10.7,850.3,4.5,49.96,0.0,1.7,35.9,850.7,1.6,1.7,35.9,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
237633,2026-08-11T22:29:42.629707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.5,1.8,0.0,1.7,4.0,229.7,229.4,229.2,16.4,16.4,16.5,858.1,7.1,49.91,0.0,12.0,62.6,858.6,5.3,4.6,62.6,100.0,3307.0,3304.0,25.7,24.0,24.4,20000.0,855.9,0,0
237695,2026-08-11T22:30:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.2,5.9,0.0,1.7,4.0,231.9,231.4,231.1,15.7,15.8,15.6,858.1,6.6,49.93,0.0,7.3,62.6,859.3,0.7,0.8,62.6,100.0,3313.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
237726,2026-08-11T22:30:28.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,9.7,0.0,0.8,1.0,239.3,239.0,239.1,12.0,10.2,10.8,850.2,4.0,49.96,0.0,1.7,35.9,850.0,13.7,13.2,35.9,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
237757,2026-08-11T22:30:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.3,0.5,17.0,0.0,1.7,4.0,229.8,230.3,229.2,21.3,20.5,19.0,858.4,19.6,49.89,0.0,18.1,62.6,858.9,2.6,2.6,62.6,100.0,3314.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0
237788,2026-08-11T22:30:59.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.5,4.8,0.0,0.8,1.0,240.2,240.4,240.5,13.2,11.1,12.0,850.2,6.7,49.94,0.0,1.7,35.9,849.7,11.5,12.6,35.9,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
237850,2026-08-11T22:31:30.629219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,5.7,0.0,0.8,1.0,238.1,238.0,238.1,12.0,10.1,10.7,850.3,3.2,49.96,0.0,1.8,35.9,850.0,8.9,7.1,35.9,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
237881,2026-08-11T22:31:46.629765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.9,13.7,0.0,1.7,4.0,231.0,231.1,230.2,17.3,16.2,15.8,858.4,15.0,49.91,0.0,17.2,62.6,859.3,1.3,0.9,62.6,100.0,3314.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0
237912,2026-08-11T22:32:01.629856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,8.1,0.0,0.8,1.0,239.9,239.9,239.9,12.0,10.1,10.8,850.2,4.9,49.96,0.0,1.7,35.9,850.0,13.0,10.4,35.9,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
237943,2026-08-11T22:32:17.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,0.6,0.0,1.7,4.0,239.1,239.2,238.5,10.4,9.8,9.1,858.8,0.3,49.97,0.0,1.7,62.6,859.3,0.9,0.6,62.6,100.0,3314.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0
238005,2026-08-11T22:32:48.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.1,6.4,0.0,1.7,4.0,238.2,237.9,237.5,12.3,12.0,11.6,858.4,3.0,49.96,0.0,1.8,62.6,858.3,9.4,7.5,62.6,100.0,3310.0,3306.0,25.7,24.0,24.4,20000.0,855.9,0,0
238067,2026-08-11T22:33:19.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,7.4,0.0,1.7,4.0,241.1,240.9,240.3,10.3,9.9,9.1,858.7,-0.1,49.97,0.0,1.7,62.6,858.3,7.3,7.5,62.6,100.0,3310.0,3306.0,25.7,24.0,24.4,20000.0,855.9,0,0
238098,2026-08-11T22:33:34.618888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,5.4,0.0,0.8,2.0,237.6,237.5,237.7,13.5,11.6,12.4,850.0,6.8,49.95,0.0,1.8,35.5,851.0,1.4,1.8,35.5,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
238160,2026-08-11T22:34:05.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.2,16.9,0.0,0.8,1.0,230.4,230.0,230.3,24.9,24.6,25.0,849.5,18.7,49.91,0.0,10.5,35.5,850.7,1.8,1.7,35.5,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
238191,2026-08-11T22:34:21.619372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.7,5.3,0.0,1.7,4.0,234.2,233.9,233.6,14.4,14.3,14.0,858.2,6.3,49.93,0.0,6.4,62.2,858.9,1.0,0.7,62.2,100.0,3313.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
238222,2026-08-11T22:34:36.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,6.0,0.0,0.8,1.0,238.8,238.5,238.6,12.0,10.1,10.7,850.3,3.2,49.96,0.0,1.8,35.5,850.0,9.2,8.9,35.5,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
238253,2026-08-11T22:34:52.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.3,2.5,4.2,0.0,1.7,4.0,227.7,226.8,226.8,26.2,27.5,28.5,856.1,8.4,49.89,0.0,4.9,62.2,858.6,4.2,3.7,62.2,100.0,3313.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
238315,2026-08-11T22:35:23.629691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.3,1.0,0.0,1.7,4.0,239.8,239.8,239.2,10.9,10.5,10.0,858.6,0.3,49.97,0.0,1.8,62.2,858.9,1.3,0.9,62.2,100.0,3313.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0
238346,2026-08-11T22:35:38.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,7.4,0.0,0.9,1.0,237.8,237.6,237.8,12.0,10.1,10.8,850.3,4.4,49.96,0.0,3.8,35.5,849.4,11.8,15.7,35.5,100.0,3272.0,3271.0,25.1,24.2,24.4,20000.0,856.4,0,0
238377,2026-08-11T22:35:54.628859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,1.1,12.6,0.0,1.7,5.0,233.8,233.5,233.3,22.5,22.9,23.0,857.8,13.4,49.93,0.0,7.1,62.2,858.9,0.8,0.8,62.2,100.0,3313.0,3308.0,25.7,24.0,24.4,20000.0,855.9,0,0
238408,2026-08-11T22:36:09.629749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,6.1,0.0,0.9,2.0,237.0,237.1,237.1,14.1,12.2,13.0,849.8,7.8,49.96,0.0,5.7,35.5,850.7,1.7,1.8,35.5,100.0,3277.0,3275.0,25.1,24.2,24.4,20000.0,856.4,0,0
