id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
238470,2026-08-11T22:36:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,1.0,17.9,0.0,0.8,1.0,226.8,226.1,226.5,22.6,20.7,19.4,850.0,19.5,49.88,0.0,20.8,35.5,851.0,1.6,1.7,35.5,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
238501,2026-08-11T22:36:56.619049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,14.1,0.0,1.7,5.0,241.0,240.8,240.2,10.3,9.8,9.1,858.5,0.0,49.97,0.0,1.8,62.2,858.3,14.1,10.5,62.2,100.0,3309.0,3304.0,25.7,24.0,24.4,20000.0,855.9,0,0
238532,2026-08-11T22:37:11.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,4.2,0.0,0.8,1.0,237.8,237.7,237.9,13.6,11.7,12.6,850.0,7.5,49.95,0.0,1.6,35.5,850.7,3.3,3.2,35.5,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
238625,2026-08-11T22:37:58.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.3,0.1,0.0,1.7,4.0,233.8,233.4,233.0,14.6,14.5,14.4,858.0,6.1,49.93,0.0,6.5,62.2,858.3,6.2,5.7,62.2,100.0,3309.0,3305.0,25.7,24.0,24.4,20000.0,855.9,0,0
238656,2026-08-11T22:38:13.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,7.9,0.0,0.9,1.0,234.0,233.8,234.2,16.7,14.8,15.5,849.6,9.4,49.93,0.0,5.1,35.5,850.7,1.5,1.6,35.5,100.0,3276.0,3275.0,25.1,24.2,24.4,20000.0,856.4,0,0
238687,2026-08-11T22:38:29.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,0.7,0.0,1.7,5.0,239.8,239.9,239.2,10.3,9.9,9.1,858.6,0.2,49.95,0.0,5.5,62.2,858.9,0.9,0.8,62.2,100.0,3313.0,3308.0,25.7,24.0,24.4,20000.0,855.9,0,0
238718,2026-08-11T22:38:44.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,10.8,0.0,0.9,2.0,238.3,238.2,238.3,12.0,10.1,10.8,850.3,3.1,49.96,0.0,1.8,35.5,849.0,13.9,17.9,35.5,100.0,3269.0,3267.0,25.1,24.2,24.4,20000.0,856.4,0,0
238780,2026-08-11T22:39:15.629530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,3.6,0.0,0.9,1.0,241.0,241.0,241.0,12.0,10.1,10.8,850.2,4.8,49.96,0.0,1.7,35.5,850.0,8.4,6.8,35.5,100.0,3276.0,3275.0,25.1,24.2,24.4,20000.0,856.4,0,0
238811,2026-08-11T22:39:31.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.9,5.5,0.0,1.7,5.0,239.7,240.0,239.4,14.8,14.8,14.6,858.0,6.8,49.94,0.0,2.6,62.2,858.9,1.3,0.6,62.2,100.0,3313.0,3308.0,25.7,24.0,24.4,20000.0,855.9,0,0
238842,2026-08-11T22:39:46.629124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.2,5.8,0.0,0.9,2.0,231.8,231.0,231.5,16.9,15.2,15.8,849.5,8.3,49.92,0.0,6.8,35.5,849.7,14.1,11.7,35.5,100.0,3278.0,3276.0,25.1,24.2,24.4,20000.0,856.4,0,0
238873,2026-08-11T22:40:02.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.9,3.9,0.0,1.7,5.0,230.3,229.8,230.1,27.2,29.1,29.5,858.0,4.5,49.91,0.0,13.5,62.2,858.9,0.6,0.8,62.2,100.0,3313.0,3308.0,25.7,24.0,24.4,20000.0,855.9,0,0
238935,2026-08-11T22:40:33.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.9,12.8,0.0,1.7,4.0,239.2,238.9,238.3,10.4,9.9,9.1,858.5,-0.7,49.97,0.0,1.7,62.2,857.6,12.1,8.3,62.2,100.0,3309.0,3305.0,25.7,24.0,24.4,20000.0,855.9,0,0
238966,2026-08-11T22:40:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.9,9.1,0.0,0.9,1.0,228.1,227.5,228.2,21.5,20.4,20.4,849.5,15.5,49.9,0.0,16.4,35.5,850.4,6.4,5.7,35.5,100.0,3272.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0
238997,2026-08-11T22:41:04.628752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.1,0.0,1.7,5.0,241.6,241.6,241.0,10.3,9.9,9.1,858.2,0.0,49.96,0.0,1.8,62.2,858.3,4.1,3.6,62.2,100.0,3310.0,3305.0,25.7,24.0,24.4,20000.0,855.9,0,0
239028,2026-08-11T22:41:19.628825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.4,2.7,0.0,0.9,1.0,240.0,240.0,240.0,12.0,10.1,10.7,850.3,4.6,49.95,0.0,1.8,35.5,850.7,1.9,1.7,35.5,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
239121,2026-08-11T22:42:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,14.3,0.0,1.7,4.0,239.7,239.8,239.2,10.3,9.9,9.1,858.4,1.5,49.95,0.0,5.9,62.2,857.3,15.8,15.4,62.2,100.0,3312.0,3308.0,25.7,24.0,24.4,20000.0,855.9,0,0
239152,2026-08-11T22:42:21.629766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,2.4,0.0,0.9,2.0,239.6,239.6,239.6,12.0,10.1,10.7,850.3,2.5,49.96,0.0,1.7,35.5,850.4,4.9,5.0,35.5,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
239183,2026-08-11T22:42:37.618569+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.2,1.0,1.2,21.2,0.0,1.7,6.0,229.3,229.2,229.1,38.7,39.4,39.7,857.4,21.8,49.9,0.0,4.7,62.2,858.6,0.6,0.7,62.2,100.0,3313.0,3307.0,25.7,24.0,24.4,20000.0,855.9,0,0
239245,2026-08-11T22:43:08.629254+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.7,4.3,0.0,1.7,5.0,234.4,234.1,233.7,14.6,14.5,14.3,857.9,5.6,49.94,0.0,3.3,62.2,858.6,1.3,1.5,62.2,100.0,3311.0,3306.0,25.7,24.0,24.4,20000.0,855.9,0,0
239276,2026-08-11T22:43:23.619021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,0.8,0.0,0.9,1.0,238.0,238.0,238.1,12.0,10.1,10.8,850.3,4.1,49.96,0.0,1.7,35.5,850.7,3.3,3.1,35.5,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
239307,2026-08-11T22:43:39.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.9,19.7,0.0,1.7,6.0,232.5,232.5,232.2,32.4,32.1,31.6,857.7,20.6,49.91,0.0,6.5,62.2,858.6,0.9,0.8,62.2,100.0,3313.0,3307.0,25.7,24.0,24.4,20000.0,855.9,0,0
239338,2026-08-11T22:43:54.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,7.9,0.0,0.9,2.0,237.8,237.7,237.8,12.0,10.1,10.7,850.3,4.0,49.96,0.0,1.7,35.5,849.4,11.9,12.6,35.5,100.0,3267.0,3265.0,25.1,24.2,24.5,20000.0,856.4,0,0
239400,2026-08-11T22:44:25.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.4,3.1,0.0,0.9,1.0,239.9,239.9,239.9,12.0,10.2,10.8,850.3,4.5,49.96,0.0,4.5,35.5,850.7,1.4,1.7,35.5,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
239431,2026-08-11T22:44:41.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.9,0.0,1.7,5.0,239.4,239.5,238.9,10.4,9.8,9.1,858.3,-0.1,49.97,0.0,1.7,62.2,858.6,0.8,0.7,62.2,100.0,3312.0,3307.0,25.7,24.0,24.4,20000.0,855.9,0,0
239462,2026-08-11T22:44:56.629130+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,14.8,0.0,0.9,1.0,226.2,225.8,226.1,31.9,32.1,31.2,849.3,23.6,49.88,0.0,11.7,35.5,850.0,8.8,7.9,35.5,100.0,3273.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0
239493,2026-08-11T22:45:12.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.3,3.7,0.0,1.7,5.0,240.1,239.9,239.3,11.8,11.3,10.9,858.0,1.9,49.94,0.0,2.8,62.2,858.3,5.6,4.6,62.2,100.0,3310.0,3305.0,25.7,24.0,24.4,20000.0,855.9,0,0
239555,2026-08-11T22:45:43.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.4,12.4,0.0,1.7,5.0,238.6,238.0,237.8,10.4,10.2,9.2,858.3,0.0,49.97,0.0,1.9,62.2,856.9,12.4,14.7,62.2,100.0,3307.0,3302.0,25.7,24.0,24.4,20000.0,855.9,0,0
239586,2026-08-11T22:45:58.629197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.7,2.8,0.0,0.9,1.0,231.8,231.3,231.9,18.4,16.5,16.5,849.0,4.4,49.89,0.0,5.9,35.1,850.7,1.6,2.0,35.1,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
239648,2026-08-11T22:46:29.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,0.5,0.8,0.0,0.9,2.0,239.2,238.0,238.9,12.0,11.9,10.8,850.2,2.9,49.96,0.0,2.2,35.1,850.7,2.1,2.2,35.1,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
239710,2026-08-11T22:47:00.619073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.5,0.7,3.7,0.0,0.9,1.0,230.5,229.7,230.8,23.8,26.0,23.5,849.7,6.7,49.89,0.0,3.3,35.1,850.4,3.0,3.8,35.1,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
239741,2026-08-11T22:47:16.619210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,1.1,1.0,5.2,0.0,1.6,5.0,235.1,233.2,234.0,14.4,15.2,14.1,857.3,6.8,49.93,0.0,6.6,62.2,858.3,1.6,1.4,62.2,100.0,3311.0,3306.0,25.7,24.1,24.4,20000.0,855.9,0,0
239772,2026-08-11T22:47:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.4,7.0,0.0,0.9,1.0,238.9,237.9,238.9,12.0,12.8,11.0,850.1,3.7,49.96,0.0,2.3,35.1,849.7,10.7,14.8,35.1,100.0,3272.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0
239803,2026-08-11T22:47:47.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.0,0.1,15.5,0.0,1.6,6.0,229.5,228.7,229.3,23.5,24.0,21.0,857.5,21.2,49.89,0.0,17.0,62.2,857.6,5.7,5.6,62.2,100.0,3308.0,3302.0,25.7,24.1,24.4,20000.0,855.9,0,0
239865,2026-08-11T22:48:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.6,0.6,0.0,1.6,7.0,238.2,237.3,237.7,12.1,12.4,11.1,857.7,2.3,49.93,0.0,3.5,61.8,858.3,1.7,1.5,61.8,100.0,3311.0,3304.0,25.7,24.1,24.4,20000.0,855.9,0,0
239896,2026-08-11T22:48:33.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.1,3.6,0.0,0.9,1.0,238.1,236.9,237.9,12.0,12.7,11.0,850.1,5.8,49.96,0.0,7.2,35.1,850.0,9.4,8.5,35.1,100.0,3275.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0
239927,2026-08-11T22:48:49.628680+00:00,external_ems_1,bess_1,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.6,3.6,1.0,21.1,0.0,1.6,6.0,231.7,231.1,231.5,32.6,35.1,31.5,857.3,22.4,49.9,0.0,5.0,61.8,858.3,1.3,1.6,61.8,100.0,3311.0,3305.0,25.7,24.1,24.4,20000.0,855.9,0,0
239958,2026-08-11T22:49:04.619401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.8,14.2,0.0,0.9,2.0,239.5,238.8,239.5,12.0,11.7,11.0,849.8,3.7,49.94,0.0,6.2,35.1,849.0,17.9,12.6,35.1,100.0,3274.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0
240020,2026-08-11T22:49:35.619253+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,2.0,1.3,0.0,0.9,1.0,229.5,229.0,229.9,18.6,16.7,17.1,848.7,4.3,49.89,0.0,8.9,35.1,850.7,3.0,2.2,35.1,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
240051,2026-08-11T22:49:51.629744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.5,12.9,0.0,1.6,6.0,241.5,241.1,241.0,10.4,10.6,9.1,857.4,0.6,49.95,0.0,2.3,61.8,856.9,13.5,11.7,61.8,100.0,3309.0,3303.0,25.7,24.1,24.5,20000.0,855.9,0,0
240082,2026-08-11T22:50:06.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.4,0.6,9.2,0.0,0.9,1.0,229.3,228.3,229.8,19.1,16.7,17.0,849.8,13.4,49.88,0.0,7.9,35.1,850.4,4.2,4.1,35.1,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0
240113,2026-08-11T22:50:22.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,2.4,0.0,1.6,7.0,238.1,237.5,237.5,10.5,10.6,9.2,857.8,1.4,49.97,0.0,2.2,61.8,857.9,3.8,3.4,61.8,100.0,3310.0,3303.0,25.7,24.1,24.5,20000.0,855.9,0,0
240175,2026-08-11T22:50:53.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.6,8.4,0.0,1.6,6.0,237.8,237.2,237.2,10.5,10.5,9.1,857.9,-0.1,49.95,0.0,6.1,61.8,857.3,8.3,12.7,61.8,100.0,3308.0,3302.0,25.7,24.1,24.5,20000.0,855.9,0,0
240206,2026-08-11T22:51:08.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.0,1.2,12.8,0.0,0.9,1.0,233.2,232.2,233.3,18.0,17.5,16.0,849.5,15.7,49.92,0.0,6.3,35.1,850.7,2.9,2.3,35.1,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
240237,2026-08-11T22:51:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.0,1.1,4.3,0.0,1.6,6.0,235.0,233.6,234.1,14.0,14.5,13.5,857.2,5.8,49.93,0.0,6.5,61.8,858.3,1.5,1.3,61.8,100.0,3310.0,3304.0,25.7,24.1,24.5,20000.0,855.9,0,0
240268,2026-08-11T22:51:39.629086+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,12.5,0.0,0.9,1.0,238.3,237.6,238.3,12.0,11.6,10.9,850.1,3.2,49.96,0.0,2.2,35.1,849.4,15.7,12.9,35.1,100.0,3272.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0
240330,2026-08-11T22:52:10.630208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,0.1,0.0,0.9,1.0,240.5,239.8,240.5,11.9,11.6,10.9,850.1,5.4,49.96,0.0,2.2,35.1,850.4,5.5,5.1,35.1,100.0,3277.0,3276.0,25.1,24.2,24.4,20000.0,856.4,0,0
240361,2026-08-11T22:52:26.630186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,1.0,0.0,1.6,7.0,240.0,239.4,239.4,12.1,12.2,11.1,857.5,2.4,49.96,0.0,2.1,61.8,857.9,1.4,1.4,61.8,100.0,3311.0,3304.0,25.7,24.1,24.5,20000.0,855.9,0,0
240392,2026-08-11T22:52:41.618794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.9,0.0,13.4,0.0,1.0,1.0,233.7,232.1,233.1,13.7,13.5,12.8,849.4,4.6,49.92,0.0,8.4,35.1,849.4,18.0,14.6,35.1,100.0,3269.0,3268.0,25.1,24.1,24.4,20000.0,856.4,0,0
240423,2026-08-11T22:52:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.7,1.7,9.3,0.0,1.6,7.0,232.7,231.8,232.2,22.6,25.3,23.4,856.2,11.0,49.92,0.0,7.9,61.8,857.9,1.7,1.3,61.8,100.0,3310.0,3303.0,25.7,24.1,24.5,20000.0,855.9,0,0
240485,2026-08-11T22:53:28.618696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.0,3.0,0.0,1.6,7.0,238.7,238.0,238.1,10.5,10.6,9.1,857.6,0.8,49.97,0.0,2.2,61.8,857.6,3.8,4.3,61.8,100.0,3309.0,3302.0,25.7,24.1,24.5,20000.0,855.9,0,0
240516,2026-08-11T22:53:43.628776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,2.2,19.4,0.0,1.0,1.0,228.3,227.3,228.5,21.9,20.8,18.4,848.5,21.3,49.87,0.0,19.7,35.1,850.7,1.9,2.2,35.1,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0
240547,2026-08-11T22:53:59.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.7,11.8,0.0,1.6,7.0,241.0,240.8,240.4,10.4,10.3,9.0,857.6,-0.5,49.97,0.0,2.0,61.8,856.9,11.3,11.6,61.8,100.0,3308.0,3301.0,25.7,24.1,24.5,20000.0,855.9,0,0
240578,2026-08-11T22:54:14.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,0.9,6.9,0.0,1.0,1.0,231.9,231.0,231.6,17.3,16.1,16.5,849.5,10.1,49.92,0.0,7.2,35.1,850.4,3.2,3.2,35.1,100.0,3275.0,3274.0,25.1,24.1,24.4,20000.0,856.4,0,0
240640,2026-08-11T22:54:45.629652+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.4,2.1,1.0,21.0,0.0,1.0,1.0,228.1,227.7,227.8,31.5,30.9,29.4,849.7,23.0,49.88,0.0,5.9,35.1,850.7,2.0,1.7,35.1,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0
240702,2026-08-11T22:55:16.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.2,0.8,0.0,0.9,1.0,229.7,229.3,229.8,23.0,21.9,20.5,849.8,7.7,49.9,0.0,4.8,35.1,850.0,6.9,6.5,35.1,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
240733,2026-08-11T22:55:32.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,0.9,5.9,0.0,1.6,7.0,232.4,231.9,231.7,15.8,15.8,15.8,857.0,7.0,49.92,0.0,6.7,61.8,857.9,1.1,0.7,61.8,100.0,3310.0,3303.0,25.7,24.1,24.5,20000.0,855.9,0,0
240795,2026-08-11T22:56:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.1,0.5,15.2,0.0,1.6,7.0,230.4,230.8,229.8,22.2,21.6,20.1,857.1,19.8,49.89,0.0,8.0,61.8,857.6,4.6,3.5,61.8,100.0,3307.0,3300.0,25.7,24.1,24.5,20000.0,855.9,0,0
240826,2026-08-11T22:56:18.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.2,0.0,0.9,1.0,240.2,240.0,240.1,13.4,11.5,12.2,849.9,6.9,49.95,0.0,1.7,35.1,850.0,7.1,7.2,35.1,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
240857,2026-08-11T22:56:34.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,1.0,5.9,0.0,1.6,7.0,238.3,238.1,237.6,15.1,15.1,15.1,856.9,7.3,49.94,0.0,3.7,61.8,857.9,1.4,0.8,61.8,100.0,3310.0,3303.0,25.7,24.1,24.5,20000.0,855.9,0,0
240888,2026-08-11T22:56:49.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,4.6,0.4,1.0,1.0,237.9,237.8,237.9,12.0,10.1,10.7,850.2,4.6,49.96,0.0,1.7,35.1,849.0,9.2,12.7,34.7,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0
240950,2026-08-11T22:57:20.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.9,2.9,0.0,1.0,1.0,239.5,239.6,239.6,12.0,10.2,10.8,849.8,4.6,49.96,0.0,5.5,34.7,850.7,1.7,1.7,34.7,100.0,3276.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0
240981,2026-08-11T22:57:36.619229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.6,15.8,0.0,1.6,8.0,239.3,239.0,238.4,10.3,9.9,9.1,857.5,0.7,49.97,0.0,1.7,61.8,855.9,16.5,12.9,61.8,100.0,3310.0,3302.0,25.7,24.1,24.5,20000.0,855.9,0,0
241012,2026-08-11T22:57:51.629443+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.2,16.3,0.0,1.0,1.0,226.6,226.4,226.6,26.1,25.7,25.3,848.5,18.1,49.89,0.0,18.2,34.7,850.7,1.8,1.7,34.7,100.0,3276.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0
241043,2026-08-11T22:58:07.619081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.5,0.6,0.0,1.6,8.0,241.9,242.0,241.3,10.2,9.8,9.1,857.1,0.2,49.96,0.0,1.7,61.8,857.6,0.8,0.7,61.8,100.0,3309.0,3301.0,25.7,24.1,24.5,20000.0,855.9,0,0
241105,2026-08-11T22:58:38.628742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.8,10.8,0.0,1.6,7.0,238.3,238.0,237.4,10.4,9.9,9.1,857.4,0.5,49.97,0.0,1.8,61.8,856.6,11.3,12.2,61.8,100.0,3307.0,3300.0,25.7,24.1,24.5,20000.0,855.9,0,0
241136,2026-08-11T22:58:53.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.3,1.4,0.0,1.0,1.0,230.0,230.3,230.0,18.7,16.9,17.0,848.4,3.3,49.88,0.0,4.0,34.7,850.7,1.9,1.6,34.7,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0
241167,2026-08-11T22:59:09.629246+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,0.1,0.0,1.6,8.0,240.1,239.9,239.2,10.3,9.9,9.1,857.3,1.0,49.97,0.0,2.1,61.8,857.6,0.9,0.8,61.8,100.0,3310.0,3302.0,25.7,24.1,24.5,20000.0,855.9,0,0
241260,2026-08-11T22:59:55.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.9,10.8,0.0,1.0,1.0,240.7,240.9,240.9,13.1,11.0,11.9,849.9,6.5,49.93,0.0,3.2,34.7,849.0,17.3,13.2,34.7,100.0,3268.0,3267.0,25.0,24.0,24.3,20000.0,856.4,0,0
241291,2026-08-11T23:00:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.9,5.4,0.0,1.6,8.0,232.5,232.4,231.9,14.2,14.0,13.9,856.7,6.3,49.94,0.0,4.2,61.8,857.6,0.9,0.8,61.8,100.0,3309.0,3301.0,25.8,24.2,24.5,20000.0,855.9,0,0
241322,2026-08-11T23:00:26.619264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,4.3,0.0,1.1,1.0,238.2,238.2,238.3,12.0,10.1,10.7,850.2,4.3,49.96,0.0,1.8,34.7,850.0,8.6,7.8,34.7,100.0,3274.0,3273.0,25.0,23.9,24.3,20000.0,856.4,0,0
241353,2026-08-11T23:00:42.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.9,7.3,0.0,1.6,8.0,229.5,229.5,228.8,15.6,14.4,14.4,856.7,8.6,49.9,0.0,3.8,61.8,857.6,1.3,0.7,61.8,100.0,3310.0,3302.0,25.8,24.2,24.5,20000.0,855.9,0,0
241415,2026-08-11T23:01:13.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.2,0.0,1.6,7.0,239.1,239.0,238.5,10.3,9.9,9.1,857.2,1.3,49.97,0.0,1.8,61.8,857.6,1.1,0.7,61.8,100.0,3309.0,3302.0,25.8,24.2,24.5,20000.0,855.9,0,0
241446,2026-08-11T23:01:28.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,0.7,0.0,1.0,1.0,239.5,239.5,239.7,12.0,10.1,10.7,849.6,2.5,49.94,0.0,5.1,34.7,850.7,1.8,1.7,34.7,100.0,3276.0,3275.0,24.9,23.9,24.3,20000.0,856.4,0,0
241477,2026-08-11T23:01:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,4.0,0.0,1.6,8.0,238.6,238.6,238.1,10.4,9.9,9.2,857.2,1.1,49.97,0.0,1.8,61.8,857.3,5.1,3.6,61.8,100.0,3309.0,3301.0,25.8,24.2,24.5,20000.0,855.9,0,0
241508,2026-08-11T23:01:59.628845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.7,0.6,15.6,0.0,1.0,2.0,227.2,226.1,226.7,23.8,21.9,20.1,849.8,20.7,49.89,0.0,18.8,34.7,850.4,5.1,4.4,34.7,100.0,3276.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0
241570,2026-08-11T23:02:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.0,5.9,0.0,1.0,2.0,234.8,234.0,234.5,15.5,13.7,14.5,849.7,7.5,49.94,0.0,2.9,34.7,850.7,1.6,1.8,34.7,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0
241601,2026-08-11T23:02:46.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.5,9.9,0.0,1.6,7.0,238.6,238.2,237.7,10.4,9.9,9.2,857.1,-0.1,49.97,0.0,1.7,61.4,856.6,9.8,11.7,61.4,100.0,3303.0,3296.0,25.8,24.2,24.5,20000.0,855.9,0,0
241632,2026-08-11T23:03:01.619292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.4,5.3,0.0,1.0,2.0,231.3,231.5,231.4,20.8,20.2,21.2,848.3,7.1,49.88,0.0,8.3,34.7,850.7,1.8,1.7,34.7,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0
241663,2026-08-11T23:03:17.629721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.0,0.0,1.6,8.0,240.5,240.6,240.0,10.3,9.8,9.1,857.1,0.0,49.97,0.0,1.7,61.4,857.6,1.0,0.7,61.4,100.0,3309.0,3301.0,25.8,24.2,24.5,20000.0,855.9,0,0
241756,2026-08-11T23:04:03.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,1.7,1.6,0.0,1.0,2.0,233.8,233.8,233.9,16.4,15.1,15.6,848.7,3.6,49.91,0.0,9.1,34.7,850.4,5.2,5.4,34.7,100.0,3275.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0
241787,2026-08-11T23:04:19.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,1.4,4.4,0.0,1.6,8.0,231.8,231.6,231.3,15.0,14.9,14.9,856.2,5.7,49.94,0.0,6.5,61.4,857.6,1.3,0.8,61.4,100.0,3309.0,3301.0,25.8,24.2,24.5,20000.0,855.9,0,0
241818,2026-08-11T23:04:34.618887+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,12.1,0.0,1.0,2.0,238.6,238.4,238.6,12.0,10.1,10.7,850.1,4.4,49.96,0.0,1.7,34.7,849.7,16.5,10.9,34.7,100.0,3271.0,3269.0,24.9,23.9,24.2,20000.0,856.4,0,0
241880,2026-08-11T23:05:05.629699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,1.2,0.0,1.0,2.0,241.0,241.1,241.1,12.0,10.1,10.7,850.1,4.7,49.96,0.0,1.7,34.7,850.7,3.5,2.9,34.7,100.0,3276.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0
241911,2026-08-11T23:05:21.630094+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.3,0.4,0.2,0.0,1.6,9.0,240.2,240.2,239.7,10.3,9.8,9.0,856.9,0.7,49.97,0.0,1.8,61.4,857.3,0.9,0.9,61.4,100.0,3309.0,3300.0,25.8,24.2,24.6,20000.0,855.9,0,0
241942,2026-08-11T23:05:36.618748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.1,0.0,1.0,1.0,237.7,237.7,237.8,12.0,10.1,10.8,850.1,3.9,49.94,0.0,5.8,34.7,850.7,1.8,1.8,34.7,100.0,3276.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0
241973,2026-08-11T23:05:52.618574+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,0.2,1.1,7.5,0.0,1.6,9.0,235.5,234.9,234.6,15.6,15.8,15.8,856.2,8.4,49.91,0.0,7.1,61.4,857.3,0.9,0.8,61.4,100.0,3309.0,3300.0,25.8,24.2,24.6,20000.0,855.9,0,0
242035,2026-08-11T23:06:23.630221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,3.2,0.0,1.6,8.0,238.4,238.4,237.8,10.4,9.9,9.1,856.9,0.8,49.97,0.0,1.7,61.4,856.9,4.0,3.3,61.4,100.0,3308.0,3300.0,25.8,24.2,24.6,20000.0,855.9,0,0
242066,2026-08-11T23:06:38.619051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.2,4.8,0.0,0.9,1.0,229.5,229.3,229.9,19.0,17.0,17.2,849.5,6.4,49.88,0.0,18.9,34.7,850.7,1.6,1.7,34.7,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
242097,2026-08-11T23:06:54.618587+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.2,1.3,12.1,0.0,1.6,9.0,241.2,241.2,240.6,10.3,9.7,9.1,856.9,0.5,49.97,0.0,1.7,61.4,855.6,12.6,14.5,61.4,100.0,3297.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
242128,2026-08-11T23:07:09.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.5,0.8,15.7,0.0,0.9,1.0,229.3,228.3,229.1,20.1,17.6,17.6,849.9,17.4,49.88,0.0,5.8,34.7,850.7,1.7,1.7,34.7,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
242190,2026-08-11T23:07:40.618931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.3,1.6,0.0,0.9,1.0,239.9,239.9,239.9,12.0,10.1,10.7,850.1,4.5,49.96,0.0,1.7,34.7,850.4,6.1,5.4,34.7,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
242221,2026-08-11T23:07:56.618600+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.3,1.3,6.5,0.0,1.6,9.0,227.8,227.6,227.4,25.4,26.7,26.5,855.3,12.4,49.9,0.0,18.8,61.4,856.6,5.9,5.3,61.4,100.0,3305.0,3296.0,25.8,24.2,24.6,20000.0,855.9,0,0
242283,2026-08-11T23:08:27.619080+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.0,0.6,0.8,3.8,0.0,1.6,9.0,234.0,233.6,233.0,13.4,13.1,12.8,856.1,4.6,49.93,0.0,6.2,61.4,856.9,0.8,0.8,61.4,100.0,3308.0,3299.0,25.8,24.2,24.6,20000.0,855.9,0,0
242345,2026-08-11T23:08:58.628684+00:00,external_ems_1,bess_1,good,0.0923,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 20.7,0.9,0.3,1.3,20.7,0.0,1.6,9.0,231.2,231.5,230.6,35.6,35.6,35.9,855.6,22.0,49.89,0.0,20.0,61.4,856.9,1.3,0.8,61.4,100.0,3305.0,3296.0,25.8,24.2,24.6,20000.0,855.9,0,0
242376,2026-08-11T23:09:13.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,2.8,0.0,0.9,1.0,241.1,240.8,240.9,12.0,10.2,10.8,850.1,4.5,49.96,0.0,1.8,34.7,850.7,1.7,1.7,34.7,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
242407,2026-08-11T23:09:29.628771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.5,0.0,1.6,8.0,239.5,239.6,239.0,10.3,9.8,9.1,856.6,1.5,49.97,0.0,1.8,61.4,856.3,8.0,6.7,61.4,100.0,3307.0,3299.0,25.8,24.2,24.6,20000.0,855.9,0,0
242438,2026-08-11T23:09:44.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.0,3.4,0.0,0.9,1.0,230.8,230.5,230.9,17.4,15.8,16.4,849.4,9.2,49.91,0.0,10.6,34.3,850.4,5.8,5.6,34.3,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
242500,2026-08-11T23:10:15.618855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.1,9.0,0.0,0.9,1.0,232.8,232.1,232.5,17.4,15.6,16.3,849.6,10.9,49.93,0.0,7.3,34.3,850.7,1.9,1.7,34.3,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
242531,2026-08-11T23:10:31.629940+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.4,0.2,12.4,0.0,1.6,9.0,238.8,238.6,238.4,10.4,10.1,9.0,856.5,1.0,49.97,0.0,1.9,61.4,856.3,13.4,11.8,61.4,100.0,3302.0,3293.0,25.8,24.2,24.6,20000.0,855.9,0,0
242562,2026-08-11T23:10:46.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,3.1,15.7,0.0,0.9,1.0,227.3,227.4,227.3,29.5,29.9,29.4,847.6,17.3,49.88,0.0,16.7,34.3,850.7,1.6,1.6,34.3,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
242593,2026-08-11T23:11:02.619829+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.2,0.8,11.6,0.0,1.6,9.0,239.8,239.6,239.3,10.3,10.1,9.1,856.4,0.1,49.97,0.0,1.9,61.4,855.6,11.7,10.0,61.4,100.0,3297.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
242655,2026-08-11T23:11:33.619498+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,0.7,1.5,8.0,0.0,1.6,9.0,226.7,226.1,226.3,18.4,18.9,18.2,855.4,9.8,49.89,0.0,5.1,61.4,856.9,1.8,1.3,61.4,100.0,3307.0,3298.0,25.8,24.2,24.6,20000.0,855.9,0,0
242686,2026-08-11T23:11:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.0,4.4,0.0,0.9,1.0,239.3,238.5,239.3,11.9,12.7,10.9,850.0,4.3,49.96,0.0,2.3,34.3,850.0,8.7,8.3,34.3,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
242717,2026-08-11T23:12:04.618580+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.6,1.0,0.2,2.3,0.0,1.6,9.0,234.5,232.9,233.6,14.2,14.8,13.8,855.7,5.9,49.92,0.0,5.4,61.4,855.9,8.2,7.0,61.4,100.0,3306.0,3297.0,25.8,24.2,24.6,20000.0,855.9,0,0
242748,2026-08-11T23:12:19.619026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.0,6.0,0.0,0.9,1.0,239.7,238.7,239.7,13.4,14.0,12.6,849.4,8.1,49.93,0.0,4.3,34.3,850.4,2.1,2.2,34.3,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
242810,2026-08-11T23:12:50.619242+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.6,10.1,0.0,0.9,2.0,238.2,237.3,238.3,11.9,12.7,10.9,850.0,3.2,49.96,0.0,2.4,34.3,849.4,13.3,12.5,34.3,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
242841,2026-08-11T23:13:06.618878+00:00,external_ems_1,bess_1,good,0.0943,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 22.6,0.7,4.5,1.2,22.6,0.0,1.5,9.0,230.6,229.9,230.4,34.0,36.5,32.0,855.4,24.1,49.88,0.0,20.0,61.4,856.6,1.5,1.4,61.4,100.0,3305.0,3296.0,25.8,24.3,24.6,20000.0,855.9,0,0
242872,2026-08-11T23:13:21.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.7,3.3,0.0,0.9,1.0,240.3,239.4,240.3,12.0,12.7,11.0,850.0,5.9,49.96,0.0,2.3,34.3,850.7,2.6,2.4,34.3,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
242903,2026-08-11T23:13:37.629685+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.1,1.7,0.5,0.6,0.0,1.5,9.0,240.4,239.3,239.5,10.4,10.7,9.0,856.1,1.2,49.97,0.0,2.4,61.4,856.6,1.8,1.5,61.4,100.0,3306.0,3297.0,25.8,24.3,24.6,20000.0,855.9,0,0
242965,2026-08-11T23:14:08.628858+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,0.7,1.1,5.3,0.0,1.5,9.0,234.3,233.5,234.0,14.8,15.5,14.8,855.5,6.9,49.94,0.0,6.0,61.4,856.6,1.6,1.3,61.4,100.0,3306.0,3297.0,25.8,24.3,24.6,20000.0,855.9,0,0
242996,2026-08-11T23:14:23.628798+00:00,external_ems_2,bess_2,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,1.1,1.3,8.3,0.0,0.9,1.0,239.8,230.9,231.7,16.8,16.6,15.7,849.4,10.7,49.91,0.0,6.7,34.3,850.7,2.4,2.1,34.3,100.0,3275.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
243027,2026-08-11T23:14:39.618703+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.4,1.5,12.2,0.0,1.5,9.0,238.3,237.7,237.7,10.5,10.5,9.1,856.1,1.0,49.97,0.0,2.2,61.4,854.6,13.2,12.5,61.4,100.0,3303.0,3294.0,25.8,24.3,24.6,20000.0,855.9,0,0
243058,2026-08-11T23:14:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.7,1.8,19.8,0.0,0.9,1.0,229.3,227.6,228.1,32.5,35.1,31.4,848.6,24.4,49.88,0.0,11.1,34.3,850.4,4.6,3.2,34.3,100.0,3273.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0
243120,2026-08-11T23:15:25.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.7,2.7,0.0,0.9,2.0,238.1,237.0,237.8,13.1,12.6,12.2,850.0,5.1,49.92,0.0,3.8,34.3,850.7,2.4,2.1,34.3,100.0,3276.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
243151,2026-08-11T23:15:41.618567+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.1,0.8,0.0,2.0,0.4,1.5,9.0,230.6,229.5,229.8,15.1,15.7,14.9,855.2,6.8,49.92,0.0,7.9,61.4,855.2,8.8,7.3,61.0,100.0,3303.0,3294.0,25.8,24.3,24.6,20000.0,855.9,0,0
243182,2026-08-11T23:15:56.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,0.9,0.3,0.1,0.0,0.9,1.0,231.9,234.9,235.7,15.9,15.4,15.0,849.4,9.0,49.93,0.0,4.0,34.3,849.7,8.9,8.8,34.3,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
243213,2026-08-11T23:16:12.618569+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.1,0.7,1.0,7.7,0.0,1.5,9.0,232.3,231.2,231.5,16.0,16.7,16.0,855.3,9.0,49.93,0.0,7.9,61.0,856.3,1.3,1.3,61.0,100.0,3304.0,3295.0,25.8,24.3,24.6,20000.0,855.9,0,0
243275,2026-08-11T23:16:43.618571+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.0,3.6,3.0,11.2,0.0,1.6,9.0,228.2,227.2,227.9,31.0,34.6,33.3,853.3,12.5,49.89,0.0,5.4,61.0,856.3,1.3,1.3,61.0,100.0,3304.0,3295.0,25.8,24.2,24.6,20000.0,855.9,0,0
243337,2026-08-11T23:17:14.618591+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,1.4,0.1,2.6,0.0,1.6,9.0,231.7,230.8,231.0,10.4,10.4,9.0,855.8,0.6,49.96,0.0,2.1,61.0,855.9,3.2,3.0,61.0,100.0,3303.0,3294.0,25.8,24.2,24.6,20000.0,855.9,0,0
243368,2026-08-11T23:17:29.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.0,3.1,0.0,0.9,1.0,238.0,237.2,237.9,11.9,11.6,10.8,850.0,4.3,49.96,0.0,2.2,34.3,850.0,7.4,6.2,34.3,100.0,3275.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
243430,2026-08-11T23:18:00.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.8,11.2,0.0,0.9,2.0,239.8,239.1,239.8,12.0,11.6,10.8,849.8,5.1,49.94,0.0,7.2,34.3,849.0,16.3,15.7,34.3,100.0,3269.0,3267.0,24.8,23.9,24.1,20000.0,856.4,0,0
243461,2026-08-11T23:18:16.618640+00:00,external_ems_1,bess_1,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.6,1.4,0.2,1.2,0.0,1.6,10.0,239.6,239.1,239.0,10.4,10.4,9.0,855.7,0.0,49.97,0.0,2.2,61.0,855.9,1.2,1.5,61.0,100.0,3304.0,3294.0,25.8,24.2,24.6,20000.0,855.9,0,0
243492,2026-08-11T23:18:31.629222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.8,2.7,0.0,0.9,1.0,240.4,239.9,240.5,11.9,11.5,10.9,849.9,5.7,49.96,0.0,2.2,34.3,850.7,3.0,3.1,34.3,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
243523,2026-08-11T23:18:47.618567+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.4,0.5,11.6,0.0,1.6,9.0,239.0,238.4,238.5,10.5,10.4,9.1,855.7,0.3,49.97,0.0,2.1,61.0,855.2,11.9,14.1,61.0,100.0,3299.0,3290.0,25.8,24.2,24.6,20000.0,855.9,0,0
243585,2026-08-11T23:19:18.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.0,4.9,0.0,1.6,8.0,241.6,241.6,241.1,10.3,9.9,8.9,855.6,0.3,49.95,0.0,1.9,61.0,855.6,5.2,4.8,61.0,100.0,3303.0,3295.0,25.8,24.2,24.6,20000.0,855.9,0,0
243616,2026-08-11T23:19:33.618528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.9,3.5,0.0,0.9,1.0,239.2,238.8,238.9,12.8,10.8,11.5,849.8,5.6,49.96,0.0,1.8,34.3,850.7,2.1,1.8,34.3,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
243647,2026-08-11T23:19:49.619137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.5,15.0,0.0,1.6,8.0,237.8,237.8,237.3,10.3,9.8,9.1,855.7,0.8,49.97,0.0,1.7,61.0,854.2,15.8,12.5,61.0,100.0,3304.0,3296.0,25.8,24.2,24.6,20000.0,855.9,0,0
243678,2026-08-11T23:20:04.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,1.9,8.2,0.0,0.9,1.0,232.6,232.6,232.5,19.5,18.5,19.2,848.5,10.3,49.89,0.0,10.0,34.3,850.4,2.1,1.8,34.3,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
243740,2026-08-11T23:20:35.630332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,2.7,0.0,0.9,1.0,240.2,240.2,240.3,12.0,10.2,10.7,850.0,4.3,49.96,0.0,1.7,34.3,850.7,1.6,1.7,34.3,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
243771,2026-08-11T23:20:51.629543+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.0,0.5,1.0,9.4,0.0,1.6,9.0,228.6,228.6,228.6,33.4,33.9,33.9,854.2,17.3,49.91,0.0,4.9,61.0,855.2,7.9,7.7,61.0,100.0,3302.0,3293.0,25.8,24.2,24.6,20000.0,855.9,0,0
243802,2026-08-11T23:21:06.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.6,9.9,0.0,0.9,1.0,233.6,233.4,233.7,18.3,17.0,17.4,849.1,11.5,49.92,0.0,5.5,33.9,850.7,1.6,1.6,33.9,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
243895,2026-08-11T23:21:53.618998+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,1.5,2.1,2.3,0.0,1.7,9.0,229.4,229.1,228.6,15.8,14.3,14.7,853.8,3.2,49.9,0.0,13.0,61.0,855.9,0.9,0.6,61.0,100.0,3303.0,3294.0,25.8,24.1,24.5,20000.0,855.9,0,0
243926,2026-08-11T23:22:08.618583+00:00,external_ems_2,bess_2,good,0.0847,normal,PCS phase voltage imbalance high: 8.3,8.3,1.9,0.6,5.5,0.0,0.9,1.0,241.2,232.9,233.2,12.0,10.1,10.8,850.0,4.3,49.96,0.0,6.2,33.9,849.4,9.8,11.0,33.9,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
243957,2026-08-11T23:22:24.619349+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.3,0.5,0.3,0.0,1.7,9.0,240.3,240.4,239.7,10.3,9.8,9.0,855.4,0.8,49.96,0.0,1.8,61.0,855.9,1.1,0.8,61.0,100.0,3304.0,3295.0,25.8,24.1,24.5,20000.0,855.9,0,0
243988,2026-08-11T23:22:39.629837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,5.0,0.0,0.9,1.0,232.9,232.3,232.9,15.7,14.0,14.8,849.4,6.7,49.92,0.0,7.3,33.9,850.4,1.7,1.7,33.9,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
244050,2026-08-11T23:23:10.629531+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.2,0.1,0.0,0.9,1.0,233.3,232.6,233.0,16.8,15.0,15.9,849.8,7.6,49.93,0.0,6.9,33.9,850.0,7.5,7.0,33.9,100.0,3273.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0
244081,2026-08-11T23:23:26.628692+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.3,0.1,5.0,0.0,1.6,9.0,238.8,238.9,238.3,10.4,9.9,9.1,855.3,0.7,49.97,0.0,1.7,61.0,855.2,5.7,4.2,61.0,100.0,3300.0,3291.0,25.7,24.1,24.5,20000.0,855.9,0,0
244112,2026-08-11T23:23:41.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.2,8.7,0.0,0.9,1.0,226.6,226.5,226.7,16.1,14.3,15.0,849.5,10.3,49.92,0.0,6.2,33.9,850.7,1.6,1.7,33.9,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
244143,2026-08-11T23:23:57.618579+00:00,external_ems_1,bess_1,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.8,1.1,0.7,17.3,0.0,1.6,10.0,241.5,241.3,240.7,10.2,9.7,9.1,855.3,0.1,49.97,0.0,1.8,61.0,854.6,17.4,15.3,61.0,100.0,3293.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
244205,2026-08-11T23:24:28.618788+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.2,0.7,0.6,0.0,1.6,9.0,240.5,240.6,240.0,10.2,9.8,9.0,855.2,0.3,49.97,0.0,1.8,61.0,855.9,0.9,0.7,61.0,100.0,3303.0,3294.0,25.7,24.1,24.5,20000.0,855.9,0,0
244236,2026-08-11T23:24:43.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,1.5,0.0,0.9,1.0,239.5,239.5,239.6,12.0,10.1,10.8,850.0,3.4,49.96,0.0,1.7,33.9,850.7,1.9,1.7,33.9,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
244267,2026-08-11T23:24:59.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.0,6.2,0.0,1.6,8.0,229.1,228.6,228.5,19.6,19.7,19.7,853.9,12.0,49.93,0.0,8.5,61.0,854.9,5.8,4.9,61.0,100.0,3298.0,3290.0,25.7,24.1,24.5,20000.0,855.9,0,0
244298,2026-08-11T23:25:14.629037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.7,1.7,0.0,0.9,1.0,238.6,238.0,238.2,14.2,12.3,13.2,849.7,7.0,49.92,0.0,3.9,33.9,850.4,5.3,4.9,33.9,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
244391,2026-08-11T23:26:01.618575+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,1.5,2.5,7.4,0.0,1.6,9.0,227.7,227.3,226.9,24.0,24.1,25.5,852.7,10.4,49.89,0.0,20.9,61.0,855.2,3.0,2.5,61.0,100.0,3300.0,3291.0,25.7,24.1,24.4,20000.0,855.9,0,0
244422,2026-08-11T23:26:16.630032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,3.6,0.0,0.9,1.0,240.4,240.4,240.4,12.0,10.1,10.8,850.0,4.5,49.96,0.0,1.8,33.9,850.0,8.1,7.6,33.9,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
244453,2026-08-11T23:26:32.618651+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.3,0.5,0.5,0.0,1.6,9.0,239.6,239.6,239.0,10.3,9.8,9.0,855.1,0.2,49.97,0.0,1.8,61.0,855.6,0.7,0.9,61.0,100.0,3302.0,3293.0,25.7,24.1,24.4,20000.0,855.9,0,0
244515,2026-08-11T23:27:03.618579+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,0.7,1.3,3.3,0.0,1.6,9.0,238.8,238.6,238.2,12.5,12.2,11.8,854.3,3.9,49.93,0.0,4.3,61.0,855.6,0.6,0.8,61.0,100.0,3302.0,3293.0,25.7,24.1,24.4,20000.0,855.9,0,0
244546,2026-08-11T23:27:18.618740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.4,5.9,0.0,0.9,2.0,232.6,232.1,232.4,16.6,14.9,15.6,849.3,7.6,49.92,0.0,7.3,33.9,850.7,1.7,1.7,33.9,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
244577,2026-08-11T23:27:34.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.9,11.3,0.0,1.6,8.0,238.6,238.3,237.8,10.3,9.8,9.0,855.1,1.2,49.97,0.0,1.8,61.0,854.2,12.5,10.5,61.0,100.0,3299.0,3291.0,25.7,24.1,24.4,20000.0,855.9,0,0
244608,2026-08-11T23:27:49.629586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.9,9.1,0.0,0.9,2.0,226.5,227.0,227.1,28.5,28.2,28.4,847.8,18.3,49.88,0.0,2.2,33.9,849.7,9.2,8.4,33.9,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
244670,2026-08-11T23:28:20.619486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.1,9.0,0.0,0.9,1.0,235.7,235.0,235.3,17.0,15.2,15.8,849.3,10.7,49.92,0.0,5.2,33.9,850.4,1.7,1.6,33.9,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
244701,2026-08-11T23:28:36.629634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,8.1,0.0,1.7,8.0,238.2,238.2,237.6,10.3,9.8,9.1,855.0,0.5,49.97,0.0,1.7,61.0,854.6,8.6,7.6,61.0,100.0,3301.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0
244732,2026-08-11T23:28:51.629683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,1.1,11.1,0.0,0.9,1.0,229.1,228.6,229.2,19.3,16.7,17.1,849.6,16.5,49.89,0.0,2.7,33.9,850.7,5.4,2.7,33.9,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
244763,2026-08-11T23:29:07.619306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,16.5,0.0,1.7,8.0,240.1,240.1,239.5,10.3,9.8,9.0,854.9,0.1,49.97,0.0,1.8,61.0,854.6,16.6,9.0,61.0,100.0,3295.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0
244825,2026-08-11T23:29:38.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,2.1,5.3,0.0,1.7,8.0,226.9,226.2,225.8,16.3,14.8,15.3,853.1,6.1,49.92,0.0,11.4,61.0,855.2,0.8,0.9,61.0,100.0,3301.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0
244856,2026-08-11T23:29:53.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,5.3,0.0,0.9,1.0,238.9,238.7,238.7,12.0,10.2,10.7,850.1,5.2,49.96,0.0,1.7,33.9,849.7,10.5,9.9,33.9,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
244918,2026-08-11T23:30:24.628972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,3.5,0.0,0.9,2.0,241.4,241.1,241.2,12.1,10.1,10.7,850.0,4.9,49.96,0.0,1.7,33.9,850.0,8.4,8.1,33.9,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
244980,2026-08-11T23:30:55.630330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,9.5,0.0,0.9,1.0,238.0,237.7,237.8,12.0,10.1,10.7,850.1,4.1,49.96,0.0,4.1,33.9,849.4,13.6,13.6,33.9,100.0,3267.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0
245011,2026-08-11T23:31:11.618570+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,1.9,1.4,1.1,0.0,1.7,9.0,231.1,230.3,230.4,21.4,22.9,23.3,853.2,5.8,49.92,0.0,9.0,60.6,854.6,4.7,4.3,60.6,100.0,3301.0,3292.0,25.7,24.0,24.4,20000.0,855.9,0,0
245042,2026-08-11T23:31:26.629491+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.0,7.6,0.0,0.9,1.0,237.3,237.3,237.5,14.7,12.9,13.6,849.7,9.4,49.94,0.0,6.0,33.9,850.7,1.8,1.8,33.9,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
245073,2026-08-11T23:31:42.629035+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.2,0.1,7.5,0.0,1.7,9.0,238.7,238.7,238.2,10.3,9.8,9.1,854.7,0.2,49.97,0.0,1.8,60.6,854.6,7.7,7.3,60.6,100.0,3300.0,3291.0,25.7,24.0,24.4,20000.0,855.9,0,0
245135,2026-08-11T23:32:13.628978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.4,5.3,0.0,1.7,7.0,240.4,240.7,240.1,11.4,10.9,10.5,854.6,1.6,49.97,0.0,1.8,60.6,854.2,6.9,5.7,60.6,100.0,3300.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0
245166,2026-08-11T23:32:28.628830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.2,4.3,0.0,0.9,1.0,231.8,231.3,231.8,15.8,13.9,14.6,849.5,6.1,49.93,0.0,7.4,33.9,850.7,1.8,1.8,33.9,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
245197,2026-08-11T23:32:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.5,15.3,0.0,1.7,8.0,238.1,237.8,237.2,10.3,9.8,9.1,854.7,0.7,49.97,0.0,1.8,60.6,853.2,16.0,14.7,60.6,100.0,3301.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0
245228,2026-08-11T23:32:59.618703+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.6,0.8,1.9,22.3,0.0,0.9,1.0,226.6,226.3,226.9,34.7,34.8,34.0,848.8,23.9,49.88,0.0,2.1,33.9,850.7,1.6,1.7,33.9,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
245290,2026-08-11T23:33:30.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.6,0.0,0.9,2.0,239.8,239.7,239.8,12.0,10.1,10.8,850.1,5.0,49.96,0.0,1.7,33.9,850.0,7.6,7.1,33.9,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
245321,2026-08-11T23:33:46.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.7,17.8,0.0,1.6,7.0,228.7,228.8,228.3,32.1,32.6,30.8,853.9,21.9,49.89,0.0,15.2,60.6,854.6,4.1,2.9,60.6,100.0,3299.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0
245352,2026-08-11T23:34:01.629510+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.9,3.5,0.0,0.9,1.0,237.2,236.5,236.7,15.6,13.7,14.6,848.8,8.1,49.91,0.0,5.2,33.5,849.7,11.6,9.8,33.5,100.0,3270.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
245383,2026-08-11T23:34:17.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.9,4.5,0.0,1.6,8.0,233.3,232.7,232.3,13.8,13.6,13.5,854.0,5.5,49.95,0.0,7.4,60.6,854.9,1.0,0.7,60.6,100.0,3300.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0
245445,2026-08-11T23:34:48.618838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.8,2.8,9.5,0.0,1.6,8.0,228.3,227.4,227.6,27.5,29.2,30.3,852.1,10.4,49.89,0.0,12.6,60.6,854.9,0.9,0.7,60.6,100.0,3300.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0
245476,2026-08-11T23:35:03.629219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.0,4.7,0.0,0.9,1.0,240.9,240.9,241.0,12.0,10.0,10.7,850.0,4.9,49.96,0.0,1.7,33.5,849.0,9.6,13.7,33.5,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
245507,2026-08-11T23:35:19.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.5,0.0,1.6,8.0,240.3,240.3,239.7,10.3,9.9,9.1,854.4,0.1,49.97,0.0,1.8,60.6,854.9,0.6,0.6,60.6,100.0,3300.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0
245538,2026-08-11T23:35:34.619251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,4.4,0.0,0.9,1.0,228.6,228.2,228.5,16.9,15.2,16.0,849.5,9.0,49.94,0.0,6.8,33.5,850.4,4.6,4.0,33.5,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
245600,2026-08-11T23:36:05.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.1,7.5,0.0,0.9,1.0,228.1,228.0,228.3,18.0,16.2,17.0,848.6,4.3,49.9,0.0,5.4,33.5,849.7,11.8,13.3,33.5,100.0,3270.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
245631,2026-08-11T23:36:21.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,0.1,1.3,0.0,1.6,8.0,237.6,236.9,236.5,13.5,13.3,13.2,854.0,5.4,49.95,0.0,3.6,60.6,853.9,6.7,6.4,60.6,100.0,3299.0,3291.0,25.6,24.0,24.4,20000.0,855.9,0,0
245662,2026-08-11T23:36:36.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.3,7.1,0.0,0.9,1.0,232.2,231.6,232.0,17.2,15.5,16.2,849.4,9.1,49.92,0.0,5.5,33.5,850.7,2.0,1.7,33.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
245693,2026-08-11T23:36:52.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,11.3,0.0,1.6,8.0,238.2,238.2,237.6,10.3,9.9,9.1,854.4,1.3,49.97,0.0,1.7,60.6,853.9,12.6,8.9,60.6,100.0,3294.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
245755,2026-08-11T23:37:23.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,6.1,0.0,1.6,7.0,240.6,240.7,240.1,10.2,9.8,9.0,854.4,0.0,49.97,0.0,1.7,60.6,854.2,6.1,5.0,60.6,100.0,3296.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0
245786,2026-08-11T23:37:38.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,2.4,0.0,0.9,1.0,239.2,239.2,239.3,12.0,10.2,10.8,850.0,4.1,49.96,0.0,1.8,33.5,850.7,1.7,1.7,33.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
