id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
245817,2026-08-11T23:37:54.629387+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,0.3,1.6,0.0,1.6,7.0,227.4,227.4,227.2,20.2,20.4,20.3,853.5,9.7,49.9,0.0,10.0,60.6,853.2,11.3,9.1,60.6,100.0,3289.0,3282.0,25.6,24.0,24.3,20000.0,855.9,0,0
245848,2026-08-11T23:38:09.629223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.2,6.1,0.0,0.9,1.0,235.8,235.2,235.6,15.4,13.4,14.4,849.5,7.9,49.94,0.0,3.7,33.5,850.7,1.8,1.7,33.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
245910,2026-08-11T23:38:40.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,11.9,0.0,0.9,1.0,239.2,238.8,239.0,12.0,10.1,10.7,850.1,4.3,49.96,0.0,1.7,33.5,849.0,16.2,16.3,33.5,100.0,3271.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
245972,2026-08-11T23:39:11.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.8,0.0,0.9,1.0,240.8,240.8,240.9,12.0,10.1,10.7,850.1,4.5,49.96,0.0,1.7,33.5,850.4,3.7,2.6,33.5,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
246003,2026-08-11T23:39:27.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.8,5.7,0.0,1.6,7.0,234.8,234.4,234.0,14.1,14.0,13.8,853.8,7.0,49.95,0.0,4.1,60.6,854.6,1.3,0.8,60.6,100.0,3298.0,3291.0,25.6,24.0,24.3,20000.0,855.9,0,0
246065,2026-08-11T23:39:58.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.5,3.6,0.0,1.6,7.0,229.6,229.3,228.8,15.3,14.0,14.3,853.1,4.6,49.89,0.0,15.9,60.6,854.6,1.0,0.6,60.6,100.0,3296.0,3289.0,25.6,24.0,24.3,20000.0,855.9,0,0
246096,2026-08-11T23:40:13.619563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.4,12.5,0.0,0.9,1.0,240.6,240.2,240.3,12.0,10.1,10.7,850.1,4.4,49.96,0.0,1.7,33.5,848.7,16.9,16.0,33.5,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
246127,2026-08-11T23:40:29.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.4,0.0,1.6,7.0,239.4,239.4,238.8,10.3,9.8,9.1,854.2,1.4,49.97,0.0,1.7,60.6,854.6,1.0,0.7,60.6,100.0,3298.0,3291.0,25.6,24.0,24.3,20000.0,855.9,0,0
246158,2026-08-11T23:40:44.630320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.5,9.2,0.0,0.9,1.0,228.7,228.6,229.1,19.1,17.7,18.3,849.2,10.9,49.89,0.0,4.6,33.5,850.7,1.7,1.7,33.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
246220,2026-08-11T23:41:15.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.8,4.8,0.0,0.9,1.0,232.7,232.0,232.4,16.5,14.7,15.5,849.6,10.2,49.92,0.0,6.1,33.5,850.4,5.4,4.4,33.5,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
246251,2026-08-11T23:41:31.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,1.5,0.0,1.6,7.0,237.9,237.9,237.3,10.3,9.8,9.1,854.2,1.3,49.97,0.0,1.7,60.6,854.2,2.8,2.4,60.6,100.0,3297.0,3290.0,25.6,24.0,24.3,20000.0,855.9,0,0
246282,2026-08-11T23:41:46.629770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.7,3.8,0.0,0.9,1.0,239.5,239.4,239.5,12.8,10.7,11.5,850.0,5.6,49.93,0.0,1.7,33.5,850.7,1.8,1.7,33.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
246313,2026-08-11T23:42:02.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.3,10.0,0.0,1.6,7.0,235.0,235.1,234.5,12.8,12.3,12.1,853.5,3.4,49.93,0.0,6.8,60.6,853.2,13.4,13.1,60.6,100.0,3293.0,3286.0,25.6,24.0,24.3,20000.0,855.9,0,0
246375,2026-08-11T23:42:33.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.6,6.6,0.0,1.6,6.0,232.8,232.5,232.3,15.1,15.3,15.2,853.6,7.2,49.95,0.0,7.1,60.6,854.2,0.6,0.8,60.6,100.0,3297.0,3291.0,25.6,24.0,24.3,20000.0,855.9,0,0
246406,2026-08-11T23:42:48.629523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,1.1,11.6,0.0,0.8,1.0,239.0,239.0,239.0,12.0,10.1,10.7,850.1,3.8,49.96,0.0,1.7,33.5,849.0,15.4,17.4,33.5,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
246437,2026-08-11T23:43:04.619324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.7,19.7,0.0,1.6,7.0,228.3,228.7,227.8,22.7,22.2,20.5,853.5,20.5,49.89,0.0,15.4,60.6,854.2,0.8,0.8,60.6,100.0,3297.0,3290.0,25.6,24.0,24.3,20000.0,855.9,0,0
246530,2026-08-11T23:43:50.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.4,14.0,0.0,0.8,1.0,237.7,237.6,237.8,12.0,10.1,10.7,850.1,3.0,49.96,0.0,1.7,33.5,848.7,17.0,16.5,33.5,100.0,3269.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0
246561,2026-08-11T23:44:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.1,6.3,0.0,1.6,6.0,234.6,234.0,233.9,15.8,16.1,16.5,853.1,7.6,49.91,0.0,6.9,60.6,854.2,1.3,0.8,60.6,100.0,3296.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0
246592,2026-08-11T23:44:21.618657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.8,0.0,0.8,1.0,239.8,239.9,239.9,12.0,10.1,10.7,850.0,4.7,49.96,0.0,5.8,33.5,850.7,1.9,1.7,33.5,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
246623,2026-08-11T23:44:37.629333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,7.1,0.0,1.6,7.0,238.8,238.9,238.3,10.3,9.8,9.1,854.0,0.4,49.97,0.0,1.7,60.2,853.6,7.5,7.5,60.2,100.0,3294.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0
246685,2026-08-11T23:45:08.618670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,7.8,0.0,1.6,6.0,241.3,241.4,240.8,10.2,9.8,9.1,853.8,-0.2,49.97,0.0,1.7,60.2,853.6,7.6,6.5,60.2,100.0,3296.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0
246716,2026-08-11T23:45:23.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.2,7.1,0.0,0.8,2.0,233.6,232.9,233.2,15.9,14.0,14.8,849.5,8.9,49.93,0.0,3.6,33.5,850.7,1.8,1.7,33.5,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
246747,2026-08-11T23:45:39.628773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.3,2.4,0.0,1.6,6.0,238.2,238.2,237.7,14.1,13.8,13.5,853.3,5.6,49.97,0.0,6.2,60.2,853.6,8.0,9.0,60.2,100.0,3294.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
246778,2026-08-11T23:45:54.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.3,19.9,0.0,0.8,1.0,229.0,228.7,228.9,30.5,30.1,29.9,849.4,21.9,49.9,0.0,2.1,33.5,850.7,2.0,1.7,33.5,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
246840,2026-08-11T23:46:25.629984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.7,0.0,0.8,1.0,238.9,238.9,239.0,12.0,10.1,10.7,850.1,4.0,49.96,0.0,1.7,33.1,850.7,1.3,1.7,33.1,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
246871,2026-08-11T23:46:41.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.1,5.4,0.0,1.6,6.0,229.4,229.0,228.7,15.9,15.8,15.9,853.1,6.5,49.91,0.0,9.0,60.2,854.2,1.1,0.8,60.2,100.0,3296.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0
246902,2026-08-11T23:46:56.618854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.0,3.8,0.0,0.8,2.0,238.5,237.9,238.2,14.3,12.4,13.2,849.7,7.6,49.95,0.0,1.7,33.1,849.7,11.4,11.5,33.1,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
246933,2026-08-11T23:47:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.1,2.8,0.0,1.6,6.0,232.8,232.3,231.9,15.3,15.4,15.3,853.1,6.9,49.94,0.0,7.1,60.2,853.2,9.7,8.5,60.2,100.0,3294.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
247026,2026-08-11T23:47:58.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,4.9,0.0,0.8,1.0,237.7,237.5,237.7,12.0,10.1,10.7,849.5,4.3,49.94,0.0,6.9,33.1,850.0,9.2,8.3,33.1,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
247057,2026-08-11T23:48:14.629217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.6,1.6,0.0,1.6,6.0,230.1,229.8,229.4,15.1,13.6,14.0,852.3,2.9,49.9,0.0,9.2,60.2,853.9,1.3,0.8,60.2,100.0,3296.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0
247088,2026-08-11T23:48:29.618771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.2,0.0,0.8,1.0,240.4,240.3,240.4,11.9,10.0,10.8,850.0,4.6,49.96,0.0,1.8,33.1,850.4,1.4,1.7,33.1,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
247150,2026-08-11T23:49:00.629634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,0.3,11.7,0.0,0.8,1.0,227.3,226.3,226.8,30.0,29.2,27.7,849.7,23.1,49.88,0.0,7.0,33.1,849.4,11.4,9.9,33.1,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
247181,2026-08-11T23:49:16.619227+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.4,5.0,0.0,1.6,5.0,241.1,241.1,240.5,11.5,11.1,10.5,853.6,2.0,49.97,0.0,1.9,60.2,853.2,7.0,6.3,60.2,100.0,3294.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0
247212,2026-08-11T23:49:31.630373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.4,7.9,0.0,0.8,2.0,232.6,232.0,232.3,17.5,15.8,16.4,849.3,9.2,49.92,0.0,7.3,33.1,850.7,1.3,1.7,33.1,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
247243,2026-08-11T23:49:47.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,10.9,0.0,1.6,6.0,237.9,237.9,237.3,10.3,9.8,9.0,853.7,0.1,49.97,0.0,1.8,60.2,852.9,11.0,9.2,60.2,100.0,3285.0,3279.0,25.6,24.0,24.4,20000.0,855.9,0,0
247305,2026-08-11T23:50:18.629585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.1,0.0,1.6,5.0,240.1,240.2,239.6,10.3,9.7,9.0,853.6,0.0,49.97,0.0,1.8,60.2,853.9,1.1,0.7,60.2,100.0,3295.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0
247336,2026-08-11T23:50:33.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,2.9,0.0,0.8,2.0,240.1,240.1,240.2,11.9,10.1,10.7,850.0,4.5,49.96,0.0,1.7,33.1,850.7,1.6,1.8,33.1,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
247367,2026-08-11T23:50:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,1.7,1.8,0.0,1.7,5.0,226.7,226.4,225.9,16.0,14.5,14.9,851.9,3.1,49.89,0.0,5.3,60.2,853.6,4.9,4.4,60.2,100.0,3294.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0
247398,2026-08-11T23:51:04.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,4.6,0.0,0.8,1.0,241.8,241.7,241.8,12.0,10.0,10.7,850.0,4.5,49.96,0.0,1.8,33.1,849.4,9.1,11.1,33.1,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
247460,2026-08-11T23:51:35.629359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,0.3,0.0,0.8,1.0,238.3,238.2,238.3,12.0,10.2,10.7,850.1,3.9,49.96,0.0,1.8,33.1,850.4,3.6,2.9,33.1,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
247491,2026-08-11T23:51:51.629693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.4,4.4,0.0,1.7,6.0,228.6,228.2,227.7,16.9,15.2,16.3,851.5,5.2,49.9,0.0,15.5,60.2,853.9,0.8,0.7,60.2,100.0,3295.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0
247553,2026-08-11T23:52:22.629828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.2,0.0,1.7,5.0,239.2,239.2,238.6,10.3,9.8,9.0,853.5,1.2,49.97,0.0,1.8,60.2,853.9,1.0,0.7,60.2,100.0,3295.0,3290.0,25.7,24.0,24.4,20000.0,855.9,0,0
247615,2026-08-11T23:52:53.628740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.2,6.2,0.0,1.7,5.0,240.6,240.9,240.3,11.7,11.2,10.9,853.4,1.8,49.95,0.0,2.0,60.2,853.2,8.0,6.8,60.2,100.0,3291.0,3286.0,25.7,24.0,24.4,20000.0,855.9,0,0
247646,2026-08-11T23:53:08.629172+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,3.8,0.0,0.8,1.0,228.3,228.0,228.3,21.5,20.4,20.5,848.6,14.0,49.89,0.0,17.0,33.1,849.7,10.2,12.3,33.1,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
247677,2026-08-11T23:53:24.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.3,7.5,0.0,1.7,5.0,241.5,241.3,240.7,10.2,9.8,9.0,853.5,-0.1,49.97,0.0,1.8,60.2,853.2,7.4,6.2,60.2,100.0,3292.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0
247708,2026-08-11T23:53:39.630248+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.4,7.5,0.0,0.8,2.0,233.1,232.7,232.8,15.6,13.7,14.5,849.3,8.7,49.92,0.0,5.7,33.1,850.7,1.2,1.7,33.1,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
247770,2026-08-11T23:54:10.618820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.5,5.0,0.0,0.8,2.0,234.4,234.0,234.5,16.3,14.6,15.2,849.2,6.1,49.92,0.0,7.0,33.1,850.7,1.1,1.7,33.1,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
247801,2026-08-11T23:54:26.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.5,1.7,0.0,1.7,5.0,235.2,234.9,234.5,12.2,11.6,11.3,853.1,1.4,49.94,0.0,6.4,60.2,853.6,3.1,2.8,60.2,100.0,3291.0,3286.0,25.7,24.0,24.4,20000.0,855.9,0,0
247832,2026-08-11T23:54:41.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.2,0.0,0.8,1.0,239.5,239.5,239.6,12.0,10.1,10.7,850.0,4.2,49.96,0.0,1.8,33.1,850.7,2.0,1.8,33.1,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
247863,2026-08-11T23:54:57.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.3,1.7,0.1,0.0,1.7,5.0,227.4,226.5,226.4,26.1,26.6,28.4,850.9,10.5,49.89,0.0,23.1,60.2,852.6,10.6,10.1,60.2,100.0,3293.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0
247925,2026-08-11T23:55:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.4,0.9,0.0,1.7,5.0,232.7,232.4,232.2,14.1,14.0,14.0,853.2,2.0,49.94,0.0,7.6,60.2,853.6,1.1,0.9,60.2,100.0,3294.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0
247956,2026-08-11T23:55:43.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,15.0,0.0,0.9,2.0,238.3,238.2,238.3,12.0,10.1,10.8,850.0,3.9,49.96,0.0,1.7,33.1,849.4,18.9,13.5,33.1,100.0,3269.0,3267.0,24.9,24.0,24.2,20000.0,856.4,0,0
247987,2026-08-11T23:55:59.629433+00:00,external_ems_1,bess_1,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.7,2.0,0.7,21.4,0.0,1.7,5.0,229.9,230.2,229.5,26.4,26.2,24.4,852.9,22.0,49.89,0.0,12.2,60.2,853.6,0.6,0.8,60.2,100.0,3293.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0
248018,2026-08-11T23:56:14.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,4.1,0.0,0.8,1.0,240.6,240.2,240.3,12.0,10.1,10.7,850.0,4.7,49.96,0.0,1.7,33.1,850.0,8.8,7.8,33.1,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
248080,2026-08-11T23:56:45.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.3,2.1,0.0,0.9,1.0,228.7,228.2,228.8,20.5,19.2,19.1,849.4,13.1,49.92,0.0,8.1,33.1,849.7,15.2,14.4,33.1,100.0,3271.0,3270.0,24.9,24.0,24.2,20000.0,856.4,0,0
248111,2026-08-11T23:57:01.629121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.8,3.4,0.0,1.7,5.0,232.3,232.1,231.4,14.0,13.2,13.1,852.8,7.8,49.93,0.0,5.6,60.2,853.6,4.4,2.8,60.2,100.0,3294.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0
248142,2026-08-11T23:57:16.619291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.1,4.8,0.0,0.9,2.0,232.2,231.6,232.0,17.6,15.8,16.5,849.3,10.1,49.92,0.0,7.8,33.1,849.4,14.9,12.5,33.1,100.0,3269.0,3267.0,24.9,24.0,24.3,20000.0,856.4,0,0
248173,2026-08-11T23:57:32.619468+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,6.3,0.0,1.7,5.0,238.5,238.5,237.9,10.3,9.8,9.1,853.4,0.4,49.97,0.0,1.7,60.2,852.9,6.7,6.9,60.2,100.0,3291.0,3286.0,25.7,24.0,24.4,20000.0,855.9,0,0
248235,2026-08-11T23:58:03.629003+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,7.0,0.0,1.7,5.0,240.7,240.7,240.1,10.3,9.8,9.0,853.3,0.2,49.97,0.0,1.8,60.2,852.9,7.2,9.9,60.2,100.0,3287.0,3282.0,25.7,24.0,24.4,20000.0,855.9,0,0
248266,2026-08-11T23:58:18.629406+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,2.6,0.0,0.9,2.0,235.8,235.3,235.7,14.3,12.5,13.2,850.0,4.4,49.92,0.0,4.8,33.1,850.7,1.8,1.7,33.1,100.0,3276.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
248297,2026-08-11T23:58:34.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.2,0.4,0.0,1.7,4.0,232.2,231.8,231.6,14.5,14.3,14.3,853.1,6.1,49.94,0.0,7.0,60.2,852.9,6.5,5.2,60.2,100.0,3292.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0
248328,2026-08-11T23:58:49.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.0,2.4,0.0,0.9,1.0,240.3,240.0,240.0,12.0,10.2,10.8,850.0,4.2,49.95,0.0,1.7,32.7,850.0,6.6,6.2,32.7,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
248390,2026-08-11T23:59:20.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.4,1.3,12.4,0.0,0.9,1.0,231.3,230.8,231.6,17.6,15.2,15.9,849.4,14.5,49.9,0.0,10.1,32.7,850.7,2.1,1.6,32.7,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
248421,2026-08-11T23:59:36.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.1,5.6,0.0,1.7,5.0,231.4,231.0,230.8,15.8,15.9,16.1,852.5,6.5,49.94,0.0,5.6,59.8,853.6,0.9,0.9,59.8,100.0,3294.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0
248452,2026-08-11T23:59:51.619204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,4.8,0.0,0.9,2.0,238.7,238.6,238.7,12.0,10.1,10.7,850.0,4.4,49.96,0.0,1.8,32.7,849.7,9.2,14.8,32.7,100.0,3272.0,3270.0,24.9,24.0,24.3,20000.0,856.4,0,0
248483,2026-08-12T00:00:07.629058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,1.6,2.0,0.0,1.7,5.0,228.5,227.8,227.4,15.7,14.3,14.5,852.0,4.3,49.9,0.0,8.6,59.8,853.6,2.3,2.3,59.8,100.0,3292.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0
248545,2026-08-12T00:00:38.619303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.8,3.7,0.0,1.7,5.0,240.3,240.3,239.7,13.9,13.6,13.5,852.8,5.1,49.95,0.0,2.6,59.8,853.6,1.4,0.8,59.8,100.0,3293.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0
248607,2026-08-12T00:01:09.629639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.9,19.0,0.0,1.7,4.0,233.0,233.1,232.6,29.2,29.2,28.2,852.7,20.4,49.91,0.0,9.5,59.8,853.6,1.4,0.8,59.8,100.0,3292.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0
248638,2026-08-12T00:01:24.619119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,1.0,3.1,0.0,0.9,1.0,234.4,233.5,233.9,14.2,12.3,13.3,849.7,4.7,49.93,0.0,5.6,32.7,850.7,1.6,1.7,32.7,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
248700,2026-08-12T00:01:55.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.8,18.1,0.0,0.9,1.0,226.2,226.2,226.4,32.5,31.9,32.2,847.6,19.9,49.88,0.0,9.9,32.7,850.4,1.8,1.7,32.7,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
248731,2026-08-12T00:02:11.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,4.0,0.0,1.7,4.0,241.5,241.7,241.0,10.1,9.7,9.0,852.9,0.0,49.96,0.0,1.8,59.8,853.2,4.0,4.0,59.8,100.0,3291.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0
248762,2026-08-12T00:02:26.619394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.0,5.2,0.0,0.9,1.0,235.7,235.3,235.6,14.3,12.3,13.3,849.7,6.6,49.95,0.0,1.7,32.7,850.7,1.4,1.7,32.7,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
248793,2026-08-12T00:02:42.619045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,12.8,0.0,1.7,4.0,238.0,237.9,237.4,10.3,9.8,9.1,853.2,1.4,49.97,0.0,1.7,59.8,852.6,14.2,12.0,59.8,100.0,3292.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0
248855,2026-08-12T00:03:13.628754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,7.6,0.0,1.6,4.0,239.6,239.7,239.1,10.3,9.8,9.1,852.8,0.4,49.95,0.0,3.7,59.8,852.9,8.0,6.2,59.8,100.0,3290.0,3286.0,25.7,24.1,24.4,20000.0,855.9,0,0
248886,2026-08-12T00:03:28.619195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,3.1,0.0,0.9,1.0,238.9,238.5,238.6,12.0,10.1,10.7,850.0,2.9,49.96,0.0,1.8,32.7,850.0,6.0,6.1,32.7,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
248917,2026-08-12T00:03:44.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,9.4,0.0,1.6,4.0,226.4,226.3,225.8,16.4,15.0,15.1,852.7,10.4,49.9,0.0,4.6,59.8,853.6,1.0,0.9,59.8,100.0,3292.0,3288.0,25.7,24.1,24.4,20000.0,855.9,0,0
248948,2026-08-12T00:03:59.628809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,7.0,0.0,0.8,1.0,240.4,240.5,240.5,12.0,10.1,10.7,850.1,4.5,49.96,0.0,1.7,32.7,848.7,11.5,17.2,32.7,100.0,3267.0,3266.0,24.9,24.1,24.3,20000.0,856.4,0,0
249010,2026-08-12T00:04:30.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,4.1,0.0,0.9,1.0,241.3,240.9,241.0,11.9,10.0,10.7,850.0,4.4,49.96,0.0,1.7,32.7,849.7,8.5,7.8,32.7,100.0,3274.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0
249041,2026-08-12T00:04:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,0.1,0.0,1.6,5.0,240.2,240.2,239.7,10.2,9.8,9.0,853.1,1.3,49.97,0.0,1.8,59.8,853.2,1.4,0.8,59.8,100.0,3293.0,3288.0,25.7,24.1,24.4,20000.0,855.9,0,0
249072,2026-08-12T00:05:01.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,5.1,0.0,0.9,2.0,231.8,231.4,231.9,16.2,14.5,15.2,849.3,6.7,49.92,0.0,8.0,32.7,849.0,11.8,18.1,32.7,100.0,3267.0,3265.0,24.9,24.0,24.3,20000.0,856.4,0,0
249165,2026-08-12T00:05:48.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,11.6,0.0,1.6,3.0,238.4,238.4,237.8,10.2,9.8,9.1,853.1,0.2,49.97,0.0,1.8,59.8,852.6,11.8,10.7,59.8,100.0,3290.0,3287.0,25.7,24.1,24.4,20000.0,855.9,0,0
249196,2026-08-12T00:06:03.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.2,15.1,0.0,0.8,1.0,227.4,226.3,227.1,22.9,20.6,19.4,849.8,21.7,49.88,0.0,1.9,32.7,850.0,6.6,5.9,32.7,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
249227,2026-08-12T00:06:19.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.2,0.0,1.6,4.0,241.3,241.4,240.8,10.2,9.7,9.0,853.0,0.1,49.97,0.0,1.7,59.8,852.9,5.3,4.2,59.8,100.0,3290.0,3286.0,25.7,24.1,24.4,20000.0,855.9,0,0
249258,2026-08-12T00:06:34.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.6,0.0,0.8,1.0,240.1,240.2,240.2,12.0,10.1,10.7,850.0,4.6,49.96,0.0,1.7,32.7,850.7,2.0,1.7,32.7,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
249320,2026-08-12T00:07:05.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.5,6.8,0.0,0.8,1.0,234.1,234.1,234.4,16.3,14.6,15.4,849.2,8.1,49.91,0.0,5.9,32.7,850.7,1.3,1.7,32.7,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
249351,2026-08-12T00:07:21.618819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.0,4.2,0.0,1.6,4.0,232.3,231.9,231.5,14.3,14.1,14.0,852.6,5.3,49.95,0.0,7.3,59.8,853.6,1.1,0.6,59.8,100.0,3292.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0
249382,2026-08-12T00:07:36.628912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.3,0.0,0.8,1.0,238.7,238.6,238.7,12.0,10.1,10.8,850.0,4.4,49.96,0.0,1.7,32.7,849.7,7.7,7.4,32.7,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
249413,2026-08-12T00:07:52.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.6,1.8,6.6,0.0,1.6,4.0,227.3,226.8,226.2,16.8,15.2,15.9,851.4,7.7,49.89,0.0,22.0,59.8,853.2,1.1,0.9,59.8,100.0,3292.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0
249475,2026-08-12T00:08:23.619776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.2,1.0,0.0,1.6,4.0,240.5,240.3,239.6,10.2,9.8,9.1,853.0,0.0,49.96,0.0,1.7,59.8,853.2,1.0,0.7,59.8,100.0,3291.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
249506,2026-08-12T00:08:38.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.4,3.2,0.0,0.8,1.0,231.9,231.5,231.9,16.3,14.5,15.4,849.3,5.2,49.96,0.0,7.7,32.7,850.7,2.0,1.7,32.7,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
249537,2026-08-12T00:08:54.619149+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,1.6,3.9,0.0,1.6,4.0,235.2,234.9,234.5,16.5,16.9,16.8,851.3,10.0,49.91,0.0,5.1,59.8,852.9,6.1,5.8,59.8,100.0,3292.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0
249568,2026-08-12T00:09:09.629378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.6,11.0,0.0,0.8,2.0,226.4,226.1,226.6,26.0,25.2,24.9,848.4,17.2,49.91,0.0,7.9,32.7,850.0,6.2,5.4,32.7,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0
249661,2026-08-12T00:09:56.628782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.4,15.5,0.0,1.6,4.0,238.4,238.4,237.8,10.3,9.8,9.1,853.0,0.7,49.97,0.0,1.7,59.8,851.6,16.2,14.8,59.8,100.0,3292.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0
249692,2026-08-12T00:10:11.618781+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.7,15.8,0.0,0.8,1.0,228.6,227.6,228.2,21.7,19.0,18.6,849.7,19.8,49.88,0.0,17.8,32.7,850.4,4.0,3.4,32.7,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
249723,2026-08-12T00:10:27.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.8,0.0,1.6,4.0,240.5,240.5,239.9,10.2,9.8,9.0,853.0,0.3,49.97,0.0,1.8,59.8,852.6,1.1,0.9,59.8,100.0,3288.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0
249785,2026-08-12T00:10:58.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.9,6.8,0.0,1.6,3.0,228.9,228.5,228.2,20.0,20.1,20.2,851.7,9.7,49.93,0.0,12.1,59.8,852.6,16.5,9.5,59.8,100.0,3285.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
249816,2026-08-12T00:11:13.629593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,1.2,0.0,0.8,2.0,239.3,239.2,239.3,13.8,11.9,12.7,849.3,7.0,49.93,0.0,4.0,32.3,850.0,5.8,5.9,32.3,100.0,3276.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
249847,2026-08-12T00:11:29.628897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.9,5.6,0.0,1.6,4.0,232.8,232.5,232.2,15.5,15.4,15.5,852.3,6.4,49.93,0.0,6.8,59.8,853.2,0.8,0.8,59.8,100.0,3291.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
249878,2026-08-12T00:11:44.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,15.8,0.0,0.8,1.0,238.3,238.2,238.3,12.0,10.1,10.7,850.0,4.3,49.96,0.0,1.7,32.3,848.7,20.1,16.6,32.3,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
249940,2026-08-12T00:12:15.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,1.8,0.0,0.8,2.0,240.5,240.2,240.4,12.0,10.1,10.7,850.0,4.7,49.96,0.0,1.8,32.3,850.0,6.5,5.9,32.3,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
249971,2026-08-12T00:12:31.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.4,0.0,1.6,4.0,239.5,239.6,239.0,10.3,9.8,9.1,852.9,0.3,49.97,0.0,1.8,59.8,853.2,0.7,0.7,59.8,100.0,3291.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
250002,2026-08-12T00:12:46.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,8.6,0.0,0.8,1.0,227.0,226.7,227.2,21.6,20.3,20.1,849.0,15.8,49.92,0.0,10.0,32.3,850.0,7.2,5.8,32.3,100.0,3267.0,3266.0,24.9,24.1,24.3,20000.0,856.4,0,0
250033,2026-08-12T00:13:02.619263+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,1.1,5.0,0.0,1.6,4.0,233.9,233.8,233.4,14.3,14.2,14.3,852.1,6.1,49.94,0.0,4.8,59.4,853.2,1.1,1.9,59.4,100.0,3291.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
250095,2026-08-12T00:13:33.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.0,4.8,0.0,1.6,3.0,238.3,238.3,237.8,10.3,9.9,9.1,852.9,0.9,49.97,0.0,1.8,59.4,852.9,5.7,4.2,59.4,100.0,3290.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
250126,2026-08-12T00:13:48.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.2,1.4,8.9,0.0,0.8,2.0,230.0,229.4,230.3,18.5,16.3,16.8,849.3,10.8,49.87,0.0,17.3,32.3,850.7,1.9,1.7,32.3,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
250188,2026-08-12T00:14:19.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.7,0.9,15.0,0.0,0.8,1.0,230.4,229.7,230.5,19.1,16.4,16.8,849.5,16.8,49.9,0.0,10.6,32.3,850.4,1.8,1.7,32.3,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
250250,2026-08-12T00:14:50.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,7.4,0.0,0.8,2.0,239.1,238.8,238.8,12.0,10.1,10.8,850.0,4.1,49.96,0.0,1.8,32.3,849.4,11.5,11.3,32.3,100.0,3273.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
250281,2026-08-12T00:15:06.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,1.1,15.5,0.0,1.6,3.0,229.3,229.0,229.1,37.9,39.5,39.1,851.5,23.8,49.9,0.0,15.7,59.4,852.6,8.3,6.1,59.4,100.0,3288.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0
250312,2026-08-12T00:15:21.630007+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,0.5,0.0,0.8,1.0,238.8,238.5,238.7,13.5,11.7,12.4,849.6,7.2,49.95,0.0,1.7,32.3,850.0,6.7,5.8,32.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
250343,2026-08-12T00:15:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.9,4.7,0.0,1.6,3.0,234.2,233.6,233.2,13.7,13.4,13.3,852.3,5.7,49.95,0.0,2.7,59.4,853.2,1.0,0.8,59.4,100.0,3291.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0
250405,2026-08-12T00:16:08.629636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,1.0,19.8,0.0,1.6,4.0,232.5,232.5,232.2,32.0,32.3,31.5,852.2,20.4,49.91,0.0,13.5,59.4,853.2,0.6,0.8,59.4,100.0,3290.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0
250436,2026-08-12T00:16:23.619266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.5,0.0,0.8,1.0,239.7,239.8,239.9,12.0,10.1,10.7,849.9,4.8,49.96,0.0,2.2,32.3,850.0,4.3,5.0,32.3,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
250467,2026-08-12T00:16:39.629701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,1.2,0.4,0.2,0.0,1.6,3.0,240.1,238.8,238.3,10.3,9.7,9.1,852.8,0.7,49.97,0.0,1.8,59.4,853.2,0.9,0.8,59.4,100.0,3290.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
250498,2026-08-12T00:16:54.629205+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.3,3.5,0.0,0.8,1.0,227.2,226.1,226.7,19.6,18.2,18.8,849.3,13.5,49.89,0.0,21.0,32.3,849.0,10.0,12.7,32.3,100.0,3268.0,3267.0,24.9,24.1,24.3,20000.0,856.4,0,0
250560,2026-08-12T00:17:25.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.0,8.2,0.0,0.8,1.0,234.7,233.9,234.2,14.1,12.2,13.1,849.4,9.9,49.93,0.0,5.9,32.3,850.4,1.7,1.7,32.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
250591,2026-08-12T00:17:41.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.2,19.1,0.0,1.6,3.0,238.9,238.6,238.1,10.3,9.8,9.1,852.8,0.4,49.97,0.0,1.8,59.4,851.6,19.5,13.3,59.4,100.0,3284.0,3281.0,25.7,24.1,24.5,20000.0,855.9,0,0
250622,2026-08-12T00:17:56.629069+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.3,0.9,1.3,22.9,0.0,0.8,1.0,226.2,226.2,226.5,34.2,34.0,33.3,849.1,24.5,49.89,0.0,21.1,32.3,850.4,1.6,1.6,32.3,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
250653,2026-08-12T00:18:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,7.4,0.0,1.7,3.0,241.2,241.4,240.8,10.1,9.8,9.0,852.7,-0.2,49.97,0.0,1.7,59.4,852.6,7.2,5.2,59.4,100.0,3289.0,3286.0,25.8,24.1,24.5,20000.0,855.9,0,0
250715,2026-08-12T00:18:43.618949+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,1.5,0.0,1.7,3.0,237.9,237.9,237.3,10.3,9.9,9.0,852.8,0.9,49.97,0.0,6.4,59.4,852.9,2.4,1.4,59.4,100.0,3289.0,3286.0,25.8,24.1,24.5,20000.0,855.9,0,0
250746,2026-08-12T00:18:58.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.9,2.0,0.0,0.8,2.0,233.5,233.2,233.8,17.2,15.5,15.8,848.8,3.9,49.91,0.0,4.5,32.3,850.7,1.9,1.7,32.3,100.0,3276.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
250777,2026-08-12T00:19:14.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.1,4.8,0.0,1.7,3.0,236.3,236.1,235.7,12.6,12.0,11.8,852.3,2.5,49.94,0.0,6.5,59.4,852.2,7.3,6.5,59.4,100.0,3286.0,3283.0,25.8,24.1,24.5,20000.0,855.9,0,0
250808,2026-08-12T00:19:29.618657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,0.0,0.0,0.8,2.0,238.7,238.7,238.8,12.0,10.1,10.7,849.9,4.9,49.96,0.0,1.7,32.3,850.0,4.9,4.5,32.3,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0
250870,2026-08-12T00:20:00.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,12.9,0.0,0.8,1.0,238.3,238.2,238.3,12.0,10.1,10.7,850.0,4.5,49.96,0.0,1.7,32.3,849.0,17.4,17.1,32.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
250901,2026-08-12T00:20:16.629303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.4,2.6,0.0,1.6,3.0,240.1,240.1,239.5,12.2,11.8,11.5,852.5,3.7,49.96,0.0,1.7,59.4,852.9,1.1,0.9,59.4,100.0,3289.0,3286.0,25.8,24.2,24.5,20000.0,855.9,0,0
250932,2026-08-12T00:20:31.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.5,0.0,0.8,1.0,241.1,241.2,241.2,12.0,10.1,10.8,849.9,4.3,49.96,0.0,1.7,32.3,850.4,1.8,1.7,32.3,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
250963,2026-08-12T00:20:47.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,1.0,0.0,1.6,3.0,239.5,239.4,238.9,10.2,9.8,9.0,852.7,-0.1,49.97,0.0,1.7,59.4,852.9,0.9,0.9,59.4,100.0,3290.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0
251025,2026-08-12T00:21:18.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.1,0.9,0.0,1.6,3.0,235.0,234.8,234.5,14.6,14.8,14.9,852.1,6.9,49.94,0.0,4.5,59.4,852.2,7.8,6.2,59.4,100.0,3290.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0
251056,2026-08-12T00:21:33.629323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.2,8.3,0.0,0.8,1.0,231.1,230.5,231.0,17.3,15.3,16.2,849.2,10.1,49.93,0.0,7.8,32.3,850.4,1.8,1.6,32.3,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
251087,2026-08-12T00:21:49.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.5,7.4,0.0,1.6,3.0,238.3,238.4,237.8,10.2,9.8,9.1,852.7,0.1,49.97,0.0,1.7,59.4,851.2,7.5,11.2,59.4,100.0,3288.0,3285.0,25.8,24.2,24.5,20000.0,855.9,0,0
251118,2026-08-12T00:22:04.628751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,0.3,14.7,0.0,0.8,2.0,229.1,228.1,229.0,23.3,21.1,19.7,849.7,21.6,49.88,0.0,19.5,32.3,850.0,6.9,5.3,32.3,100.0,3273.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
251180,2026-08-12T00:22:35.628764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,2.7,0.0,0.8,1.0,240.1,240.0,240.1,11.9,10.1,10.7,850.0,4.6,49.96,0.0,1.7,32.3,850.4,1.9,1.7,32.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
251242,2026-08-12T00:23:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,7.8,0.0,0.8,1.0,235.2,234.7,235.0,17.2,15.5,16.1,849.2,9.6,49.9,0.0,5.7,32.3,850.4,1.8,1.7,32.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
251273,2026-08-12T00:23:22.628793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.9,5.5,0.0,1.6,3.0,231.7,231.2,230.9,15.3,15.2,15.3,852.0,6.8,49.93,0.0,7.2,59.4,852.9,1.3,0.8,59.4,100.0,3290.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0
251335,2026-08-12T00:23:53.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,2.6,7.0,0.0,1.6,2.0,228.7,227.8,227.9,27.4,28.9,29.9,850.3,7.9,49.89,0.0,6.3,59.4,852.9,0.9,0.8,59.4,100.0,3289.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0
251366,2026-08-12T00:24:08.629879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,5.0,0.0,0.8,1.0,241.2,241.2,241.2,12.0,10.1,10.8,849.9,4.4,49.96,0.0,1.7,31.9,849.7,9.4,11.0,31.9,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0
251397,2026-08-12T00:24:24.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.5,0.0,1.6,2.0,240.0,240.1,239.5,10.3,9.8,9.0,852.7,1.1,49.97,0.0,1.7,59.4,852.9,1.6,0.9,59.4,100.0,3289.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0
251428,2026-08-12T00:24:39.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.7,2.7,0.0,0.8,1.0,231.6,230.8,231.2,16.3,14.4,15.2,849.3,6.3,49.96,0.0,7.4,31.9,850.0,3.6,3.7,31.9,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
251490,2026-08-12T00:25:10.629500+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,4.1,1.2,5.9,0.0,0.9,2.0,231.5,231.0,231.5,17.6,21.7,21.7,848.5,15.2,49.89,0.0,14.2,31.9,849.7,9.3,9.3,31.9,100.0,3270.0,3268.0,25.0,24.1,24.4,20000.0,856.4,0,0
251521,2026-08-12T00:25:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,6.0,0.0,1.6,3.0,238.3,238.2,237.6,10.3,9.8,9.0,852.4,2.1,49.97,0.0,1.7,59.4,852.2,8.1,6.8,59.4,100.0,3287.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0
251552,2026-08-12T00:25:41.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.0,6.7,0.0,0.8,2.0,233.3,233.1,233.4,16.1,14.3,15.1,849.4,8.4,49.92,0.0,5.9,31.9,850.4,1.7,1.7,31.9,100.0,3276.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
251583,2026-08-12T00:25:57.619034+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.4,11.2,0.0,1.6,4.0,238.0,237.9,237.4,10.3,9.8,9.1,852.6,0.5,49.97,0.0,1.7,59.4,851.2,11.7,10.9,59.4,100.0,3277.0,3273.0,25.8,24.2,24.6,20000.0,855.9,0,0
251645,2026-08-12T00:26:28.629515+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.0,4.7,0.0,1.6,3.0,241.0,241.1,240.4,10.1,9.7,9.1,852.6,0.0,49.97,0.0,1.8,59.4,852.6,4.7,3.2,59.4,100.0,3286.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0
251676,2026-08-12T00:26:43.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,0.9,0.0,0.9,1.0,239.4,239.3,239.4,12.0,10.1,10.7,849.9,4.6,49.96,0.0,1.8,31.9,850.0,3.7,5.3,31.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
251707,2026-08-12T00:26:59.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.0,7.3,0.0,1.6,4.0,237.8,237.7,237.3,10.3,9.8,9.1,852.6,1.3,49.95,0.0,6.7,59.4,851.6,8.6,13.0,59.4,100.0,3287.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0
251800,2026-08-12T00:27:45.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,15.3,0.0,0.9,1.0,238.0,237.9,238.1,12.0,10.1,10.7,850.0,2.9,49.96,0.0,1.7,31.9,849.7,18.2,11.3,31.9,100.0,3265.0,3264.0,25.0,24.1,24.4,20000.0,856.4,0,0
251831,2026-08-12T00:28:01.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.7,18.9,0.0,1.6,3.0,233.4,233.3,232.9,25.1,24.8,23.5,852.2,19.7,49.89,0.0,15.5,59.1,852.9,0.8,0.8,59.1,100.0,3289.0,3286.0,25.8,24.2,24.6,20000.0,855.9,0,0
251862,2026-08-12T00:28:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,3.7,0.0,0.9,1.0,240.3,240.4,240.4,12.0,10.1,10.7,849.9,4.2,49.96,0.0,1.8,31.9,849.7,7.9,7.3,31.9,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
251893,2026-08-12T00:28:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.2,2.9,0.0,1.6,3.0,239.2,239.5,238.8,11.4,11.0,10.4,852.4,2.2,49.97,0.0,1.7,59.1,852.6,5.1,3.4,59.1,100.0,3287.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0
251955,2026-08-12T00:29:03.629851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.8,7.9,0.0,1.6,2.0,231.5,231.0,230.8,16.2,15.8,16.5,851.1,3.3,49.92,0.0,4.4,59.1,851.9,11.2,10.5,59.1,100.0,3286.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0
251986,2026-08-12T00:29:18.629397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.2,2.3,0.0,0.9,1.0,232.4,231.8,232.2,17.3,15.7,16.4,849.2,10.0,49.92,0.0,6.2,31.9,849.0,7.7,11.8,31.9,100.0,3268.0,3267.0,25.0,24.1,24.4,20000.0,856.4,0,0
252017,2026-08-12T00:29:34.619309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,4.8,0.0,1.6,2.0,238.2,237.9,237.4,10.3,9.8,9.1,852.6,1.3,49.97,0.0,1.7,59.1,852.2,6.1,5.2,59.1,100.0,3289.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0
252048,2026-08-12T00:29:49.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.6,18.4,0.0,0.9,1.0,227.7,227.4,227.6,29.7,29.3,29.5,847.8,20.0,49.88,0.0,14.6,31.9,850.4,1.6,1.7,31.9,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
252110,2026-08-12T00:30:20.618903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.1,1.2,0.0,0.9,1.0,232.6,232.5,233.0,18.0,16.3,16.5,848.3,3.0,49.9,0.0,14.4,31.9,850.4,1.8,1.7,31.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
252141,2026-08-12T00:30:36.618553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.2,0.0,1.6,3.0,240.1,240.2,239.6,10.2,9.8,9.0,852.5,0.2,49.97,0.0,1.7,59.1,852.6,4.4,3.4,59.1,100.0,3286.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0
252172,2026-08-12T00:30:51.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,1.7,0.0,0.9,1.0,239.1,238.8,238.9,12.0,10.1,10.7,849.9,3.5,49.96,0.0,1.7,31.9,850.4,1.8,1.7,31.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
252203,2026-08-12T00:31:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.0,0.9,0.0,1.6,3.0,229.3,228.8,228.5,16.1,15.9,16.1,851.9,7.1,49.91,0.0,9.7,59.1,851.9,6.2,9.6,59.1,100.0,3281.0,3278.0,25.8,24.2,24.6,20000.0,855.9,0,0
252296,2026-08-12T00:31:53.629394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,8.5,0.0,0.9,1.0,237.9,237.8,237.9,12.0,10.1,10.7,849.9,2.8,49.96,0.0,1.7,31.9,848.7,11.3,13.2,31.9,100.0,3269.0,3268.0,25.0,24.1,24.4,20000.0,856.4,0,0
252327,2026-08-12T00:32:09.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,1.5,19.9,0.0,1.6,3.0,230.9,230.9,230.7,34.4,34.4,34.6,851.4,21.0,49.89,0.0,4.8,59.1,852.9,1.1,0.9,59.1,100.0,3289.0,3286.0,25.8,24.2,24.6,20000.0,855.9,0,0
252358,2026-08-12T00:32:24.629710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,3.1,0.0,0.9,1.0,239.6,239.6,239.8,12.0,10.1,10.7,849.9,5.0,49.96,0.0,1.8,31.9,850.4,1.9,1.6,31.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
252420,2026-08-12T00:32:55.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.3,4.8,0.0,0.9,2.0,227.1,226.8,227.2,20.1,18.4,18.6,849.3,14.0,49.89,0.0,5.4,31.9,849.0,9.2,10.4,31.9,100.0,3267.0,3265.0,25.0,24.1,24.4,20000.0,856.4,0,0
252451,2026-08-12T00:33:11.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,0.1,1.9,0.0,1.6,3.0,237.1,236.4,236.0,13.9,13.9,13.7,852.0,6.2,49.94,0.0,5.2,59.1,851.9,8.1,7.0,59.1,100.0,3286.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0
252482,2026-08-12T00:33:26.628775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.1,6.1,0.0,0.9,1.0,233.8,233.5,234.0,15.5,14.1,14.3,849.3,8.0,49.93,0.0,3.9,31.9,850.4,1.9,1.9,31.9,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
252513,2026-08-12T00:33:42.628921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.6,9.8,0.0,1.6,3.0,238.3,238.1,237.8,10.3,10.0,9.1,852.5,1.5,49.97,0.0,1.8,59.1,850.9,11.3,15.4,59.1,100.0,3286.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0
252575,2026-08-12T00:34:13.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.8,11.1,0.0,1.6,2.0,240.8,240.5,240.3,10.2,10.3,9.0,852.4,0.1,49.97,0.0,2.1,59.1,851.6,11.2,12.2,59.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
252606,2026-08-12T00:34:28.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.6,2.9,0.0,0.9,1.0,239.4,238.6,239.3,12.0,12.2,10.9,849.8,5.4,49.96,0.0,2.2,31.9,850.4,2.5,2.2,31.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
252637,2026-08-12T00:34:44.631159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,1.0,3.0,0.0,1.6,3.0,229.3,228.1,228.7,16.2,17.0,16.1,851.6,6.8,49.94,0.0,9.7,59.1,852.6,3.8,3.0,59.1,100.0,3286.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0
252668,2026-08-12T00:34:59.628767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,0.2,3.4,0.0,0.9,1.0,238.9,237.2,238.4,13.3,14.0,12.5,849.5,8.2,49.94,0.0,3.9,31.9,849.7,11.6,10.7,31.9,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
252730,2026-08-12T00:35:30.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.6,5.1,0.0,0.9,1.0,238.7,237.8,238.7,11.9,12.7,10.9,849.1,13.0,49.96,0.0,2.3,31.9,849.7,7.9,8.0,31.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
252761,2026-08-12T00:35:46.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.3,0.8,8.2,0.0,1.6,3.0,227.0,225.9,226.1,16.4,15.1,15.2,851.8,9.5,49.88,0.0,4.7,59.1,852.6,1.3,1.6,59.1,100.0,3288.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
252823,2026-08-12T00:36:17.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.0,2.0,16.4,0.0,1.6,2.0,230.9,230.0,230.9,33.6,37.6,33.8,850.2,20.9,49.89,0.0,4.2,59.1,852.2,4.5,4.6,59.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
252885,2026-08-12T00:36:48.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.3,1.3,0.0,1.5,2.0,239.4,238.6,238.9,10.4,10.6,8.9,852.3,0.4,49.97,0.0,2.3,59.1,852.6,1.7,1.4,59.1,100.0,3288.0,3286.0,25.8,24.3,24.6,20000.0,855.9,0,0
252916,2026-08-12T00:37:03.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.6,0.5,0.0,0.9,2.0,231.1,230.2,231.0,16.2,15.9,15.3,849.1,7.6,49.91,0.0,7.7,31.6,849.7,8.1,8.8,31.6,100.0,3275.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
252947,2026-08-12T00:37:19.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.0,0.0,1.5,2.0,240.5,239.9,240.0,11.0,11.2,10.0,852.0,1.1,49.95,0.0,3.9,59.1,852.2,6.1,5.7,59.1,100.0,3287.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0
252978,2026-08-12T00:37:34.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.4,9.2,0.0,0.9,1.0,231.5,230.5,231.4,17.4,17.3,16.4,849.0,11.8,49.93,0.0,7.8,31.6,850.4,2.6,2.0,31.6,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
253040,2026-08-12T00:38:05.618992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.1,2.5,2.8,0.0,0.8,1.0,229.8,228.6,229.8,19.6,18.5,19.2,847.9,5.0,49.87,0.0,17.0,31.6,850.4,2.2,2.2,31.6,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
253071,2026-08-12T00:38:21.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.3,0.5,0.0,1.6,2.0,240.3,239.3,239.4,10.4,10.4,9.0,852.3,0.7,49.97,0.0,2.2,59.1,852.6,1.2,1.1,59.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
253102,2026-08-12T00:38:36.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.0,3.4,0.0,0.9,1.0,240.1,239.4,240.0,12.0,11.5,10.9,849.7,5.4,49.96,0.0,2.1,31.6,849.7,8.8,7.3,31.6,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
253133,2026-08-12T00:38:52.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.2,1.6,8.5,0.0,1.6,3.0,227.7,227.1,227.5,29.5,32.7,30.6,850.3,14.9,49.91,0.0,21.2,59.1,851.9,6.4,5.8,59.1,100.0,3285.0,3282.0,25.8,24.2,24.6,20000.0,855.9,0,0
253195,2026-08-12T00:39:23.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,1.3,0.0,1.6,3.0,239.8,239.2,239.3,10.3,10.4,9.0,852.2,0.3,49.96,0.0,6.6,59.1,852.6,1.6,1.1,59.1,100.0,3288.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
253226,2026-08-12T00:39:38.619282+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.0,0.9,0.0,0.8,1.0,238.2,237.6,238.3,11.9,11.5,10.9,849.7,5.2,49.96,0.0,2.1,31.6,849.7,6.1,6.1,31.6,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
253257,2026-08-12T00:39:54.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,2.4,5.9,0.0,1.6,2.0,228.5,227.9,227.6,18.4,18.0,18.8,850.2,7.4,49.9,0.0,15.7,59.1,852.6,1.5,1.3,59.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
