id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
253288,2026-08-12T00:40:09.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,7.4,0.0,0.8,1.0,241.2,240.6,241.2,11.9,11.5,10.9,849.6,5.2,49.96,0.0,2.1,31.6,849.0,12.6,12.0,31.6,100.0,3270.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0
253350,2026-08-12T00:40:40.629425+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.8,1.0,7.4,0.0,0.8,1.0,232.0,230.8,231.8,16.8,16.6,16.0,849.0,9.6,49.91,0.0,7.7,31.6,850.0,2.2,2.2,31.6,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
253381,2026-08-12T00:40:56.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.2,0.7,0.4,1.6,2.0,229.5,228.6,228.9,15.6,14.5,14.5,851.7,9.1,49.9,0.0,7.3,58.7,851.9,8.4,6.6,59.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
253412,2026-08-12T00:41:11.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,0.8,11.6,0.0,0.8,1.0,226.8,226.2,227.1,21.2,21.5,19.4,848.9,19.2,49.88,0.0,7.3,31.6,849.7,7.6,7.5,31.6,100.0,3270.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0
253443,2026-08-12T00:41:27.619080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,0.8,3.0,0.0,1.6,2.0,236.8,235.8,236.0,13.1,13.4,12.6,851.1,4.7,49.93,0.0,6.2,58.7,851.9,7.7,6.9,58.7,100.0,3286.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0
253505,2026-08-12T00:41:58.629966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,1.0,8.1,0.0,1.6,2.0,238.7,237.8,237.9,10.5,10.4,9.0,852.2,0.9,49.97,0.0,2.1,58.7,851.2,9.0,9.2,58.7,100.0,3283.0,3281.0,25.8,24.2,24.6,20000.0,855.9,0,0
253536,2026-08-12T00:42:13.629032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.6,19.2,0.0,0.8,1.0,227.5,227.2,227.6,31.4,32.3,31.2,848.4,23.1,49.88,0.0,17.2,31.6,850.0,3.9,3.4,31.6,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
253567,2026-08-12T00:42:29.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.5,0.0,1.6,2.0,240.6,240.5,240.0,10.2,9.8,8.9,852.2,-0.4,49.97,0.0,1.8,58.7,851.9,6.1,4.9,58.7,100.0,3283.0,3281.0,25.8,24.2,24.6,20000.0,855.9,0,0
253598,2026-08-12T00:42:44.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.1,0.0,0.8,1.0,239.4,239.3,239.4,12.0,10.1,10.7,849.7,4.5,49.96,0.0,1.7,31.6,850.4,1.4,1.7,31.6,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
253660,2026-08-12T00:43:15.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.3,4.9,0.0,0.8,1.0,239.1,238.6,238.8,13.7,11.8,12.6,849.1,7.4,49.93,0.0,4.1,31.6,850.4,2.5,3.6,31.6,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
253691,2026-08-12T00:43:31.629521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.9,4.6,0.0,1.6,2.0,233.4,232.8,232.5,14.2,14.0,13.9,851.7,5.6,49.93,0.0,7.7,58.7,852.6,1.0,0.9,58.7,100.0,3288.0,3286.0,25.8,24.2,24.5,20000.0,855.9,0,0
253722,2026-08-12T00:43:46.628777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,8.9,0.0,0.8,2.0,239.2,239.1,239.2,12.0,10.1,10.8,849.7,3.7,49.96,0.0,1.8,31.6,849.7,12.6,12.2,31.6,100.0,3276.0,3270.0,25.0,24.2,24.4,20000.0,856.4,0,0
253753,2026-08-12T00:44:02.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.5,7.0,0.0,1.6,2.0,227.7,227.3,226.7,16.1,14.7,14.8,851.7,10.1,49.89,0.0,20.5,58.7,852.2,3.1,2.4,58.7,100.0,3286.0,3284.0,25.8,24.2,24.5,20000.0,855.9,0,0
253815,2026-08-12T00:44:33.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.5,0.0,1.7,2.0,239.8,239.9,239.3,10.3,9.8,9.0,852.2,0.1,49.97,0.0,1.7,58.7,852.6,0.6,0.7,58.7,100.0,3288.0,3286.0,25.8,24.1,24.5,20000.0,855.9,0,0
253877,2026-08-12T00:45:04.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,1.6,2.6,0.0,1.7,2.0,232.0,231.6,231.6,16.7,17.0,17.8,851.0,3.7,49.93,0.0,7.3,58.7,852.6,1.1,0.8,58.7,100.0,3287.0,3285.0,25.8,24.1,24.5,20000.0,855.9,0,0
253908,2026-08-12T00:45:19.618763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,11.4,0.0,0.8,1.0,240.1,239.9,239.9,12.0,10.1,10.7,849.7,2.0,49.96,0.0,1.7,31.6,849.4,13.4,12.2,31.6,100.0,3271.0,3270.0,25.0,24.2,24.4,20000.0,856.4,0,0
253970,2026-08-12T00:45:50.618948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.9,7.4,0.0,0.8,1.0,229.5,229.5,229.8,18.3,16.6,17.1,848.1,9.2,49.9,0.0,4.5,31.6,850.0,1.8,1.6,31.6,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
254001,2026-08-12T00:46:06.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,16.2,0.0,1.6,2.0,241.6,241.7,241.1,10.1,9.6,8.9,852.1,0.2,49.97,0.0,1.7,58.7,851.6,16.4,15.8,58.7,100.0,3285.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
254032,2026-08-12T00:46:21.630404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.5,9.6,0.0,0.8,1.0,232.6,232.0,232.4,17.5,15.8,16.5,848.9,10.9,49.92,0.0,4.8,31.6,850.4,1.3,2.1,31.6,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
254063,2026-08-12T00:46:37.629446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,0.9,0.0,1.6,3.0,238.4,238.4,237.8,10.3,9.8,9.1,852.0,6.7,49.97,0.0,1.7,58.7,851.9,7.6,7.0,58.7,100.0,3285.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
254125,2026-08-12T00:47:08.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.6,16.5,0.0,1.6,3.0,240.4,240.4,239.8,10.1,9.7,9.0,852.2,-0.7,49.97,0.0,1.7,58.7,850.6,15.8,15.4,58.7,100.0,3285.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
254156,2026-08-12T00:47:23.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.0,17.0,0.0,0.8,1.0,230.2,229.8,230.0,24.8,24.4,23.9,849.4,19.1,49.91,0.0,5.6,31.6,850.4,2.1,1.7,31.6,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
254187,2026-08-12T00:47:39.619006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,0.9,0.0,1.6,2.0,239.7,239.6,239.1,10.2,9.8,9.0,851.9,-0.1,49.97,0.0,5.4,58.7,852.6,0.8,0.8,58.7,100.0,3287.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0
254218,2026-08-12T00:47:54.619194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.3,5.0,0.0,0.8,1.0,238.9,238.6,238.7,12.0,10.1,10.7,849.7,4.6,49.96,0.0,1.7,31.2,848.4,9.6,12.4,31.2,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
254280,2026-08-12T00:48:25.629895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,2.0,0.0,0.8,2.0,241.3,241.0,241.1,12.0,10.1,10.7,849.6,4.7,49.96,0.0,1.7,31.2,850.0,2.7,2.8,31.2,100.0,3274.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
254311,2026-08-12T00:48:41.618741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.9,5.0,0.0,1.6,2.0,234.1,233.8,233.4,14.1,14.1,14.0,851.7,5.9,49.95,0.0,4.2,58.7,852.6,0.9,0.6,58.7,100.0,3287.0,3285.0,25.7,24.1,24.4,20000.0,855.9,0,0
254342,2026-08-12T00:48:56.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,14.4,0.0,0.8,2.0,238.0,237.6,237.8,12.0,10.1,10.7,849.8,3.3,49.96,0.0,4.2,31.2,849.0,17.7,14.2,31.2,100.0,3267.0,3265.0,25.0,24.2,24.4,20000.0,856.4,0,0
254435,2026-08-12T00:49:43.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,12.0,0.0,1.7,2.0,239.2,238.9,238.3,10.3,9.9,9.0,852.1,-0.1,49.97,0.0,1.7,58.7,851.6,11.9,8.5,58.7,100.0,3284.0,3282.0,25.7,24.0,24.4,20000.0,855.9,0,0
254466,2026-08-12T00:49:58.629139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.3,0.4,0.0,0.8,2.0,229.9,230.0,230.3,18.1,16.4,16.7,848.4,4.8,49.88,0.0,4.9,31.2,849.7,4.4,5.2,31.2,100.0,3274.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
254497,2026-08-12T00:50:14.629917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.1,4.0,0.0,1.7,2.0,239.5,239.5,238.9,11.7,11.2,11.0,851.8,2.0,49.96,0.0,1.7,58.7,851.9,6.0,5.2,58.7,100.0,3285.0,3283.0,25.7,24.0,24.4,20000.0,855.9,0,0
254528,2026-08-12T00:50:29.618983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,5.8,0.0,0.8,1.0,236.9,236.7,237.0,13.7,11.8,12.6,849.4,6.8,49.95,0.0,1.7,31.2,850.0,1.0,1.5,31.2,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
254590,2026-08-12T00:51:00.629893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,17.0,0.0,0.8,1.0,230.4,230.3,230.5,24.2,22.9,22.2,849.4,19.0,49.89,0.0,14.0,31.2,850.4,2.0,1.7,31.2,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
254621,2026-08-12T00:51:16.629022+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.2,10.2,0.0,1.7,2.0,239.6,239.7,239.1,11.8,11.4,10.9,852.1,2.0,49.97,0.0,3.8,58.7,851.9,12.2,8.5,58.7,100.0,3285.0,3283.0,25.7,24.0,24.4,20000.0,855.9,0,0
254652,2026-08-12T00:51:31.629892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,2.8,0.0,0.8,1.0,238.7,238.7,238.7,12.0,10.1,10.8,849.7,4.5,49.96,0.0,1.7,31.2,849.7,7.3,6.3,31.2,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
254683,2026-08-12T00:51:47.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.5,9.6,0.0,1.7,2.0,227.4,227.4,226.7,16.5,15.7,15.4,851.7,10.5,49.9,0.0,4.4,58.7,852.2,0.9,0.8,58.7,100.0,3287.0,3285.0,25.7,24.0,24.4,20000.0,855.9,0,0
254745,2026-08-12T00:52:18.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.3,0.7,0.0,1.7,2.0,234.1,233.8,233.5,13.1,12.7,12.6,851.6,4.8,49.95,0.0,4.0,58.7,851.9,4.1,3.7,58.7,100.0,3284.0,3282.0,25.7,24.0,24.4,20000.0,855.9,0,0
254776,2026-08-12T00:52:33.629134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,2.3,0.0,0.8,2.0,237.1,236.7,237.0,14.8,12.9,13.7,849.6,4.4,49.94,0.0,3.5,31.2,849.7,6.7,6.5,31.2,100.0,3274.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0
254807,2026-08-12T00:52:49.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.4,0.0,1.7,2.0,240.4,240.5,239.8,10.2,9.8,9.0,852.1,1.6,49.97,0.0,1.8,58.7,852.6,1.2,0.7,58.7,100.0,3287.0,3285.0,25.7,24.0,24.4,20000.0,855.9,0,0
254838,2026-08-12T00:53:04.619845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,9.9,0.0,0.8,1.0,238.1,238.0,238.1,12.0,10.1,10.7,849.7,3.1,49.96,0.0,1.7,31.2,849.0,13.0,11.7,31.2,100.0,3269.0,3268.0,25.0,24.2,24.5,20000.0,856.4,0,0
254931,2026-08-12T00:53:51.619301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,8.8,0.0,1.6,2.0,239.9,239.9,239.4,10.2,9.8,9.0,852.1,-0.4,49.97,0.0,1.7,58.7,851.6,8.4,7.8,58.7,100.0,3286.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0
254962,2026-08-12T00:54:06.629919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.4,1.4,0.0,0.8,2.0,228.2,227.7,228.3,20.3,18.9,19.1,849.0,13.4,49.9,0.0,18.3,31.2,849.4,12.0,6.6,31.2,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
254993,2026-08-12T00:54:22.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.7,4.3,0.0,1.6,1.0,236.0,235.5,235.0,13.7,13.5,13.3,851.5,5.5,49.94,0.0,4.7,58.7,852.2,1.2,0.8,58.7,100.0,3286.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
255055,2026-08-12T00:54:53.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.4,11.1,0.0,1.6,2.0,238.3,238.3,237.7,10.3,9.8,9.1,852.0,0.7,49.97,0.0,1.8,58.7,850.6,11.8,14.4,58.7,100.0,3286.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0
255086,2026-08-12T00:55:08.628812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.7,1.9,0.0,0.8,2.0,231.7,231.7,232.0,18.6,16.9,17.5,848.3,3.3,49.88,0.0,4.1,31.2,850.0,1.4,1.6,31.2,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
255117,2026-08-12T00:55:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.1,6.5,0.0,1.6,2.0,241.2,241.0,240.4,10.1,9.7,9.0,852.0,-0.7,49.97,0.0,1.7,58.2,851.9,5.8,4.7,58.2,100.0,3286.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0
255148,2026-08-12T00:55:39.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,4.1,0.0,0.8,2.0,239.6,239.6,239.7,12.0,10.1,10.7,849.7,3.0,49.96,0.0,1.7,31.2,849.7,7.1,6.8,31.2,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
255210,2026-08-12T00:56:10.629283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.5,1.6,0.0,0.8,2.0,237.0,236.4,236.6,14.4,12.5,13.4,849.2,7.5,49.94,0.0,4.3,31.2,848.7,9.1,16.2,31.2,100.0,3268.0,3266.0,25.0,24.2,24.5,20000.0,856.4,0,0
255241,2026-08-12T00:56:26.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.8,6.9,0.0,1.6,2.0,231.9,231.6,231.4,16.1,16.2,16.2,851.4,8.0,49.94,0.0,6.1,58.2,852.2,1.1,0.7,58.2,100.0,3284.0,3282.0,25.6,24.0,24.3,20000.0,855.9,0,0
255272,2026-08-12T00:56:41.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,3.5,0.0,0.8,2.0,238.1,237.9,238.1,12.0,10.1,10.7,849.6,3.0,49.96,0.0,1.7,31.2,849.7,6.5,2.3,31.2,100.0,3274.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0
255303,2026-08-12T00:56:57.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.5,2.6,9.5,0.0,1.6,1.0,227.7,226.9,227.0,27.5,28.4,30.0,849.6,10.7,49.89,0.0,4.3,58.2,852.2,1.2,0.7,58.2,100.0,3286.0,3285.0,25.6,24.0,24.3,20000.0,855.9,0,0
255365,2026-08-12T00:57:28.629623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,1.2,0.0,1.6,2.0,241.3,241.5,240.9,10.6,10.4,9.4,852.1,2.1,49.97,0.0,1.8,58.2,852.2,0.9,1.0,58.2,100.0,3286.0,3284.0,25.6,24.0,24.3,20000.0,855.9,0,0
255396,2026-08-12T00:57:43.628765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,1.3,14.5,0.0,0.9,1.0,230.3,229.6,230.3,21.7,20.7,20.3,848.7,16.8,49.9,0.0,14.4,31.2,850.0,2.3,1.6,31.2,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0
255458,2026-08-12T00:58:14.618966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.4,17.2,0.0,0.8,2.0,228.5,228.0,228.3,29.8,29.3,27.8,849.3,23.8,49.88,0.0,19.8,31.2,849.7,6.6,6.7,31.2,100.0,3272.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0
255520,2026-08-12T00:58:45.618991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.6,7.3,0.0,0.8,2.0,239.7,239.3,239.5,14.0,11.8,12.7,849.4,9.1,49.92,0.0,3.3,31.2,850.0,1.8,1.7,31.2,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
255551,2026-08-12T00:59:01.629186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.5,15.2,0.0,1.6,3.0,239.9,239.9,239.3,10.4,10.2,9.3,852.1,1.5,49.97,0.0,1.8,58.2,850.6,16.7,16.1,58.2,100.0,3284.0,3281.0,25.6,24.0,24.3,20000.0,855.9,0,0
255582,2026-08-12T00:59:16.629900+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.4,1.8,0.8,23.8,0.0,0.9,2.0,230.2,229.8,230.0,31.5,31.0,29.7,849.2,25.3,49.89,0.0,6.8,31.2,850.0,1.5,1.7,31.2,100.0,3274.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0
255613,2026-08-12T00:59:32.618671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,1.5,0.0,1.6,2.0,242.4,242.4,241.8,10.4,10.1,9.1,852.0,2.3,49.97,0.0,1.8,58.2,852.2,0.8,1.1,58.2,100.0,3285.0,3283.0,25.6,24.0,24.3,20000.0,855.9,0,0
255675,2026-08-12T01:00:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.7,12.1,0.0,1.6,2.0,231.1,230.8,230.7,32.7,34.0,33.1,850.9,19.9,49.89,0.0,5.8,58.2,851.6,7.8,10.0,58.2,100.0,3283.0,3281.0,25.6,24.0,24.3,20000.0,855.9,0,0
255706,2026-08-12T01:00:18.628998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.9,5.2,0.0,0.9,2.0,242.6,242.6,242.9,12.9,11.4,11.6,849.5,7.2,49.94,0.0,1.9,30.8,850.4,2.0,2.0,30.8,100.0,3274.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0
255737,2026-08-12T01:00:34.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.0,0.6,5.6,0.0,1.6,2.0,237.7,236.3,236.6,12.7,13.1,12.1,851.6,6.4,49.93,0.0,4.3,58.2,852.2,0.8,0.9,58.2,100.0,3287.0,3285.0,25.6,24.0,24.3,20000.0,855.9,0,0
255768,2026-08-12T01:00:49.652152+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.6,5.9,0.0,0.9,1.0,240.0,239.4,240.4,12.2,12.1,10.8,849.6,3.5,49.96,0.0,2.0,30.8,849.0,9.4,9.7,30.8,100.0,3266.0,3265.0,25.1,24.2,24.5,20000.0,856.4,0,0
255830,2026-08-12T01:01:20.619508+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.5,3.5,0.0,0.9,1.0,241.6,241.0,241.9,12.2,12.3,11.0,849.5,7.2,49.96,0.0,2.0,30.8,850.0,3.7,3.9,30.8,100.0,3272.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0
255861,2026-08-12T01:01:36.630079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.4,7.4,0.0,1.6,2.0,241.4,240.6,240.8,10.6,10.6,8.8,852.0,0.6,49.97,0.0,1.9,58.2,851.6,8.0,7.2,58.2,100.0,3284.0,3282.0,25.6,24.0,24.3,20000.0,855.9,0,0
255892,2026-08-12T01:01:51.618817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.8,1.2,17.7,0.0,0.9,1.0,228.0,227.1,228.2,27.2,28.4,25.6,848.8,19.4,49.9,0.0,16.4,30.8,850.0,1.7,1.9,30.8,100.0,3273.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0
255923,2026-08-12T01:02:07.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.1,9.1,0.0,1.6,1.0,242.6,242.1,242.2,11.4,11.5,10.1,851.7,2.4,49.97,0.0,1.9,58.2,851.6,11.5,14.4,58.2,100.0,3284.0,3283.0,25.6,24.0,24.3,20000.0,855.9,0,0
255985,2026-08-12T01:02:38.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.1,2.6,0.0,1.6,2.0,239.8,239.4,239.6,10.8,10.7,9.0,852.0,2.3,49.97,0.0,2.0,58.2,851.9,4.9,4.5,58.2,100.0,3287.0,3285.0,25.6,24.0,24.3,20000.0,855.9,0,0
256016,2026-08-12T01:02:53.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.5,1.5,5.5,0.0,0.9,2.0,232.9,232.2,233.4,18.6,16.1,17.0,848.5,7.6,49.88,0.0,2.7,30.8,850.0,2.1,1.7,30.8,100.0,3274.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0
256047,2026-08-12T01:03:09.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,1.1,11.6,0.0,1.6,2.0,243.0,242.9,242.7,10.7,10.5,8.9,852.0,1.4,49.97,0.0,1.8,58.2,850.9,13.0,10.6,58.2,100.0,3275.0,3273.0,25.6,24.0,24.3,20000.0,855.9,0,0
256078,2026-08-12T01:03:24.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.8,16.9,0.0,0.9,1.0,232.6,232.1,232.9,24.2,25.2,23.3,848.2,19.3,49.91,0.0,5.8,30.8,850.0,2.4,2.5,30.8,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0
256140,2026-08-12T01:03:55.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.4,4.5,0.0,0.9,2.0,241.8,241.1,241.8,12.0,11.0,10.7,849.6,6.1,49.96,0.0,1.6,30.8,850.0,1.6,1.5,30.8,100.0,3275.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0
256171,2026-08-12T01:04:11.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.7,0.0,0.0,1.6,2.0,231.8,230.9,231.2,15.9,16.3,15.5,850.9,7.6,49.91,0.0,11.2,58.2,851.6,7.6,6.1,58.2,100.0,3282.0,3280.0,25.6,24.0,24.3,20000.0,855.9,0,0
256202,2026-08-12T01:04:26.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,1.1,8.8,0.0,0.9,1.0,236.8,235.9,237.0,16.5,15.4,15.0,848.9,10.8,49.92,0.0,6.7,30.8,850.0,2.0,1.6,30.8,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0
256233,2026-08-12T01:04:42.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,1.1,7.5,0.0,1.6,2.0,235.1,234.1,234.5,15.0,15.4,14.5,851.1,8.7,49.93,0.0,6.4,58.2,852.2,1.2,0.8,58.2,100.0,3286.0,3284.0,25.6,24.0,24.3,20000.0,855.9,0,0
256295,2026-08-12T01:05:13.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.9,4.9,0.0,1.6,1.0,230.2,229.8,229.6,16.2,14.5,15.0,850.3,6.2,49.89,0.0,13.2,58.2,852.2,1.3,0.7,58.2,100.0,3286.0,3285.0,25.6,24.0,24.3,20000.0,855.9,0,0
256326,2026-08-12T01:05:28.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.2,2.6,0.0,0.9,1.0,242.6,242.2,242.9,12.5,11.5,11.2,849.5,7.2,49.96,0.0,1.8,30.8,849.7,4.6,3.8,30.8,100.0,3272.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0
256357,2026-08-12T01:05:44.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.3,0.2,0.0,1.6,2.0,241.0,240.8,240.7,10.7,10.4,8.9,851.9,1.5,49.97,0.0,1.7,58.2,852.2,1.3,6.4,58.2,100.0,3287.0,3285.0,25.6,24.0,24.3,20000.0,855.9,0,0
256388,2026-08-12T01:05:59.619495+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.3,0.2,2.1,0.0,0.9,2.0,233.7,232.7,233.8,14.5,13.7,13.2,849.2,6.5,49.93,0.0,6.5,30.8,849.4,8.6,8.1,30.8,100.0,3272.0,3270.0,25.1,24.2,24.5,20000.0,856.4,0,0
256450,2026-08-12T01:06:30.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,0.6,8.2,0.0,0.9,1.0,235.5,234.3,235.3,15.1,14.3,13.7,849.4,9.8,49.94,0.0,5.7,30.8,850.0,1.6,1.5,30.8,100.0,3274.0,3273.0,25.1,24.2,24.4,20000.0,856.4,0,0
256512,2026-08-12T01:07:01.619181+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,2.8,14.9,0.0,0.9,1.0,228.1,227.9,228.6,27.0,27.7,25.9,847.2,17.1,49.88,0.0,12.1,30.8,850.0,2.2,1.4,30.8,100.0,3275.0,3273.0,25.1,24.2,24.4,20000.0,856.4,0,0
256543,2026-08-12T01:07:17.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,7.0,0.0,1.6,2.0,242.2,241.6,241.6,10.4,10.4,8.8,851.9,1.0,49.97,0.0,1.9,58.2,851.6,8.0,7.6,58.2,100.0,3283.0,3281.0,25.6,24.0,24.3,20000.0,855.9,0,0
256605,2026-08-12T01:07:48.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.8,5.1,0.0,1.6,1.0,232.6,231.9,232.4,16.8,16.7,16.2,851.1,8.6,49.92,0.0,10.2,58.2,851.9,3.5,2.4,58.2,100.0,3285.0,3284.0,25.6,24.0,24.3,20000.0,855.9,0,0
256636,2026-08-12T01:08:03.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,2.1,17.7,0.0,1.0,1.0,231.2,230.5,231.3,25.3,26.1,24.1,847.9,18.8,49.9,0.0,7.0,30.8,850.0,1.1,1.5,30.8,100.0,3274.0,3273.0,25.1,24.1,24.4,20000.0,856.4,0,0
256667,2026-08-12T01:08:19.629711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.8,5.1,0.0,1.6,3.0,240.8,240.8,240.5,10.6,10.1,8.9,852.0,1.3,49.98,0.0,1.2,58.2,851.2,6.4,6.8,58.2,100.0,3279.0,3276.0,25.6,24.0,24.3,20000.0,855.9,0,0
256698,2026-08-12T01:08:34.629045+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.4,2.6,0.0,0.9,1.0,239.7,239.7,239.9,12.3,10.1,10.9,849.6,5.7,49.97,0.0,1.2,30.8,850.0,3.1,2.6,30.8,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
256760,2026-08-12T01:09:05.618937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.3,12.2,0.0,0.9,2.0,239.9,239.7,239.9,12.2,10.2,10.7,849.7,5.3,49.97,0.0,1.0,30.8,848.4,17.5,13.9,30.8,100.0,3275.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
256791,2026-08-12T01:09:21.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.7,5.7,0.0,1.6,1.0,236.0,236.0,235.7,13.8,13.5,13.1,851.5,5.7,49.95,0.0,3.7,58.2,852.2,0.0,0.1,58.2,100.0,3285.0,3284.0,25.6,24.0,24.3,20000.0,855.9,0,0
256822,2026-08-12T01:09:36.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.4,3.4,0.0,0.9,2.0,241.8,242.1,242.2,12.3,10.1,10.9,849.6,5.0,49.97,0.0,1.0,30.8,850.0,1.6,0.8,30.8,100.0,3274.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
256853,2026-08-12T01:09:52.629323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.1,1.5,0.0,1.6,2.0,241.9,242.3,241.7,10.3,9.6,8.8,852.1,0.1,49.98,0.0,1.0,57.8,852.2,1.6,1.2,57.8,100.0,3287.0,3285.0,25.6,24.0,24.3,20000.0,855.9,0,0
256915,2026-08-12T01:10:23.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.7,0.4,7.0,0.0,1.6,2.0,234.5,234.6,233.9,14.6,14.0,8.9,852.0,-0.2,49.96,0.0,1.0,57.8,851.6,6.8,6.0,57.8,100.0,3283.0,3281.0,25.6,24.0,24.3,20000.0,855.9,0,0
256946,2026-08-12T01:10:38.629826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.1,9.0,0.0,0.9,2.0,235.4,235.3,235.7,15.3,13.1,13.8,848.9,10.0,49.92,0.0,7.0,30.8,850.0,1.0,0.6,30.8,100.0,3274.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
256977,2026-08-12T01:10:54.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.5,7.9,0.0,1.6,2.0,239.9,239.9,239.2,10.3,9.8,8.8,852.1,1.2,49.98,0.0,0.9,57.8,851.6,9.1,7.2,57.8,100.0,3285.0,3283.0,25.6,24.0,24.3,20000.0,855.9,0,0
257070,2026-08-12T01:11:40.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.1,3.0,0.0,1.0,1.0,241.5,241.4,241.5,12.1,10.0,10.5,849.6,3.2,49.97,0.0,0.9,30.8,849.7,6.2,5.9,30.8,100.0,3273.0,3272.0,25.0,24.0,24.3,20000.0,856.4,0,0
257101,2026-08-12T01:11:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.6,7.8,0.0,1.6,2.0,234.5,234.4,234.1,13.2,12.7,12.3,851.8,5.0,49.98,0.0,5.6,57.8,851.2,12.8,3.3,57.8,100.0,3280.0,3278.0,25.6,24.0,24.3,20000.0,855.9,0,0
257132,2026-08-12T01:12:11.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.5,9.5,0.0,1.0,1.0,236.2,236.1,236.3,17.2,15.1,15.5,848.9,10.4,49.92,0.0,5.8,30.8,850.4,0.9,0.5,30.8,100.0,3274.0,3273.0,25.0,24.0,24.3,20000.0,856.4,0,0
257163,2026-08-12T01:12:27.629122+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.4,5.6,0.0,1.6,2.0,236.4,236.3,235.9,13.4,12.9,12.5,851.8,5.6,49.95,0.0,4.9,57.8,852.2,0.0,-0.1,57.8,100.0,3287.0,3285.0,25.6,24.0,24.3,20000.0,855.9,0,0
257225,2026-08-12T01:12:58.619290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.9,0.9,16.7,0.0,1.6,1.0,230.5,231.2,230.0,18.1,16.8,16.2,851.7,16.7,49.9,0.0,3.5,57.8,852.6,0.0,-0.1,57.8,100.0,3286.0,3285.0,25.6,24.0,24.3,20000.0,855.9,0,0
257256,2026-08-12T01:13:13.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,0.2,8.9,0.0,1.0,1.0,241.9,241.8,241.9,12.3,10.1,10.9,849.6,4.8,49.97,0.0,0.9,30.8,849.4,13.7,8.9,30.8,100.0,3266.0,3265.0,25.0,24.0,24.3,20000.0,856.4,0,0
257287,2026-08-12T01:13:29.618998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.1,0.7,0.0,1.6,2.0,241.4,241.7,241.1,10.5,9.8,8.8,852.1,1.1,49.98,0.0,0.8,57.8,852.2,1.8,1.7,57.8,100.0,3285.0,3283.0,25.6,24.0,24.3,20000.0,855.9,0,0
257318,2026-08-12T01:13:44.629112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.6,3.8,0.0,1.0,2.0,234.5,234.2,234.6,13.6,11.4,12.3,849.1,2.8,49.93,0.0,7.3,30.4,849.7,6.6,5.5,30.4,100.0,3272.0,3270.0,25.0,24.0,24.3,20000.0,856.4,0,0
257380,2026-08-12T01:14:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.2,2.8,0.0,0.9,1.0,236.7,236.2,236.6,15.8,13.4,13.9,848.8,12.0,49.9,0.0,10.3,30.4,849.0,9.2,7.8,30.4,100.0,3274.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0
257411,2026-08-12T01:14:31.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.9,1.3,0.0,1.6,1.0,239.1,238.8,238.5,12.3,11.8,11.3,851.3,4.2,49.94,0.0,3.7,57.8,852.2,2.9,2.2,57.8,100.0,3286.0,3285.0,25.6,24.0,24.3,20000.0,855.9,0,0
257442,2026-08-12T01:14:46.629286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.5,7.6,0.0,0.9,1.0,234.2,233.7,234.2,17.2,14.9,15.5,848.9,8.5,49.93,0.0,5.0,30.4,850.4,0.9,0.5,30.4,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
257473,2026-08-12T01:15:02.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.6,16.0,0.0,1.6,2.0,240.1,240.4,239.7,10.4,9.8,8.8,852.2,1.3,49.98,0.0,0.8,57.8,850.6,17.3,16.3,57.8,100.0,3287.0,3285.0,25.6,24.0,24.3,20000.0,855.9,0,0
257566,2026-08-12T01:15:48.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,2.3,0.0,0.9,1.0,241.1,241.0,241.2,12.1,10.1,10.7,849.7,3.1,49.97,0.0,0.9,30.4,850.4,0.8,0.6,30.4,100.0,3274.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0
257597,2026-08-12T01:16:04.629288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.4,8.3,0.0,1.6,2.0,228.9,228.8,228.4,16.6,16.1,16.2,851.3,7.7,49.94,0.0,9.8,57.8,850.9,16.0,12.1,57.8,100.0,3280.0,3278.0,25.6,24.0,24.4,20000.0,855.9,0,0
257628,2026-08-12T01:16:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.8,6.6,0.0,0.9,1.0,239.2,239.3,239.6,15.0,12.6,13.4,849.2,9.0,49.93,0.0,3.0,30.4,850.0,2.4,3.0,30.4,100.0,3274.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0
257690,2026-08-12T01:16:50.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,4.3,0.0,1.0,1.0,239.2,239.3,239.5,12.1,10.1,10.8,849.7,3.1,49.97,0.0,0.7,30.4,849.4,7.4,11.9,30.4,100.0,3268.0,3267.0,24.9,23.9,24.2,20000.0,856.4,0,0
257721,2026-08-12T01:17:06.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,2.7,0.5,18.1,0.0,1.6,2.0,230.5,231.0,229.8,21.2,19.6,18.5,851.7,20.3,49.9,0.0,5.0,57.8,852.2,2.2,1.6,57.8,100.0,3285.0,3283.0,25.6,24.0,24.4,20000.0,855.9,0,0
257752,2026-08-12T01:17:21.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,3.6,0.0,1.0,1.0,242.3,242.5,242.6,12.0,10.0,10.7,849.6,3.8,49.97,0.0,0.8,30.4,849.4,7.4,5.7,30.4,100.0,3271.0,3270.0,24.9,23.9,24.2,20000.0,856.4,0,0
257783,2026-08-12T01:17:37.618690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.4,0.1,0.0,1.6,2.0,241.5,241.9,241.2,10.3,9.6,8.7,852.2,-0.1,49.98,0.0,0.8,57.8,852.6,0.0,-0.1,57.8,100.0,3287.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
257845,2026-08-12T01:18:08.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.9,1.5,0.0,1.6,2.0,235.9,235.7,235.2,13.9,13.4,13.2,851.3,6.4,49.94,0.0,4.4,57.8,852.2,4.9,2.8,57.8,100.0,3287.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
257876,2026-08-12T01:18:23.630451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.4,5.7,0.0,1.0,2.0,232.9,232.9,233.4,17.6,15.1,15.8,849.1,8.0,49.93,0.0,6.7,30.4,848.7,13.7,13.3,30.4,100.0,3268.0,3266.0,24.9,23.9,24.2,20000.0,856.4,0,0
257907,2026-08-12T01:18:39.619209+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.6,6.6,0.0,1.6,2.0,240.1,240.2,239.8,10.4,9.7,8.7,852.2,-0.1,49.98,0.0,0.7,57.8,851.6,6.5,5.2,57.8,100.0,3284.0,3282.0,25.6,24.0,24.4,20000.0,855.9,0,0
257938,2026-08-12T01:18:54.630254+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.9,4.2,1.1,23.5,0.0,0.9,2.0,228.9,228.0,228.8,23.8,20.7,19.6,849.3,23.5,49.89,0.0,14.0,30.4,850.4,0.0,0.5,30.4,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
258000,2026-08-12T01:19:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,7.8,0.0,0.9,1.0,235.3,235.1,235.6,15.8,13.5,14.2,849.2,7.8,49.93,0.0,4.1,30.4,850.4,0.0,0.6,30.4,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
258031,2026-08-12T01:19:41.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.7,7.7,0.4,15.2,0.0,1.6,2.0,222.4,225.4,227.1,16.7,14.6,9.0,851.6,-4.3,49.95,0.0,4.5,57.8,851.2,10.9,10.7,57.8,100.0,3282.0,3280.0,25.6,24.0,24.4,20000.0,855.9,0,0
258093,2026-08-12T01:20:12.618988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.4,0.0,1.6,1.0,238.3,238.6,238.0,10.2,9.6,8.9,852.2,0.4,49.98,0.0,0.9,57.8,852.6,0.0,-0.2,57.8,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
258155,2026-08-12T01:20:43.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.1,3.2,0.0,1.6,2.0,240.8,241.1,240.5,10.3,9.7,8.8,852.3,1.1,49.98,0.0,0.9,57.8,852.2,4.3,3.0,57.8,100.0,3288.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
258186,2026-08-12T01:20:58.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.6,6.6,0.0,0.9,1.0,231.1,230.8,231.0,18.7,16.9,17.2,848.4,9.2,49.9,0.0,2.6,30.4,850.0,2.6,1.7,30.4,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
258217,2026-08-12T01:21:14.619778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,2.7,0.0,1.6,2.0,241.0,241.5,240.9,11.8,11.1,10.6,851.6,2.3,49.95,0.0,3.0,57.8,851.9,5.0,4.8,57.8,100.0,3287.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
258248,2026-08-12T01:21:29.619257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.3,7.5,0.0,0.9,2.0,235.5,235.3,235.7,15.7,13.3,13.9,849.1,8.5,49.93,0.0,4.9,30.4,850.4,1.0,0.7,30.4,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
258310,2026-08-12T01:22:00.628907+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.5,3.2,0.6,21.4,0.0,0.9,2.0,230.7,230.2,230.6,27.6,25.5,24.4,849.4,22.5,49.89,0.0,14.1,30.4,850.0,1.1,0.6,30.4,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
258341,2026-08-12T01:22:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,0.6,6.6,0.0,1.6,1.0,234.1,234.1,233.8,13.5,13.0,12.5,851.6,6.6,49.94,0.0,7.1,57.8,852.2,0.0,0.0,57.8,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
258372,2026-08-12T01:22:31.618999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.7,5.5,0.0,0.9,2.0,240.7,240.9,241.1,12.2,10.1,10.8,849.7,5.5,49.97,0.0,0.8,30.4,850.4,0.0,0.6,30.4,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
258403,2026-08-12T01:22:47.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,2.0,18.4,0.0,1.7,2.0,232.0,232.2,231.9,37.5,36.3,36.2,849.9,23.4,49.89,0.0,4.8,57.8,851.9,5.0,4.3,57.8,100.0,3284.0,3282.0,25.7,24.0,24.4,20000.0,855.9,0,0
258465,2026-08-12T01:23:18.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.2,6.0,0.0,1.7,2.0,233.8,233.3,233.2,14.6,14.2,14.1,851.4,6.0,49.94,0.0,5.7,57.8,852.6,0.0,0.0,57.8,100.0,3287.0,3285.0,25.7,24.0,24.4,20000.0,855.9,0,0
258496,2026-08-12T01:23:33.629372+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,0.8,0.0,0.9,2.0,239.1,239.3,239.4,12.1,10.2,10.7,849.6,3.0,49.97,0.0,0.9,30.4,850.0,2.2,1.8,30.4,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
258527,2026-08-12T01:23:49.618739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.4,6.2,0.0,1.7,2.0,229.4,229.2,228.7,16.6,14.7,16.2,851.2,6.2,49.9,0.0,18.6,57.8,852.6,0.0,0.0,57.8,100.0,3287.0,3285.0,25.7,24.0,24.4,20000.0,855.9,0,0
258558,2026-08-12T01:24:04.629988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.2,3.7,0.0,0.9,1.0,242.4,242.6,242.7,12.0,9.9,10.6,849.6,4.0,49.97,0.0,0.9,30.4,849.4,7.7,6.9,30.4,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
258620,2026-08-12T01:24:35.618765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.6,6.4,0.0,0.9,1.0,241.5,241.7,241.8,12.1,10.1,10.6,848.8,6.4,49.96,0.0,5.1,30.4,850.4,0.0,0.8,30.4,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
258651,2026-08-12T01:24:51.629394+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.2,7.0,0.0,1.7,3.0,239.9,240.1,239.6,10.5,9.9,8.9,852.1,1.9,49.98,0.0,0.9,57.8,850.9,8.9,10.7,57.8,100.0,3274.0,3271.0,25.7,24.0,24.4,20000.0,855.9,0,0
258682,2026-08-12T01:25:06.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,3.1,9.8,0.0,0.9,1.0,231.6,231.9,231.6,24.2,22.9,23.3,847.3,10.8,49.89,0.0,1.4,30.4,850.4,1.0,0.8,30.4,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
258713,2026-08-12T01:25:22.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.5,2.4,0.0,1.7,1.0,241.2,241.5,240.8,10.5,10.0,8.8,852.1,2.4,49.98,0.0,1.1,57.8,852.6,0.0,0.0,57.8,100.0,3286.0,3285.0,25.7,24.0,24.4,20000.0,855.9,0,0
258775,2026-08-12T01:25:53.629282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.6,2.7,0.0,1.7,2.0,229.9,229.7,229.5,19.6,19.3,19.3,851.3,9.5,49.91,0.0,16.2,57.8,851.9,6.8,6.3,57.8,100.0,3281.0,3279.0,25.7,24.0,24.4,20000.0,855.9,0,0
258806,2026-08-12T01:26:08.629107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.9,9.3,0.0,0.9,1.0,238.1,238.0,238.4,15.4,13.0,13.7,849.1,9.3,49.94,0.0,2.9,30.4,850.0,0.0,0.8,30.4,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
258837,2026-08-12T01:26:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,1.2,6.7,0.0,1.7,2.0,234.7,234.5,234.0,15.3,15.0,14.7,851.4,6.7,49.94,0.0,5.1,57.8,852.6,0.0,0.0,57.8,100.0,3287.0,3285.0,25.7,24.0,24.4,20000.0,855.9,0,0
258868,2026-08-12T01:26:39.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.9,10.9,0.0,0.9,1.0,239.7,239.8,240.0,12.1,10.1,10.6,849.6,3.4,49.97,0.0,0.9,30.4,848.7,14.3,13.0,30.4,100.0,3270.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
258930,2026-08-12T01:27:10.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,4.7,0.0,0.9,1.0,241.9,242.1,242.2,12.2,10.2,10.8,849.6,5.2,49.97,0.0,1.1,30.4,850.4,0.5,0.7,30.4,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
258961,2026-08-12T01:27:26.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.5,1.0,0.0,1.7,1.0,240.3,240.6,240.0,10.6,9.9,8.9,852.1,1.0,49.98,0.0,0.9,57.8,852.6,0.0,0.0,57.8,100.0,3287.0,3286.0,25.7,24.0,24.4,20000.0,855.9,0,0
258992,2026-08-12T01:27:41.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.3,2.1,0.0,0.9,1.0,231.7,231.3,231.6,16.5,14.2,14.7,848.7,7.5,49.91,0.0,8.3,30.4,849.0,9.6,11.3,30.4,100.0,3267.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0
259023,2026-08-12T01:27:57.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.9,5.1,0.0,1.7,2.0,239.0,238.7,238.3,12.7,12.2,11.7,851.7,5.1,49.96,0.0,2.2,57.5,852.6,0.0,0.0,57.5,100.0,3287.0,3285.0,25.7,24.0,24.4,20000.0,855.9,0,0
259085,2026-08-12T01:28:28.619672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.2,3.4,0.0,1.7,2.0,239.5,239.9,239.2,10.4,9.8,8.8,852.1,1.5,49.98,0.0,0.9,57.5,851.9,4.9,2.9,57.5,100.0,3283.0,3281.0,25.7,24.0,24.4,20000.0,855.9,0,0
259147,2026-08-12T01:28:59.618721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.5,14.1,0.0,1.7,2.0,241.9,242.2,241.7,10.3,9.5,8.6,852.1,-0.4,49.98,0.0,0.9,57.5,850.6,13.7,12.3,57.5,100.0,3278.0,3276.0,25.7,24.0,24.4,20000.0,855.9,0,0
259178,2026-08-12T01:29:14.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.0,2.0,0.4,0.9,1.0,235.6,235.6,235.9,16.6,15.3,15.6,849.0,2.0,49.9,0.0,14.7,30.4,850.0,0.0,0.5,30.0,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
259240,2026-08-12T01:29:45.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.1,2.7,0.0,0.9,2.0,241.1,241.3,241.4,12.1,10.0,10.5,849.6,4.1,49.97,0.0,0.8,30.0,849.7,6.8,5.4,30.0,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
259271,2026-08-12T01:30:01.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.5,4.2,0.0,1.7,1.0,228.4,228.5,227.8,16.3,15.0,14.9,851.1,12.4,49.9,0.0,4.4,57.5,851.6,8.2,8.6,57.5,100.0,3281.0,3280.0,25.7,24.0,24.4,20000.0,855.9,0,0
259302,2026-08-12T01:30:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.0,0.0,0.0,0.9,1.0,242.4,242.8,242.9,13.0,10.7,11.5,849.4,6.8,49.94,0.0,0.8,30.0,849.4,6.8,6.1,30.0,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
259333,2026-08-12T01:30:32.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.6,2.2,0.0,1.7,2.0,239.7,239.9,239.3,11.6,10.8,10.1,852.0,2.2,49.98,0.0,0.8,57.5,852.6,0.0,-0.2,57.5,100.0,3287.0,3285.0,25.7,24.0,24.4,20000.0,855.9,0,0
259395,2026-08-12T01:31:03.619085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,16.6,0.0,1.7,1.0,235.1,235.6,235.1,20.2,19.5,18.9,851.6,16.6,49.93,0.0,5.5,57.5,852.2,0.0,-0.1,57.5,100.0,3285.0,3284.0,25.7,24.0,24.4,20000.0,855.9,0,0
259426,2026-08-12T01:31:18.628741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,2.6,0.0,0.9,2.0,241.2,241.3,241.4,12.1,10.2,10.7,849.6,3.3,49.97,0.0,0.7,30.0,850.4,0.7,0.5,30.0,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
259457,2026-08-12T01:31:34.629360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.0,3.3,0.0,1.7,1.0,240.1,240.4,239.8,10.5,9.8,8.8,852.2,0.1,49.98,0.0,0.8,57.5,852.2,3.4,2.1,57.5,100.0,3286.0,3285.0,25.7,24.0,24.4,20000.0,855.9,0,0
259488,2026-08-12T01:31:49.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.6,15.7,0.0,0.9,2.0,227.6,227.4,227.7,28.0,26.6,25.8,849.1,20.8,49.91,0.0,11.2,30.0,849.7,5.1,4.7,30.0,100.0,3270.0,3268.0,24.8,23.9,24.2,20000.0,856.4,0,0
259550,2026-08-12T01:32:20.618533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.5,9.1,0.0,0.9,2.0,234.8,234.5,235.0,16.6,14.3,14.8,848.9,9.6,49.93,0.0,4.3,30.0,850.4,0.5,0.3,30.0,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
259581,2026-08-12T01:32:36.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.2,6.6,0.0,1.6,1.0,239.5,239.7,239.1,10.3,9.7,8.7,852.1,1.0,49.96,0.0,3.7,57.5,850.9,7.6,7.5,57.5,100.0,3286.0,3285.0,25.7,24.1,24.4,20000.0,855.9,0,0
259612,2026-08-12T01:32:51.629168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.4,11.9,0.0,0.9,2.0,231.4,231.8,231.6,24.5,22.7,23.6,847.6,11.9,49.9,0.0,8.7,30.0,850.0,0.0,0.2,30.0,100.0,3276.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
259705,2026-08-12T01:33:38.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,2.1,7.3,0.0,1.6,2.0,227.5,227.4,226.9,15.5,13.9,14.4,850.1,7.3,49.9,0.0,13.1,57.5,852.2,0.0,-0.4,57.5,100.0,3285.0,3283.0,25.7,24.1,24.4,20000.0,855.9,0,0
259736,2026-08-12T01:33:53.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.8,4.0,0.0,0.9,1.0,238.7,238.2,238.5,15.3,13.0,13.7,849.2,8.9,49.95,0.0,2.2,30.0,848.4,12.9,15.6,30.0,100.0,3270.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
259767,2026-08-12T01:34:09.630369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.1,4.5,0.0,1.6,2.0,235.9,235.3,235.2,14.0,13.7,13.5,851.5,4.5,49.94,0.0,5.8,57.5,852.6,0.0,-0.5,57.5,100.0,3284.0,3282.0,25.7,24.1,24.4,20000.0,855.9,0,0
259798,2026-08-12T01:34:24.628824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,2.4,0.0,0.9,2.0,242.4,242.6,242.8,12.1,10.2,10.8,849.4,5.0,49.97,0.0,0.4,30.0,850.0,2.6,2.4,30.0,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
259860,2026-08-12T01:34:55.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.3,11.4,0.0,0.9,1.0,239.1,239.2,239.4,12.0,10.1,10.6,849.7,2.2,49.97,0.0,2.7,30.0,848.4,13.6,14.9,30.0,100.0,3268.0,3267.0,24.8,23.9,24.2,20000.0,856.4,0,0
259891,2026-08-12T01:35:11.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.9,1.4,17.9,0.0,1.6,1.0,233.5,233.5,233.7,29.0,28.1,28.5,851.2,17.0,49.9,0.0,3.2,57.5,852.6,-0.9,-0.6,57.5,100.0,3287.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0
259922,2026-08-12T01:35:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.2,1.9,0.0,0.9,2.0,238.6,238.8,238.9,13.5,11.1,11.9,849.2,2.4,49.97,0.0,4.1,30.0,850.4,0.5,0.2,30.0,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
259953,2026-08-12T01:35:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.4,10.6,0.0,1.6,2.0,240.7,240.9,240.4,10.5,9.8,8.7,852.3,2.0,49.98,0.0,0.2,57.5,850.9,12.6,11.5,57.5,100.0,3283.0,3281.0,25.7,24.1,24.5,20000.0,855.9,0,0
260015,2026-08-12T01:36:13.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.7,3.5,0.0,1.6,2.0,240.6,240.8,240.3,12.0,11.4,10.8,851.9,2.6,49.97,0.0,1.7,57.5,852.6,-0.9,-0.4,57.5,100.0,3287.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0
260046,2026-08-12T01:36:28.629444+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.9,8.9,0.0,0.9,2.0,238.6,238.9,239.0,14.2,11.8,12.7,849.5,8.9,49.96,0.0,0.0,30.0,850.4,0.0,-0.1,30.0,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
260077,2026-08-12T01:36:44.629237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.4,15.0,0.0,1.6,1.0,240.0,240.2,239.6,10.4,9.6,8.5,852.3,0.7,49.99,0.0,0.1,57.5,850.9,15.7,12.4,57.5,100.0,3285.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0
260108,2026-08-12T01:36:59.618672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.5,18.8,0.0,0.9,1.0,231.4,231.5,231.9,23.3,21.9,21.9,848.9,18.8,49.92,0.0,6.4,30.0,850.4,0.0,-0.2,30.0,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
260201,2026-08-12T01:37:46.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.5,4.3,0.0,1.6,2.0,230.3,230.2,229.9,18.4,17.7,17.9,851.4,9.3,49.92,0.0,11.5,57.5,851.9,5.0,4.3,57.5,100.0,3286.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0
260232,2026-08-12T01:38:01.619729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.3,2.3,0.0,0.9,2.0,242.5,242.8,242.9,12.8,10.6,11.4,849.7,5.6,49.98,0.0,0.0,30.0,849.4,7.9,10.6,30.0,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
260263,2026-08-12T01:38:17.619459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.9,0.0,1.6,1.0,235.8,235.7,235.5,13.6,13.1,12.6,851.8,5.3,49.95,0.0,4.0,57.5,852.2,2.4,0.8,57.5,100.0,3286.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0
260325,2026-08-12T01:38:48.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.5,0.9,18.6,0.0,1.6,2.0,233.6,233.6,233.5,28.6,28.1,28.1,851.7,17.2,49.91,0.0,5.0,57.5,852.6,-1.4,-1.2,57.5,100.0,3287.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0
260356,2026-08-12T01:39:03.630064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.5,7.9,0.0,0.9,2.0,242.6,242.8,242.9,12.2,10.3,10.8,849.9,3.4,49.98,0.0,0.0,30.0,848.4,11.3,15.3,30.0,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
260387,2026-08-12T01:39:19.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.2,0.6,0.0,1.6,2.0,241.3,241.5,240.9,10.4,9.6,8.5,852.4,-0.6,49.99,0.0,-0.2,57.5,852.6,-1.2,-1.3,57.5,100.0,3288.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0
260418,2026-08-12T01:39:34.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,5.2,0.0,0.9,1.0,241.1,241.2,241.5,12.1,10.2,10.8,849.4,5.2,49.98,0.0,-0.2,30.0,850.4,0.0,-0.4,30.0,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
260480,2026-08-12T01:40:05.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.3,15.9,0.0,0.9,2.0,227.4,227.2,227.2,27.3,25.7,26.2,848.7,19.9,49.9,0.0,15.6,30.0,850.0,4.0,2.5,30.0,100.0,3273.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
260511,2026-08-12T01:40:21.628657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.2,1.7,0.0,1.6,2.0,242.8,243.3,242.6,10.4,9.6,8.5,852.4,-0.6,49.99,0.0,-0.3,57.5,852.2,1.1,0.1,57.5,100.0,3286.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0
260542,2026-08-12T01:40:36.618678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,3.4,0.0,0.9,1.0,240.9,241.1,241.2,12.1,10.3,10.8,849.9,2.9,49.98,0.0,-0.2,30.0,850.4,-0.5,-0.6,30.0,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
260573,2026-08-12T01:40:52.629155+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,0.1,4.7,0.0,1.6,1.0,237.6,237.8,237.5,12.6,11.8,11.3,852.0,4.0,49.99,0.0,3.6,57.5,851.9,8.7,5.6,57.5,100.0,3285.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0
260635,2026-08-12T01:41:23.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.2,2.5,0.0,1.6,1.0,241.0,241.3,240.6,10.6,9.8,8.6,852.4,0.9,49.97,0.0,3.7,57.5,852.6,-1.6,-1.5,57.5,100.0,3288.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
260666,2026-08-12T01:41:38.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,8.6,0.0,0.9,1.0,240.5,240.7,240.8,11.9,10.1,10.5,850.0,0.7,49.98,0.0,-0.2,30.0,849.4,9.3,8.6,30.0,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
260728,2026-08-12T01:42:09.619051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,3.1,0.0,0.9,1.0,243.0,243.2,243.2,12.0,10.1,10.6,849.9,2.4,49.98,0.0,-0.4,30.0,850.4,-0.7,-0.6,30.0,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
