id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
260790,2026-08-12T01:42:40.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,5.6,0.0,0.9,2.0,239.3,239.3,239.5,12.1,10.3,10.8,850.0,2.4,49.98,0.0,-0.4,30.0,849.7,8.0,10.5,30.0,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
260821,2026-08-12T01:42:56.618966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.2,8.8,0.0,1.6,2.0,235.8,235.4,235.3,15.0,13.7,13.7,851.4,7.5,49.92,0.0,6.5,57.5,852.6,-1.3,-1.7,57.5,100.0,3288.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0
260852,2026-08-12T01:43:11.619175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.4,0.4,1.2,0.0,0.8,2.0,238.4,238.4,238.4,13.4,11.0,12.0,849.4,5.9,49.95,0.0,3.7,30.0,849.0,7.1,9.4,30.0,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
260883,2026-08-12T01:43:27.618531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.3,1.8,0.0,1.6,2.0,240.0,240.2,239.6,10.7,10.0,8.7,852.5,0.6,49.99,0.0,-0.4,57.5,852.2,2.4,1.4,57.5,100.0,3288.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0
260945,2026-08-12T01:43:58.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.5,16.0,0.0,1.6,1.0,242.9,243.2,242.6,10.5,9.7,8.6,852.4,-1.5,49.99,0.0,-0.4,57.5,850.9,14.5,13.9,57.5,100.0,3285.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0
260976,2026-08-12T01:44:13.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,0.7,1.4,0.0,0.8,1.0,241.2,241.3,241.4,13.2,10.9,11.8,849.7,2.6,49.97,0.0,-0.3,30.0,850.4,1.2,0.2,30.0,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
261007,2026-08-12T01:44:29.629539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.0,0.3,0.9,0.0,1.6,2.0,235.5,235.5,235.3,12.6,11.9,11.6,852.2,4.2,49.99,0.0,2.7,57.5,851.9,5.1,3.2,57.5,100.0,3285.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0
261038,2026-08-12T01:44:44.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,0.7,3.5,0.0,0.8,2.0,239.2,239.2,239.3,16.7,14.5,15.2,850.0,2.4,49.94,0.0,-0.5,30.0,850.7,-1.1,-0.7,30.0,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
261100,2026-08-12T01:45:15.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.9,1.6,15.8,0.0,0.8,2.0,231.6,231.3,232.0,19.2,16.3,17.3,849.1,15.3,49.91,0.0,8.9,30.0,850.7,-0.5,-0.6,30.0,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
261131,2026-08-12T01:45:31.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.6,7.0,0.0,1.6,1.0,235.1,234.9,234.7,13.8,13.3,12.9,852.0,5.2,49.95,0.0,5.2,57.5,852.6,-1.8,-1.8,57.5,100.0,3288.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
261162,2026-08-12T01:45:46.629042+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,11.6,0.0,0.8,1.0,240.8,241.0,241.2,11.9,10.2,10.6,850.1,0.3,49.98,0.0,-0.5,30.0,849.0,11.9,10.9,30.0,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
261193,2026-08-12T01:46:02.629909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,2.4,4.2,0.0,1.6,1.0,228.8,228.6,228.2,15.8,14.3,14.6,850.2,5.0,49.91,0.0,5.5,57.5,852.6,0.8,0.2,57.5,100.0,3287.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0
261255,2026-08-12T01:46:33.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,5.0,0.0,1.6,1.0,236.8,237.3,236.7,12.8,12.0,11.5,852.0,3.2,49.97,0.0,1.6,57.5,852.9,-1.8,-1.9,57.5,100.0,3288.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
261286,2026-08-12T01:46:48.619043+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.4,8.1,0.0,0.8,2.0,239.2,239.3,239.5,12.0,10.4,10.8,850.1,0.8,49.98,0.0,-0.7,30.0,849.7,8.9,8.7,30.0,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
261317,2026-08-12T01:47:04.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.4,8.3,0.0,1.5,1.0,231.3,231.1,230.6,14.6,13.4,13.4,851.5,6.4,49.91,0.0,10.7,57.5,852.9,-1.9,-1.9,57.5,100.0,3288.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0
261348,2026-08-12T01:47:19.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.6,2.4,0.0,0.8,1.0,241.0,241.4,241.5,12.0,10.4,10.9,850.1,1.5,49.98,0.0,-0.8,30.0,850.7,-0.9,-1.2,30.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
261410,2026-08-12T01:47:50.630759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.7,16.4,0.0,0.8,2.0,228.4,228.6,228.8,26.4,24.8,25.1,849.3,20.7,49.9,0.0,7.7,30.0,850.0,4.3,2.7,30.0,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
261441,2026-08-12T01:48:06.629454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.4,4.6,0.0,1.6,2.0,242.6,242.9,242.4,10.5,9.6,8.5,852.6,-2.3,50.0,0.0,-0.9,57.5,852.2,2.3,-2.1,57.5,100.0,3287.0,3285.0,25.8,24.2,24.5,20000.0,855.9,0,0
261472,2026-08-12T01:48:21.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.9,8.8,0.0,0.8,1.0,234.8,234.5,235.0,16.7,14.5,15.2,849.5,9.3,49.95,0.0,3.2,30.0,850.4,0.5,0.0,30.0,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
261503,2026-08-12T01:48:37.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.5,2.4,0.0,1.6,2.0,239.1,239.4,238.8,10.8,9.9,8.7,852.7,-0.3,50.0,0.0,-1.1,57.5,852.2,2.1,0.7,57.5,100.0,3285.0,3283.0,25.8,24.2,24.5,20000.0,855.9,0,0
261565,2026-08-12T01:49:08.629774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.8,8.1,0.0,1.6,1.0,241.8,242.1,241.4,10.8,9.9,8.7,852.7,-1.5,50.0,0.0,-1.1,57.5,851.9,6.6,4.9,57.5,100.0,3282.0,3281.0,25.8,24.2,24.5,20000.0,855.9,0,0
261596,2026-08-12T01:49:23.619519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.2,2.1,0.0,0.8,2.0,240.4,240.8,240.8,12.1,10.5,10.9,850.2,1.2,49.99,0.0,-1.1,29.6,850.4,3.3,2.8,29.6,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
261627,2026-08-12T01:49:39.630180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,1.3,9.9,0.0,1.6,2.0,229.9,229.6,229.3,16.0,15.5,15.4,851.6,7.3,49.95,0.0,8.7,57.5,852.9,-2.6,-2.5,57.5,100.0,3289.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0
261658,2026-08-12T01:49:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.3,11.9,0.0,0.8,2.0,239.5,239.8,240.2,12.1,10.5,11.0,850.3,1.8,49.99,0.0,-1.3,29.6,849.0,13.7,12.8,29.6,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
261720,2026-08-12T01:50:25.629635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.2,0.7,0.0,0.8,2.0,241.6,241.8,241.9,12.8,10.7,11.5,850.2,4.1,49.99,0.0,-1.4,29.6,850.0,4.8,4.0,29.6,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
261782,2026-08-12T01:50:56.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.0,9.7,0.0,0.8,1.0,239.6,239.7,239.8,12.0,10.4,10.8,850.4,-2.2,49.99,0.0,-1.4,29.6,849.4,7.5,8.1,29.6,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
261813,2026-08-12T01:51:12.628711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,1.4,11.5,0.0,1.6,2.0,232.3,232.3,232.2,17.2,17.2,17.5,851.5,8.7,49.94,0.0,5.7,57.5,852.9,-2.8,-2.6,57.5,100.0,3289.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0
261875,2026-08-12T01:51:43.628893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.1,1.7,0.0,1.6,1.0,240.2,240.5,239.8,10.8,9.9,8.7,852.8,-0.8,50.0,0.0,-1.3,57.5,852.9,0.9,0.1,57.5,100.0,3289.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
261906,2026-08-12T01:51:58.629833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.4,1.0,8.1,0.0,0.8,2.0,228.2,227.6,228.4,21.1,18.8,18.7,849.4,11.5,49.9,0.0,8.0,29.6,850.4,3.4,0.9,29.6,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
261937,2026-08-12T01:52:14.629917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,5.6,0.0,1.6,1.0,243.4,243.6,243.0,10.6,9.7,8.6,852.8,-2.1,49.99,0.0,-1.3,57.5,852.6,3.5,2.0,57.5,100.0,3289.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
261968,2026-08-12T01:52:29.619014+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.9,6.3,0.0,0.8,1.0,239.1,239.4,239.5,13.5,11.1,12.0,850.1,4.6,49.95,0.0,-0.1,29.6,851.0,-1.7,-1.5,29.6,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
262030,2026-08-12T01:53:00.629325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.5,11.1,0.0,0.8,2.0,234.5,234.2,234.4,17.3,15.2,16.0,849.2,9.7,49.91,0.0,7.3,29.6,850.7,-1.4,-1.4,29.6,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
262061,2026-08-12T01:53:16.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.7,3.0,0.0,1.6,1.0,240.0,240.5,240.1,11.5,10.6,9.8,852.2,0.7,49.97,0.0,2.1,57.1,852.9,-2.3,-2.2,57.1,100.0,3289.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
262092,2026-08-12T01:53:31.629652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.1,2.6,0.0,0.8,2.0,240.6,240.8,240.9,12.0,10.4,10.8,850.3,0.4,49.98,0.0,-1.1,29.6,850.4,3.0,1.9,29.6,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
262123,2026-08-12T01:53:47.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.0,2.0,11.3,0.0,1.6,2.0,228.3,228.2,228.3,26.8,27.3,27.8,850.9,8.9,49.92,0.0,13.8,57.1,852.9,-2.4,-2.1,57.1,100.0,3289.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0
262185,2026-08-12T01:54:18.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.5,3.8,0.0,1.6,2.0,237.8,237.7,237.4,12.3,11.5,11.1,852.4,2.0,49.98,0.0,-1.0,57.1,852.9,-1.8,-2.0,57.1,100.0,3289.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0
262216,2026-08-12T01:54:33.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.3,2.8,0.0,0.8,2.0,239.7,239.7,239.9,11.9,10.2,10.6,850.3,2.5,49.98,0.0,-0.9,29.6,850.0,5.3,3.9,29.6,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
262247,2026-08-12T01:54:49.619230+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.6,12.7,0.0,1.6,1.0,233.3,233.6,232.8,15.2,14.5,14.0,852.0,10.7,49.93,0.0,6.7,57.1,852.6,-2.0,0.0,57.1,100.0,3289.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
262340,2026-08-12T01:55:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.5,0.9,5.6,0.0,0.8,2.0,238.0,238.3,238.7,15.2,12.7,13.7,849.8,4.4,49.95,0.0,4.5,29.6,850.7,-1.2,-0.8,29.6,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
262371,2026-08-12T01:55:51.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,4.0,0.0,1.6,2.0,240.1,240.2,239.8,10.6,9.7,8.6,852.7,1.0,49.99,0.0,-0.6,57.1,852.2,5.0,3.9,57.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
262402,2026-08-12T01:56:06.618563+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.5,3.1,1.0,22.6,0.0,0.8,2.0,227.3,227.0,227.5,24.9,22.7,21.8,849.7,23.1,49.9,0.0,3.4,29.6,850.7,0.5,0.0,29.6,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
262433,2026-08-12T01:56:22.619163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.0,1.5,0.0,1.6,1.0,238.5,238.4,237.9,12.6,12.0,11.5,852.2,4.1,49.97,0.0,1.1,57.1,852.2,5.6,3.4,57.1,100.0,3287.0,3286.0,25.8,24.2,24.6,20000.0,855.9,0,0
262495,2026-08-12T01:56:53.629054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.3,8.2,0.0,1.6,3.0,234.1,234.1,233.7,13.5,12.8,12.5,852.2,6.6,49.95,0.0,4.4,57.1,851.9,14.8,8.0,57.1,100.0,3279.0,3276.0,25.8,24.2,24.6,20000.0,855.9,0,0
262526,2026-08-12T01:57:08.628912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.0,4.2,0.0,0.8,1.0,238.2,237.8,238.1,15.0,12.7,13.6,849.4,7.3,49.93,0.0,4.9,29.6,850.4,3.1,2.1,29.6,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
262557,2026-08-12T01:57:24.628737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.9,5.4,0.0,1.6,1.0,235.4,235.2,234.9,13.5,12.9,12.5,852.0,3.8,49.96,0.0,4.6,57.1,852.9,-1.6,-1.8,57.1,100.0,3289.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
262588,2026-08-12T01:57:39.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.3,8.1,0.0,0.8,1.0,240.5,240.6,240.8,11.9,10.2,10.6,850.3,0.5,49.98,0.0,-0.6,29.6,850.0,8.6,10.9,29.6,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
262650,2026-08-12T01:58:10.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,1.6,0.0,0.8,1.0,242.8,242.9,243.1,12.0,10.1,10.6,850.3,1.6,49.98,0.0,-0.5,29.6,850.7,0.0,0.5,29.6,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0
262681,2026-08-12T01:58:26.628827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.9,6.1,0.0,1.6,1.0,235.2,235.0,234.6,13.6,12.9,12.5,852.0,4.9,49.94,0.0,3.4,57.1,852.9,-1.2,-1.7,57.1,100.0,3288.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0
262712,2026-08-12T01:58:41.619279+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.9,11.3,0.0,0.8,1.0,239.1,239.1,239.4,12.0,10.3,10.7,850.3,1.7,49.96,0.0,3.0,29.6,849.4,13.0,11.5,29.6,100.0,3271.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0
262743,2026-08-12T01:58:57.629487+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,2.4,7.5,0.0,1.6,2.0,229.1,229.3,228.9,16.7,15.9,16.9,850.5,5.6,49.91,0.0,7.5,57.1,852.9,-1.9,-1.6,57.1,100.0,3289.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0
262836,2026-08-12T01:59:43.630781+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,1.1,1.6,0.0,0.8,2.0,236.3,235.8,236.5,13.5,12.1,12.2,849.6,1.6,49.94,0.0,6.0,29.6,850.7,0.0,-0.3,29.6,100.0,3276.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0
262867,2026-08-12T01:59:59.628964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.1,0.2,6.0,0.0,1.6,2.0,240.0,238.7,239.2,12.6,12.3,11.5,852.1,3.3,49.96,0.0,1.7,57.1,851.9,9.3,8.8,57.1,100.0,3283.0,3281.0,25.8,24.2,24.6,20000.0,855.9,0,0
262898,2026-08-12T02:00:14.629962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.1,2.5,0.0,0.8,1.0,237.5,236.8,237.8,15.2,14.5,13.8,849.5,4.9,49.93,0.0,4.8,29.6,849.4,7.4,7.8,29.6,100.0,3273.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0
262960,2026-08-12T02:00:45.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,2.6,6.1,0.0,0.8,2.0,231.8,231.2,232.0,20.4,20.0,19.6,848.1,6.1,49.89,0.0,7.5,29.6,850.7,0.0,-0.4,29.6,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
262991,2026-08-12T02:01:01.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.4,7.3,0.0,1.6,2.0,242.8,242.4,242.5,11.6,11.0,9.9,852.3,0.6,49.97,0.0,-0.1,57.1,850.9,7.9,10.9,57.1,100.0,3286.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0
263022,2026-08-12T02:01:16.619200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.5,3.0,0.0,0.8,1.0,241.4,240.8,241.7,12.0,11.0,11.0,850.2,3.0,49.98,0.0,-0.3,29.6,850.7,0.0,-0.3,29.6,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
263053,2026-08-12T02:01:32.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.3,0.8,0.0,1.6,2.0,239.8,239.2,239.4,10.8,9.8,8.5,852.6,-0.7,49.99,0.0,-0.3,57.1,852.9,-1.5,-1.3,57.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
263115,2026-08-12T02:02:03.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,2.0,0.0,1.6,1.0,239.5,239.0,239.2,12.5,12.2,11.2,852.3,3.0,49.96,0.0,4.9,57.1,851.9,5.0,3.4,57.1,100.0,3283.0,3282.0,25.8,24.2,24.6,20000.0,855.9,0,0
263146,2026-08-12T02:02:18.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,2.0,13.6,0.0,0.8,2.0,231.5,231.2,231.8,19.5,19.2,18.6,848.7,12.5,49.92,0.0,6.8,29.6,850.7,-1.1,-0.8,29.6,100.0,3277.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
263177,2026-08-12T02:02:34.632798+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.7,5.8,0.0,1.6,2.0,236.4,235.6,236.0,13.1,12.7,12.0,852.2,4.4,49.96,0.0,5.2,57.1,852.9,-1.4,-1.5,57.1,100.0,3289.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0
263208,2026-08-12T02:02:49.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.8,12.6,0.0,0.7,1.0,240.3,239.7,240.4,12.0,10.4,10.9,850.2,1.1,49.98,0.0,-0.7,29.6,849.4,13.7,13.7,29.6,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
263270,2026-08-12T02:03:20.629325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.0,1.7,0.0,0.7,2.0,242.6,242.5,242.9,12.4,10.4,11.1,850.0,4.2,49.97,0.0,-0.7,29.6,850.0,5.9,5.3,29.6,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
263301,2026-08-12T02:03:36.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.2,1.3,0.0,1.6,2.0,240.6,240.1,240.0,10.9,9.7,8.7,852.7,0.1,49.99,0.0,-0.6,57.1,852.9,-1.2,-1.6,57.1,100.0,3288.0,3286.0,25.8,24.2,24.6,20000.0,855.9,0,0
263363,2026-08-12T02:04:07.618725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,1.0,9.2,0.0,1.6,2.0,236.1,235.3,235.7,14.5,14.4,13.6,851.9,7.5,49.95,0.0,4.6,57.1,852.9,-1.7,-2.0,57.1,100.0,3288.0,3286.0,25.8,24.2,24.6,20000.0,855.9,0,0
263425,2026-08-12T02:04:38.629344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.2,1.5,0.0,1.6,2.0,241.2,240.7,240.8,10.7,9.6,8.6,852.7,-0.7,50.0,0.0,-1.1,57.1,852.9,-2.2,-2.0,57.1,100.0,3289.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0
263456,2026-08-12T02:04:53.618820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.6,0.2,0.0,0.7,2.0,228.9,228.3,229.4,19.1,17.9,17.4,849.1,7.9,49.91,0.0,8.3,29.6,849.7,7.7,6.9,29.6,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
263487,2026-08-12T02:05:09.628860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.5,2.6,0.0,1.6,2.0,238.3,237.5,237.7,13.0,12.5,11.9,852.1,3.8,49.96,0.0,2.7,57.1,852.6,1.2,0.5,57.1,100.0,3289.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0
263518,2026-08-12T02:05:24.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.0,6.1,0.0,0.7,2.0,236.9,236.2,237.0,14.1,12.1,13.0,850.0,4.5,49.94,0.0,1.9,29.6,851.0,-1.6,-1.3,29.6,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
263580,2026-08-12T02:05:55.629183+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.4,1.5,17.1,0.0,0.7,2.0,233.2,232.4,233.3,18.9,16.5,17.1,849.5,15.1,49.91,0.0,6.4,29.6,851.0,-2.0,-1.6,29.6,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
263611,2026-08-12T02:06:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.9,7.5,0.0,1.6,1.0,242.5,242.0,242.1,11.0,9.7,8.7,852.8,-1.0,50.0,0.0,-1.3,57.1,851.9,6.5,7.4,57.1,100.0,3286.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
263642,2026-08-12T02:06:26.619473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.5,2.5,0.0,0.7,2.0,241.0,240.5,241.3,12.1,10.5,11.2,850.5,0.3,49.99,0.0,-1.4,29.6,851.0,-2.2,-1.9,29.6,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
263673,2026-08-12T02:06:42.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.7,7.2,0.0,1.6,2.0,234.7,234.3,234.4,13.3,12.7,12.1,852.2,4.7,49.95,0.0,5.1,57.1,852.9,-2.5,-2.6,57.1,100.0,3290.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
263735,2026-08-12T02:07:13.629863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.4,1.8,0.0,1.6,2.0,234.7,234.5,234.3,12.9,12.1,11.7,852.2,3.5,49.97,0.0,3.7,57.1,852.6,1.7,0.6,57.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
263766,2026-08-12T02:07:28.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.1,2.1,0.0,0.8,2.0,243.1,242.9,243.4,12.3,10.4,11.2,850.5,0.4,49.99,0.0,-1.8,29.6,850.4,2.5,2.3,29.6,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
263797,2026-08-12T02:07:44.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,1.5,17.6,0.0,1.6,1.0,228.1,228.1,227.6,25.2,24.9,24.6,851.7,14.6,49.92,0.0,5.7,57.1,853.2,-3.0,-3.2,57.1,100.0,3290.0,3289.0,25.8,24.2,24.6,20000.0,855.9,0,0
263828,2026-08-12T02:07:59.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.0,1.4,0.0,0.8,2.0,237.2,237.4,237.5,13.7,11.5,12.4,850.0,7.3,49.99,0.0,2.7,29.6,850.0,8.7,7.4,29.6,100.0,3273.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
263890,2026-08-12T02:08:30.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.5,5.1,0.0,0.8,2.0,242.2,242.3,242.5,12.3,10.8,11.4,850.5,2.9,49.99,0.0,-2.0,29.6,851.0,-2.2,-2.2,29.6,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
263921,2026-08-12T02:08:46.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.1,3.2,0.0,1.6,1.0,240.6,240.9,240.2,11.2,10.2,8.9,853.1,-0.1,50.0,0.0,-1.8,57.1,853.2,-3.3,-3.2,57.1,100.0,3290.0,3289.0,25.8,24.2,24.6,20000.0,855.9,0,0
263952,2026-08-12T02:09:01.629612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.8,9.8,0.0,0.8,2.0,233.7,233.7,234.0,16.4,14.1,14.9,849.9,12.0,49.96,0.0,5.6,29.6,850.7,2.2,1.4,29.6,100.0,3276.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
263983,2026-08-12T02:09:17.618827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.2,3.3,0.0,1.6,2.0,242.0,242.3,241.6,10.8,9.7,8.8,852.7,2.7,49.99,0.0,0.0,57.1,852.9,-0.6,-0.3,57.1,100.0,3290.0,3288.0,25.8,24.2,24.5,20000.0,855.9,0,0
264045,2026-08-12T02:09:48.629691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.5,7.6,0.0,1.6,1.0,239.9,240.0,239.6,11.0,9.9,8.8,853.1,1.3,50.0,0.0,-1.9,57.1,851.6,8.9,9.3,57.1,100.0,3288.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0
264076,2026-08-12T02:10:03.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.4,9.4,0.0,0.8,2.0,227.2,227.1,227.5,24.6,22.8,23.2,849.6,7.0,49.91,0.0,9.8,29.6,851.0,-2.4,-1.7,29.6,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
264107,2026-08-12T02:10:19.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,4.9,0.0,1.7,2.0,242.1,242.2,241.8,11.1,10.0,8.9,853.1,2.0,50.0,0.0,-1.9,57.1,853.2,-2.9,-3.3,57.1,100.0,3290.0,3288.0,25.8,24.1,24.5,20000.0,855.9,0,0
264138,2026-08-12T02:10:34.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.3,1.8,0.0,0.8,1.0,240.9,241.0,241.2,12.4,10.8,11.4,850.7,0.2,49.99,0.0,-2.1,29.6,851.0,-1.6,-1.5,29.6,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
264200,2026-08-12T02:11:05.619523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.7,3.9,0.0,0.8,2.0,238.8,239.2,239.3,14.6,12.2,13.4,849.7,2.8,49.94,0.0,2.2,29.6,850.4,6.7,5.0,29.6,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
264231,2026-08-12T02:11:21.619767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,2.0,0.0,1.6,1.0,236.5,236.9,236.4,12.6,11.8,11.2,852.4,6.5,49.96,0.0,2.4,57.1,852.2,4.5,3.4,57.1,100.0,3290.0,3289.0,25.7,24.1,24.5,20000.0,855.9,0,0
264262,2026-08-12T02:11:36.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.1,1.2,0.0,0.8,2.0,240.4,240.5,240.7,12.3,10.9,11.3,850.8,-0.3,49.99,0.0,-1.9,29.6,850.7,0.9,0.8,29.6,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
264293,2026-08-12T02:11:52.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,2.1,14.4,0.0,1.6,1.0,233.4,233.5,233.1,15.2,13.8,14.4,851.1,11.1,49.92,0.0,8.1,57.1,853.2,-3.3,-3.3,57.1,100.0,3290.0,3289.0,25.7,24.1,24.5,20000.0,855.9,0,0
264355,2026-08-12T02:12:23.629614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,6.6,0.0,1.6,1.0,241.1,241.2,240.7,11.1,10.0,8.9,853.1,3.0,50.0,0.0,-2.0,57.1,853.2,-3.6,-3.4,57.1,100.0,3290.0,3289.0,25.7,24.1,24.5,20000.0,855.9,0,0
264417,2026-08-12T02:12:54.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.0,2.6,0.0,1.6,2.0,240.7,240.9,240.4,11.1,10.0,8.9,853.2,4.2,50.0,0.0,-1.8,57.1,852.2,6.8,4.5,57.1,100.0,3287.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0
264448,2026-08-12T02:13:09.629233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.7,10.2,0.0,0.8,1.0,228.0,227.7,228.4,19.7,17.4,17.8,849.7,16.0,49.93,0.0,7.2,29.6,850.4,5.8,4.4,29.6,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
264510,2026-08-12T02:13:40.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.6,5.8,0.0,0.8,1.0,241.4,241.4,241.6,12.3,10.8,11.3,850.8,3.2,49.99,0.0,-2.0,29.6,851.4,-2.6,-2.7,29.6,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
264541,2026-08-12T02:13:56.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.0,0.9,0.0,1.6,2.0,237.1,237.4,236.9,11.9,11.0,10.1,853.2,7.6,50.0,0.0,1.8,57.1,852.2,6.7,5.4,57.1,100.0,3288.0,3286.0,25.7,24.1,24.4,20000.0,855.9,0,0
264572,2026-08-12T02:14:11.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.9,6.6,0.0,0.8,1.0,236.8,236.8,237.0,16.2,13.8,14.7,850.1,7.4,49.95,0.0,2.5,29.6,851.0,0.8,0.0,29.6,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
264603,2026-08-12T02:14:27.629452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.9,3.4,0.0,1.6,1.0,240.5,240.6,240.2,11.1,10.1,9.3,852.7,0.4,49.98,0.0,2.0,57.1,853.6,-3.0,-3.3,57.1,100.0,3290.0,3289.0,25.7,24.1,24.4,20000.0,855.9,0,0
264665,2026-08-12T02:14:58.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,2.1,6.8,0.0,1.6,2.0,228.1,227.7,227.5,15.5,14.5,15.1,851.1,3.9,49.92,0.0,4.8,57.1,853.2,-2.9,-3.1,57.1,100.0,3290.0,3288.0,25.7,24.1,24.4,20000.0,855.9,0,0
264696,2026-08-12T02:15:13.628948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.1,1.4,0.0,0.8,1.0,242.9,243.4,243.4,12.3,10.8,11.3,850.8,1.9,49.99,0.0,-1.8,29.6,850.7,3.3,1.5,29.6,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
264727,2026-08-12T02:15:29.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,2.8,0.0,1.7,2.0,241.4,241.6,241.0,11.0,10.1,8.9,853.1,-0.6,49.99,0.0,-1.8,57.1,853.2,-3.4,-3.1,57.1,100.0,3291.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0
264758,2026-08-12T02:15:44.619585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,1.1,5.8,0.0,0.8,2.0,236.0,236.3,236.6,15.2,12.9,13.7,850.3,3.4,49.95,0.0,4.0,29.6,851.4,-2.4,-2.3,29.6,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
264820,2026-08-12T02:16:15.629146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,1.0,6.8,0.0,0.8,2.0,235.2,234.9,235.2,15.6,13.1,14.0,850.0,7.4,49.95,0.0,3.4,29.6,851.0,0.6,-0.3,29.6,100.0,3276.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
264851,2026-08-12T02:16:31.629312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.0,1.6,0.0,1.7,1.0,240.4,240.6,240.1,10.9,10.0,8.7,853.2,-1.3,50.0,0.0,-1.7,57.1,853.2,-2.9,-3.1,57.1,100.0,3290.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0
264882,2026-08-12T02:16:46.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.2,1.5,17.8,0.0,0.8,2.0,228.0,227.6,228.1,21.9,18.9,18.7,849.9,15.1,49.9,0.0,12.8,29.6,851.4,-2.7,-2.2,29.6,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
264975,2026-08-12T02:17:33.618576+00:00,external_ems_1,bess_1,good,0.0436,normal,PCS phase voltage imbalance high: 6.7,6.7,1.3,0.7,5.9,0.0,1.7,2.0,242.6,236.6,235.9,12.2,11.4,10.9,852.5,3.5,49.96,0.0,3.1,57.1,853.2,-2.4,-2.9,57.1,100.0,3291.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0
265006,2026-08-12T02:17:48.619758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.8,7.5,0.0,0.8,2.0,240.1,240.2,240.4,12.2,10.8,11.1,850.8,-0.2,49.99,0.0,-1.6,29.6,850.0,7.3,5.6,29.6,100.0,3276.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
265037,2026-08-12T02:18:04.628787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,2.3,1.7,0.0,1.7,2.0,228.0,227.8,227.3,16.4,14.7,15.7,850.9,0.7,49.92,0.0,3.5,57.1,853.2,-1.0,-1.5,57.1,100.0,3289.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0
265068,2026-08-12T02:18:19.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.0,3.2,0.0,0.8,2.0,241.0,241.4,241.4,13.5,11.2,12.2,850.4,1.1,49.97,0.0,0.0,29.6,851.4,-2.1,-1.7,29.6,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
265130,2026-08-12T02:18:50.630196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.8,11.9,0.0,0.8,2.0,239.9,240.0,240.1,12.0,10.5,10.9,850.8,-1.5,49.99,0.0,-1.2,29.6,850.0,10.4,10.0,29.6,100.0,3274.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0
265161,2026-08-12T02:19:06.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,1.1,19.6,0.0,1.7,1.0,231.5,231.6,231.3,30.4,30.0,29.6,852.1,19.6,49.92,0.0,13.8,57.1,853.2,0.0,-1.2,57.1,100.0,3289.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0
265192,2026-08-12T02:19:21.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.3,0.4,0.0,0.8,1.0,241.7,241.8,241.9,12.0,10.3,10.9,850.7,0.4,49.99,0.0,-1.2,29.6,851.0,0.0,0.0,29.6,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
265223,2026-08-12T02:19:37.618942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.2,1.6,0.0,1.7,1.0,241.3,241.5,240.9,10.7,9.8,8.6,853.0,-0.8,50.0,0.0,-1.1,57.1,853.2,-2.4,-2.5,57.1,100.0,3290.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0
265285,2026-08-12T02:20:08.618986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.4,0.0,1.6,1.0,237.9,237.7,237.6,13.0,12.3,12.0,852.2,3.7,49.96,0.0,2.1,57.1,852.9,1.3,0.4,57.1,100.0,3290.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0
265316,2026-08-12T02:20:23.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,2.7,0.0,0.8,1.0,235.5,235.1,235.4,15.2,12.8,13.7,850.1,4.8,49.94,0.0,3.5,29.3,850.7,2.1,2.0,29.3,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
265347,2026-08-12T02:20:39.629802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.4,4.1,0.0,1.6,2.0,239.5,239.7,239.2,10.8,9.9,8.8,853.0,0.4,50.0,0.0,-0.8,57.1,852.6,4.5,2.8,57.1,100.0,3283.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
265378,2026-08-12T02:20:54.628868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,2.8,7.5,0.0,0.8,2.0,233.3,233.1,233.6,17.5,15.9,16.6,848.6,5.8,49.91,0.0,10.8,29.3,851.4,-1.7,-1.4,29.3,100.0,3279.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
265471,2026-08-12T02:21:41.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,7.7,0.0,1.6,1.0,234.4,234.3,233.8,13.0,12.3,11.8,852.4,5.5,49.95,0.0,8.0,57.1,853.2,-2.2,-1.9,57.1,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
265502,2026-08-12T02:21:56.618916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.3,3.0,0.0,0.8,2.0,241.0,241.3,241.3,13.4,11.1,12.1,850.3,7.1,49.95,0.0,0.8,29.3,850.0,10.1,8.2,29.3,100.0,3276.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
265533,2026-08-12T02:22:12.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,0.6,3.6,0.0,1.6,2.0,235.5,235.5,235.2,13.8,13.2,12.9,852.3,4.9,49.95,0.0,4.4,57.1,852.9,1.3,0.7,57.1,100.0,3289.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0
265595,2026-08-12T02:22:43.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.8,5.7,0.0,1.6,1.0,236.6,236.6,236.2,12.7,11.9,11.5,852.4,3.9,49.97,0.0,1.2,57.1,853.2,-1.8,-1.9,57.1,100.0,3290.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0
265626,2026-08-12T02:22:58.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,0.6,5.3,0.0,0.8,1.0,237.2,237.5,237.8,15.4,12.9,13.9,850.6,4.3,49.98,0.0,0.5,29.3,850.0,9.6,8.2,29.3,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
265657,2026-08-12T02:23:14.629251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.5,7.5,0.0,1.6,1.0,230.2,230.2,229.7,14.5,13.4,13.3,851.7,5.5,49.92,0.0,10.4,57.1,853.2,-2.0,-1.9,57.1,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
265688,2026-08-12T02:23:29.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,0.4,3.1,0.0,0.8,2.0,243.0,241.5,241.5,11.9,10.3,10.8,850.6,2.2,49.96,0.0,3.8,29.3,851.0,-0.9,-0.4,29.3,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
265750,2026-08-12T02:24:00.618549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.8,1.7,0.0,0.8,2.0,230.9,231.2,231.1,19.8,18.4,19.3,848.6,9.3,49.89,0.0,14.4,29.3,850.4,7.6,5.6,29.3,100.0,3274.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0
265781,2026-08-12T02:24:16.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,2.0,0.0,1.6,1.0,241.6,242.1,241.5,11.2,10.5,10.0,852.6,-0.4,49.98,0.0,1.0,57.1,852.9,1.6,1.0,57.1,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
265812,2026-08-12T02:24:31.629323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.5,2.3,0.0,0.8,2.0,241.5,241.7,241.9,11.9,10.2,10.6,850.5,1.4,49.96,0.0,-0.7,29.3,851.0,-0.9,-0.9,29.3,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
265843,2026-08-12T02:24:47.629113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.7,10.0,0.0,1.6,1.0,239.8,239.9,239.4,10.6,9.8,8.6,852.9,0.2,49.99,0.0,-0.7,57.1,851.2,10.2,13.4,57.1,100.0,3285.0,3284.0,25.6,24.0,24.4,20000.0,855.9,0,0
265905,2026-08-12T02:25:18.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.3,3.2,0.0,1.6,2.0,241.3,241.9,241.2,10.7,9.9,8.7,852.9,1.0,49.99,0.0,-0.5,57.1,853.2,-2.2,-1.8,57.1,100.0,3290.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
265936,2026-08-12T02:25:33.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,4.0,0.0,0.8,1.0,240.9,241.0,241.1,12.1,10.3,10.8,850.5,1.9,49.97,0.0,-0.6,29.3,850.4,5.9,4.8,29.3,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
265998,2026-08-12T02:26:04.619806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,0.2,9.7,0.0,0.9,2.0,232.8,232.7,233.3,18.7,16.1,16.6,850.2,2.3,49.93,0.0,5.2,29.3,850.4,12.0,8.7,29.3,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
266060,2026-08-12T02:26:35.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.1,0.1,0.0,0.9,2.0,239.9,240.0,240.1,11.9,10.2,10.6,850.6,1.7,49.98,0.0,-0.6,29.3,850.7,1.6,0.6,29.3,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
266091,2026-08-12T02:26:51.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.9,6.2,0.0,1.6,2.0,232.5,231.8,232.0,18.7,19.1,19.9,852.3,5.0,49.92,0.0,10.0,57.1,853.2,-1.2,-1.6,57.1,100.0,3290.0,3288.0,25.6,24.0,24.3,20000.0,855.9,0,0
266122,2026-08-12T02:27:06.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.4,0.2,3.2,0.0,0.9,2.0,235.8,236.1,236.6,15.3,12.9,13.8,850.2,2.9,49.95,0.0,5.3,29.3,850.0,6.1,6.5,29.3,100.0,3272.0,3270.0,25.0,24.1,24.4,20000.0,856.4,0,0
266153,2026-08-12T02:27:22.629202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,1.4,0.0,1.6,2.0,240.9,241.0,240.5,10.7,9.7,8.6,852.9,-0.7,49.99,0.0,-0.7,57.1,853.2,-2.1,-1.7,57.1,100.0,3290.0,3288.0,25.6,24.0,24.3,20000.0,855.9,0,0
266215,2026-08-12T02:27:53.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.3,4.6,0.0,1.6,2.0,240.4,240.5,240.0,10.6,9.7,8.6,852.9,-0.2,49.99,0.0,-0.6,57.1,852.6,4.4,3.3,57.1,100.0,3288.0,3286.0,25.6,24.0,24.3,20000.0,855.9,0,0
266246,2026-08-12T02:28:08.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.6,13.1,0.0,0.8,2.0,232.7,232.8,233.0,28.0,26.5,26.5,849.8,19.0,49.9,0.0,1.9,29.3,850.4,5.9,4.4,29.3,100.0,3274.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
266277,2026-08-12T02:28:24.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,6.1,0.0,1.6,2.0,242.6,242.8,242.2,10.7,9.9,8.7,852.8,-1.1,49.99,0.0,-0.6,57.1,852.6,5.0,3.7,57.1,100.0,3287.0,3285.0,25.6,24.0,24.3,20000.0,855.9,0,0
266308,2026-08-12T02:28:39.629340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.2,1.7,0.0,0.8,2.0,240.8,241.0,241.2,12.0,10.2,10.8,850.5,2.7,49.98,0.0,-0.6,29.3,850.7,4.4,2.1,29.3,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
266370,2026-08-12T02:29:10.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.4,11.5,0.0,0.8,2.0,234.7,234.7,235.1,16.5,14.3,15.0,849.6,10.3,49.92,0.0,5.2,29.3,851.0,-1.2,-1.0,29.3,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
266401,2026-08-12T02:29:26.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.0,4.9,0.0,1.6,1.0,237.1,237.3,236.8,13.1,12.5,12.1,852.2,3.8,49.97,0.0,4.3,57.1,853.2,-1.1,-1.7,57.1,100.0,3289.0,3288.0,25.6,24.0,24.3,20000.0,855.9,0,0
266432,2026-08-12T02:29:41.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,7.7,0.0,0.8,2.0,239.9,239.9,240.1,12.0,10.2,10.8,850.5,1.0,49.98,0.0,-0.6,29.3,850.0,8.7,7.3,29.3,100.0,3274.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
266463,2026-08-12T02:29:57.629410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,2.5,7.1,0.0,1.6,1.0,229.8,230.1,229.1,17.2,16.8,17.7,850.4,8.1,49.91,0.0,17.3,57.1,852.9,1.0,0.6,57.1,100.0,3287.0,3286.0,25.6,24.0,24.3,20000.0,855.9,0,0
266525,2026-08-12T02:30:28.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.3,3.2,0.0,1.6,1.0,241.3,241.5,240.9,10.7,9.9,8.7,852.9,1.0,49.99,0.0,-0.5,57.1,853.2,-2.2,-1.8,57.1,100.0,3289.0,3288.0,25.6,24.0,24.3,20000.0,855.9,0,0
266556,2026-08-12T02:30:43.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.5,0.9,0.0,0.8,2.0,235.2,235.1,235.5,14.3,12.0,12.8,850.2,3.3,49.98,0.0,4.1,29.3,850.7,2.4,1.2,29.3,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
266587,2026-08-12T02:30:59.629674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.5,3.3,0.0,1.6,1.0,236.3,236.4,235.9,13.8,13.4,13.1,852.1,6.6,49.93,0.0,4.2,57.1,852.6,3.3,1.6,57.1,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
266618,2026-08-12T02:31:14.619373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,7.7,0.0,0.8,2.0,242.3,242.5,242.6,12.1,10.2,10.8,850.5,2.8,49.98,0.0,-0.6,29.3,850.0,10.5,11.0,29.3,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
266680,2026-08-12T02:31:45.629995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.8,1.1,18.6,0.0,0.8,2.0,226.6,226.3,226.8,25.3,23.1,22.5,849.9,17.8,49.9,0.0,15.9,29.3,851.0,-0.8,-1.0,29.3,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
266711,2026-08-12T02:32:01.628735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.2,14.2,0.0,1.6,1.0,239.5,239.6,239.2,12.5,11.9,11.5,852.8,-1.5,49.97,0.0,-0.7,57.1,851.6,12.7,11.9,57.1,100.0,3290.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
266742,2026-08-12T02:32:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.8,19.6,0.0,0.8,2.0,228.2,228.2,228.4,27.8,26.2,26.0,848.9,21.5,49.9,0.0,12.0,29.3,850.7,1.9,1.1,29.3,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
266773,2026-08-12T02:32:32.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,4.3,0.0,1.6,2.0,242.5,242.7,242.1,10.5,9.6,8.5,852.8,0.2,49.99,0.0,-0.6,57.1,852.6,4.5,3.2,57.1,100.0,3287.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
266835,2026-08-12T02:33:03.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.3,4.8,0.0,1.6,2.0,231.8,231.7,231.4,14.3,13.7,13.4,851.6,4.4,49.93,0.0,8.3,57.1,851.9,9.2,11.3,57.1,100.0,3283.0,3281.0,25.6,24.0,24.4,20000.0,855.9,0,0
266866,2026-08-12T02:33:18.619249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.4,10.4,0.0,0.8,2.0,235.4,235.1,235.4,16.2,14.0,14.9,849.6,8.9,49.94,0.0,3.6,29.3,851.0,-1.5,-0.9,29.3,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
266897,2026-08-12T02:33:34.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.4,4.9,0.0,1.6,1.0,239.0,239.3,238.9,12.5,11.9,11.2,852.8,3.2,49.99,0.0,2.9,56.7,853.2,-1.7,-1.7,56.7,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
266928,2026-08-12T02:33:49.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,8.2,0.0,0.8,2.0,240.3,240.4,240.5,12.0,10.2,10.6,850.5,0.6,49.98,0.0,-0.6,29.3,850.0,8.8,7.1,29.3,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
266990,2026-08-12T02:34:20.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,2.1,0.0,0.8,1.0,243.4,243.4,243.6,12.0,10.2,10.7,850.5,2.3,49.98,0.0,-0.8,29.3,850.4,4.4,3.8,29.3,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
267052,2026-08-12T02:34:51.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.7,3.0,0.0,0.8,2.0,234.7,234.4,234.6,13.9,11.6,12.6,850.1,3.7,49.95,0.0,3.7,29.3,849.4,6.7,11.2,29.3,100.0,3273.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0
267083,2026-08-12T02:35:07.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.9,14.4,0.0,1.6,2.0,235.2,235.0,234.6,17.4,17.3,16.9,851.0,12.6,49.91,0.0,3.7,56.7,852.9,-1.8,-1.6,56.7,100.0,3290.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
267145,2026-08-12T02:35:38.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.3,2.8,0.0,1.6,2.0,240.3,240.5,240.0,10.7,9.9,8.7,852.9,0.0,49.99,0.0,-0.8,56.7,852.6,2.8,1.3,56.7,100.0,3289.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0
267176,2026-08-12T02:35:53.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.8,20.0,0.0,0.8,2.0,234.0,233.6,234.1,15.9,13.8,14.4,848.6,18.6,49.93,0.0,6.9,29.3,850.4,-1.4,-1.1,29.3,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
267207,2026-08-12T02:36:09.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.1,5.7,0.0,1.6,1.0,241.9,242.2,241.6,10.9,10.0,9.3,852.7,-1.4,49.97,0.0,-0.7,56.7,852.6,4.3,2.9,56.7,100.0,3286.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
267238,2026-08-12T02:36:24.619315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.2,6.2,0.0,0.8,2.0,235.7,235.3,235.5,16.0,13.8,14.5,849.8,5.2,49.94,0.0,3.9,29.3,851.0,-1.0,-1.1,29.3,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
267300,2026-08-12T02:36:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.3,11.5,0.0,0.8,2.0,236.3,236.1,236.5,16.1,13.8,14.5,849.7,9.4,49.92,0.0,5.0,29.3,851.0,-2.1,-1.0,29.3,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
267331,2026-08-12T02:37:11.629253+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.7,9.0,0.0,1.6,2.0,242.1,242.3,241.8,10.6,9.6,8.6,852.9,-2.1,49.99,0.0,-0.7,56.7,852.2,6.9,5.1,56.7,100.0,3287.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
267362,2026-08-12T02:37:26.629008+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.5,2.9,0.0,0.8,2.0,240.9,241.0,241.2,12.1,10.4,10.9,850.5,1.4,49.98,0.0,-0.8,29.3,851.0,-1.5,-1.2,29.3,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
267393,2026-08-12T02:37:42.628879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.5,10.2,0.0,1.6,1.0,228.1,227.9,227.5,16.8,16.3,16.5,851.7,8.2,49.94,0.0,8.8,56.7,853.2,-2.0,-2.0,56.7,100.0,3289.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
267455,2026-08-12T02:38:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,2.5,7.1,0.0,1.6,1.0,227.2,226.8,226.4,15.6,14.1,14.4,850.7,5.1,49.91,0.0,16.2,56.7,853.2,-2.0,-2.0,56.7,100.0,3287.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0
267486,2026-08-12T02:38:28.629691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.2,0.1,0.0,0.8,2.0,241.2,241.5,241.6,13.1,10.8,11.7,850.2,5.4,49.97,0.0,0.7,29.3,850.4,5.3,4.0,29.3,100.0,3275.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
267517,2026-08-12T02:38:44.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.7,2.9,0.0,1.6,2.0,241.0,241.1,240.6,10.8,10.0,8.7,852.5,0.7,49.98,0.0,-0.9,56.7,853.2,-2.2,-2.1,56.7,100.0,3290.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
267610,2026-08-12T02:39:30.619360+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.5,2.7,0.0,0.8,2.0,242.1,242.2,242.3,12.0,10.3,10.7,850.5,1.6,49.98,0.0,-0.8,29.3,851.0,-1.1,-1.1,29.3,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
267641,2026-08-12T02:39:46.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,5.2,0.0,1.6,2.0,240.6,240.8,240.3,10.6,9.7,8.5,852.9,0.6,50.0,0.0,-1.0,56.7,852.6,5.8,3.7,56.7,100.0,3287.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
267672,2026-08-12T02:40:01.630094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.4,8.1,0.0,0.8,1.0,229.4,229.1,229.7,19.6,17.5,17.9,849.3,8.1,49.91,0.0,9.9,29.3,850.7,0.0,-0.2,29.3,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
267703,2026-08-12T02:40:17.629235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.3,5.4,0.0,1.7,1.0,243.1,243.4,242.7,10.5,9.7,8.6,852.9,-1.4,49.99,0.0,-1.0,56.7,852.6,4.0,2.8,56.7,100.0,3286.0,3285.0,25.7,24.0,24.4,20000.0,855.9,0,0
267765,2026-08-12T02:40:48.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.0,0.9,0.0,1.7,2.0,234.7,234.6,234.3,13.2,12.5,11.9,852.9,5.8,49.99,0.0,3.3,56.7,851.9,6.7,10.4,56.7,100.0,3284.0,3282.0,25.7,24.0,24.4,20000.0,855.9,0,0
267796,2026-08-12T02:41:03.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.9,8.7,0.0,0.8,2.0,236.3,236.1,236.5,16.6,14.4,15.0,849.8,10.0,49.94,0.0,2.3,29.3,850.7,1.3,0.9,29.3,100.0,3279.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
267827,2026-08-12T02:41:19.629103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.2,7.4,0.0,1.7,1.0,237.5,237.7,237.0,11.4,10.5,9.9,852.4,0.5,49.96,0.0,3.4,56.7,852.2,7.9,4.7,56.7,100.0,3290.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0
267858,2026-08-12T02:41:34.619651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.1,1.8,0.0,0.8,2.0,239.7,239.6,239.9,12.1,10.3,10.8,850.6,1.0,49.98,0.0,-0.8,29.3,850.7,2.8,3.2,29.3,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
267920,2026-08-12T02:42:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.5,11.7,0.0,0.8,2.0,241.7,241.8,241.9,12.1,10.4,10.9,850.5,2.5,49.98,0.0,-1.0,29.3,850.0,14.2,10.3,29.3,100.0,3273.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
267951,2026-08-12T02:42:21.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.6,1.7,0.0,1.7,1.0,240.0,240.4,239.8,11.1,10.3,9.6,852.6,-0.4,49.98,0.0,-1.0,56.7,853.2,-2.1,-1.9,56.7,100.0,3289.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0
267982,2026-08-12T02:42:36.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.1,4.1,0.0,0.8,2.0,241.0,241.1,241.3,12.1,10.4,10.9,850.5,0.5,49.98,0.0,-0.8,29.3,850.4,4.6,4.2,29.3,100.0,3276.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
268013,2026-08-12T02:42:52.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.3,1.7,0.0,1.7,1.0,241.2,241.4,240.8,10.6,9.7,8.6,852.9,-0.4,50.0,0.0,-0.9,56.7,853.2,-2.1,-1.9,56.7,100.0,3290.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0
268106,2026-08-12T02:43:38.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.2,8.0,0.0,0.8,2.0,234.4,233.6,234.2,15.9,13.9,14.4,849.8,7.3,49.95,0.0,3.4,29.3,851.0,-0.7,-0.9,29.3,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
268137,2026-08-12T02:43:54.619019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.0,9.9,0.0,1.7,2.0,239.6,239.5,239.1,10.8,9.9,8.7,852.9,0.2,49.99,0.0,-0.7,56.7,851.9,10.1,6.7,56.7,100.0,3282.0,3280.0,25.7,24.0,24.4,20000.0,855.9,0,0
268168,2026-08-12T02:44:09.629583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,1.9,2.7,0.0,0.8,2.0,234.2,234.2,234.4,17.8,16.5,16.8,848.8,5.1,49.9,0.0,11.6,29.3,850.7,2.4,0.9,29.3,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
