id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
268230,2026-08-12T02:44:40.630002+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.6,3.5,0.0,0.8,2.0,240.9,240.5,241.5,12.0,10.6,10.8,850.4,2.2,49.98,0.0,-0.4,29.3,851.0,-1.3,-0.6,29.3,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
268261,2026-08-12T02:44:56.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.2,1.1,0.0,1.7,1.0,228.9,228.2,228.6,15.7,16.2,15.6,852.0,6.3,49.94,0.0,8.7,56.7,852.2,5.2,4.0,56.7,100.0,3288.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0
268292,2026-08-12T02:45:11.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.8,9.8,0.0,0.9,2.0,240.0,239.4,240.4,14.0,13.0,12.9,849.9,9.8,49.96,0.0,1.5,29.3,850.7,0.0,-0.3,29.3,100.0,3276.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0
268323,2026-08-12T02:45:27.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.9,1.0,6.2,0.0,1.7,1.0,235.5,234.1,234.9,13.6,13.6,12.7,851.9,5.1,49.95,0.0,4.8,56.7,852.9,-1.1,-1.1,56.7,100.0,3289.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0
268385,2026-08-12T02:45:58.619494+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.5,2.3,1.1,20.9,0.0,1.7,1.0,232.2,231.7,232.1,21.3,21.6,19.3,852.1,19.9,49.91,0.0,3.8,56.7,853.2,-1.0,-1.1,56.7,100.0,3289.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0
268416,2026-08-12T02:46:13.619310+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.9,10.3,0.0,0.9,2.0,242.2,241.5,242.4,12.0,11.1,11.0,850.3,3.8,49.98,0.0,-0.1,28.9,849.4,14.1,11.8,28.9,100.0,3271.0,3269.0,25.1,24.2,24.5,20000.0,856.4,0,0
268447,2026-08-12T02:46:29.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,0.5,0.0,1.7,1.0,240.5,240.0,240.1,10.8,9.9,8.6,852.7,-0.3,49.99,0.0,0.0,56.7,852.9,-0.8,-1.1,56.7,100.0,3288.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0
268478,2026-08-12T02:46:44.629487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,1.3,7.7,0.0,0.9,2.0,229.0,228.0,229.2,17.5,17.0,16.0,849.4,7.7,49.91,0.0,8.5,28.9,850.7,0.0,-0.1,28.9,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
268540,2026-08-12T02:47:15.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,1.6,10.8,0.0,0.9,1.0,228.6,227.9,228.9,19.7,19.1,18.0,849.1,12.2,49.9,0.0,7.1,28.9,850.7,1.4,1.2,28.9,100.0,3275.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0
268571,2026-08-12T02:47:31.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,3.9,0.0,1.7,2.0,242.8,242.4,242.3,10.7,9.8,8.5,852.5,1.0,49.98,0.0,0.0,56.7,852.6,4.9,3.2,56.7,100.0,3286.0,3284.0,25.7,24.0,24.4,20000.0,855.9,0,0
268633,2026-08-12T02:48:02.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.1,8.8,0.0,1.7,2.0,239.9,239.4,239.4,10.6,9.7,8.4,852.7,0.0,49.99,0.0,2.7,56.7,851.6,8.8,10.0,56.7,100.0,3278.0,3276.0,25.7,24.0,24.4,20000.0,855.9,0,0
268695,2026-08-12T02:48:33.629315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.6,2.0,0.0,1.7,2.0,241.2,240.7,240.9,11.2,10.6,9.4,852.3,1.4,49.97,0.0,3.4,56.7,852.9,-0.6,-1.2,56.7,100.0,3289.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0
268726,2026-08-12T02:48:48.629748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.1,0.0,0.0,0.9,2.0,240.0,239.5,240.2,12.1,10.5,10.9,850.3,2.6,49.98,0.0,-0.1,28.9,850.4,2.6,1.4,28.9,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
268757,2026-08-12T02:49:04.619149+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,1.9,12.2,0.0,1.7,1.0,229.0,228.6,229.0,27.3,29.8,27.7,850.7,13.0,49.91,0.0,9.1,56.7,852.6,0.8,0.7,56.7,100.0,3286.0,3285.0,25.7,24.0,24.4,20000.0,855.9,0,0
268788,2026-08-12T02:49:19.629314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.2,1.6,0.0,0.9,2.0,242.4,242.1,242.7,12.0,10.5,11.0,850.2,4.3,49.98,0.0,0.0,28.9,850.4,5.9,4.3,28.9,100.0,3276.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0
268850,2026-08-12T02:49:50.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.6,6.7,0.0,0.9,2.0,239.0,238.5,239.2,12.1,10.5,10.9,850.3,0.8,49.98,0.0,1.1,28.9,849.7,7.5,6.7,28.9,100.0,3272.0,3270.0,25.1,24.2,24.5,20000.0,856.4,0,0
268881,2026-08-12T02:50:06.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,5.8,0.0,1.7,1.0,232.5,231.9,231.8,15.1,14.5,13.9,852.0,10.0,49.93,0.0,7.6,56.7,852.2,4.2,3.0,56.7,100.0,3287.0,3286.0,25.7,24.0,24.4,20000.0,855.9,0,0
268912,2026-08-12T02:50:21.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.2,4.5,0.0,0.9,2.0,241.8,241.3,242.1,11.9,10.3,10.7,850.2,2.6,49.98,0.0,2.4,28.9,850.0,7.1,11.5,28.9,100.0,3276.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0
268943,2026-08-12T02:50:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,2.9,0.0,1.7,1.0,240.5,240.1,240.1,10.7,9.8,8.5,852.7,0.1,49.99,0.0,0.0,56.7,852.6,3.0,2.0,56.7,100.0,3285.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0
269005,2026-08-12T02:51:08.619540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,1.5,10.6,0.0,1.6,1.0,242.6,242.3,242.3,10.7,9.8,8.5,852.7,-0.4,49.99,0.0,0.0,56.7,851.2,10.2,13.6,56.7,100.0,3282.0,3281.0,25.7,24.1,24.4,20000.0,855.9,0,0
269036,2026-08-12T02:51:23.619637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.8,4.8,0.0,0.9,2.0,240.0,239.7,240.4,13.1,11.2,11.9,849.6,6.7,49.94,0.0,1.5,28.9,850.4,1.9,1.4,28.9,100.0,3275.0,3273.0,25.1,24.2,24.4,20000.0,856.4,0,0
269067,2026-08-12T02:51:39.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.2,0.9,6.0,0.0,1.6,2.0,236.4,236.2,236.3,12.9,12.6,11.7,852.0,5.0,49.99,0.0,4.9,56.7,852.9,-1.0,-1.1,56.7,100.0,3289.0,3287.0,25.7,24.1,24.4,20000.0,855.9,0,0
269098,2026-08-12T02:51:54.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.5,3.3,0.0,0.9,2.0,241.4,240.8,241.6,11.9,10.5,10.8,850.2,3.3,49.97,0.0,0.0,28.9,850.7,0.0,-0.1,28.9,100.0,3276.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
269160,2026-08-12T02:52:25.618999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,1.1,6.8,0.0,0.9,2.0,238.4,237.5,238.1,15.2,13.1,14.0,849.3,9.6,49.93,0.0,3.7,28.9,850.4,2.8,2.1,28.9,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
269191,2026-08-12T02:52:41.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.9,8.2,0.0,1.6,2.0,234.8,234.7,234.3,14.0,13.5,13.2,852.0,6.4,49.95,0.0,4.6,56.7,852.9,-1.8,-1.4,56.7,100.0,3289.0,3287.0,25.7,24.1,24.4,20000.0,855.9,0,0
269222,2026-08-12T02:52:56.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,13.1,0.0,0.9,2.0,239.6,239.8,239.9,12.0,10.2,10.7,850.2,1.6,49.98,0.0,-0.4,28.9,850.0,14.7,12.7,28.9,100.0,3275.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
269253,2026-08-12T02:53:12.618584+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.3,1.4,0.5,21.2,0.0,1.6,1.0,232.8,232.8,232.5,33.0,32.8,31.6,852.1,22.8,49.91,0.0,3.3,56.7,852.6,1.6,0.7,56.7,100.0,3287.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0
269315,2026-08-12T02:53:43.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.5,0.8,0.0,1.6,1.0,241.4,241.5,241.0,10.5,9.7,8.5,852.7,-0.5,49.99,0.0,-0.3,56.7,853.2,-1.3,-1.5,56.7,100.0,3288.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
269346,2026-08-12T02:53:58.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.8,12.4,0.0,0.9,2.0,232.8,232.5,232.9,16.2,14.0,14.8,850.2,3.4,49.95,0.0,5.2,28.9,849.4,15.8,10.9,28.9,100.0,3268.0,3266.0,25.0,24.1,24.4,20000.0,856.4,0,0
269377,2026-08-12T02:54:14.628762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,3.1,0.0,1.6,2.0,240.7,241.2,240.6,11.7,10.9,10.4,852.4,1.3,49.95,0.0,1.8,56.7,853.2,-1.8,-1.4,56.7,100.0,3289.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
269408,2026-08-12T02:54:29.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.1,8.7,0.0,0.9,2.0,236.8,236.7,237.1,15.0,12.7,13.6,849.6,7.3,49.95,0.0,4.6,28.9,850.7,-1.4,-0.6,28.9,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
269470,2026-08-12T02:55:00.618612+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.5,3.4,0.7,20.9,0.0,0.9,2.0,227.8,227.4,227.9,26.7,25.0,23.3,849.7,23.4,49.9,0.0,15.4,28.9,850.4,2.5,0.9,28.9,100.0,3274.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
269501,2026-08-12T02:55:16.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.2,4.8,0.0,1.6,1.0,242.5,242.9,242.2,10.7,9.9,9.2,852.4,-0.6,49.99,0.0,-0.2,56.7,852.6,4.2,2.2,56.7,100.0,3285.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0
269532,2026-08-12T02:55:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,0.8,3.6,0.0,0.9,2.0,240.1,240.0,240.1,12.9,10.7,11.4,849.9,3.1,49.98,0.0,-0.3,28.9,850.7,-0.5,-0.7,28.9,100.0,3277.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0
269563,2026-08-12T02:55:47.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.5,4.0,0.0,1.6,2.0,239.9,240.0,239.4,10.5,9.6,8.6,852.7,0.1,49.99,0.0,-0.4,56.7,852.2,4.1,5.5,56.7,100.0,3281.0,3279.0,25.7,24.1,24.5,20000.0,855.9,0,0
269625,2026-08-12T02:56:18.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.8,5.6,0.0,1.6,1.0,241.4,241.6,241.0,10.6,9.8,8.6,852.7,0.6,49.99,0.0,-0.3,56.7,851.9,6.2,5.1,56.7,100.0,3286.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0
269687,2026-08-12T02:56:49.629386+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,1.7,9.6,0.0,1.6,1.0,227.9,227.7,227.6,18.7,18.7,18.8,851.2,8.7,49.91,0.0,10.3,56.7,852.9,-0.9,-1.4,56.7,100.0,3289.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0
269718,2026-08-12T02:57:04.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.1,13.1,0.0,1.0,2.0,243.6,243.7,243.7,12.0,10.0,10.6,850.1,3.0,49.98,0.0,-0.4,28.9,849.0,16.1,12.9,28.9,100.0,3271.0,3269.0,25.0,24.0,24.3,20000.0,856.4,0,0
269780,2026-08-12T02:57:35.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,2.7,0.0,1.0,2.0,242.2,242.3,242.4,11.9,10.1,10.6,850.1,2.6,49.98,0.0,-0.3,28.9,850.0,5.3,4.2,28.9,100.0,3275.0,3273.0,25.0,24.0,24.3,20000.0,856.4,0,0
269811,2026-08-12T02:57:51.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.2,0.6,0.0,1.6,1.0,241.8,242.0,241.3,10.5,9.7,8.5,852.7,-1.9,49.98,0.0,-0.3,56.7,852.9,-1.3,-1.4,56.7,100.0,3288.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
269842,2026-08-12T02:58:06.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.3,3.5,0.0,0.9,2.0,232.7,232.1,232.6,17.3,15.1,15.7,849.4,5.4,49.92,0.0,8.9,28.9,849.7,8.9,9.1,28.9,100.0,3273.0,3271.0,24.9,24.0,24.3,20000.0,856.4,0,0
269873,2026-08-12T02:58:22.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.6,5.2,0.0,1.6,1.0,232.2,231.9,231.7,14.2,13.0,13.3,851.3,4.1,49.93,0.0,5.4,56.7,852.9,-1.1,-1.3,56.7,100.0,3288.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
269935,2026-08-12T02:58:53.629543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.1,10.8,0.0,1.6,2.0,240.4,240.5,240.0,10.5,9.7,8.6,852.7,-0.7,49.99,0.0,-0.3,56.7,851.6,10.1,7.9,56.7,100.0,3284.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
269966,2026-08-12T02:59:08.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.1,17.2,0.0,0.9,2.0,227.1,226.8,227.1,27.3,25.7,25.0,848.9,21.4,49.91,0.0,14.5,28.9,850.0,4.2,3.4,28.9,100.0,3275.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0
269997,2026-08-12T02:59:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.0,3.1,0.0,1.6,1.0,242.4,242.7,242.1,10.5,9.8,8.7,852.6,-0.4,49.99,0.0,-0.3,56.7,852.6,2.7,1.0,56.7,100.0,3285.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0
270028,2026-08-12T02:59:39.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.3,3.5,0.0,0.9,3.0,234.8,234.4,234.7,15.0,12.7,13.5,849.4,3.5,49.94,0.0,1.9,28.9,850.7,0.0,-0.6,28.9,100.0,3277.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
270090,2026-08-12T03:00:10.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,2.0,6.1,0.0,0.9,2.0,234.1,233.8,234.5,17.4,15.8,16.3,848.7,5.3,49.91,0.0,5.4,28.9,850.7,-0.8,-0.5,28.9,100.0,3276.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
270121,2026-08-12T03:00:26.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.6,0.9,0.0,1.6,1.0,237.3,237.3,236.8,11.6,10.8,10.5,852.3,0.9,49.99,0.0,3.4,56.7,852.9,0.0,-0.2,56.7,100.0,3287.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0
270152,2026-08-12T03:00:41.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,6.5,0.0,0.9,2.0,240.4,240.4,240.7,12.0,10.1,10.6,850.1,1.2,49.98,0.0,-0.4,28.9,849.7,7.7,7.0,28.9,100.0,3274.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0
270245,2026-08-12T03:01:28.619324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,3.8,0.0,1.6,2.0,239.2,239.6,239.0,11.7,11.0,10.3,852.5,2.1,49.98,0.0,-0.7,56.7,852.9,-1.7,-1.6,56.7,100.0,3289.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
270276,2026-08-12T03:01:43.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,3.6,0.0,0.9,3.0,239.2,239.2,239.4,12.0,10.2,10.8,850.1,1.5,49.98,0.0,-0.5,28.9,850.0,5.1,4.5,28.9,100.0,3275.0,3272.0,24.9,24.0,24.2,20000.0,856.4,0,0
270307,2026-08-12T03:01:59.619059+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.5,1.3,8.1,0.0,1.6,2.0,232.4,232.2,232.2,15.7,15.7,16.2,851.6,6.4,49.92,0.0,6.0,56.7,852.9,-1.7,-1.6,56.7,100.0,3289.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
270338,2026-08-12T03:02:14.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,14.5,0.0,1.0,2.0,242.3,242.5,242.6,11.9,10.1,10.6,850.1,1.8,49.98,0.0,-0.5,28.9,849.4,16.3,9.1,28.9,100.0,3272.0,3270.0,24.9,23.9,24.2,20000.0,856.4,0,0
270400,2026-08-12T03:02:45.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.8,9.6,0.0,1.0,2.0,232.5,231.9,232.3,17.8,15.8,16.1,848.9,8.3,49.91,0.0,7.2,28.9,850.7,-1.3,-0.7,28.9,100.0,3276.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0
270431,2026-08-12T03:03:01.629466+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.3,1.9,0.0,1.6,1.0,236.2,235.8,235.5,14.6,14.2,14.1,851.9,6.6,49.95,0.0,4.5,56.3,852.2,4.7,3.5,56.3,100.0,3289.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0
270462,2026-08-12T03:03:16.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.1,14.1,0.0,0.9,2.0,227.2,226.9,227.2,25.0,23.7,24.2,848.9,16.8,49.9,0.0,13.6,28.9,850.0,2.7,2.4,28.9,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
270493,2026-08-12T03:03:32.618845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.1,2.5,0.0,1.6,2.0,239.9,240.1,239.6,12.0,11.4,10.9,852.3,2.1,49.97,0.0,1.3,56.3,852.2,4.6,3.7,56.3,100.0,3286.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0
270555,2026-08-12T03:04:03.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.6,10.6,0.0,1.6,2.0,239.4,239.5,239.0,10.7,9.8,8.7,852.8,0.7,49.99,0.0,-0.6,56.3,851.2,11.3,12.2,56.3,100.0,3284.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0
270586,2026-08-12T03:04:18.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.6,1.5,17.6,0.0,0.9,2.0,231.9,231.2,232.0,18.5,15.9,16.8,849.2,16.3,49.91,0.0,2.9,28.9,850.7,-1.3,-0.8,28.9,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
270617,2026-08-12T03:04:34.629081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.5,3.9,0.0,1.6,2.0,241.9,242.1,241.5,10.7,9.9,8.6,852.7,-1.1,49.99,0.0,-0.7,56.3,852.2,2.8,1.9,56.3,100.0,3289.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
270648,2026-08-12T03:04:49.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.3,1.6,0.0,0.9,2.0,240.0,240.0,240.2,12.0,10.3,10.9,850.1,1.0,49.98,0.0,-0.7,28.9,850.4,2.6,0.6,28.9,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
270741,2026-08-12T03:05:36.618892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,0.8,8.1,0.0,1.6,1.0,235.7,235.5,235.3,14.6,14.2,13.8,852.1,5.6,49.95,0.0,5.7,56.3,852.9,-2.5,-2.0,56.3,100.0,3289.0,3288.0,25.8,24.2,24.5,20000.0,855.9,0,0
270772,2026-08-12T03:05:51.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,1.4,6.2,0.0,0.9,3.0,240.0,240.0,240.1,11.9,10.2,10.6,850.1,1.7,49.98,0.0,-1.0,28.9,848.7,7.9,12.1,28.9,100.0,3275.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
270803,2026-08-12T03:06:07.618564+00:00,external_ems_1,bess_1,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.6,2.0,0.7,22.9,0.0,1.6,1.0,232.0,232.1,231.5,25.7,25.0,23.7,852.2,21.8,49.92,0.0,2.8,56.3,852.9,-1.1,-0.6,56.3,100.0,3288.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0
270865,2026-08-12T03:06:38.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.1,2.7,0.0,1.6,2.0,240.6,240.9,240.2,10.8,10.0,8.7,852.8,-0.8,50.0,0.0,-0.8,56.3,852.9,1.9,0.9,56.3,100.0,3289.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0
270896,2026-08-12T03:06:53.629723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.2,9.4,0.0,0.9,3.0,239.0,238.9,239.3,12.1,10.4,10.9,850.2,2.8,49.98,0.0,1.8,28.9,849.0,12.2,12.1,28.9,100.0,3271.0,3268.0,24.8,23.9,24.2,20000.0,856.4,0,0
270927,2026-08-12T03:07:09.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.5,3.8,0.0,1.6,1.0,240.0,240.1,239.5,13.7,13.2,13.0,852.1,5.5,49.95,0.0,2.3,56.3,852.6,1.7,1.4,56.3,100.0,3288.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0
270958,2026-08-12T03:07:24.630143+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.1,7.9,0.0,0.9,2.0,236.6,236.6,236.9,13.9,11.6,12.6,849.8,0.8,49.98,0.0,2.8,28.4,849.7,8.7,6.2,28.4,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
271020,2026-08-12T03:07:55.618998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,2.1,11.7,0.0,0.9,2.0,230.0,229.7,230.4,19.0,17.0,17.6,848.6,10.3,49.91,0.0,15.8,28.4,850.7,-1.4,-1.2,28.4,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
271051,2026-08-12T03:08:11.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.6,12.2,0.0,1.6,2.0,241.5,242.0,241.5,10.8,10.0,8.7,852.8,0.0,50.0,0.0,-1.1,56.3,852.2,12.2,9.6,56.3,100.0,3285.0,3283.0,25.8,24.2,24.5,20000.0,855.9,0,0
271082,2026-08-12T03:08:26.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.9,6.2,0.0,0.9,2.0,239.2,239.4,239.5,13.3,11.0,11.9,849.8,4.5,49.97,0.0,-1.1,28.4,850.7,-1.7,-1.4,28.4,100.0,3276.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
271113,2026-08-12T03:08:42.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.0,0.8,0.0,1.6,1.0,240.2,240.3,239.7,10.8,9.8,8.7,852.9,-1.8,50.0,0.0,-1.1,56.3,852.9,-2.6,-2.3,56.3,100.0,3286.0,3285.0,25.8,24.2,24.5,20000.0,855.9,0,0
271175,2026-08-12T03:09:13.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.9,8.6,0.0,1.6,1.0,242.0,242.5,242.0,10.7,9.7,8.6,852.8,-0.6,50.0,0.0,-1.2,56.3,851.9,8.0,8.4,56.3,100.0,3285.0,3284.0,25.8,24.2,24.5,20000.0,855.9,0,0
271206,2026-08-12T03:09:28.628778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.2,10.3,0.0,0.9,2.0,237.2,237.0,237.4,16.0,13.7,14.5,849.5,8.7,49.95,0.0,2.5,28.4,850.7,-1.6,-1.3,28.4,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
271268,2026-08-12T03:09:59.619767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.2,6.8,0.0,0.9,3.0,239.4,239.5,239.7,12.1,10.5,11.0,850.2,1.3,49.99,0.0,-1.3,28.4,850.0,8.1,5.6,28.4,100.0,3275.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
271330,2026-08-12T03:10:30.629075+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.2,2.6,0.0,0.9,2.0,242.8,243.0,243.0,12.0,10.5,11.0,850.2,1.1,49.99,0.0,-1.4,28.4,850.0,3.7,2.6,28.4,100.0,3273.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
271361,2026-08-12T03:10:46.618727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.7,1.6,0.0,1.6,2.0,241.2,241.4,240.8,10.9,10.0,8.8,852.5,-0.5,49.98,0.0,-1.4,56.3,853.2,-2.1,-2.5,56.3,100.0,3290.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
271392,2026-08-12T03:11:01.629729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.3,0.1,6.3,0.0,0.9,2.0,234.3,234.2,234.3,14.4,12.1,13.1,849.5,1.8,49.99,0.0,4.9,28.4,849.4,8.1,6.3,28.4,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
271423,2026-08-12T03:11:17.619248+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.9,8.5,0.0,1.6,1.0,234.7,234.8,234.1,16.3,16.1,15.6,852.0,10.2,49.94,0.0,4.7,56.3,852.9,1.7,0.4,56.3,100.0,3289.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
271485,2026-08-12T03:11:48.618539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.7,12.0,0.0,1.6,2.0,240.7,240.9,240.3,10.8,9.8,8.6,852.9,-0.9,50.0,0.0,-1.3,56.3,852.2,11.1,6.1,56.3,100.0,3288.0,3286.0,25.8,24.2,24.6,20000.0,855.9,0,0
271516,2026-08-12T03:12:03.619101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.3,10.2,0.0,0.9,2.0,228.7,228.8,229.0,18.2,16.5,17.4,848.4,8.2,49.9,0.0,10.2,28.4,850.7,-2.0,-1.6,28.4,100.0,3273.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
271547,2026-08-12T03:12:19.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,4.4,0.0,1.6,2.0,242.8,242.9,242.4,10.8,9.8,8.7,852.9,-0.6,49.99,0.0,-1.2,56.3,852.6,3.8,3.0,56.3,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
271578,2026-08-12T03:12:34.618699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.0,2.9,0.0,0.9,2.0,240.9,240.9,241.2,12.2,10.6,11.0,850.0,0.9,49.98,0.0,-1.2,28.4,851.0,-2.0,-1.4,28.4,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
271640,2026-08-12T03:13:05.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.6,9.2,0.0,0.9,3.0,234.7,234.5,234.5,17.2,15.3,15.9,849.1,7.3,49.93,0.0,3.9,28.4,850.7,-1.9,-1.7,28.4,100.0,3277.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
271671,2026-08-12T03:13:21.619053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.5,1.8,0.0,1.6,1.0,237.8,238.2,237.8,12.2,11.4,10.9,852.7,3.4,49.97,0.0,2.1,56.3,852.2,5.2,3.4,56.3,100.0,3284.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0
271702,2026-08-12T03:13:36.619439+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.4,3.1,0.0,0.9,2.0,240.5,240.6,240.7,12.0,10.4,10.8,850.3,0.9,49.99,0.0,-1.4,28.4,850.7,-2.2,-1.7,28.4,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
271733,2026-08-12T03:13:52.618569+00:00,external_ems_1,bess_1,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.2,1.3,1.1,22.8,0.0,1.6,1.0,230.7,230.6,230.5,34.6,34.3,33.3,852.1,20.0,49.92,0.0,15.6,56.3,853.2,-2.8,-2.6,56.3,100.0,3290.0,3289.0,25.8,24.2,24.6,20000.0,855.9,0,0
271795,2026-08-12T03:14:23.619490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.6,1.4,0.0,1.6,1.0,241.8,241.9,241.4,10.9,9.8,8.7,852.6,-1.5,49.98,0.0,-1.3,56.3,853.2,-2.9,-2.7,56.3,100.0,3286.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0
271826,2026-08-12T03:14:38.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.2,1.3,0.0,0.9,3.0,242.3,242.3,242.5,12.0,10.4,10.9,850.2,0.0,49.99,0.0,-1.3,28.4,850.4,1.3,0.3,28.4,100.0,3275.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
271857,2026-08-12T03:14:54.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.1,1.6,0.0,1.6,2.0,241.3,241.4,240.9,10.8,9.8,8.7,853.0,0.8,50.0,0.0,-1.3,56.3,852.9,2.4,1.1,56.3,100.0,3290.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
271888,2026-08-12T03:15:09.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.2,4.9,0.0,0.9,2.0,234.7,234.3,234.6,15.1,12.8,13.7,849.5,4.2,49.94,0.0,6.5,28.4,849.7,9.1,6.6,28.4,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
271950,2026-08-12T03:15:40.630163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,6.4,0.0,0.9,2.0,234.6,234.1,234.5,15.7,13.4,14.3,849.5,4.4,49.95,0.0,4.0,28.4,850.7,-2.0,-1.9,28.4,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
271981,2026-08-12T03:15:56.619520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.4,13.9,0.0,1.6,2.0,239.9,240.0,239.4,10.8,10.0,8.8,853.0,-1.7,50.0,0.0,-1.4,56.3,851.6,12.2,11.7,56.3,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
272012,2026-08-12T03:16:11.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,13.8,0.0,0.9,2.0,226.7,226.5,227.0,26.5,26.1,25.4,849.5,19.5,49.9,0.0,9.0,28.4,850.0,5.7,3.9,28.4,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
272043,2026-08-12T03:16:27.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.1,2.0,0.0,1.6,1.0,242.9,243.0,242.6,10.7,9.7,8.8,852.5,0.8,49.98,0.0,0.0,56.3,852.6,2.8,0.8,56.3,100.0,3288.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0
272105,2026-08-12T03:16:58.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.1,8.6,0.0,1.6,2.0,239.3,238.8,238.9,11.1,9.8,8.8,853.0,0.4,50.0,0.0,-1.1,56.3,851.9,9.0,11.5,56.3,100.0,3282.0,3280.0,25.8,24.2,24.6,20000.0,855.9,0,0
272136,2026-08-12T03:17:13.629224+00:00,external_ems_2,bess_2,good,0.077,normal,PCS phase voltage imbalance high: 8.0,8.0,1.3,1.2,9.3,0.0,0.9,2.0,230.4,237.1,238.4,14.8,13.5,13.7,849.5,8.1,49.93,0.0,2.9,28.4,850.7,-1.2,-1.5,28.4,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
272167,2026-08-12T03:17:29.628800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,1.0,8.1,0.0,1.6,2.0,241.4,240.7,241.0,11.1,9.8,8.7,852.2,6.1,50.0,0.0,-1.0,56.3,853.2,-2.0,-2.1,56.3,100.0,3289.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0
272198,2026-08-12T03:17:44.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.3,0.1,2.5,0.0,0.9,3.0,240.3,239.5,240.6,12.1,10.8,11.1,850.3,1.7,49.99,0.0,-1.1,28.4,850.4,4.2,3.8,28.4,100.0,3278.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
272260,2026-08-12T03:18:15.630393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.2,5.2,0.0,0.9,2.0,239.6,239.0,239.9,14.4,12.9,13.4,849.8,9.4,49.96,0.0,1.5,28.4,850.0,4.2,3.6,28.4,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
272322,2026-08-12T03:18:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.1,2.9,0.0,0.9,2.0,239.5,238.8,239.7,12.3,10.9,11.4,850.3,-1.9,49.99,0.0,-1.4,28.4,850.4,1.0,1.1,28.4,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
272353,2026-08-12T03:19:02.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.0,13.8,0.0,1.6,2.0,231.0,230.2,230.5,15.8,15.0,14.5,852.2,11.1,49.92,0.0,7.1,56.3,853.2,-2.7,-2.4,56.3,100.0,3289.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0
272415,2026-08-12T03:19:33.630112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.2,0.3,0.0,1.6,1.0,240.3,239.6,239.9,11.3,9.8,8.9,853.0,-0.9,50.0,0.0,-1.4,56.3,853.2,-1.2,-1.0,56.3,100.0,3289.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
272446,2026-08-12T03:19:48.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,4.7,0.0,0.8,3.0,236.4,235.8,236.5,14.7,12.8,13.7,849.7,2.7,49.95,0.0,3.0,28.4,850.7,-2.0,-2.0,28.4,100.0,3278.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
272477,2026-08-12T03:20:04.628662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.9,11.2,0.0,1.6,1.0,239.9,239.4,239.6,11.3,9.8,9.0,853.1,-1.3,50.0,0.0,-1.7,56.3,852.2,9.9,8.3,56.3,100.0,3286.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
272508,2026-08-12T03:20:19.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,1.7,9.8,0.0,0.8,3.0,228.9,228.0,228.9,19.1,17.9,17.5,849.0,7.2,49.91,0.0,7.6,28.4,850.7,-2.6,-1.8,28.4,100.0,3277.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
272570,2026-08-12T03:20:50.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.6,3.9,0.0,0.8,3.0,241.1,240.5,241.3,12.3,10.5,11.5,850.4,1.3,49.99,0.0,-1.9,28.4,851.0,-2.6,-2.2,28.4,100.0,3278.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
272601,2026-08-12T03:21:06.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.7,5.1,0.0,1.6,2.0,228.7,228.0,228.3,14.9,14.6,14.1,851.9,8.7,49.93,0.0,7.5,56.3,852.6,3.6,2.3,56.3,100.0,3286.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0
272632,2026-08-12T03:21:21.629766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,1.2,6.4,0.0,0.8,2.0,241.8,241.5,242.0,13.4,10.9,12.3,849.8,3.6,49.96,0.0,-0.1,28.4,851.0,-2.8,-2.5,28.4,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
272663,2026-08-12T03:21:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.8,5.7,0.0,1.6,2.0,237.0,236.3,236.3,12.1,11.4,10.8,852.4,2.2,49.96,0.0,1.7,56.3,853.2,-3.5,-3.3,56.3,100.0,3290.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
272725,2026-08-12T03:22:08.628944+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.7,8.5,0.0,1.6,1.0,228.4,227.6,227.8,17.3,17.1,16.3,852.2,9.1,49.92,0.0,7.9,56.3,852.9,0.6,0.4,56.3,100.0,3288.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0
272756,2026-08-12T03:22:23.619335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.3,0.7,0.0,0.8,3.0,242.1,241.9,242.4,12.8,10.5,11.8,850.4,-0.1,49.97,0.0,-2.2,28.4,850.7,-0.8,-0.9,28.4,100.0,3277.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
272787,2026-08-12T03:22:39.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.3,3.5,0.0,1.6,1.0,239.2,239.1,238.9,11.2,9.9,9.0,852.9,0.3,50.0,0.0,-2.2,56.3,853.2,-3.2,-3.4,56.3,100.0,3290.0,3289.0,25.8,24.2,24.6,20000.0,855.9,0,0
272880,2026-08-12T03:23:25.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.9,3.4,0.0,0.8,3.0,235.6,234.6,235.5,15.3,13.4,14.2,849.8,5.8,49.95,0.0,4.1,28.4,850.7,2.4,1.4,28.4,100.0,3276.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
272911,2026-08-12T03:23:41.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.7,0.3,0.9,0.0,1.6,1.0,240.6,239.8,240.2,11.8,9.8,9.1,853.2,1.7,50.01,0.0,-2.1,56.3,852.9,2.6,1.1,56.3,100.0,3289.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0
272942,2026-08-12T03:23:56.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,2.1,14.2,0.0,0.8,2.0,230.1,229.4,230.1,20.8,20.2,19.4,848.9,11.3,49.91,0.0,7.4,28.4,851.0,-2.9,-2.6,28.4,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
272973,2026-08-12T03:24:12.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.3,1.0,4.0,0.0,1.6,2.0,242.3,242.1,242.1,11.3,9.8,9.0,853.2,3.3,50.01,0.0,-2.3,56.3,852.2,7.3,7.6,56.3,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0
273035,2026-08-12T03:24:43.619453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,2.8,0.5,3.9,0.0,1.6,2.0,238.8,238.8,238.8,12.1,10.3,9.3,853.4,-2.9,49.98,0.0,0.0,56.3,852.9,1.0,0.6,56.3,100.0,3288.0,3286.0,25.8,24.2,24.6,20000.0,855.9,0,0
273066,2026-08-12T03:24:58.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.2,4.4,0.0,0.8,2.0,238.8,238.8,239.0,13.5,11.4,12.3,850.6,-0.6,49.99,0.0,-2.7,28.4,850.4,3.8,2.6,28.4,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
273097,2026-08-12T03:25:14.628830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,0.1,0.0,1.6,2.0,232.4,232.7,232.2,13.3,12.5,12.0,852.5,8.0,49.96,0.0,5.3,56.3,852.2,8.1,6.2,56.3,100.0,3285.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0
273128,2026-08-12T03:25:29.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,10.9,0.0,0.8,2.0,241.3,241.4,241.6,13.5,11.5,12.5,850.4,6.8,49.99,0.0,-2.5,28.4,851.0,-4.1,-3.5,28.4,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
273190,2026-08-12T03:26:00.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.8,9.7,0.0,0.8,2.0,240.0,239.9,240.1,12.8,12.1,12.4,850.8,-1.7,50.0,0.0,-3.2,28.4,850.0,8.0,6.3,28.4,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
273221,2026-08-12T03:26:16.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,1.3,11.9,0.0,1.6,1.0,231.8,231.5,231.1,16.1,15.6,15.1,852.3,9.2,49.93,0.0,7.8,56.3,853.6,-2.7,-2.4,56.3,100.0,3290.0,3289.0,25.8,24.2,24.5,20000.0,855.9,0,0
273252,2026-08-12T03:26:31.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.3,0.6,0.0,0.8,2.0,241.5,241.9,242.1,12.8,11.3,12.1,850.7,-0.6,50.0,0.0,-3.3,28.4,851.0,-1.2,-0.9,28.4,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
273283,2026-08-12T03:26:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.4,7.7,0.0,1.6,1.0,241.2,241.5,241.1,12.1,11.1,9.4,853.5,3.2,50.01,0.0,-3.1,56.3,853.9,-4.5,-4.5,56.3,100.0,3291.0,3290.0,25.8,24.2,24.5,20000.0,855.9,0,0
273376,2026-08-12T03:27:33.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.1,11.8,0.0,0.8,3.0,236.9,237.1,237.2,14.6,12.4,13.4,850.3,7.8,49.96,0.0,1.0,28.4,851.4,-4.0,-3.8,28.4,100.0,3279.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
273407,2026-08-12T03:27:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,1.0,4.9,0.0,1.7,2.0,240.6,240.7,240.2,11.9,10.9,9.3,853.6,1.7,50.01,0.0,-3.1,56.3,852.6,6.6,4.9,56.3,100.0,3287.0,3285.0,25.8,24.1,24.5,20000.0,855.9,0,0
273438,2026-08-12T03:28:04.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.4,17.6,0.0,0.8,3.0,229.7,229.5,230.0,18.8,16.8,17.4,849.6,14.5,49.92,0.0,4.9,28.4,851.0,-3.1,-1.6,28.4,100.0,3278.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
273500,2026-08-12T03:28:35.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.4,5.2,0.0,0.8,2.0,241.7,241.6,241.8,12.9,12.4,12.5,851.0,0.8,50.0,0.0,-3.3,28.4,851.4,-4.4,-3.9,28.4,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
273531,2026-08-12T03:28:51.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,12.6,0.0,1.6,1.0,232.5,232.9,232.3,13.1,12.1,11.8,852.8,7.5,49.99,0.0,5.2,56.3,853.9,-5.1,-5.0,56.3,100.0,3291.0,3290.0,25.7,24.1,24.5,20000.0,855.9,0,0
273562,2026-08-12T03:29:06.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,2.9,0.0,0.8,2.0,238.1,238.2,238.4,14.7,12.7,13.6,850.4,3.9,49.98,0.0,-2.0,28.4,850.7,1.0,1.9,28.4,100.0,3279.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
273593,2026-08-12T03:29:22.629047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,3.3,0.0,1.6,1.0,235.0,235.4,234.8,12.3,11.3,10.8,853.1,2.3,49.98,0.0,1.5,56.3,853.6,-1.0,-1.1,56.3,100.0,3289.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0
273655,2026-08-12T03:29:53.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.5,13.5,0.0,1.6,2.0,228.5,228.2,227.8,16.0,15.5,15.2,852.4,8.2,49.93,0.0,5.2,56.3,853.9,-5.3,-5.4,56.3,100.0,3293.0,3291.0,25.7,24.1,24.5,20000.0,855.9,0,0
273686,2026-08-12T03:30:08.629022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.7,6.0,0.0,0.8,2.0,239.6,239.4,239.8,13.8,12.7,12.9,851.1,-0.6,50.01,0.0,-3.9,28.4,850.4,5.4,5.0,28.4,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
273717,2026-08-12T03:30:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,1.5,16.0,0.0,1.6,2.0,234.2,234.1,233.7,15.3,14.7,14.8,852.4,12.6,49.95,0.0,3.7,56.3,853.9,-3.4,-3.6,56.3,100.0,3292.0,3290.0,25.7,24.1,24.5,20000.0,855.9,0,0
273748,2026-08-12T03:30:39.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.0,5.2,0.0,0.8,2.0,241.2,241.3,241.8,14.2,12.6,13.4,850.7,0.0,50.01,0.0,-0.3,28.4,851.7,-5.2,-4.6,28.4,100.0,3279.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
273810,2026-08-12T03:31:10.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.1,12.5,0.0,0.8,3.0,228.1,227.5,227.9,19.0,17.0,17.5,849.9,12.5,49.93,0.0,6.2,28.4,851.0,0.0,0.7,28.4,100.0,3280.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
273841,2026-08-12T03:31:26.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.1,3.0,0.0,1.6,1.0,242.1,242.3,241.8,11.3,10.2,9.2,853.7,3.0,50.02,0.0,-4.4,56.3,853.6,0.0,-0.8,56.3,100.0,3291.0,3290.0,25.7,24.1,24.5,20000.0,855.9,0,0
273903,2026-08-12T03:31:57.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,1.1,4.4,0.0,1.6,1.0,240.2,240.3,239.7,12.8,11.6,10.4,854.0,0.8,50.02,0.0,-4.5,56.3,852.9,5.2,4.4,56.3,100.0,3288.0,3287.0,25.7,24.1,24.4,20000.0,855.9,0,0
273965,2026-08-12T03:32:28.631786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.1,2.9,0.0,1.6,1.0,242.3,242.6,242.1,12.9,11.8,10.6,854.1,-3.2,50.02,0.0,-1.0,56.3,854.2,-6.1,-6.3,56.3,100.0,3293.0,3292.0,25.7,24.1,24.4,20000.0,855.9,0,0
273996,2026-08-12T03:32:43.628822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,6.2,0.0,0.8,3.0,240.8,241.1,241.3,14.3,13.4,13.5,851.4,0.6,50.01,0.0,-4.5,28.4,852.0,-5.6,-5.3,28.4,100.0,3281.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0
274027,2026-08-12T03:32:59.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.9,7.9,0.0,1.7,2.0,228.7,228.4,228.2,14.7,14.0,13.6,852.7,7.9,49.94,0.0,5.0,56.3,853.6,0.0,0.1,56.3,100.0,3289.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0
274058,2026-08-12T03:33:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,4.1,0.0,0.8,2.0,241.8,242.0,242.1,14.2,13.3,14.0,851.2,1.3,50.01,0.0,-4.9,28.4,851.7,-2.8,-1.0,28.4,100.0,3280.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0
274120,2026-08-12T03:33:45.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,0.0,0.0,0.8,2.0,240.1,240.2,240.5,14.5,13.8,13.7,851.5,0.0,50.02,0.0,-5.0,28.4,851.4,0.0,1.2,28.4,100.0,3280.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0
274151,2026-08-12T03:34:01.619466+00:00,external_ems_1,bess_1,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.8,0.7,1.8,21.0,0.0,1.7,2.0,227.7,227.0,226.9,14.9,14.2,14.2,852.8,14.2,49.94,0.0,4.9,56.3,854.6,-6.8,-6.6,56.3,100.0,3294.0,3292.0,25.7,24.0,24.4,20000.0,855.9,0,0
274182,2026-08-12T03:34:16.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,7.5,0.0,0.8,3.0,244.0,243.9,244.1,14.7,13.7,14.0,851.5,-1.8,50.02,0.0,-4.9,28.4,850.7,5.7,5.3,28.4,100.0,3280.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0
274213,2026-08-12T03:34:32.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.0,2.4,0.0,1.7,1.0,242.1,242.4,241.9,13.2,12.2,10.9,854.2,-4.2,50.03,0.0,-5.0,56.3,854.2,-6.6,-6.7,56.3,100.0,3293.0,3292.0,25.7,24.0,24.4,20000.0,855.9,0,0
274275,2026-08-12T03:35:03.629040+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.2,10.3,0.0,1.7,1.0,236.4,236.8,236.2,12.7,11.6,11.2,853.4,3.4,49.96,0.0,1.0,56.3,854.6,-6.9,-6.8,56.3,100.0,3294.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0
274306,2026-08-12T03:35:18.619149+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.0,0.2,0.0,0.8,3.0,236.1,236.6,236.7,15.1,13.3,14.3,850.7,6.3,50.01,0.0,-0.9,28.4,850.7,6.5,5.6,28.4,100.0,3280.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0
274337,2026-08-12T03:35:34.629079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,4.2,0.0,1.7,1.0,241.2,241.5,241.1,13.2,12.1,11.0,853.8,1.3,50.03,0.0,-5.1,56.3,853.9,-2.9,-2.2,56.3,100.0,3294.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0
274368,2026-08-12T03:35:49.618674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.9,7.4,0.0,0.8,3.0,234.9,235.3,235.4,15.4,13.6,14.6,851.1,1.2,49.98,0.0,0.3,28.4,852.0,-6.2,-5.7,28.4,100.0,3283.0,3280.0,24.8,24.0,24.3,20000.0,856.4,0,0
274430,2026-08-12T03:36:20.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,16.3,0.0,0.8,2.0,227.8,227.3,227.8,18.5,16.6,17.5,850.2,13.6,49.93,0.0,4.4,28.4,851.7,-2.7,-0.6,28.4,100.0,3279.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0
274461,2026-08-12T03:36:36.618951+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.2,2.5,0.0,1.7,1.0,243.0,243.0,242.6,13.2,12.3,11.0,854.4,-4.2,50.03,0.0,-4.9,56.3,854.6,-6.7,-6.7,56.3,100.0,3294.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0
274492,2026-08-12T03:36:51.619405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.2,2.9,0.0,0.9,3.0,241.4,241.5,241.8,14.6,13.7,13.8,851.6,-2.9,50.02,0.0,-4.8,28.4,851.4,0.0,1.6,28.4,100.0,3280.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0
274523,2026-08-12T03:37:07.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.4,2.6,0.0,1.7,1.0,231.7,232.0,231.3,13.2,12.2,11.8,853.2,1.2,49.98,0.0,4.1,56.3,853.6,3.8,3.2,56.3,100.0,3289.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0
274585,2026-08-12T03:37:38.629570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.9,12.1,0.0,1.7,1.0,235.7,236.1,235.5,12.5,11.2,10.7,853.7,5.4,49.98,0.0,1.1,56.3,854.6,-6.7,-6.6,56.3,100.0,3295.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0
274616,2026-08-12T03:37:53.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.3,3.5,0.0,0.7,3.0,240.8,240.7,240.9,14.4,13.7,13.6,851.7,0.2,50.02,0.0,-4.7,28.4,851.4,3.7,3.6,28.4,100.0,3282.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
274647,2026-08-12T03:38:09.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.6,17.6,0.0,1.7,1.0,228.6,227.9,227.9,15.0,14.4,14.3,853.0,10.9,49.94,0.0,5.3,56.3,854.6,-6.7,-6.5,56.3,100.0,3294.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0
274678,2026-08-12T03:38:24.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.0,4.6,0.0,0.8,3.0,243.2,243.4,243.6,14.4,13.5,13.6,851.7,1.8,50.01,0.0,-4.7,28.4,851.7,-2.8,-0.1,28.4,100.0,3279.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
274740,2026-08-12T03:38:55.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,0.6,10.0,0.0,0.8,3.0,237.0,237.3,237.9,15.2,13.2,14.4,851.4,3.6,49.98,0.0,0.5,28.4,852.0,-6.4,-5.0,28.4,100.0,3283.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0
274771,2026-08-12T03:39:11.629876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.6,8.2,0.0,1.7,1.0,240.2,240.9,240.2,12.3,11.2,10.8,853.6,6.5,49.99,0.0,-1.3,56.3,854.2,-1.7,-1.3,56.3,100.0,3292.0,3291.0,25.7,24.0,24.4,20000.0,855.9,0,0
274802,2026-08-12T03:39:26.630408+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.5,2.7,0.0,0.8,3.0,235.2,235.6,235.7,14.7,12.9,14.0,851.2,1.5,49.99,0.0,0.5,28.4,851.7,-1.2,-0.2,28.4,100.0,3278.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
274833,2026-08-12T03:39:42.629239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.1,5.9,0.0,1.6,2.0,240.7,240.5,240.1,12.8,11.8,10.5,854.5,-0.2,50.02,0.0,-4.6,56.3,854.6,-6.1,-6.1,56.3,100.0,3295.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0
274895,2026-08-12T03:40:13.629150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.8,7.8,0.0,1.6,1.0,242.6,242.7,242.3,12.7,11.7,10.3,854.4,-2.4,50.02,0.0,-4.2,56.3,853.6,5.4,4.4,56.3,100.0,3292.0,3291.0,25.6,24.0,24.4,20000.0,855.9,0,0
274957,2026-08-12T03:40:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.9,11.6,0.0,1.6,1.0,234.1,234.6,233.8,12.2,11.1,10.5,853.7,6.5,49.97,0.0,3.7,56.3,854.6,-5.1,-5.0,56.3,100.0,3293.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0
274988,2026-08-12T03:40:59.618912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,5.4,0.0,0.8,3.0,241.9,242.0,242.4,14.0,13.0,13.1,851.8,0.1,50.01,0.0,-4.1,28.4,852.4,-5.3,-4.3,28.4,100.0,3283.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0
275050,2026-08-12T03:41:30.628787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,10.5,0.0,0.8,3.0,239.8,240.1,240.2,14.5,12.6,13.8,851.3,4.6,49.96,0.0,-1.2,28.4,852.4,-5.9,-4.6,28.4,100.0,3282.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
275081,2026-08-12T03:41:46.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.7,9.7,0.0,1.6,2.0,238.3,238.5,238.0,11.3,10.0,9.1,853.9,4.3,49.99,0.0,0.9,56.3,854.6,-5.4,-5.6,56.3,100.0,3295.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0
275112,2026-08-12T03:42:01.618815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.7,10.0,0.0,0.8,2.0,240.6,240.5,240.7,14.0,12.9,13.0,851.7,-2.4,50.01,0.0,-4.0,28.4,851.0,7.6,6.1,28.4,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
275143,2026-08-12T03:42:17.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,1.0,10.8,0.0,1.6,2.0,227.4,227.0,226.6,16.2,15.7,15.6,853.2,8.5,49.94,0.0,4.3,56.3,854.2,-2.3,-2.0,56.3,100.0,3293.0,3291.0,25.6,24.0,24.4,20000.0,855.9,0,0
275205,2026-08-12T03:42:48.629885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.5,5.2,0.0,1.6,1.0,238.5,238.8,238.1,11.3,10.2,9.3,854.1,0.3,50.01,0.0,-4.0,56.3,854.6,-4.9,-5.5,56.3,100.0,3294.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0
275236,2026-08-12T03:43:03.619054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.1,8.4,0.0,0.8,3.0,230.7,230.2,230.8,17.7,15.8,16.5,851.3,11.8,49.97,0.0,4.8,28.4,851.4,3.4,2.6,28.4,100.0,3281.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
275267,2026-08-12T03:43:19.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.3,12.5,0.0,1.6,2.0,235.0,234.8,234.6,13.3,12.6,12.3,853.3,7.2,49.96,0.0,3.2,56.3,854.6,-5.3,-5.4,56.3,100.0,3295.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0
275298,2026-08-12T03:43:34.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.3,7.4,0.0,0.8,3.0,236.7,237.0,237.1,14.3,12.4,13.4,851.1,3.0,49.96,0.0,2.1,28.4,852.4,-4.4,-4.1,28.4,100.0,3282.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
275360,2026-08-12T03:44:05.629318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,1.2,14.4,0.0,0.8,3.0,227.9,227.5,228.1,19.8,17.5,18.0,850.5,13.2,49.92,0.0,7.5,28.4,851.7,-1.2,-0.4,28.4,100.0,3283.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0
275391,2026-08-12T03:44:21.619390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.2,0.3,0.0,1.6,1.0,242.8,243.0,242.4,12.0,11.0,9.3,854.4,0.3,50.02,0.0,-3.6,56.3,854.2,0.0,-0.7,56.3,100.0,3291.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0
275422,2026-08-12T03:44:36.629669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.7,3.6,0.0,0.8,3.0,241.7,241.7,241.9,13.2,12.6,12.8,851.7,-0.7,50.01,0.0,-3.7,28.4,852.4,-4.3,-4.2,28.4,100.0,3283.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0
275515,2026-08-12T03:45:23.619477+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.5,3.0,0.0,1.6,1.0,237.2,237.5,237.0,12.2,11.1,9.7,854.4,-1.9,50.02,0.0,0.2,56.3,853.9,1.1,0.5,56.3,100.0,3291.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0
275546,2026-08-12T03:45:38.629066+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.1,0.4,0.0,0.8,3.0,240.4,240.4,240.7,13.0,12.2,12.6,851.8,1.7,50.01,0.0,-3.4,28.4,851.7,2.1,1.3,28.4,100.0,3280.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
275577,2026-08-12T03:45:54.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.8,19.1,0.0,1.6,1.0,228.1,227.6,227.4,15.9,15.5,15.2,853.1,14.4,49.93,0.0,6.4,56.3,854.9,-4.7,-5.0,56.3,100.0,3295.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0
