id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
275608,2026-08-12T03:46:09.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.8,8.8,0.0,0.8,3.0,239.8,239.9,240.1,13.1,12.4,12.7,851.8,-1.4,50.01,0.0,-3.7,28.4,851.0,7.4,6.0,28.4,100.0,3280.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
275670,2026-08-12T03:46:40.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,6.3,0.0,0.8,3.0,241.9,241.8,242.2,13.1,12.5,12.7,851.8,1.5,50.01,0.0,-3.4,28.4,852.0,-4.8,-4.0,28.4,100.0,3284.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
275701,2026-08-12T03:46:56.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.2,5.5,0.0,1.6,2.0,242.0,242.1,241.5,12.1,11.0,9.7,854.4,0.5,50.02,0.0,-3.6,56.3,854.6,-5.0,-5.1,56.3,100.0,3296.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0
275732,2026-08-12T03:47:11.629351+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.8,4.2,0.0,0.8,3.0,229.8,229.3,229.5,16.2,14.1,15.1,850.6,5.3,49.94,0.0,5.9,28.4,851.4,1.1,2.1,28.4,100.0,3279.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
275763,2026-08-12T03:47:27.619152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.2,12.2,0.0,1.6,2.0,239.1,239.5,238.9,12.0,10.9,10.5,853.4,7.0,49.96,0.0,1.2,56.3,854.6,-5.2,-5.0,56.3,100.0,3295.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0
275825,2026-08-12T03:47:58.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,1.2,12.3,0.0,1.7,2.0,240.7,240.6,240.3,12.3,11.3,9.9,854.4,-4.6,50.02,0.0,-3.5,56.3,853.2,7.7,5.6,56.3,100.0,3290.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0
275856,2026-08-12T03:48:13.629115+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.7,9.8,0.0,0.8,3.0,228.8,228.4,228.9,18.1,16.0,16.7,850.3,8.1,49.93,0.0,6.0,28.4,852.0,-1.7,0.0,28.4,100.0,3282.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
275887,2026-08-12T03:48:29.629064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.1,5.2,0.0,1.6,1.0,243.0,243.1,242.6,12.3,11.2,9.8,854.5,0.4,50.02,0.0,-3.8,56.3,854.6,-4.8,-5.2,56.3,100.0,3295.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0
275918,2026-08-12T03:48:44.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.0,8.0,0.0,0.8,3.0,236.5,236.7,236.8,14.5,12.4,13.6,851.4,3.2,49.99,0.0,-2.0,28.4,852.4,-4.8,-4.4,28.4,100.0,3283.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0
276011,2026-08-12T03:49:31.628856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.0,10.3,0.0,1.7,2.0,237.2,237.6,237.0,11.9,10.8,10.1,853.9,5.1,49.98,0.0,2.5,56.3,854.9,-5.2,-5.3,56.3,100.0,3296.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0
276042,2026-08-12T03:49:46.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,2.6,0.0,0.8,3.0,241.6,241.4,241.7,13.7,12.7,12.8,851.9,2.6,50.01,0.0,-3.7,28.4,852.0,0.0,0.5,28.4,100.0,3284.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
276073,2026-08-12T03:50:02.629052+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,1.6,18.2,0.0,1.7,2.0,227.9,227.9,227.6,16.8,16.4,16.2,853.3,12.8,49.93,0.0,9.0,56.3,854.9,-5.4,-5.4,56.3,100.0,3292.0,3290.0,25.7,24.0,24.4,20000.0,855.9,0,0
276135,2026-08-12T03:50:33.629857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.0,5.8,0.0,1.7,1.0,241.6,242.1,241.5,12.4,11.3,9.9,854.6,0.7,50.02,0.0,-3.8,56.3,854.6,-5.1,-5.2,56.3,100.0,3295.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0
276166,2026-08-12T03:50:48.629205+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.1,14.3,0.0,0.8,2.0,231.6,231.7,231.8,16.1,14.0,14.9,851.3,9.3,49.97,0.0,5.5,28.4,852.4,-5.0,-4.6,28.4,100.0,3281.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
276197,2026-08-12T03:51:04.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,9.3,0.0,1.7,1.0,236.3,236.4,235.8,12.8,12.0,11.6,853.6,4.4,49.97,0.0,0.5,56.3,854.9,-4.9,-3.0,56.3,100.0,3295.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0
276228,2026-08-12T03:51:19.618701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.5,9.0,0.0,0.8,3.0,242.2,242.1,242.3,13.9,12.8,13.0,851.9,-1.7,50.01,0.0,-4.0,28.4,851.4,7.3,6.0,28.4,100.0,3281.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
276290,2026-08-12T03:51:50.618956+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.7,12.2,0.0,0.8,3.0,234.5,234.8,234.8,14.7,12.6,13.7,851.7,7.3,49.98,0.0,1.3,28.4,852.4,-4.9,-4.8,28.4,100.0,3283.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
276321,2026-08-12T03:52:06.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.7,1.2,0.0,1.7,2.0,240.6,240.7,240.3,12.6,11.7,10.3,854.6,2.8,50.02,0.0,-3.8,56.3,853.9,4.0,2.1,56.3,100.0,3295.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0
276352,2026-08-12T03:52:21.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.4,7.1,0.0,0.8,2.0,228.2,227.5,228.1,19.6,17.7,18.0,850.6,5.1,49.92,0.0,5.5,28.4,852.0,-2.0,-1.2,28.4,100.0,3281.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
276383,2026-08-12T03:52:37.618841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.1,2.4,0.0,1.7,2.0,244.1,244.3,243.8,12.3,11.2,9.9,854.7,-0.6,50.01,0.0,-3.9,56.3,854.6,-3.0,-2.5,56.3,100.0,3294.0,3292.0,25.7,24.0,24.4,20000.0,855.9,0,0
276445,2026-08-12T03:53:08.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.4,0.5,0.0,1.7,2.0,229.6,229.1,228.8,15.2,14.5,14.3,853.5,4.2,49.96,0.0,5.1,56.3,853.9,3.7,2.9,56.3,100.0,3293.0,3291.0,25.7,24.0,24.4,20000.0,855.9,0,0
276476,2026-08-12T03:53:23.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.4,7.9,0.0,0.9,3.0,234.3,233.9,234.2,17.1,15.0,15.9,851.0,3.7,49.95,0.0,3.3,28.4,852.4,-4.2,-2.2,28.4,100.0,3283.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
276538,2026-08-12T03:53:54.628927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.1,6.1,0.0,0.9,3.0,241.0,241.0,241.2,13.9,12.9,13.0,852.1,1.7,50.01,0.0,-4.2,28.4,851.0,7.8,6.3,28.4,100.0,3281.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
276600,2026-08-12T03:54:25.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.4,2.2,0.0,0.9,3.0,241.8,241.9,242.2,13.8,12.2,12.9,852.0,-0.7,50.01,0.0,-4.2,28.4,852.4,-2.9,-1.0,28.4,100.0,3281.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
276631,2026-08-12T03:54:41.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.7,3.3,0.0,1.7,2.0,242.6,242.8,242.4,12.0,10.9,10.3,854.2,-0.2,50.0,0.0,-4.0,56.3,854.9,-3.5,-5.1,56.3,100.0,3297.0,3295.0,25.7,24.0,24.4,20000.0,855.9,0,0
276662,2026-08-12T03:54:56.619764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,5.4,0.0,0.9,3.0,239.6,239.5,240.0,14.0,12.9,13.2,852.1,0.2,50.01,0.0,-1.3,28.4,852.4,-5.2,-4.9,28.4,100.0,3280.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0
276693,2026-08-12T03:55:12.628849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.3,16.6,0.0,1.7,2.0,233.0,232.8,232.4,14.1,13.4,13.1,853.6,10.9,49.96,0.0,2.7,56.3,854.9,-5.7,-5.7,56.3,100.0,3296.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0
276755,2026-08-12T03:55:43.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.1,2.0,0.0,1.7,2.0,240.6,240.9,240.5,12.7,11.6,10.2,854.8,-3.9,50.02,0.0,-4.3,56.3,854.9,-5.9,-5.9,56.3,100.0,3296.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0
276786,2026-08-12T03:55:58.630540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,2.0,12.8,0.0,0.9,2.0,229.1,228.3,228.9,18.1,15.9,16.6,850.7,8.4,49.93,0.0,5.4,28.4,852.7,-4.4,-4.2,28.4,100.0,3285.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
276817,2026-08-12T03:56:14.629095+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.6,6.3,0.0,1.7,2.0,244.1,244.5,244.0,12.4,11.3,10.0,854.5,-1.6,50.01,0.0,-4.3,56.3,853.9,4.7,3.8,56.3,100.0,3292.0,3290.0,25.7,24.0,24.4,20000.0,855.9,0,0
276848,2026-08-12T03:56:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.1,1.1,0.0,0.9,3.0,239.2,239.1,239.4,14.2,12.4,13.2,851.9,1.1,50.0,0.0,-3.4,28.4,852.0,0.0,1.0,28.4,100.0,3280.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
276910,2026-08-12T03:57:00.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,7.9,0.0,0.9,3.0,242.2,242.0,242.3,14.0,13.0,13.1,852.2,2.5,50.01,0.0,-4.4,28.4,852.7,-5.4,-5.0,28.4,100.0,3285.0,3282.0,25.0,24.1,24.4,20000.0,856.4,0,0
276941,2026-08-12T03:57:16.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.0,1.0,0.0,1.7,2.0,238.7,238.9,238.5,11.6,10.6,9.9,854.2,1.4,50.02,0.0,-1.6,56.3,854.2,2.4,1.1,56.3,100.0,3292.0,3290.0,25.7,24.0,24.4,20000.0,855.9,0,0
276972,2026-08-12T03:57:31.618865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.2,9.0,0.0,0.9,3.0,238.0,237.7,238.0,15.2,13.2,14.2,851.5,3.5,49.96,0.0,0.4,28.4,852.7,-5.5,-4.5,28.4,100.0,3284.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0
277003,2026-08-12T03:57:47.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.9,12.6,0.0,1.7,2.0,235.5,236.0,235.4,12.5,11.6,10.9,854.0,6.5,49.98,0.0,1.4,56.3,854.9,-6.1,-6.0,56.3,100.0,3297.0,3295.0,25.7,24.0,24.4,20000.0,855.9,0,0
277065,2026-08-12T03:58:18.630334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,1.5,14.0,0.0,1.7,1.0,228.8,228.4,227.9,15.2,14.7,14.9,853.4,10.3,49.93,0.0,6.5,56.3,854.9,-3.7,-4.0,56.3,100.0,3295.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0
277096,2026-08-12T03:58:33.619431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.2,0.8,0.0,0.9,3.0,243.7,243.9,244.1,14.1,13.2,13.2,852.2,0.8,50.01,0.0,-4.2,28.4,852.0,0.0,1.3,28.4,100.0,3281.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
277127,2026-08-12T03:58:49.629913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.3,1.6,0.0,1.7,1.0,242.0,242.0,241.7,12.5,11.5,10.2,854.9,-3.7,50.02,0.0,-4.5,56.3,855.2,-5.3,-6.1,56.3,100.0,3297.0,3296.0,25.7,24.0,24.4,20000.0,855.9,0,0
277158,2026-08-12T03:59:04.628923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,6.4,0.0,0.9,2.0,233.5,233.7,233.8,15.3,13.3,14.3,851.5,-2.0,50.0,0.0,1.6,28.4,851.7,4.4,4.2,28.4,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
277220,2026-08-12T03:59:35.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.3,9.9,0.0,0.9,3.0,235.6,235.9,236.1,14.7,12.9,13.9,851.7,4.8,49.98,0.0,0.4,28.4,853.0,-5.1,-5.1,28.4,100.0,3285.0,3282.0,25.0,24.1,24.4,20000.0,856.4,0,0
277251,2026-08-12T03:59:51.618762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,1.1,7.7,0.0,1.7,2.0,241.6,241.6,241.0,12.8,11.7,10.4,855.0,-1.9,50.02,0.0,-4.4,56.3,853.9,5.8,4.8,56.3,100.0,3292.0,3290.0,25.7,24.0,24.4,20000.0,855.9,0,0
277282,2026-08-12T04:00:06.618710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.2,0.9,0.0,0.8,3.0,228.4,227.6,228.3,19.1,17.2,18.0,850.8,3.4,49.93,0.0,5.7,28.4,852.0,2.5,2.2,28.4,100.0,3283.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
277313,2026-08-12T04:00:22.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.1,1.2,0.0,1.6,2.0,243.3,243.4,242.8,12.7,11.7,10.5,855.0,-5.0,50.02,0.0,-4.5,56.3,854.9,-3.8,-4.8,56.3,100.0,3296.0,3294.0,25.7,24.1,24.4,20000.0,855.9,0,0
277375,2026-08-12T04:00:53.619314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.9,7.2,0.0,1.6,1.0,234.4,235.0,234.4,12.2,11.2,10.4,854.3,0.5,49.98,0.0,3.4,56.3,855.2,-6.7,-6.5,56.3,100.0,3296.0,3295.0,25.7,24.1,24.4,20000.0,855.9,0,0
277406,2026-08-12T04:01:08.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.7,8.9,0.0,0.8,3.0,235.3,235.3,235.6,16.2,14.2,15.0,851.3,3.2,49.96,0.0,0.3,28.4,853.0,-5.7,-5.1,28.4,100.0,3286.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0
277437,2026-08-12T04:01:24.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.9,6.4,0.0,1.6,2.0,242.5,242.5,241.9,13.1,12.1,10.8,855.1,-1.1,50.03,0.0,-4.8,56.3,854.2,5.3,4.2,56.3,100.0,3292.0,3290.0,25.7,24.1,24.4,20000.0,855.9,0,0
277468,2026-08-12T04:01:39.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.5,6.7,0.0,0.8,3.0,241.4,241.4,241.6,14.6,13.8,13.9,852.5,1.0,50.02,0.0,-5.0,28.4,853.0,-5.7,-5.7,28.4,100.0,3285.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0
277530,2026-08-12T04:02:10.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,4.4,0.0,0.8,3.0,240.7,240.8,241.2,14.7,13.9,13.9,852.5,-1.0,50.02,0.0,-4.9,28.4,852.0,3.4,3.6,28.4,100.0,3284.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
277592,2026-08-12T04:02:41.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.1,4.3,0.0,0.8,3.0,242.2,242.3,242.5,14.8,14.1,14.0,852.5,-4.3,50.02,0.0,-5.3,28.4,852.4,0.0,1.6,28.4,100.0,3282.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
277623,2026-08-12T04:02:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.7,10.0,0.0,1.6,1.0,238.4,238.6,238.0,12.3,10.6,9.6,854.9,3.0,50.02,0.0,-5.4,56.3,855.6,-7.0,-7.1,56.3,100.0,3298.0,3297.0,25.7,24.1,24.5,20000.0,855.9,0,0
277685,2026-08-12T04:03:28.629092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.4,12.5,0.0,1.6,1.0,234.3,234.6,234.1,13.0,12.1,11.6,854.2,5.3,49.98,0.0,1.5,56.3,855.6,-7.2,-7.3,56.3,100.0,3298.0,3297.0,25.7,24.1,24.5,20000.0,855.9,0,0
277716,2026-08-12T04:03:43.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.3,1.3,0.0,0.8,3.0,242.4,242.2,242.5,15.0,14.3,14.2,852.7,-5.1,50.02,0.0,-5.4,28.4,853.0,-6.4,-6.3,28.4,100.0,3287.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
277747,2026-08-12T04:03:59.629428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.8,6.0,0.0,1.6,1.0,241.0,241.4,240.8,13.7,12.7,11.4,855.4,-1.9,50.03,0.0,-5.5,56.3,854.6,4.1,3.0,56.3,100.0,3293.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0
277778,2026-08-12T04:04:14.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.9,3.2,0.0,0.8,2.0,228.0,227.8,228.2,18.8,16.8,17.9,851.5,2.2,49.95,0.0,3.6,28.4,852.4,-1.0,0.6,28.4,100.0,3286.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
277840,2026-08-12T04:04:45.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,4.7,0.0,0.8,3.0,235.0,235.4,235.4,15.7,14.0,15.1,852.3,-2.3,49.99,0.0,-3.3,28.4,853.4,-7.0,-6.5,28.4,100.0,3286.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0
277871,2026-08-12T04:05:01.629747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.9,2.8,0.0,1.6,1.0,239.8,240.0,239.5,14.2,13.2,12.0,855.5,-1.0,50.0,0.0,-0.8,56.3,854.6,1.8,1.2,56.3,100.0,3296.0,3295.0,25.7,24.1,24.5,20000.0,855.9,0,0
277902,2026-08-12T04:05:16.629092+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.0,10.8,0.0,0.8,3.0,233.0,232.9,233.3,17.7,15.7,16.5,851.4,3.8,49.94,0.0,3.0,28.4,853.4,-7.0,-6.5,28.4,100.0,3284.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
277933,2026-08-12T04:05:32.618782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.0,4.5,0.0,1.6,2.0,243.4,243.6,243.1,13.8,12.9,11.8,855.6,-3.5,50.04,0.0,-6.1,56.3,855.6,-8.0,-7.8,56.3,100.0,3300.0,3298.0,25.7,24.1,24.5,20000.0,855.9,0,0
277995,2026-08-12T04:06:03.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,1.0,9.8,0.0,1.6,1.0,235.1,235.1,234.9,12.1,11.0,13.1,854.2,8.2,49.95,0.0,4.9,56.3,855.2,-1.6,-1.6,56.3,100.0,3295.0,3294.0,25.7,24.1,24.5,20000.0,855.9,0,0
278026,2026-08-12T04:06:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.4,1.6,0.0,0.8,3.0,240.3,240.4,240.5,15.3,14.7,15.4,852.6,-1.3,49.99,0.0,-4.7,28.4,853.0,-2.9,-1.1,28.4,100.0,3284.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
278057,2026-08-12T04:06:34.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,1.1,9.0,0.0,1.6,2.0,234.8,235.5,234.8,12.1,10.9,10.0,854.8,1.1,49.99,0.0,-0.5,56.3,855.9,-7.9,-8.1,56.3,100.0,3298.0,3296.0,25.7,24.1,24.5,20000.0,855.9,0,0
278150,2026-08-12T04:07:20.629720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.7,9.0,0.0,0.8,3.0,243.4,243.5,243.6,15.7,15.3,15.1,853.1,-3.2,50.03,0.0,-6.5,28.4,852.4,5.8,5.3,28.4,100.0,3284.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
278181,2026-08-12T04:07:36.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,3.5,0.0,1.6,1.0,242.1,242.3,241.7,14.8,13.8,12.7,855.8,-4.8,50.04,0.0,-6.5,56.3,855.9,-8.3,-8.3,56.3,100.0,3299.0,3298.0,25.7,24.1,24.5,20000.0,855.9,0,0
278212,2026-08-12T04:07:51.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.6,15.3,0.0,0.8,3.0,228.8,228.7,229.2,17.7,15.6,16.8,852.1,7.9,49.98,0.0,2.5,28.4,853.7,-7.4,-7.5,28.4,100.0,3289.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0
278243,2026-08-12T04:08:07.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.5,3.8,0.0,1.6,2.0,237.3,237.9,237.0,12.2,10.8,10.0,855.1,0.8,50.0,0.0,-1.9,56.3,855.6,-3.0,-2.0,56.3,100.0,3299.0,3297.0,25.7,24.1,24.5,20000.0,855.9,0,0
278305,2026-08-12T04:08:38.643970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.0,1.3,0.0,1.6,2.0,240.7,241.2,240.6,12.6,11.4,10.1,855.6,-3.8,50.03,0.0,-5.2,56.3,855.6,-2.5,-2.3,56.3,100.0,3299.0,3297.0,25.7,24.1,24.5,20000.0,855.9,0,0
278336,2026-08-12T04:08:53.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.0,12.3,0.0,0.8,3.0,235.5,236.0,236.1,16.1,14.7,15.7,852.7,3.9,50.0,0.0,-5.1,28.4,853.7,-8.4,-8.0,28.4,100.0,3289.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
278367,2026-08-12T04:09:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.1,5.5,0.0,1.6,2.0,240.4,240.5,240.1,15.0,14.1,12.9,856.0,-1.7,50.04,0.0,-7.0,56.3,854.9,3.8,3.0,56.3,100.0,3297.0,3295.0,25.7,24.1,24.5,20000.0,855.9,0,0
278398,2026-08-12T04:09:24.630661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.6,10.6,0.0,0.8,3.0,232.9,233.0,233.3,17.3,15.5,16.4,852.1,2.4,49.96,0.0,0.8,28.4,853.7,-8.2,-8.4,28.4,100.0,3288.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0
278460,2026-08-12T04:09:55.619731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.0,1.1,0.0,0.8,3.0,240.9,241.0,241.2,16.3,15.9,15.7,853.4,-5.1,50.03,0.0,-7.1,28.4,853.4,-4.0,-0.4,28.4,100.0,3289.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
278491,2026-08-12T04:10:11.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.3,2.6,0.0,1.6,2.0,229.5,229.7,229.2,13.4,12.3,11.9,854.9,3.9,50.0,0.0,2.0,56.3,855.2,1.3,0.2,56.3,100.0,3298.0,3296.0,25.7,24.1,24.5,20000.0,855.9,0,0
278522,2026-08-12T04:10:26.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,9.2,0.0,0.9,3.0,241.5,241.7,241.9,16.4,15.4,15.8,853.2,0.4,50.02,0.0,-7.5,28.4,854.0,-8.8,-8.6,28.4,100.0,3289.0,3286.0,25.1,24.2,24.5,20000.0,856.4,0,0
278553,2026-08-12T04:10:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,1.2,12.7,0.0,1.7,2.0,236.5,236.6,236.1,12.3,10.7,9.7,855.4,3.1,50.0,0.0,-3.0,56.3,856.6,-9.6,-9.5,56.3,100.0,3302.0,3300.0,25.8,24.1,24.5,20000.0,855.9,0,0
278646,2026-08-12T04:11:28.629731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.3,6.1,0.0,0.9,3.0,242.7,242.4,242.7,16.4,15.6,15.8,853.7,-1.5,50.04,0.0,-6.6,28.4,854.0,-7.6,-7.9,28.4,100.0,3290.0,3287.0,25.1,24.2,24.5,20000.0,856.4,0,0
278677,2026-08-12T04:11:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.1,3.2,0.0,1.6,1.0,242.5,242.7,242.2,15.6,14.9,13.6,856.5,-6.6,50.05,0.0,-7.6,56.3,856.6,-9.8,-9.7,56.3,100.0,3302.0,3301.0,25.8,24.2,24.5,20000.0,855.9,0,0
278708,2026-08-12T04:11:59.619178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,2.0,9.9,0.0,0.9,3.0,229.3,229.6,229.7,17.6,15.7,16.8,852.4,1.1,49.96,0.0,3.5,28.4,854.4,-8.8,-9.2,28.4,100.0,3290.0,3287.0,25.1,24.2,24.5,20000.0,856.4,0,0
278770,2026-08-12T04:12:30.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.5,2.5,0.0,0.9,3.0,237.0,237.2,237.5,17.6,16.3,16.7,853.2,-2.3,50.01,0.0,-3.9,28.4,853.7,-4.8,-1.7,28.4,100.0,3287.0,3284.0,25.1,24.2,24.5,20000.0,856.4,0,0
278801,2026-08-12T04:12:46.628662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.7,2.9,0.0,1.6,2.0,240.1,240.4,239.9,16.7,15.4,14.6,856.6,-6.0,50.05,0.0,-8.2,56.3,855.9,-3.1,-2.4,56.3,100.0,3300.0,3298.0,25.8,24.2,24.5,20000.0,855.9,0,0
278832,2026-08-12T04:13:01.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.7,15.0,0.0,0.9,2.0,229.3,228.6,229.2,18.7,16.4,17.5,852.7,5.8,49.96,0.0,2.1,28.4,854.4,-9.2,-9.6,28.4,100.0,3291.0,3289.0,25.1,24.2,24.5,20000.0,856.4,0,0
278863,2026-08-12T04:13:17.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,1.1,5.3,0.0,1.6,1.0,243.8,243.7,243.5,16.5,14.8,14.7,856.7,-4.8,50.05,0.0,-8.1,56.7,855.6,0.5,0.7,56.7,100.0,3300.0,3299.0,25.8,24.2,24.5,20000.0,855.9,0,0
278925,2026-08-12T04:13:48.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.6,3.2,0.0,1.6,1.0,237.8,237.1,237.5,13.2,11.5,10.7,856.3,-6.7,50.02,0.0,-3.7,56.7,856.9,-9.9,-10.2,56.7,100.0,3301.0,3300.0,25.8,24.2,24.5,20000.0,855.9,0,0
278956,2026-08-12T04:14:03.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,0.3,1.0,0.0,0.9,3.0,242.0,241.3,242.3,17.6,15.3,17.0,854.0,-3.7,50.04,0.0,-7.8,28.4,853.7,-2.7,-0.6,28.4,100.0,3288.0,3285.0,25.1,24.2,24.5,20000.0,856.4,0,0
278987,2026-08-12T04:14:19.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,1.5,14.2,0.0,1.6,2.0,228.4,227.3,228.0,14.6,13.5,13.2,855.1,5.8,49.97,0.0,2.8,56.7,856.6,-8.4,-8.4,56.7,100.0,3302.0,3300.0,25.8,24.2,24.6,20000.0,855.9,0,0
279018,2026-08-12T04:14:34.629696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,4.3,0.2,0.5,0.0,0.9,3.0,239.0,238.4,239.2,18.1,13.8,17.8,853.5,-2.9,50.01,0.0,-4.9,28.4,853.7,-2.4,-0.1,28.4,100.0,3292.0,3289.0,25.1,24.2,24.5,20000.0,856.4,0,0
279080,2026-08-12T04:15:05.629628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.8,4.2,0.0,0.9,3.0,241.1,240.2,241.5,18.2,15.9,17.8,854.2,-3.2,50.04,0.0,-8.2,28.4,853.4,1.0,3.9,28.4,100.0,3286.0,3283.0,25.1,24.2,24.5,20000.0,856.4,0,0
279111,2026-08-12T04:15:21.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.2,14.5,0.0,1.6,1.0,234.6,234.2,234.3,12.8,11.2,10.9,855.7,3.8,50.0,0.0,-1.3,56.7,856.9,-10.7,-10.7,56.7,100.0,3304.0,3303.0,25.8,24.2,24.6,20000.0,855.9,0,0
279173,2026-08-12T04:15:52.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.0,0.0,8.2,0.0,1.6,2.0,240.7,240.1,240.4,17.9,14.9,15.9,856.9,0.0,50.06,0.0,-8.3,56.7,856.9,-8.2,-7.8,56.7,100.0,3303.0,3301.0,25.8,24.2,24.6,20000.0,855.9,0,0
279235,2026-08-12T04:16:23.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.5,5.7,0.0,1.6,2.0,243.4,242.8,243.1,16.1,13.6,14.2,857.1,-11.9,50.06,0.0,-8.5,56.7,856.6,-6.2,-5.9,56.7,100.0,3303.0,3301.0,25.8,24.2,24.6,20000.0,855.9,0,0
279266,2026-08-12T04:16:38.620039+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,1.1,10.6,0.0,0.9,3.0,235.0,234.3,235.3,18.7,15.2,18.2,853.6,0.2,50.01,0.0,-2.6,28.4,854.7,-10.4,-10.2,28.4,100.0,3294.0,3291.0,25.1,24.2,24.5,20000.0,856.4,0,0
279297,2026-08-12T04:16:54.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,0.6,3.9,0.0,1.6,1.0,240.7,240.2,240.4,17.5,14.7,15.5,857.2,-9.0,50.06,0.0,-8.5,56.7,856.6,-5.1,-4.2,56.7,100.0,3302.0,3301.0,25.8,24.2,24.6,20000.0,855.9,0,0
279328,2026-08-12T04:17:09.629858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,2.1,18.4,0.0,0.9,2.0,228.5,227.7,228.7,18.6,15.2,17.9,852.9,7.1,49.96,0.0,1.1,28.4,855.0,-11.3,-10.2,28.4,100.0,3292.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0
279390,2026-08-12T04:17:40.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.5,3.0,0.0,0.9,3.0,242.9,242.0,242.9,18.1,16.8,17.6,854.5,-6.9,50.05,0.0,-8.6,28.4,855.0,-9.9,-10.3,28.4,100.0,3292.0,3289.0,25.1,24.2,24.5,20000.0,856.4,0,0
279421,2026-08-12T04:17:56.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.8,12.6,0.0,1.6,3.0,229.3,228.8,229.0,13.8,12.5,12.2,855.8,1.1,49.97,0.0,2.1,56.7,857.6,-11.5,-11.3,56.7,100.0,3305.0,3302.0,25.8,24.2,24.6,20000.0,855.9,0,0
279452,2026-08-12T04:18:11.629265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.7,7.0,0.0,0.9,2.0,239.8,239.3,240.2,18.4,15.4,18.1,853.7,-8.8,50.0,0.0,-5.2,28.4,854.4,-1.8,0.7,28.4,100.0,3292.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0
279483,2026-08-12T04:18:27.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.8,7.7,0.0,1.6,1.0,239.4,238.8,239.2,12.6,10.9,10.4,856.5,-1.5,50.02,0.0,-6.7,56.7,857.3,-9.2,-9.3,56.7,100.0,3304.0,3303.0,25.8,24.2,24.6,20000.0,855.9,0,0
279545,2026-08-12T04:18:58.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,0.5,7.6,0.0,1.6,2.0,241.9,241.4,241.5,18.1,15.3,16.3,857.1,-2.9,50.05,0.0,-8.8,56.7,857.6,-10.5,-10.9,56.7,100.0,3305.0,3303.0,25.8,24.2,24.6,20000.0,855.9,0,0
279576,2026-08-12T04:19:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.6,2.8,0.0,0.9,3.0,239.8,239.3,240.2,17.9,16.5,17.4,854.6,-2.8,50.05,0.0,-8.3,28.9,854.0,0.0,1.5,28.9,100.0,3293.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0
279607,2026-08-12T04:19:29.618801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.3,1.4,12.9,0.0,1.6,2.0,230.2,229.0,229.4,14.0,13.0,12.7,855.9,1.9,49.97,0.0,1.5,56.7,857.3,-11.0,-10.9,56.7,100.0,3305.0,3303.0,25.8,24.2,24.6,20000.0,855.9,0,0
279638,2026-08-12T04:19:44.618657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.0,1.3,0.0,0.9,3.0,242.7,242.1,242.9,17.9,16.3,17.4,854.7,-7.4,50.05,0.0,-8.8,28.9,854.7,-8.7,-8.3,28.9,100.0,3293.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0
279700,2026-08-12T04:20:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.8,0.9,5.2,0.0,0.9,3.0,228.9,227.9,229.1,18.1,14.3,17.3,853.8,0.4,49.97,0.0,2.4,28.9,854.7,-4.8,-1.8,28.9,100.0,3292.0,3289.0,25.1,24.2,24.5,20000.0,856.4,0,0
279731,2026-08-12T04:20:31.628778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.5,2.6,0.0,1.6,2.0,240.6,240.2,240.5,13.9,12.0,11.4,856.4,-3.1,50.01,0.0,-5.4,56.7,856.9,-5.7,-5.6,56.7,100.0,3304.0,3302.0,25.8,24.2,24.6,20000.0,855.9,0,0
279762,2026-08-12T04:20:46.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.5,1.0,9.1,0.0,0.9,3.0,233.2,232.3,233.6,17.8,13.3,17.3,854.0,-0.4,50.01,0.0,-4.5,28.9,855.0,-9.5,-9.5,28.9,100.0,3293.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0
279793,2026-08-12T04:21:02.629370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,3.5,1.0,7.7,0.0,1.5,2.0,241.3,239.5,240.8,16.9,13.4,14.7,857.3,-4.2,50.05,0.0,-7.5,56.7,856.3,3.5,2.3,56.7,100.0,3302.0,3300.0,25.8,24.3,24.6,20000.0,855.9,0,0
279855,2026-08-12T04:21:33.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,3.3,0.3,6.5,0.0,1.6,2.0,242.8,241.9,242.8,16.8,13.5,14.9,857.3,-2.9,50.05,0.0,-7.7,56.7,857.6,-9.4,-9.9,56.7,100.0,3305.0,3303.0,25.9,24.3,24.6,20000.0,855.9,0,0
279886,2026-08-12T04:21:48.618830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.9,0.3,5.2,0.0,1.0,3.0,241.9,240.7,242.1,17.7,14.8,17.1,854.7,-7.0,50.04,0.0,-7.5,28.9,854.4,-1.8,0.2,28.9,100.0,3292.0,3289.0,25.1,24.1,24.4,20000.0,856.4,0,0
279917,2026-08-12T04:22:04.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,0.4,2.8,0.0,1.6,2.0,234.2,233.6,233.9,12.7,10.2,9.9,856.5,-3.4,50.0,0.0,-1.1,56.7,856.9,-6.2,-6.1,56.7,100.0,3304.0,3302.0,25.9,24.3,24.6,20000.0,855.9,0,0
279948,2026-08-12T04:22:19.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.0,0.7,4.9,0.0,1.0,3.0,239.5,238.7,239.7,17.7,13.7,17.3,854.4,-1.7,50.02,0.0,-6.5,28.9,853.7,3.2,3.3,28.9,100.0,3290.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0
280010,2026-08-12T04:22:50.629470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.4,0.3,0.2,0.0,1.0,3.0,240.5,239.6,240.8,17.5,15.1,16.9,854.7,-9.1,50.04,0.0,-7.7,28.9,855.0,-9.3,-9.3,28.9,100.0,3295.0,3292.0,25.1,24.1,24.4,20000.0,856.4,0,0
280041,2026-08-12T04:23:06.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.9,3.7,0.0,1.6,3.0,236.1,235.5,235.8,12.4,10.7,10.5,856.4,-2.8,49.98,0.0,-2.1,56.7,857.3,-6.5,-5.6,56.7,100.0,3307.0,3304.0,25.9,24.3,24.6,20000.0,855.9,0,0
280072,2026-08-12T04:23:21.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,0.8,3.2,0.0,1.0,3.0,243.9,243.4,244.3,17.6,15.5,17.0,854.8,-0.7,50.04,0.0,-8.0,28.9,854.0,2.5,3.0,28.9,100.0,3293.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0
280103,2026-08-12T04:23:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.1,5.0,0.0,1.6,2.0,243.1,242.8,242.8,16.8,14.1,15.0,857.5,-4.9,50.05,0.0,-7.8,56.7,857.6,-9.9,-10.0,56.7,100.0,3307.0,3305.0,25.9,24.3,24.6,20000.0,855.9,0,0
280165,2026-08-12T04:24:08.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.3,2.9,0.0,1.6,2.0,242.0,241.4,241.4,16.9,14.3,14.8,857.6,-5.8,50.05,0.0,-8.0,56.7,857.3,-2.9,-3.3,56.7,100.0,3304.0,3302.0,25.9,24.3,24.6,20000.0,855.9,0,0
280227,2026-08-12T04:24:39.618701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.5,3.0,0.0,1.6,2.0,242.7,242.2,242.5,14.5,12.7,12.5,857.4,-6.4,50.04,0.0,-8.5,56.7,856.9,-3.4,-2.7,56.7,100.0,3305.0,3303.0,25.9,24.3,24.6,20000.0,855.9,0,0
280258,2026-08-12T04:24:54.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,0.7,4.5,0.0,0.9,3.0,240.4,239.7,240.8,17.4,15.2,17.0,855.0,-5.2,50.01,0.0,-8.1,28.9,855.7,-9.7,-9.6,28.9,100.0,3295.0,3292.0,25.0,24.1,24.4,20000.0,856.4,0,0
280320,2026-08-12T04:25:25.618827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.3,1.8,14.0,0.0,0.9,2.0,236.2,235.8,236.4,18.1,14.8,17.2,853.9,4.2,49.98,0.0,-1.6,28.9,855.7,-9.8,-9.9,28.9,100.0,3294.0,3292.0,25.0,24.1,24.4,20000.0,856.4,0,0
280351,2026-08-12T04:25:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.9,10.8,0.0,1.6,2.0,234.4,234.1,234.0,13.0,10.7,10.5,857.0,0.3,50.01,0.0,-2.9,57.1,857.9,-10.5,-10.8,57.1,100.0,3307.0,3305.0,25.9,24.3,24.6,20000.0,855.9,0,0
280382,2026-08-12T04:25:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.5,1.9,0.0,1.0,2.0,240.9,240.3,241.2,18.1,16.6,17.6,855.2,-3.3,50.05,0.0,-8.6,28.9,854.7,-1.4,1.7,28.9,100.0,3291.0,3289.0,25.0,24.0,24.4,20000.0,856.4,0,0
280413,2026-08-12T04:26:12.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.8,6.5,0.0,1.6,2.0,229.0,228.6,229.0,14.0,12.8,12.5,856.5,2.9,49.98,0.0,1.9,57.1,857.3,-3.6,-3.5,57.1,100.0,3303.0,3301.0,25.9,24.3,24.6,20000.0,855.9,0,0
280475,2026-08-12T04:26:43.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.3,8.5,0.0,1.6,2.0,237.6,237.0,237.2,14.1,12.5,11.8,857.6,-2.7,50.04,0.0,-7.0,57.1,857.9,-11.2,-11.2,57.1,100.0,3309.0,3307.0,25.9,24.3,24.6,20000.0,855.9,0,0
280506,2026-08-12T04:26:58.629843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.9,0.3,2.6,0.0,1.0,3.0,234.0,233.3,234.1,18.6,15.7,18.0,855.3,-7.0,50.05,0.0,-4.5,28.9,855.0,-4.4,-1.2,28.9,100.0,3296.0,3293.0,25.0,24.0,24.3,20000.0,856.4,0,0
280537,2026-08-12T04:27:14.618980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.8,4.7,0.0,1.6,2.0,234.1,233.8,233.9,12.8,11.2,11.0,856.5,3.1,49.98,0.0,-0.7,57.1,857.3,-1.6,-2.8,57.1,100.0,3308.0,3306.0,25.9,24.3,24.6,20000.0,855.9,0,0
280568,2026-08-12T04:27:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.4,6.1,0.0,1.0,3.0,242.6,241.9,242.7,18.6,17.2,18.2,855.1,-6.1,50.02,0.0,-5.9,28.9,854.7,0.0,1.6,28.9,100.0,3289.0,3286.0,25.0,24.0,24.3,20000.0,856.4,0,0
280630,2026-08-12T04:28:00.629769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.7,2.1,12.2,0.0,1.0,3.0,227.4,226.6,227.6,18.9,15.2,18.1,853.9,1.2,49.97,0.0,0.7,28.9,856.0,-11.0,-11.0,28.9,100.0,3296.0,3293.0,25.0,24.0,24.3,20000.0,856.4,0,0
280661,2026-08-12T04:28:16.629363+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.7,5.3,0.0,1.6,2.0,243.1,242.7,242.8,16.0,13.8,14.1,858.0,-7.0,50.06,0.0,-9.4,57.1,857.3,-1.7,-1.2,57.1,100.0,3305.0,3303.0,25.9,24.3,24.6,20000.0,855.9,0,0
280692,2026-08-12T04:28:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,1.7,12.1,0.0,1.0,2.0,228.8,228.2,229.1,18.9,15.5,18.1,854.0,3.8,49.96,0.0,0.4,28.9,855.7,-8.3,-8.9,28.9,100.0,3295.0,3293.0,25.0,24.0,24.3,20000.0,856.4,0,0
280785,2026-08-12T04:29:18.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.2,3.7,0.0,1.7,2.0,233.9,233.8,233.4,13.7,12.5,11.3,857.4,0.6,50.06,0.0,-3.7,57.1,857.6,-3.1,-2.4,57.1,100.0,3305.0,3303.0,25.9,24.2,24.6,20000.0,855.9,0,0
280816,2026-08-12T04:29:33.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.1,5.9,0.0,1.0,3.0,236.2,236.3,236.5,18.9,18.3,19.0,854.9,-6.7,50.02,0.0,-5.0,28.9,856.0,-12.6,-11.9,28.9,100.0,3299.0,3296.0,25.0,24.0,24.3,20000.0,856.4,0,0
280847,2026-08-12T04:29:49.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.8,14.8,0.0,1.7,2.0,234.1,234.3,233.6,13.5,12.3,11.0,857.8,3.1,50.04,0.0,-4.7,57.1,858.6,-11.7,-13.0,57.1,100.0,3309.0,3307.0,25.9,24.2,24.6,20000.0,855.9,0,0
280878,2026-08-12T04:30:04.618754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,3.9,0.0,1.0,2.0,239.7,239.8,240.1,18.7,17.6,18.1,855.5,-3.9,50.06,0.0,-12.1,28.9,854.7,0.0,2.6,28.9,100.0,3295.0,3293.0,25.0,24.0,24.3,20000.0,856.4,0,0
280940,2026-08-12T04:30:35.629690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.1,4.8,0.0,0.9,3.0,244.0,244.1,244.3,17.3,16.7,16.6,855.9,-13.6,50.06,0.0,-11.8,28.9,856.0,-8.8,-9.6,28.9,100.0,3295.0,3292.0,24.9,24.0,24.3,20000.0,856.4,0,0
280971,2026-08-12T04:30:51.629179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.4,1.0,0.0,1.6,3.0,242.1,242.3,241.9,17.4,16.7,15.7,858.7,-7.9,50.06,0.0,-12.1,57.1,858.3,-6.9,-8.6,57.1,100.0,3310.0,3307.0,25.8,24.2,24.6,20000.0,855.9,0,0
281002,2026-08-12T04:31:06.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,4.4,0.0,0.9,3.0,232.7,232.7,233.2,19.5,18.4,18.8,855.3,1.8,50.01,0.0,-4.2,28.9,855.4,-2.6,-0.4,28.9,100.0,3293.0,3290.0,24.9,24.0,24.3,20000.0,856.4,0,0
281033,2026-08-12T04:31:22.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,1.5,10.4,0.0,1.6,3.0,234.1,234.8,234.1,13.2,11.2,10.5,857.4,-0.8,50.02,0.0,-4.9,57.1,858.9,-11.2,-13.0,57.1,100.0,3310.0,3307.0,25.8,24.2,24.6,20000.0,855.9,0,0
281095,2026-08-12T04:31:53.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.7,10.6,0.0,1.6,2.0,240.9,241.0,240.5,21.7,21.5,20.2,858.6,-14.4,50.07,0.0,-8.9,57.1,857.9,-3.8,-3.0,57.1,100.0,3308.0,3306.0,25.8,24.2,24.6,20000.0,855.9,0,0
281126,2026-08-12T04:32:08.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.2,10.9,0.0,0.9,2.0,228.3,228.1,228.5,19.2,17.5,18.3,854.5,6.2,49.97,0.0,0.0,29.2,855.7,-4.7,-1.7,29.2,100.0,3293.0,3291.0,24.9,24.0,24.3,20000.0,856.4,0,0
281157,2026-08-12T04:32:24.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,3.3,0.0,1.6,3.0,240.8,241.1,240.5,15.8,14.8,13.7,858.4,-3.5,50.03,0.0,-7.7,57.1,858.3,-6.8,-6.9,57.1,100.0,3310.0,3307.0,25.8,24.2,24.6,20000.0,855.9,0,0
281188,2026-08-12T04:32:39.618529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,1.0,0.0,0.9,3.0,242.2,242.1,242.5,20.4,21.0,20.2,855.9,-7.2,50.05,0.0,-12.3,29.2,856.0,-8.2,-6.6,29.2,100.0,3298.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0
281281,2026-08-12T04:33:26.629026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.2,5.5,0.0,1.6,2.0,242.9,243.1,242.7,18.0,17.3,16.2,859.1,-10.6,50.07,0.0,-8.3,57.1,857.9,-5.1,-3.9,57.1,100.0,3309.0,3307.0,25.8,24.2,24.5,20000.0,855.9,0,0
281312,2026-08-12T04:33:41.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,0.7,0.0,0.9,2.0,241.2,241.2,241.5,20.0,20.4,20.3,856.5,-10.9,50.06,0.0,-9.6,29.2,856.7,-11.6,-12.3,29.2,100.0,3297.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0
281343,2026-08-12T04:33:57.618855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.2,8.8,0.0,1.7,3.0,229.9,230.3,229.7,13.2,11.7,11.2,858.1,-3.4,50.02,0.0,-1.1,57.1,859.3,-12.2,-12.0,57.1,100.0,3313.0,3310.0,25.8,24.1,24.5,20000.0,855.9,0,0
281405,2026-08-12T04:34:28.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.5,0.7,0.0,1.7,3.0,233.6,233.7,233.2,13.5,12.3,11.2,858.1,-5.5,50.03,0.0,-4.2,57.5,858.6,-6.2,-6.5,57.5,100.0,3308.0,3305.0,25.8,24.1,24.5,20000.0,855.9,0,0
281436,2026-08-12T04:34:43.629205+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.6,4.3,0.0,0.9,2.0,242.3,242.3,242.7,18.1,17.9,17.8,855.8,-3.1,50.04,0.0,-8.9,29.2,856.4,-7.4,-2.1,29.2,100.0,3299.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0
281467,2026-08-12T04:34:59.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.1,9.3,0.0,1.7,2.0,236.4,236.5,236.1,14.8,13.9,12.8,858.2,-2.8,50.05,0.0,-8.8,57.5,859.3,-12.1,-13.2,57.5,100.0,3314.0,3312.0,25.8,24.1,24.5,20000.0,855.9,0,0
281498,2026-08-12T04:35:14.629725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.8,7.4,0.0,0.9,2.0,240.2,240.2,240.4,17.6,16.4,16.5,856.5,-9.3,50.06,0.0,-12.7,29.2,855.7,-1.9,1.3,29.2,100.0,3298.0,3296.0,24.9,24.0,24.2,20000.0,856.4,0,0
281560,2026-08-12T04:35:45.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,10.7,0.0,0.9,3.0,241.4,241.3,241.7,18.5,17.4,17.7,856.6,-0.9,50.06,0.0,-10.3,29.2,856.7,-11.6,-11.0,29.2,100.0,3300.0,3297.0,24.9,24.0,24.2,20000.0,856.4,0,0
281591,2026-08-12T04:36:01.628873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.8,6.8,0.0,1.7,2.0,240.7,240.8,240.2,22.1,21.5,20.4,859.1,-10.1,50.07,0.0,-8.4,57.5,858.3,-3.3,-3.3,57.5,100.0,3310.0,3308.0,25.8,24.1,24.5,20000.0,855.9,0,0
281622,2026-08-12T04:36:16.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.6,2.5,0.0,0.9,2.0,228.0,228.2,228.5,19.2,17.5,18.5,855.4,-5.9,49.99,0.0,0.0,29.2,856.0,-3.4,0.0,29.2,100.0,3297.0,3295.0,24.9,24.0,24.2,20000.0,856.4,0,0
281653,2026-08-12T04:36:32.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.1,5.0,0.0,1.7,3.0,242.0,242.1,241.8,16.7,15.8,14.6,859.0,-11.1,50.06,0.0,-12.3,57.5,858.9,-6.1,-6.9,57.5,100.0,3310.0,3307.0,25.8,24.1,24.5,20000.0,855.9,0,0
281715,2026-08-12T04:37:03.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.9,7.9,0.0,1.7,2.0,240.9,241.2,240.7,16.5,15.5,14.2,859.2,-9.0,50.07,0.0,-10.3,57.5,858.3,-1.1,-1.2,57.5,100.0,3310.0,3308.0,25.8,24.1,24.5,20000.0,855.9,0,0
281746,2026-08-12T04:37:18.619008+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.9,16.0,0.0,0.9,2.0,232.3,232.5,232.7,19.0,17.7,18.5,855.2,4.9,49.97,0.0,-1.3,29.2,857.1,-11.1,-11.3,29.2,100.0,3300.0,3298.0,24.9,24.0,24.2,20000.0,856.4,0,0
281808,2026-08-12T04:37:49.619594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,1.9,0.0,0.9,2.0,240.1,240.2,240.6,21.3,21.8,21.0,856.9,-8.0,50.06,0.0,-12.1,29.2,856.4,-6.1,-3.5,29.2,100.0,3300.0,3298.0,24.9,24.0,24.2,20000.0,856.4,0,0
281870,2026-08-12T04:38:20.628659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,7.2,0.0,0.9,2.0,242.8,242.6,243.0,19.2,18.7,18.5,856.2,-5.6,50.05,0.0,-8.7,29.2,855.7,1.6,3.1,29.2,100.0,3294.0,3292.0,24.9,24.0,24.2,20000.0,856.4,0,0
281901,2026-08-12T04:38:36.629519+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.2,5.4,0.0,1.6,2.0,239.3,239.3,238.9,15.1,14.1,13.1,859.1,-6.0,50.06,0.0,-8.9,57.5,859.3,-11.4,-12.3,57.5,100.0,3312.0,3310.0,25.7,24.1,24.5,20000.0,855.9,0,0
281932,2026-08-12T04:38:51.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.5,8.8,0.0,0.9,2.0,240.1,240.2,240.5,18.1,18.7,17.6,855.6,-2.7,50.0,0.0,-3.3,29.2,857.1,-11.5,-11.2,29.2,100.0,3301.0,3299.0,24.9,24.0,24.2,20000.0,856.4,0,0
281963,2026-08-12T04:39:07.629112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.0,3.1,0.0,1.6,3.0,242.4,242.6,242.2,17.9,17.1,16.1,859.6,-8.9,50.07,0.0,-7.9,57.5,858.6,-5.8,-4.9,57.5,100.0,3313.0,3310.0,25.7,24.1,24.5,20000.0,855.9,0,0
282025,2026-08-12T04:39:38.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.2,0.6,0.0,1.6,2.0,237.3,237.5,236.9,13.5,12.3,11.1,858.7,-5.4,50.04,0.0,-6.0,57.5,858.9,-6.0,-6.1,57.5,100.0,3312.0,3310.0,25.7,24.1,24.5,20000.0,855.9,0,0
282056,2026-08-12T04:39:53.629891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.9,10.7,0.0,0.9,2.0,239.4,239.3,239.7,19.1,18.8,18.6,856.5,-2.4,50.02,0.0,-9.7,29.2,857.4,-13.1,-12.6,29.2,100.0,3302.0,3300.0,24.9,24.0,24.2,20000.0,856.4,0,0
282087,2026-08-12T04:40:09.619245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.4,5.1,0.0,1.6,2.0,233.8,233.8,233.3,16.4,15.2,14.2,859.7,-5.1,50.07,0.0,-7.9,57.5,858.3,0.0,0.0,57.5,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
282118,2026-08-12T04:40:24.628961+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.7,17.0,0.0,0.9,2.0,229.0,229.0,229.5,19.2,17.6,18.4,855.4,7.8,49.97,0.0,-0.3,29.2,857.1,-9.2,-7.7,29.2,100.0,3300.0,3298.0,24.9,24.0,24.2,20000.0,856.4,0,0
282180,2026-08-12T04:40:55.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.7,0.7,0.0,0.9,2.0,242.7,242.7,242.9,20.4,20.6,20.1,857.1,-4.8,50.06,0.0,-11.9,29.6,856.4,-5.5,0.2,29.6,100.0,3301.0,3299.0,24.9,24.0,24.2,20000.0,856.4,0,0
282211,2026-08-12T04:41:11.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.4,2.8,0.0,1.6,3.0,233.0,233.3,232.9,13.0,11.7,10.7,858.7,1.6,50.05,0.0,-5.1,57.5,858.3,-1.2,-1.0,57.5,100.0,3309.0,3306.0,25.7,24.1,24.5,20000.0,855.9,0,0
282242,2026-08-12T04:41:26.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,9.3,0.0,0.9,2.0,236.5,236.7,236.9,19.5,18.5,19.0,856.0,2.7,49.99,0.0,-4.3,29.6,856.7,-6.6,-1.1,29.6,100.0,3303.0,3301.0,24.9,24.0,24.2,20000.0,856.4,0,0
282273,2026-08-12T04:41:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.7,11.0,0.0,1.6,3.0,235.2,235.4,235.1,14.3,13.3,12.1,858.9,-0.7,50.04,0.0,-4.1,57.5,859.6,-11.7,-11.6,57.5,100.0,3315.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0
282335,2026-08-12T04:42:13.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.5,16.2,0.0,1.6,3.0,229.0,229.2,228.7,14.0,12.8,12.4,858.1,4.3,49.98,0.0,1.2,57.5,859.6,-11.9,-12.2,57.5,100.0,3316.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0
282366,2026-08-12T04:42:28.619336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.7,8.5,0.0,0.9,2.0,244.5,244.4,244.6,20.2,20.7,20.1,856.7,-7.6,50.05,0.0,-7.9,29.6,856.0,0.9,3.4,29.6,100.0,3302.0,3294.0,24.9,24.0,24.2,20000.0,856.4,0,0
282397,2026-08-12T04:42:44.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.5,6.5,0.0,1.6,3.0,242.5,242.7,242.2,19.6,18.8,17.9,859.4,-4.8,50.06,0.0,-10.7,57.5,859.9,-11.3,-12.2,57.5,100.0,3314.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0
282428,2026-08-12T04:42:59.618960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.8,10.2,0.0,0.9,2.0,237.4,237.1,237.8,19.2,18.5,18.4,856.3,-1.4,50.05,0.0,-4.5,29.6,857.1,-11.6,-11.0,29.6,100.0,3301.0,3299.0,24.9,24.0,24.2,20000.0,856.4,0,0
282490,2026-08-12T04:43:30.629148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.3,6.5,0.0,0.9,2.0,234.5,234.4,234.7,18.9,17.7,18.3,856.4,0.9,50.03,0.0,-4.6,29.6,856.7,-5.6,-1.6,29.6,100.0,3298.0,3296.0,24.9,24.0,24.2,20000.0,856.4,0,0
282521,2026-08-12T04:43:46.630243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.2,4.3,0.0,1.6,2.0,241.0,241.2,240.7,18.7,18.0,16.8,859.5,-10.5,50.06,0.0,-10.3,57.9,859.3,-6.2,-6.4,57.9,100.0,3313.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0
282552,2026-08-12T04:44:01.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.4,7.9,0.0,0.9,2.0,234.7,234.7,234.9,19.0,17.8,18.4,856.0,-2.8,50.0,0.0,-4.2,29.6,857.4,-10.7,-10.4,29.6,100.0,3302.0,3300.0,24.9,24.0,24.2,20000.0,856.4,0,0
282583,2026-08-12T04:44:17.629271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.7,9.3,0.0,1.6,2.0,244.0,244.2,243.8,17.6,16.8,15.7,859.6,-10.6,50.06,0.0,-8.6,57.9,858.9,-1.3,-0.3,57.9,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
282645,2026-08-12T04:44:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.4,2.0,0.0,1.6,2.0,242.3,242.5,242.1,17.8,17.0,15.9,859.7,-4.6,50.06,0.0,-9.3,57.9,859.3,-6.6,-7.1,57.9,100.0,3313.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0
282676,2026-08-12T04:45:03.629862+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.4,6.6,0.0,0.9,1.0,242.1,242.1,242.3,18.0,17.9,17.7,857.0,-3.8,50.05,0.0,-8.9,29.6,857.4,-10.4,-10.6,29.6,100.0,3303.0,3302.0,24.9,24.0,24.2,20000.0,856.4,0,0
282707,2026-08-12T04:45:19.618829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.3,5.3,0.0,1.6,2.0,232.2,232.6,232.2,12.6,11.4,10.7,858.6,3.0,50.0,0.0,0.3,57.9,858.9,-2.3,-1.8,57.9,100.0,3312.0,3310.0,25.7,24.1,24.5,20000.0,855.9,0,0
282738,2026-08-12T04:45:34.629727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.2,16.5,0.0,0.9,1.0,236.4,236.5,236.7,17.9,17.3,18.1,856.2,5.4,50.01,0.0,-5.2,29.6,857.4,-11.1,-10.6,29.6,100.0,3302.0,3301.0,24.9,24.0,24.2,20000.0,856.4,0,0
282800,2026-08-12T04:46:05.629786+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.8,6.6,0.0,0.9,2.0,241.3,241.3,241.7,18.3,18.5,18.0,856.8,-4.6,50.05,0.0,-8.3,29.6,856.0,2.0,3.3,29.6,100.0,3296.0,3294.0,24.9,24.0,24.3,20000.0,856.4,0,0
282862,2026-08-12T04:46:36.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.2,6.7,0.0,0.9,2.0,242.8,242.5,242.8,17.7,17.6,17.5,856.9,-10.7,50.05,0.0,-9.4,29.6,856.7,-4.0,-0.8,29.6,100.0,3299.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0
282893,2026-08-12T04:46:52.629251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,2.2,0.0,1.6,2.0,242.8,243.0,242.4,16.8,15.9,14.8,859.8,-5.1,50.06,0.0,-8.6,57.9,859.6,-7.3,-7.0,57.9,100.0,3315.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0
282955,2026-08-12T04:47:23.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.0,0.4,0.0,1.6,3.0,240.7,240.6,240.2,13.5,12.4,11.3,859.3,-4.8,50.01,0.0,-6.0,57.9,859.3,-5.2,-4.8,57.9,100.0,3314.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0
282986,2026-08-12T04:47:38.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,1.0,0.0,0.9,2.0,233.7,234.2,234.2,17.6,16.8,17.0,856.1,-2.5,50.01,0.0,-3.1,29.6,856.7,-3.5,-1.1,29.6,100.0,3297.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0
