id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
283017,2026-08-12T04:47:54.618808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.4,4.6,0.0,1.6,3.0,239.9,240.2,239.6,17.5,16.7,15.5,859.7,-9.6,50.06,0.0,-8.4,57.9,859.3,-5.0,-4.7,57.9,100.0,3312.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0
283048,2026-08-12T04:48:09.629721+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,2.0,2.1,20.9,0.0,0.9,2.0,228.9,228.7,229.1,18.6,16.6,17.7,855.3,10.7,49.96,0.0,1.1,29.6,857.4,-10.2,-9.8,29.6,100.0,3303.0,3301.0,24.9,24.0,24.3,20000.0,856.4,0,0
283110,2026-08-12T04:48:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,3.3,0.0,0.9,1.0,241.7,241.8,241.9,17.5,17.1,17.1,856.9,-6.0,50.05,0.0,-8.2,29.6,857.4,-9.3,-9.9,29.6,100.0,3302.0,3301.0,24.9,24.0,24.3,20000.0,856.4,0,0
283141,2026-08-12T04:48:56.629799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.4,14.0,0.0,1.6,3.0,231.4,231.7,231.2,12.9,11.7,10.8,858.5,3.5,50.01,0.0,0.3,57.9,859.9,-10.5,-10.8,57.9,100.0,3317.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
283172,2026-08-12T04:49:11.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.5,9.7,0.0,0.9,1.0,237.3,237.6,237.8,17.6,17.0,17.6,855.9,1.0,49.99,0.0,-3.6,29.6,857.4,-8.7,-9.6,29.6,100.0,3302.0,3301.0,24.9,24.0,24.3,20000.0,856.4,0,0
283203,2026-08-12T04:49:27.629486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.1,2.5,0.0,1.6,2.0,234.7,234.9,234.3,12.9,11.7,10.4,858.8,-4.2,50.01,0.0,-3.2,57.9,858.9,-1.7,-1.2,57.9,100.0,3313.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0
283265,2026-08-12T04:49:58.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.0,7.8,0.0,1.6,2.0,241.3,241.2,240.9,15.2,14.3,13.3,859.9,-3.0,50.02,0.0,-8.7,57.9,859.9,-10.8,-10.9,57.9,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
283296,2026-08-12T04:50:13.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.6,8.8,0.0,0.9,2.0,241.0,241.0,241.3,18.1,18.2,17.8,857.0,-7.8,50.05,0.0,-8.3,29.6,856.4,1.0,2.9,29.6,100.0,3296.0,3294.0,24.9,24.0,24.3,20000.0,856.4,0,0
283327,2026-08-12T04:50:29.618764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.7,11.8,0.0,1.6,3.0,233.0,233.4,232.8,13.4,12.1,11.7,858.6,0.8,49.99,0.0,-0.9,57.9,860.3,-11.0,-11.2,57.9,100.0,3315.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0
283420,2026-08-12T04:51:15.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.0,3.3,0.0,0.9,1.0,231.7,231.8,232.1,18.2,17.5,17.6,856.4,-3.8,49.99,0.0,-1.0,29.6,856.4,-0.5,1.1,29.6,100.0,3300.0,3299.0,24.9,24.0,24.3,20000.0,856.4,0,0
283451,2026-08-12T04:51:31.628925+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.1,0.2,0.0,1.6,3.0,243.9,244.0,243.3,18.1,17.4,16.2,859.8,-7.0,50.05,0.0,-9.7,57.9,859.9,-6.8,-7.7,57.9,100.0,3316.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0
283482,2026-08-12T04:51:46.619177+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.2,9.2,0.4,0.9,1.0,234.8,235.0,235.3,18.9,17.8,18.2,856.5,-1.4,50.0,0.0,-4.5,29.6,857.7,-10.6,-10.5,30.0,100.0,3303.0,3302.0,24.9,24.0,24.3,20000.0,856.4,0,0
283513,2026-08-12T04:52:02.629841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,1.1,8.9,0.0,1.6,2.0,240.6,240.7,240.4,17.1,16.0,14.8,860.0,-7.9,50.06,0.0,-8.0,57.9,858.9,1.0,0.7,57.9,100.0,3314.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0
283575,2026-08-12T04:52:33.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.2,1.2,0.0,1.6,3.0,243.3,243.6,243.0,20.2,19.7,18.5,860.1,-10.3,50.07,0.0,-10.1,57.9,860.3,-11.5,-11.6,57.9,100.0,3316.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0
283606,2026-08-12T04:52:48.619132+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,0.2,1.6,0.0,0.9,1.0,242.2,242.2,242.4,19.5,19.3,19.4,857.5,-12.5,50.06,0.0,-8.0,30.0,857.7,-10.9,-10.7,30.0,100.0,3303.0,3302.0,24.9,24.0,24.3,20000.0,856.4,0,0
283637,2026-08-12T04:53:04.628907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,1.5,15.0,0.0,1.6,3.0,233.8,233.8,233.4,13.5,12.2,11.1,858.8,4.1,50.05,0.0,1.1,57.9,860.3,-10.9,-12.4,57.9,100.0,3317.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
283668,2026-08-12T04:53:19.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.2,1.0,0.0,0.9,2.0,239.8,239.8,240.1,19.5,18.6,18.8,856.9,-4.7,50.01,0.0,-6.1,30.0,857.1,-5.7,-0.9,30.0,100.0,3299.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0
283730,2026-08-12T04:53:50.629543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.0,2.7,0.0,0.9,2.0,240.0,240.1,240.3,17.2,17.1,16.5,857.4,-4.0,50.06,0.0,-10.9,30.0,857.4,-6.7,-1.5,30.0,100.0,3304.0,3302.0,24.9,24.0,24.3,20000.0,856.4,0,0
283761,2026-08-12T04:54:06.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.7,18.6,0.0,1.6,3.0,228.7,229.0,228.4,14.0,12.6,12.4,858.9,3.9,49.99,0.0,0.3,58.2,860.6,-14.7,-12.5,58.2,100.0,3318.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0
283792,2026-08-12T04:54:21.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.1,5.5,0.0,0.8,2.0,242.9,243.1,243.2,19.9,18.9,19.6,857.8,-6.2,50.06,0.0,-11.0,30.0,856.7,-0.7,2.3,30.0,100.0,3298.0,3296.0,24.9,24.1,24.3,20000.0,856.4,0,0
283823,2026-08-12T04:54:37.618979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.3,14.0,0.0,1.7,3.0,242.4,242.7,242.2,17.2,16.0,14.7,860.3,-0.9,50.07,0.0,-8.3,58.2,860.6,-14.9,-13.7,58.2,100.0,3320.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0
283916,2026-08-12T04:55:23.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.4,8.7,0.0,0.8,2.0,228.5,228.6,228.9,20.1,18.7,19.6,856.7,5.2,50.01,0.0,-1.4,30.0,857.1,-3.5,1.2,30.0,100.0,3299.0,3297.0,24.9,24.1,24.3,20000.0,856.4,0,0
283947,2026-08-12T04:55:39.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.2,3.0,0.0,1.7,3.0,242.3,242.3,241.8,17.2,16.1,15.1,860.1,-10.7,50.05,0.0,-9.8,58.2,860.3,-7.7,-7.9,58.2,100.0,3318.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0
283978,2026-08-12T04:55:54.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,13.7,0.0,0.8,1.0,233.9,234.1,234.3,21.1,20.1,20.5,857.0,1.4,50.03,0.0,-7.5,30.0,858.4,-12.3,-14.5,30.0,100.0,3306.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0
284040,2026-08-12T04:56:25.630106+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.4,3.8,0.0,0.8,1.0,231.8,231.9,232.1,20.6,19.4,20.1,856.7,-8.0,49.99,0.0,-3.0,30.0,858.1,-11.8,-12.4,30.0,100.0,3304.0,3303.0,24.9,24.1,24.3,20000.0,856.4,0,0
284071,2026-08-12T04:56:41.629614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.2,1.9,0.0,1.6,3.0,241.3,241.5,240.9,22.9,22.6,20.6,860.7,-12.5,50.08,0.0,-12.6,58.2,860.9,-10.6,-11.3,58.2,100.0,3320.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0
284102,2026-08-12T04:56:56.628773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,7.9,0.0,0.8,1.0,241.0,241.1,241.4,24.7,25.7,24.9,858.1,-7.1,50.07,0.0,-11.0,30.0,858.7,-15.0,-14.9,30.0,100.0,3308.0,3307.0,24.9,24.1,24.3,20000.0,856.4,0,0
284133,2026-08-12T04:57:12.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.3,3.1,0.0,1.6,3.0,233.8,233.6,233.3,13.6,12.2,11.2,860.0,-1.2,50.03,0.0,-3.1,58.2,860.3,-4.3,-4.6,58.2,100.0,3318.0,3315.0,25.8,24.2,24.5,20000.0,855.9,0,0
284195,2026-08-12T04:57:43.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.2,12.2,0.0,1.6,3.0,234.8,234.9,234.5,15.1,14.1,13.0,860.4,-4.2,50.05,0.0,-9.0,58.2,861.6,-16.4,-16.3,58.2,100.0,3320.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0
284226,2026-08-12T04:57:58.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.1,12.6,0.0,0.9,1.0,240.2,240.2,240.6,25.2,26.3,25.9,858.5,-16.1,50.08,0.0,-14.4,30.0,857.4,-3.5,0.6,30.0,100.0,3301.0,3300.0,25.0,24.1,24.3,20000.0,856.4,0,0
284257,2026-08-12T04:58:14.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.7,9.5,0.0,1.6,4.0,230.9,231.6,230.9,13.4,12.0,11.4,859.9,-6.3,50.01,0.0,-4.0,58.2,861.6,-15.8,-14.9,58.2,100.0,3321.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0
284288,2026-08-12T04:58:29.628664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.1,14.0,0.0,0.9,2.0,241.7,241.7,242.1,25.4,26.3,25.9,858.5,-16.8,50.08,0.0,-9.1,30.0,857.4,-2.8,1.1,30.0,100.0,3302.0,3300.0,25.0,24.1,24.3,20000.0,856.4,0,0
284350,2026-08-12T04:59:00.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.7,16.2,0.0,0.9,2.0,231.5,231.2,231.6,22.9,22.1,22.3,857.0,0.2,50.03,0.0,-4.1,30.0,858.7,-16.0,-14.2,30.0,100.0,3305.0,3303.0,25.0,24.1,24.3,20000.0,856.4,0,0
284381,2026-08-12T04:59:16.630335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.5,1.0,0.0,1.6,3.0,240.1,240.3,239.8,19.5,18.6,17.6,861.1,-6.8,50.08,0.0,-11.0,58.2,860.6,-5.8,-5.2,58.2,100.0,3319.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0
284443,2026-08-12T04:59:47.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.5,2.3,0.0,1.6,3.0,240.1,240.6,240.0,25.7,26.3,24.4,861.4,-11.8,50.09,0.0,-15.7,58.2,860.9,-9.5,-9.8,58.2,100.0,3321.0,3318.0,25.8,24.2,24.6,20000.0,855.9,0,0
284505,2026-08-12T05:00:18.619189+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.8,3.6,0.0,1.6,3.0,239.2,239.6,239.2,19.6,18.6,17.5,861.4,-8.7,50.07,0.0,-9.3,58.2,860.6,-5.1,-3.5,58.2,100.0,3318.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
284536,2026-08-12T05:00:33.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.4,14.1,0.0,0.9,1.0,233.0,233.5,233.6,22.9,21.9,22.3,857.3,-0.4,50.0,0.0,-5.1,30.4,858.7,-14.5,-15.2,30.4,100.0,3305.0,3304.0,25.0,24.1,24.4,20000.0,856.4,0,0
284567,2026-08-12T05:00:49.618986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.6,3.4,0.0,1.6,4.0,236.5,236.6,236.2,18.1,17.1,16.2,862.2,-10.2,50.09,0.0,-9.3,58.7,861.6,-13.6,-13.7,58.7,100.0,3322.0,3318.0,25.8,24.2,24.6,20000.0,855.9,0,0
284598,2026-08-12T05:01:04.629248+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.0,1.3,0.0,0.9,2.0,240.1,240.2,240.5,27.5,28.8,27.7,858.4,-16.1,50.09,0.0,-10.6,30.4,859.4,-17.4,-17.1,30.4,100.0,3308.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
284660,2026-08-12T05:01:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.3,1.7,0.0,0.9,1.0,241.8,242.0,242.3,22.0,22.2,21.9,858.4,-15.6,50.08,0.0,-13.0,30.4,858.7,-13.9,-13.3,30.4,100.0,3309.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0
284691,2026-08-12T05:01:51.628983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.4,0.3,0.0,1.6,4.0,240.1,240.8,240.4,23.2,22.0,21.0,861.9,-18.4,50.07,0.0,-15.6,58.7,862.3,-18.7,-18.1,58.7,100.0,3327.0,3323.0,25.8,24.2,24.6,20000.0,855.9,0,0
284722,2026-08-12T05:02:06.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.3,5.5,0.0,0.9,2.0,240.1,239.9,240.4,22.9,24.8,22.9,858.4,-10.1,50.09,0.0,-13.5,30.4,858.1,-4.6,0.8,30.4,100.0,3307.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
284753,2026-08-12T05:02:22.629839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.7,7.7,0.0,1.6,4.0,229.2,229.3,228.8,14.3,12.8,12.3,860.6,-8.2,50.01,0.0,-4.3,58.7,862.3,-15.9,-16.4,58.7,100.0,3326.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0
284815,2026-08-12T05:02:53.619133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.9,0.8,0.1,0.0,1.6,3.0,240.4,241.0,240.3,25.5,24.8,22.6,861.8,-19.7,50.1,0.0,-13.4,58.7,862.6,-19.6,-17.7,58.7,100.0,3324.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0
284846,2026-08-12T05:03:08.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.8,5.1,0.0,0.9,1.0,230.4,230.3,230.5,24.3,23.5,23.7,857.6,-6.2,50.03,0.0,-5.4,30.4,858.4,-11.3,-3.2,30.4,100.0,3302.0,3301.0,25.0,24.1,24.4,20000.0,856.4,0,0
284877,2026-08-12T05:03:24.628946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.5,4.7,0.0,1.6,4.0,239.6,239.8,239.3,18.1,17.1,16.2,861.8,-9.3,50.05,0.0,-10.7,58.7,862.3,-14.0,-13.3,58.7,100.0,3324.0,3320.0,25.8,24.2,24.6,20000.0,855.9,0,0
284908,2026-08-12T05:03:39.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.0,0.8,0.0,0.9,2.0,237.4,237.4,237.8,22.2,21.9,21.9,858.1,-14.4,50.05,0.0,-11.2,30.4,859.1,-13.6,-12.9,30.4,100.0,3307.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
284970,2026-08-12T05:04:10.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.8,13.1,0.0,0.9,1.0,232.1,232.0,232.2,24.1,23.3,23.5,857.6,-5.6,50.02,0.0,-5.9,30.4,859.4,-18.7,-17.9,30.4,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
285001,2026-08-12T05:04:26.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.9,6.8,0.0,1.6,3.0,240.0,240.4,240.1,20.4,19.4,18.4,862.2,-12.8,50.08,0.0,-10.6,58.7,861.3,-6.0,-5.2,58.7,100.0,3323.0,3320.0,25.9,24.3,24.6,20000.0,855.9,0,0
285032,2026-08-12T05:04:41.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.8,10.7,0.0,0.9,1.0,234.9,235.0,235.1,24.5,23.7,23.8,857.9,-4.9,50.04,0.0,-8.8,30.4,859.7,-15.6,-17.7,30.4,100.0,3310.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0
285063,2026-08-12T05:04:57.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.8,11.6,0.0,1.6,4.0,236.5,236.5,236.2,18.3,17.3,16.3,861.8,-6.5,50.06,0.0,-9.1,58.7,862.6,-18.1,-17.0,58.7,100.0,3328.0,3324.0,25.9,24.3,24.6,20000.0,855.9,0,0
285125,2026-08-12T05:05:28.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.6,9.5,0.0,1.6,4.0,230.0,230.4,229.9,14.2,12.8,12.2,861.3,-7.3,50.02,0.0,-3.6,58.7,862.9,-16.8,-18.2,58.7,100.0,3327.0,3323.0,25.9,24.3,24.6,20000.0,855.9,0,0
285156,2026-08-12T05:05:43.619593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,2.3,0.0,1.0,1.0,242.3,242.5,242.6,22.8,22.9,22.5,858.9,-11.5,50.1,0.0,-12.4,30.8,859.1,-13.8,-13.2,30.8,100.0,3307.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0
285187,2026-08-12T05:05:59.618851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.9,2.1,0.3,2.9,0.0,1.6,4.0,236.3,236.2,241.1,27.7,26.0,25.6,862.9,-15.5,50.11,0.0,-15.0,59.1,862.6,-18.4,-17.3,59.1,100.0,3326.0,3322.0,25.9,24.3,24.6,20000.0,855.9,0,0
285218,2026-08-12T05:06:14.618667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.0,1.4,0.0,0.9,3.0,239.7,239.8,240.2,27.8,29.1,28.8,859.4,-9.1,50.09,0.0,-12.1,30.8,858.4,-7.7,-2.0,30.8,100.0,3303.0,3300.0,25.1,24.2,24.4,20000.0,856.4,0,0
285280,2026-08-12T05:06:45.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.9,7.7,0.0,0.9,1.0,237.6,237.4,238.1,21.9,21.7,21.6,858.5,-7.5,50.1,0.0,-10.3,30.8,859.4,-15.2,-17.8,30.8,100.0,3312.0,3311.0,25.1,24.2,24.4,20000.0,856.4,0,0
285311,2026-08-12T05:07:01.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.3,12.8,0.0,1.6,4.0,240.1,240.4,239.9,29.4,27.4,27.8,863.2,-18.0,50.11,0.0,-13.5,59.1,861.9,-5.2,-4.4,59.1,100.0,3329.0,3325.0,25.9,24.3,24.6,20000.0,855.9,0,0
285342,2026-08-12T05:07:16.628661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.9,5.8,0.0,0.9,2.0,229.5,229.4,230.1,24.3,22.5,23.7,857.8,-3.0,50.01,0.0,-3.7,30.8,858.7,-8.8,-3.8,30.8,100.0,3310.0,3308.0,25.1,24.2,24.4,20000.0,856.4,0,0
285373,2026-08-12T05:07:32.629365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.3,0.1,3.9,0.0,1.6,4.0,240.2,240.0,240.0,21.6,19.3,19.8,862.5,-8.8,50.08,0.0,-13.4,59.1,862.6,-12.7,-12.3,59.1,100.0,3326.0,3322.0,25.9,24.3,24.7,20000.0,855.9,0,0
285435,2026-08-12T05:08:03.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.2,1.0,6.2,0.0,1.6,5.0,240.0,239.4,239.6,23.2,20.0,21.3,862.9,-11.8,50.1,0.0,-16.7,59.1,861.9,-5.6,-5.1,59.1,100.0,3323.0,3318.0,25.9,24.3,24.7,20000.0,855.9,0,0
285497,2026-08-12T05:08:34.629676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.8,0.9,7.6,0.0,1.6,4.0,241.3,240.9,241.1,29.2,25.4,28.0,863.2,-15.1,50.1,0.0,-14.1,59.1,862.3,-7.5,-7.2,59.1,100.0,3324.0,3320.0,25.9,24.3,24.7,20000.0,855.9,0,0
285528,2026-08-12T05:08:49.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.5,2.4,0.0,0.9,1.0,240.2,239.7,240.6,28.4,27.4,28.2,858.9,-14.9,50.09,0.0,-13.4,30.8,859.4,-17.3,-16.1,30.8,100.0,3312.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0
285590,2026-08-12T05:09:20.618983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.6,2.5,0.0,0.9,1.0,242.7,242.6,243.3,23.8,23.1,23.5,859.0,-8.9,50.08,0.0,-15.7,30.8,858.4,-6.4,-2.4,30.8,100.0,3307.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0
285621,2026-08-12T05:09:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.9,0.7,8.8,0.0,1.6,4.0,236.8,236.2,236.6,18.6,15.7,17.2,862.6,-7.6,50.07,0.0,-11.9,59.1,863.3,-16.4,-16.8,59.1,100.0,3328.0,3324.0,25.9,24.3,24.7,20000.0,855.9,0,0
285652,2026-08-12T05:09:51.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,2.6,0.0,0.9,2.0,242.3,241.8,242.4,27.5,26.4,27.2,859.1,-11.4,50.09,0.0,-16.5,30.8,859.4,-14.0,-15.0,30.8,100.0,3308.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0
285683,2026-08-12T05:10:07.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.7,0.1,7.7,0.0,1.6,4.0,240.7,240.5,240.9,23.0,19.3,21.5,863.2,-9.7,50.1,0.0,-16.5,59.1,863.3,-17.4,-16.2,59.1,100.0,3329.0,3325.0,25.9,24.3,24.7,20000.0,855.9,0,0
285745,2026-08-12T05:10:38.629003+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.5,9.9,0.0,1.6,5.0,235.2,234.9,235.0,16.6,14.6,14.8,862.4,-3.4,50.04,0.0,-9.1,59.1,862.9,-13.3,-13.1,59.1,100.0,3331.0,3326.0,25.9,24.3,24.7,20000.0,855.9,0,0
285776,2026-08-12T05:10:53.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.9,7.5,0.0,0.9,2.0,237.1,236.4,237.3,22.3,21.2,22.0,858.5,-8.5,50.07,0.0,-8.7,30.8,859.4,-16.0,-15.9,30.8,100.0,3312.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0
285807,2026-08-12T05:11:09.619100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.4,0.4,5.6,0.0,1.6,5.0,240.6,240.5,240.4,22.2,18.8,19.4,863.0,-13.1,50.1,0.0,-12.2,59.1,862.6,-7.5,-7.4,59.1,100.0,3328.0,3323.0,25.9,24.3,24.7,20000.0,855.9,0,0
285838,2026-08-12T05:11:24.629692+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,1.1,4.6,1.3,20.4,0.0,0.9,2.0,230.0,229.5,230.6,23.7,19.1,23.3,857.8,6.6,50.0,0.0,-3.4,30.8,859.1,-13.8,-11.1,30.8,100.0,3311.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0
285900,2026-08-12T05:11:55.629355+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.1,9.0,0.0,0.9,1.0,240.8,240.4,241.0,24.7,23.9,24.8,859.3,-7.0,50.09,0.0,-17.0,31.2,859.4,-16.0,-15.4,31.2,100.0,3310.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0
285931,2026-08-12T05:12:11.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.9,0.7,12.3,0.0,1.7,4.0,235.9,235.3,235.5,21.8,18.9,20.0,863.0,-17.7,50.1,0.0,-9.7,59.5,862.3,-5.4,-5.2,59.5,100.0,3327.0,3323.0,26.0,24.3,24.7,20000.0,855.9,0,0
285962,2026-08-12T05:12:26.629219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.1,4.5,0.0,0.9,2.0,238.4,237.8,238.6,23.2,21.4,22.4,858.3,-10.7,50.03,0.0,-8.8,31.2,859.4,-15.2,-15.2,31.2,100.0,3310.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0
286055,2026-08-12T05:13:13.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,1.3,6.6,0.0,1.7,5.0,230.1,229.4,229.7,14.1,11.6,11.8,862.0,-8.5,50.01,0.0,-3.3,59.5,863.3,-15.1,-14.9,59.5,100.0,3329.0,3324.0,26.0,24.3,24.7,20000.0,855.9,0,0
286086,2026-08-12T05:13:28.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.9,1.1,3.5,0.0,1.0,1.0,242.1,242.1,242.6,22.6,19.7,21.2,859.5,-8.6,50.08,0.0,-16.7,31.2,858.4,-5.1,0.3,31.2,100.0,3305.0,3304.0,25.2,24.2,24.5,20000.0,856.4,0,0
286117,2026-08-12T05:13:44.629384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.1,0.6,2.2,0.0,1.7,5.0,240.9,240.6,240.5,27.0,23.9,25.2,863.3,-18.6,50.08,0.0,-12.5,59.5,863.9,-16.4,-17.5,59.5,100.0,3332.0,3327.0,26.0,24.3,24.7,20000.0,855.9,0,0
286148,2026-08-12T05:13:59.629595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.5,0.3,1.6,0.0,0.8,1.0,235.5,234.4,235.9,28.0,27.3,28.8,859.4,-14.3,50.09,0.0,-10.0,31.2,859.7,-15.9,-16.2,31.2,100.0,3313.0,3312.0,25.1,24.3,24.5,20000.0,856.4,0,0
286210,2026-08-12T05:14:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,0.1,0.0,0.0,0.9,2.0,237.7,236.9,238.2,22.9,21.3,22.5,859.0,-11.0,50.06,0.0,-10.9,31.2,859.1,-11.0,-9.7,31.2,100.0,3305.0,3303.0,25.2,24.3,24.5,20000.0,856.4,0,0
286241,2026-08-12T05:14:46.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.4,0.2,1.4,0.0,1.7,5.0,240.1,239.4,239.7,27.4,23.0,25.6,863.8,-13.7,50.1,0.0,-12.4,59.5,863.6,-12.3,-12.8,59.5,100.0,3331.0,3326.0,26.0,24.3,24.7,20000.0,855.9,0,0
286272,2026-08-12T05:15:01.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.6,1.6,12.8,0.0,0.9,1.0,235.6,234.0,235.7,24.0,19.4,23.6,858.5,-4.9,50.04,0.0,-9.1,31.2,860.1,-17.7,-17.3,31.2,100.0,3309.0,3308.0,25.2,24.3,24.5,20000.0,856.4,0,0
286303,2026-08-12T05:15:17.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,5.1,0.9,7.1,0.0,1.7,5.0,239.4,238.4,239.3,25.8,20.7,23.9,863.8,-12.1,50.1,0.0,-14.4,59.5,862.9,-5.0,-4.0,59.5,100.0,3332.0,3327.0,26.0,24.3,24.7,20000.0,855.9,0,0
286365,2026-08-12T05:15:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.8,0.5,0.6,0.0,1.7,6.0,242.1,241.6,241.8,23.1,19.3,20.7,863.8,-11.4,50.11,0.0,-15.5,59.5,863.3,-12.0,-11.2,59.5,100.0,3332.0,3326.0,26.0,24.3,24.7,20000.0,855.9,0,0
286396,2026-08-12T05:16:03.619834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.3,4.7,0.0,0.9,1.0,240.0,239.4,240.5,27.3,26.5,27.4,859.4,-12.6,50.1,0.0,-15.3,31.2,859.7,-17.3,-16.9,31.2,100.0,3310.0,3309.0,25.2,24.3,24.5,20000.0,856.4,0,0
286427,2026-08-12T05:16:19.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.9,0.1,5.5,0.0,1.7,5.0,229.7,228.9,229.2,19.6,16.7,18.3,863.5,-7.6,50.07,0.0,-4.8,59.5,863.6,-13.1,-13.8,59.5,100.0,3331.0,3326.0,26.0,24.3,24.7,20000.0,855.9,0,0
286458,2026-08-12T05:16:34.629822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.2,8.8,0.0,0.9,1.0,239.4,238.4,239.6,24.0,22.2,23.5,858.9,-7.8,50.07,0.0,-12.7,31.2,860.1,-16.6,-17.6,31.2,100.0,3309.0,3308.0,25.2,24.3,24.5,20000.0,856.4,0,0
286551,2026-08-12T05:17:21.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.8,14.3,0.0,1.6,5.0,231.5,230.9,231.4,15.4,13.4,13.5,863.1,0.3,50.03,0.0,-5.1,59.9,863.9,-14.0,-14.2,59.9,100.0,3332.0,3327.0,25.9,24.3,24.7,20000.0,855.9,0,0
286582,2026-08-12T05:17:36.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.8,2.7,0.0,0.9,2.0,242.6,242.4,243.0,24.3,24.4,24.1,859.3,-14.2,50.11,0.0,-15.2,31.7,860.1,-16.9,-16.9,31.7,100.0,3314.0,3312.0,25.2,24.3,24.5,20000.0,856.4,0,0
286613,2026-08-12T05:17:52.629343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.4,0.0,1.8,0.0,1.6,5.0,241.1,240.9,240.6,33.0,29.6,31.7,864.8,-21.7,50.12,0.0,-15.0,59.9,864.8,-19.9,-20.1,59.9,100.0,3333.0,3328.0,25.9,24.3,24.7,20000.0,855.9,0,0
286675,2026-08-12T05:18:23.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.0,0.4,5.2,0.0,1.6,6.0,240.0,239.5,239.8,23.3,20.3,21.7,864.1,-15.6,50.07,0.0,-12.8,59.9,864.5,-20.8,-18.8,59.9,100.0,3336.0,3330.0,25.9,24.3,24.7,20000.0,855.9,0,0
286706,2026-08-12T05:18:38.629739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.5,3.4,0.0,0.9,1.0,235.5,234.6,235.6,24.2,22.8,23.5,859.2,-8.8,50.08,0.0,-11.2,31.7,859.7,-12.2,-12.8,31.7,100.0,3308.0,3307.0,25.2,24.3,24.6,20000.0,856.4,0,0
286737,2026-08-12T05:18:54.619823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.3,0.4,4.7,0.0,1.6,6.0,239.1,238.9,238.9,25.5,22.2,23.1,864.6,-10.6,50.12,0.0,-15.1,59.9,864.2,-15.3,-14.7,59.9,100.0,3334.0,3328.0,25.9,24.3,24.6,20000.0,855.9,0,0
286768,2026-08-12T05:19:09.618691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.8,2.0,8.2,0.0,0.9,1.0,229.9,228.9,230.1,26.1,23.3,25.5,858.4,-9.9,50.02,0.0,-6.1,31.7,860.4,-18.1,-18.8,31.7,100.0,3311.0,3310.0,25.2,24.3,24.6,20000.0,856.4,0,0
286830,2026-08-12T05:19:40.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.6,6.6,0.0,0.9,1.0,236.0,235.6,236.7,24.1,22.9,23.8,859.8,-13.6,50.06,0.0,-12.5,31.7,860.4,-20.2,-19.6,31.7,100.0,3314.0,3313.0,25.2,24.3,24.6,20000.0,856.4,0,0
286861,2026-08-12T05:19:56.629850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.3,5.8,0.0,1.7,7.0,233.2,232.5,232.9,18.5,16.1,16.7,864.9,-12.4,50.09,0.0,-9.0,59.9,865.2,-18.2,-20.1,59.9,100.0,3337.0,3330.0,25.9,24.2,24.6,20000.0,855.9,0,0
286892,2026-08-12T05:20:11.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.1,0.9,5.2,0.0,0.9,2.0,241.2,240.5,241.4,25.9,25.8,25.9,859.5,-14.8,50.11,0.0,-18.4,31.7,860.4,-20.0,-18.6,31.7,100.0,3311.0,3309.0,25.2,24.3,24.6,20000.0,856.4,0,0
286923,2026-08-12T05:20:27.618858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.3,5.4,0.0,1.7,6.0,228.9,228.6,228.8,15.6,13.8,13.6,864.2,-9.8,50.06,0.0,-6.2,59.9,864.5,-15.2,-15.1,59.9,100.0,3333.0,3327.0,25.9,24.2,24.6,20000.0,855.9,0,0
286985,2026-08-12T05:20:58.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.6,0.9,13.2,0.0,1.7,6.0,235.4,234.7,235.1,19.5,16.9,17.9,864.6,-6.3,50.08,0.0,-14.9,59.9,865.5,-19.5,-20.7,59.9,100.0,3339.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
287016,2026-08-12T05:21:13.629388+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.0,0.1,0.0,1.0,2.0,239.3,239.2,239.8,23.3,23.2,22.9,859.7,-12.5,50.11,0.0,-15.3,31.7,859.7,-12.4,-12.7,31.7,100.0,3314.0,3312.0,25.3,24.3,24.6,20000.0,856.4,0,0
287078,2026-08-12T05:21:44.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.5,1.6,0.0,0.9,2.0,242.8,242.6,243.3,25.0,25.4,25.1,859.6,-17.0,50.09,0.0,-14.6,31.7,860.1,-15.4,-16.1,31.7,100.0,3309.0,3307.0,25.2,24.3,24.6,20000.0,856.4,0,0
287140,2026-08-12T05:22:15.618886+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.4,2.7,0.0,1.0,2.0,239.5,239.1,239.8,23.4,21.5,22.2,860.1,-14.3,50.11,0.0,-15.4,32.1,859.7,-11.6,-3.8,32.1,100.0,3307.0,3305.0,25.2,24.2,24.5,20000.0,856.4,0,0
287171,2026-08-12T05:22:31.629507+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.7,2.8,0.0,1.7,7.0,235.5,235.0,235.3,16.8,14.8,15.1,864.5,-11.4,50.06,0.0,-9.7,60.2,865.2,-14.2,-14.7,60.2,100.0,3340.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
287202,2026-08-12T05:22:46.619176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.9,1.7,0.0,1.1,2.0,241.6,241.3,241.9,23.4,23.7,23.2,859.5,-15.9,50.11,0.0,-12.5,32.1,860.4,-17.6,-19.5,32.1,100.0,3314.0,3312.0,25.3,24.2,24.5,20000.0,856.4,0,0
287233,2026-08-12T05:23:02.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,1.2,11.2,0.0,1.7,7.0,239.8,239.4,239.1,24.9,22.7,22.7,865.7,-19.1,50.12,0.0,-13.8,60.2,864.5,-7.9,-7.8,60.2,100.0,3336.0,3329.0,25.9,24.2,24.6,20000.0,855.9,0,0
287295,2026-08-12T05:23:33.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,2.4,0.0,1.7,7.0,242.1,242.5,241.9,25.7,24.4,24.5,865.6,-12.2,50.12,0.0,-17.8,60.2,865.2,-14.6,-15.4,60.2,100.0,3338.0,3331.0,25.9,24.2,24.6,20000.0,855.9,0,0
287326,2026-08-12T05:23:48.629029+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.4,8.8,0.0,1.1,2.0,238.5,238.7,239.0,24.6,25.0,24.4,859.7,-10.6,50.1,0.0,-13.9,32.1,861.1,-19.4,-19.6,32.1,100.0,3311.0,3309.0,25.3,24.2,24.5,20000.0,856.4,0,0
287357,2026-08-12T05:24:04.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.4,0.7,5.0,0.0,1.7,7.0,239.3,239.8,239.4,25.1,23.0,21.7,865.5,-14.1,50.13,0.0,-13.9,60.2,864.8,-9.1,-8.8,60.2,100.0,3337.0,3330.0,25.9,24.2,24.6,20000.0,855.9,0,0
287388,2026-08-12T05:24:19.618685+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.4,0.7,2.3,21.3,0.0,1.0,2.0,234.9,234.8,235.2,25.8,25.1,25.2,858.8,0.3,50.04,0.0,-9.4,32.1,861.1,-21.0,-21.1,32.1,100.0,3315.0,3313.0,25.2,24.2,24.5,20000.0,856.4,0,0
287450,2026-08-12T05:24:50.629053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.0,1.5,0.0,1.0,2.0,239.3,239.5,239.9,33.7,36.0,34.4,860.4,-15.5,50.12,0.0,-14.2,32.1,860.4,-17.0,-17.0,32.1,100.0,3313.0,3311.0,25.2,24.2,24.5,20000.0,856.4,0,0
287481,2026-08-12T05:25:06.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.1,18.0,0.0,1.7,8.0,230.2,230.5,230.1,15.7,14.4,13.8,865.1,-4.1,50.05,0.0,-7.9,60.2,866.2,-22.1,-20.6,60.2,100.0,3341.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
287512,2026-08-12T05:25:21.629285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.2,2.6,0.0,1.1,1.0,241.4,241.8,241.9,27.1,27.4,27.2,860.6,-14.2,50.12,0.0,-15.6,32.1,860.4,-16.8,-15.2,32.1,100.0,3314.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0
287543,2026-08-12T05:25:37.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.0,2.2,0.0,1.7,7.0,239.6,240.4,239.8,29.1,28.6,27.8,866.2,-16.7,50.13,0.0,-17.9,60.2,866.2,-18.9,-18.7,60.2,100.0,3342.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0
287605,2026-08-12T05:26:08.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.0,6.3,0.4,1.7,7.0,240.5,240.8,240.4,32.1,30.1,30.2,866.9,-15.6,50.14,0.0,-23.5,60.2,866.9,-21.9,-21.8,60.6,100.0,3344.0,3337.0,25.9,24.2,24.6,20000.0,855.9,0,0
287636,2026-08-12T05:26:23.618919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.0,0.7,0.0,1.0,3.0,233.8,234.3,234.8,26.5,28.2,26.3,860.1,-13.7,50.1,0.0,-13.1,32.1,860.1,-14.4,-13.8,32.1,100.0,3314.0,3311.0,25.2,24.2,24.5,20000.0,856.4,0,0
287667,2026-08-12T05:26:39.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.7,5.3,0.0,1.7,8.0,239.5,240.2,239.7,25.8,25.2,24.0,866.2,-15.8,50.09,0.0,-16.1,60.6,866.9,-21.1,-23.1,60.6,100.0,3345.0,3337.0,25.9,24.2,24.6,20000.0,855.9,0,0
287698,2026-08-12T05:26:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,1.1,11.3,0.0,1.0,1.0,236.6,237.0,237.4,26.0,25.7,25.6,860.0,-9.8,50.1,0.0,-14.2,32.4,861.1,-21.1,-21.5,32.4,100.0,3313.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0
287760,2026-08-12T05:27:25.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.9,10.4,0.0,1.0,1.0,230.6,230.6,230.8,27.7,26.8,26.8,859.2,-12.5,50.05,0.0,-8.7,32.4,861.1,-22.9,-22.0,32.4,100.0,3313.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0
287791,2026-08-12T05:27:41.619847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.8,0.4,0.1,0.0,1.7,7.0,241.8,242.5,241.7,34.7,35.1,32.3,867.6,-21.5,50.14,0.0,-23.6,60.6,867.2,-21.6,-21.3,60.6,100.0,3346.0,3339.0,25.9,24.2,24.6,20000.0,855.9,0,0
287822,2026-08-12T05:27:56.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,1.9,0.0,1.0,1.0,240.1,240.6,240.8,29.5,30.5,29.8,860.4,-18.8,50.14,0.0,-25.5,32.4,860.7,-16.9,-17.2,32.4,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
287853,2026-08-12T05:28:12.629733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.2,7.3,0.0,1.7,7.0,233.2,233.6,233.4,21.4,20.7,20.0,866.7,-8.2,50.12,0.0,-11.6,60.6,866.9,-15.5,-15.1,60.6,100.0,3345.0,3338.0,25.9,24.2,24.6,20000.0,855.9,0,0
287915,2026-08-12T05:28:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.8,7.4,0.0,1.7,8.0,238.7,239.2,238.8,27.7,27.2,26.5,867.1,-16.6,50.11,0.0,-15.8,60.6,867.9,-24.0,-24.4,60.6,100.0,3351.0,3343.0,25.9,24.2,24.6,20000.0,855.9,0,0
287946,2026-08-12T05:28:58.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.2,0.4,0.6,0.0,1.0,2.0,239.5,239.4,239.9,33.9,37.1,34.1,861.5,-18.2,50.15,0.0,-16.8,32.4,861.1,-17.6,-19.2,32.4,100.0,3314.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0
287977,2026-08-12T05:29:14.630090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.3,12.9,0.0,1.7,8.0,230.3,230.5,230.1,20.8,20.1,18.9,866.9,-11.3,50.08,0.0,-11.2,60.6,868.2,-24.2,-24.6,60.6,100.0,3350.0,3342.0,25.9,24.2,24.6,20000.0,855.9,0,0
288008,2026-08-12T05:29:29.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.7,0.1,5.0,0.0,1.0,2.0,240.0,240.3,240.4,40.1,40.9,42.8,860.5,-19.8,50.15,0.0,-23.5,32.4,860.4,-14.8,-11.2,32.4,100.0,3316.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0
288070,2026-08-12T05:30:00.629504+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,8.8,0.0,1.0,1.0,237.3,237.7,237.9,33.4,34.5,33.6,860.8,-17.0,50.13,0.0,-19.5,32.4,861.7,-25.8,-26.0,32.4,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
288132,2026-08-12T05:30:31.619122+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,0.3,1.8,0.0,1.0,2.0,237.0,237.4,237.8,33.7,34.3,33.8,860.8,-22.6,50.15,0.0,-20.3,32.8,861.1,-20.8,-20.3,32.8,100.0,3314.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0
288163,2026-08-12T05:30:47.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,7.3,1.4,2.6,0.0,1.7,8.0,238.4,238.8,238.1,37.3,38.8,31.5,869.9,-20.8,50.19,0.0,-16.1,61.0,868.5,-23.4,-22.8,61.0,100.0,3352.0,3344.0,25.9,24.2,24.6,20000.0,855.9,0,0
288225,2026-08-12T05:31:18.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,4.3,0.6,8.4,0.0,1.7,8.0,238.7,238.7,238.5,36.3,32.0,35.7,868.8,-25.4,50.19,0.0,-23.2,61.0,868.2,-17.0,-16.4,61.0,100.0,3348.0,3340.0,25.9,24.2,24.6,20000.0,855.9,0,0
288256,2026-08-12T05:31:33.629546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.8,14.4,0.0,1.0,1.0,232.6,232.6,233.3,30.1,29.8,29.7,860.3,-16.9,50.1,0.0,-15.0,32.8,862.1,-31.3,-28.5,32.8,100.0,3323.0,3322.0,25.2,24.2,24.5,20000.0,856.4,0,0
288287,2026-08-12T05:31:49.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.5,0.1,5.8,0.0,1.6,8.0,240.6,241.0,240.4,38.7,35.2,39.7,869.6,-24.1,50.19,0.0,-14.3,61.0,869.5,-29.9,-29.2,61.0,100.0,3354.0,3346.0,25.9,24.3,24.6,20000.0,855.9,0,0
288318,2026-08-12T05:32:04.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.5,1.3,1.3,0.0,1.0,2.0,239.6,239.5,239.6,27.9,29.6,27.1,862.7,-17.3,50.18,0.0,-31.7,32.8,861.4,-18.6,-19.7,32.8,100.0,3320.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
288380,2026-08-12T05:32:35.629920+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.3,10.9,0.0,1.0,1.0,239.4,239.3,239.9,35.3,35.8,35.4,861.1,-22.4,50.15,0.0,-24.9,32.8,862.4,-33.3,-30.1,32.8,100.0,3322.0,3321.0,25.2,24.2,24.5,20000.0,856.4,0,0
288411,2026-08-12T05:32:51.628823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.0,14.2,0.0,1.6,7.0,238.8,239.0,238.7,35.7,33.6,34.6,869.5,-20.5,50.15,0.0,-24.1,61.4,870.5,-34.7,-30.9,61.4,100.0,3354.0,3347.0,25.9,24.3,24.7,20000.0,855.9,0,0
288442,2026-08-12T05:33:06.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,4.2,1.3,5.3,0.0,1.0,2.0,239.6,239.8,240.0,30.9,33.9,29.7,862.7,-13.6,50.19,0.0,-16.0,32.8,861.4,-18.9,-19.9,32.8,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
288473,2026-08-12T05:33:22.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.3,1.3,11.9,0.0,1.7,7.0,235.0,235.0,234.9,27.3,26.9,26.0,869.2,-23.0,50.13,0.0,-17.5,61.4,870.5,-34.9,-31.3,61.4,100.0,3358.0,3351.0,26.0,24.3,24.7,20000.0,855.9,0,0
288535,2026-08-12T05:33:53.618573+00:00,external_ems_1,bess_1,good,0.038,normal,PCS phase current imbalance high: 9.6,0.2,9.6,0.8,1.9,0.0,1.7,7.0,238.0,237.9,237.8,30.9,25.7,21.3,871.7,-30.9,50.21,0.0,-38.3,61.4,870.9,-29.0,-32.1,61.4,100.0,3361.0,3354.0,26.0,24.3,24.7,20000.0,855.9,0,0
288566,2026-08-12T05:34:08.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.3,9.9,0.0,1.0,1.0,236.7,236.7,237.3,36.0,36.5,36.3,861.4,-19.3,50.13,0.0,-20.0,33.2,862.7,-29.2,-32.3,33.2,100.0,3322.0,3321.0,25.2,24.2,24.5,20000.0,856.4,0,0
288603,2026-08-12T05:34:27.629050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,1.4,19.5,0.0,1.7,6.0,237.5,237.8,237.5,29.5,28.9,27.9,869.8,-17.8,50.15,0.0,-22.2,61.4,871.2,-37.3,-32.5,61.4,100.0,3353.0,3347.0,26.0,24.3,24.7,20000.0,855.9,0,0
288696,2026-08-12T05:35:13.619743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,1.4,8.7,0.0,1.1,1.0,233.7,233.9,234.5,33.1,32.9,32.8,861.0,-20.1,50.12,0.0,-18.3,33.2,862.4,-28.8,-26.8,33.2,100.0,3316.0,3315.0,25.3,24.2,24.6,20000.0,856.4,0,0
288727,2026-08-12T05:35:29.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.2,1.1,5.0,0.0,1.7,5.0,237.8,238.3,237.5,57.5,54.8,58.0,870.4,-35.2,50.21,0.0,-21.4,61.8,871.5,-30.2,-33.0,61.8,100.0,3367.0,3362.0,26.0,24.3,24.7,20000.0,855.9,0,0
288758,2026-08-12T05:35:44.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.7,2.0,2.4,0.0,1.0,1.0,238.3,237.7,238.7,58.3,57.8,62.5,861.4,-32.3,50.21,0.0,-25.2,33.2,863.4,-29.9,-32.8,33.2,100.0,3317.0,3316.0,25.3,24.3,24.6,20000.0,856.4,0,0
288789,2026-08-12T05:36:00.628774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,7.0,1.3,3.8,0.0,1.7,5.0,238.1,238.2,237.8,37.3,32.1,39.1,872.2,-29.6,50.22,0.0,-17.6,61.8,870.9,-25.8,-26.3,61.8,100.0,3356.0,3351.0,26.0,24.3,24.7,20000.0,855.9,0,0
288851,2026-08-12T05:36:31.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,5.6,0.8,5.4,0.0,1.7,5.0,239.8,239.6,239.4,32.7,27.9,33.5,871.4,-27.7,50.18,0.0,-21.6,61.8,872.2,-33.1,-33.3,61.8,100.0,3360.0,3355.0,26.0,24.3,24.7,20000.0,855.9,0,0
288882,2026-08-12T05:36:46.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,6.3,0.1,11.0,0.0,1.0,1.0,236.9,237.5,237.3,38.6,32.3,38.5,863.2,-23.4,50.2,0.0,-26.0,33.6,863.1,-34.4,-32.8,33.6,100.0,3317.0,3316.0,25.3,24.3,24.6,20000.0,856.4,0,0
288913,2026-08-12T05:37:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.0,13.6,0.0,1.7,5.0,233.4,233.8,233.4,30.3,29.9,28.8,870.2,-15.7,50.13,0.0,-16.7,61.8,871.2,-29.3,-29.0,61.8,100.0,3358.0,3353.0,26.0,24.3,24.7,20000.0,855.9,0,0
288944,2026-08-12T05:37:17.619507+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,6.2,0.1,14.3,0.0,1.0,2.0,239.4,238.8,239.5,51.7,57.9,53.7,861.8,-35.5,50.18,0.0,-36.8,33.6,861.7,-21.2,-20.6,33.6,100.0,3318.0,3316.0,25.3,24.3,24.6,20000.0,856.4,0,0
289006,2026-08-12T05:37:48.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,6.1,0.1,12.0,0.0,1.0,1.0,239.2,239.1,239.3,34.7,39.0,32.9,862.8,-16.3,50.2,0.0,-25.3,33.6,862.7,-28.3,-30.3,33.6,100.0,3324.0,3323.0,25.3,24.3,24.6,20000.0,856.4,0,0
289037,2026-08-12T05:38:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.9,16.6,0.0,1.6,4.0,237.9,238.1,237.8,32.9,31.2,31.1,871.0,-14.2,50.16,0.0,-21.2,62.2,871.9,-30.8,-32.8,62.2,100.0,3355.0,3351.0,26.0,24.4,24.7,20000.0,855.9,0,0
289068,2026-08-12T05:38:19.628666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,6.5,0.9,8.8,0.0,1.0,1.0,238.6,238.5,238.6,36.8,41.7,35.2,862.6,-29.8,50.2,0.0,-14.6,33.6,861.7,-21.0,-20.2,33.6,100.0,3315.0,3314.0,25.3,24.3,24.6,20000.0,856.4,0,0
289099,2026-08-12T05:38:35.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,7.0,0.5,3.0,0.0,1.7,4.0,238.1,238.5,237.6,49.7,51.6,44.6,871.4,-35.5,50.21,0.0,-14.6,62.2,871.9,-32.5,-30.9,62.2,100.0,3360.0,3356.0,26.1,24.4,24.7,20000.0,855.9,0,0
289192,2026-08-12T05:39:21.618686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.4,16.3,0.0,1.0,1.0,236.5,236.4,236.8,31.9,31.9,31.7,861.0,-12.7,50.11,0.0,-18.2,34.0,862.4,-29.0,-27.7,34.0,100.0,3319.0,3318.0,25.3,24.3,24.6,20000.0,856.4,0,0
289223,2026-08-12T05:39:37.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,4.0,0.9,2.3,0.0,1.7,4.0,239.1,240.2,239.1,55.9,59.0,55.0,871.0,-29.4,50.21,0.0,-34.7,62.2,871.9,-31.7,-29.5,62.2,100.0,3361.0,3357.0,26.1,24.4,24.7,20000.0,855.9,0,0
289254,2026-08-12T05:39:52.629562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,5.1,0.2,0.7,0.0,1.0,1.0,239.8,239.7,239.9,32.3,36.0,30.9,862.9,-30.5,50.19,0.0,-37.7,34.0,862.7,-29.8,-31.2,34.0,100.0,3318.0,3317.0,25.3,24.3,24.6,20000.0,856.4,0,0
289316,2026-08-12T05:40:23.629157+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.9,14.7,0.0,1.0,2.0,236.6,236.9,237.1,33.3,33.4,33.2,861.2,-20.6,50.13,0.0,-20.5,34.0,863.1,-35.3,-30.8,34.0,100.0,3322.0,3320.0,25.3,24.3,24.6,20000.0,856.4,0,0
289347,2026-08-12T05:40:39.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,1.1,0.0,1.7,3.0,238.1,238.4,237.9,34.8,33.5,33.5,871.3,-28.3,50.16,0.0,-22.0,62.6,871.9,-29.4,-31.4,62.6,100.0,3365.0,3362.0,26.1,24.4,24.8,20000.0,855.9,0,0
289378,2026-08-12T05:40:54.629178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,6.0,0.6,12.9,0.0,0.9,2.0,238.4,238.5,238.6,40.7,36.3,42.3,862.3,-32.2,50.19,0.0,-15.5,34.0,861.7,-19.3,-20.3,34.0,100.0,3316.0,3314.0,25.3,24.4,24.6,20000.0,856.4,0,0
289409,2026-08-12T05:41:10.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.3,15.0,0.0,1.7,4.0,232.7,233.2,232.9,28.9,28.6,27.4,870.6,-15.9,50.12,0.0,-17.4,62.6,871.9,-30.9,-30.1,62.6,100.0,3361.0,3357.0,26.1,24.4,24.8,20000.0,855.9,0,0
289471,2026-08-12T05:41:41.618717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.6,1.2,5.6,0.0,1.7,3.0,237.8,238.8,237.8,57.4,60.0,58.1,871.0,-35.6,50.21,0.0,-31.8,62.6,872.2,-30.0,-31.8,62.6,100.0,3362.0,3359.0,26.1,24.4,24.8,20000.0,855.9,0,0
289502,2026-08-12T05:41:56.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.6,11.6,0.0,0.9,1.0,234.6,234.7,235.1,33.1,33.3,33.1,861.5,-17.2,50.13,0.0,-18.1,34.4,863.1,-28.8,-31.9,34.4,100.0,3324.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
289533,2026-08-12T05:42:12.619664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.2,0.2,0.0,1.7,4.0,240.3,239.9,239.8,35.6,33.8,34.2,871.7,-27.8,50.18,0.0,-34.4,62.6,871.9,-27.6,-28.6,62.6,100.0,3366.0,3362.0,26.1,24.4,24.8,20000.0,855.9,0,0
289564,2026-08-12T05:42:27.619388+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.2,0.7,0.0,0.9,1.0,239.4,240.0,240.0,30.3,29.6,29.0,861.2,-25.7,50.2,0.0,-17.2,34.4,862.4,-26.4,-25.0,34.4,100.0,3323.0,3322.0,25.3,24.4,24.7,20000.0,856.4,0,0
289626,2026-08-12T05:42:58.629584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.6,12.2,0.0,0.9,1.0,233.9,234.1,234.7,33.6,33.2,33.1,861.5,-16.0,50.13,0.0,-18.7,34.4,863.1,-28.2,-32.7,34.4,100.0,3319.0,3318.0,25.3,24.4,24.7,20000.0,856.4,0,0
289657,2026-08-12T05:43:14.628882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,7.6,0.6,6.7,0.0,1.7,2.0,237.2,237.6,236.8,49.3,52.1,44.5,871.8,-28.9,50.21,0.0,-15.0,63.0,871.2,-22.2,-22.0,63.0,100.0,3360.0,3358.0,26.1,24.4,24.8,20000.0,855.9,0,0
289719,2026-08-12T05:43:45.619020+00:00,external_ems_1,bess_1,good,0.076,normal,PCS phase current imbalance high: 11.2,0.3,11.2,0.0,12.7,0.0,1.7,3.0,238.8,238.5,238.5,39.8,40.6,29.4,872.9,-19.6,50.23,0.0,-44.7,63.0,872.9,-32.3,-34.1,63.0,100.0,3361.0,3358.0,26.1,24.4,24.8,20000.0,855.9,0,0
289781,2026-08-12T05:44:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.3,1.9,0.0,1.7,2.0,236.7,237.2,236.6,39.1,37.6,36.4,871.9,-26.2,50.19,0.0,-27.6,63.0,872.2,-28.1,-27.4,63.0,100.0,3360.0,3358.0,26.1,24.4,24.8,20000.0,855.9,0,0
289812,2026-08-12T05:44:31.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.9,7.3,0.0,1.0,1.0,236.7,236.7,237.6,37.4,35.9,37.4,861.8,-21.6,50.15,0.0,-22.4,34.8,862.7,-28.9,-30.7,34.8,100.0,3322.0,3321.0,25.4,24.4,24.7,20000.0,856.4,0,0
289843,2026-08-12T05:44:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,6.7,0.8,18.5,0.0,1.7,2.0,238.2,237.9,238.2,35.7,30.4,29.0,872.1,-13.7,50.19,0.0,-19.2,63.0,872.9,-32.2,-33.2,63.0,100.0,3368.0,3366.0,26.1,24.4,24.8,20000.0,855.9,0,0
289874,2026-08-12T05:45:02.630364+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,5.2,0.7,1.9,0.0,1.0,2.0,239.8,238.9,239.9,37.7,40.6,35.4,862.8,-21.9,50.2,0.0,-14.7,34.8,862.1,-20.0,-19.9,34.8,100.0,3319.0,3317.0,25.4,24.4,24.7,20000.0,856.4,0,0
289936,2026-08-12T05:45:33.618597+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS phase current imbalance high: 8.2,1.2,8.2,1.2,8.7,0.0,1.0,3.0,238.2,237.2,238.4,49.9,44.1,52.3,861.5,-37.1,50.19,0.0,-39.6,34.8,862.7,-28.4,-30.2,34.8,100.0,3324.0,3321.0,25.4,24.4,24.7,20000.0,856.4,0,0
289967,2026-08-12T05:45:49.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,6.9,0.7,4.8,0.0,1.7,2.0,238.9,237.7,238.1,53.2,46.3,53.0,870.8,-28.5,50.18,0.0,-36.6,63.4,871.5,-23.7,-23.7,63.4,100.0,3365.0,3363.0,26.1,24.4,24.8,20000.0,855.9,0,0
289998,2026-08-12T05:46:04.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.7,0.5,10.9,0.0,1.0,2.0,239.1,237.2,239.7,49.5,49.0,52.7,861.6,-32.5,50.18,0.0,-16.5,34.8,862.1,-21.6,-22.7,34.8,100.0,3317.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
290029,2026-08-12T05:46:20.629130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,6.3,1.4,9.3,0.0,1.7,3.0,238.7,237.4,238.7,31.5,25.2,30.6,870.8,-20.7,50.13,0.0,-18.4,63.4,872.2,-30.0,-29.2,63.4,100.0,3359.0,3356.0,26.1,24.4,24.8,20000.0,855.9,0,0
290091,2026-08-12T05:46:51.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,6.7,0.2,4.5,0.0,1.7,2.0,239.7,238.5,239.2,51.4,44.7,50.6,871.4,-26.1,50.18,0.0,-18.1,63.4,871.2,-21.6,-22.0,63.4,100.0,3358.0,3356.0,26.1,24.4,24.8,20000.0,855.9,0,0
290122,2026-08-12T05:47:06.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,4.6,1.5,17.5,0.0,0.9,1.0,231.2,229.4,231.9,29.8,25.2,29.1,860.6,-7.3,50.09,0.0,-11.7,35.3,862.1,-24.8,-24.8,35.3,100.0,3317.0,3316.0,25.4,24.5,24.8,20000.0,856.4,0,0
290153,2026-08-12T05:47:22.629384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,6.1,0.1,3.3,0.0,1.7,2.0,240.8,239.7,240.3,49.0,42.9,48.5,871.1,-24.3,50.18,0.0,-31.4,63.4,871.2,-21.0,-21.5,63.4,100.0,3359.0,3357.0,26.1,24.4,24.8,20000.0,855.9,0,0
290184,2026-08-12T05:47:37.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,1.3,6.4,0.0,0.9,2.0,238.6,237.3,239.2,31.7,29.6,31.8,861.1,-20.1,50.14,0.0,-26.3,35.3,862.4,-26.5,-25.8,35.3,100.0,3320.0,3318.0,25.4,24.5,24.8,20000.0,856.4,0,0
290246,2026-08-12T05:48:08.629371+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.0,1.1,6.9,0.0,0.9,1.0,234.3,233.1,235.2,28.9,24.9,28.2,860.6,-11.5,50.09,0.0,-14.9,35.3,861.7,-18.4,-19.7,35.3,100.0,3319.0,3318.0,25.4,24.5,24.8,20000.0,856.4,0,0
290277,2026-08-12T05:48:24.628740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,5.1,0.2,11.8,0.0,1.7,1.0,238.1,236.9,237.9,30.6,25.5,29.4,870.7,-27.6,50.17,0.0,-19.8,63.4,870.5,-15.8,-15.0,63.4,100.0,3355.0,3354.0,26.1,24.4,24.8,20000.0,855.9,0,0
