id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
290308,2026-08-12T05:48:39.628943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,0.2,0.7,0.4,0.0,0.9,1.0,240.8,239.5,241.0,32.3,32.4,32.5,862.1,-19.2,50.16,0.0,-15.9,35.3,861.4,-18.8,-19.6,35.3,100.0,3318.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0
290339,2026-08-12T05:48:55.629171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,3.5,1.3,8.7,0.0,1.7,2.0,230.9,229.5,230.7,21.5,18.0,20.5,870.2,-15.1,50.08,0.0,-10.2,63.8,871.5,-23.8,-25.8,63.8,100.0,3357.0,3355.0,26.1,24.4,24.8,20000.0,855.9,0,0
290401,2026-08-12T05:49:26.628740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,3.5,1.3,7.2,0.0,1.7,2.0,233.0,231.7,232.6,22.0,18.5,21.2,870.2,-17.9,50.07,0.0,-11.5,63.8,871.5,-25.1,-24.7,63.8,100.0,3358.0,3356.0,26.1,24.4,24.8,20000.0,855.9,0,0
290432,2026-08-12T05:49:41.629389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.9,1.6,3.9,0.0,0.9,2.0,240.4,239.3,240.7,34.0,29.1,33.4,860.8,-21.0,50.15,0.0,-18.4,35.3,862.4,-24.9,-24.6,35.3,100.0,3319.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0
290463,2026-08-12T05:49:57.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,6.3,0.9,1.8,0.0,1.7,2.0,240.5,239.4,240.2,35.8,29.5,33.8,870.6,-22.8,50.15,0.0,-19.5,63.8,871.5,-24.6,-24.9,63.8,100.0,3362.0,3360.0,26.1,24.4,24.8,20000.0,855.9,0,0
290494,2026-08-12T05:50:12.618824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.1,1.2,8.9,0.0,0.9,2.0,230.6,229.0,231.1,29.4,25.3,28.1,860.2,-11.2,50.06,0.0,-10.9,35.7,861.4,-20.1,-19.1,35.7,100.0,3316.0,3314.0,25.4,24.5,24.8,20000.0,856.4,0,0
290556,2026-08-12T05:50:43.629022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.4,1.2,9.3,0.0,1.0,1.0,236.9,236.1,237.7,28.9,26.5,28.3,860.9,-14.8,50.11,0.0,-15.6,35.7,862.1,-24.1,-23.8,35.7,100.0,3318.0,3317.0,25.4,24.4,24.8,20000.0,856.4,0,0
290587,2026-08-12T05:50:59.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.5,1.6,13.7,0.0,1.7,2.0,239.7,239.2,239.4,40.6,37.1,38.9,871.8,-25.5,50.15,0.0,-15.1,63.8,870.2,-11.8,-12.4,63.8,100.0,3355.0,3353.0,26.1,24.4,24.8,20000.0,855.9,0,0
290618,2026-08-12T05:51:14.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.5,1.7,12.6,0.0,1.1,2.0,230.8,229.2,231.3,29.0,24.5,27.9,860.0,-7.5,50.06,0.0,-10.2,35.7,861.7,-20.1,-20.6,35.7,100.0,3317.0,3315.0,25.5,24.4,24.8,20000.0,856.4,0,0
290649,2026-08-12T05:51:30.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.8,0.6,4.9,0.0,1.7,2.0,240.8,240.1,240.2,43.2,38.4,42.5,871.8,-27.9,50.16,0.0,-13.7,63.8,871.2,-23.0,-23.4,63.8,100.0,3356.0,3354.0,26.1,24.4,24.8,20000.0,855.9,0,0
290711,2026-08-12T05:52:01.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.4,1.2,7.4,0.0,1.7,2.0,233.0,232.2,232.8,27.1,23.7,25.7,870.3,-17.8,50.09,0.0,-11.9,63.8,871.5,-25.2,-25.1,63.8,100.0,3363.0,3361.0,26.1,24.4,24.8,20000.0,855.9,0,0
290773,2026-08-12T05:52:32.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.1,0.3,12.2,0.0,1.7,2.0,235.9,235.9,236.1,27.0,23.9,25.2,870.6,-9.4,50.11,0.0,-16.2,64.2,870.9,-21.6,-20.4,64.2,100.0,3359.0,3357.0,26.1,24.4,24.8,20000.0,855.9,0,0
290804,2026-08-12T05:52:47.629349+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.4,6.2,0.0,1.1,1.0,240.4,239.9,240.8,31.0,32.3,31.2,861.8,-26.0,50.15,0.0,-14.8,35.7,861.4,-19.8,-20.8,35.7,100.0,3324.0,3317.0,25.5,24.4,24.8,20000.0,856.4,0,0
290866,2026-08-12T05:53:18.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,0.2,17.3,0.0,1.1,1.0,241.0,240.8,241.4,37.6,37.1,39.7,860.9,-28.0,50.14,0.0,-24.6,35.7,860.7,-10.7,-8.8,35.7,100.0,3312.0,3311.0,25.5,24.4,24.8,20000.0,856.4,0,0
290897,2026-08-12T05:53:34.629539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.3,3.4,0.0,1.7,2.0,240.6,240.6,239.9,42.4,40.0,41.2,871.8,-27.3,50.16,0.0,-19.8,64.2,871.5,-23.9,-25.2,64.2,100.0,3364.0,3362.0,26.1,24.4,24.8,20000.0,855.9,0,0
290928,2026-08-12T05:53:49.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.1,8.0,0.0,1.1,2.0,240.2,240.4,240.5,26.1,26.7,25.5,861.0,-16.0,50.14,0.0,-24.1,36.1,862.1,-24.0,-23.3,36.1,100.0,3320.0,3318.0,25.5,24.4,24.8,20000.0,856.4,0,0
290959,2026-08-12T05:54:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.4,10.9,0.0,1.7,2.0,240.4,240.6,240.0,41.4,41.5,40.5,871.9,-26.7,50.16,0.0,-21.5,64.2,870.5,-15.8,-15.5,64.2,100.0,3356.0,3354.0,26.1,24.4,24.7,20000.0,855.9,0,0
291021,2026-08-12T05:54:36.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,1.1,12.3,0.0,1.8,2.0,238.0,238.8,238.3,26.5,25.6,24.7,870.4,-12.0,50.1,0.0,-15.7,64.2,871.5,-24.3,-25.5,64.2,100.0,3363.0,3361.0,26.1,24.3,24.7,20000.0,855.9,0,0
291052,2026-08-12T05:54:51.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,1.0,9.2,0.0,1.1,1.0,235.3,235.3,235.9,27.6,27.5,27.5,860.7,-15.0,50.1,0.0,-15.5,36.1,861.7,-24.2,-24.1,36.1,100.0,3321.0,3320.0,25.5,24.4,24.8,20000.0,856.4,0,0
291083,2026-08-12T05:55:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.2,0.5,0.2,0.0,1.8,1.0,239.1,239.0,238.9,27.8,24.6,25.4,870.7,-14.2,50.15,0.0,-26.4,64.2,870.2,-14.0,-13.3,64.2,100.0,3356.0,3355.0,26.1,24.3,24.7,20000.0,855.9,0,0
291114,2026-08-12T05:55:22.628812+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,0.9,1.7,22.2,0.0,1.1,1.0,230.9,231.0,231.4,28.5,27.7,27.6,860.0,-2.2,50.06,0.0,-11.1,36.1,861.7,-24.4,-23.4,36.1,100.0,3319.0,3318.0,25.5,24.4,24.8,20000.0,856.4,0,0
291176,2026-08-12T05:55:53.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,5.1,0.0,1.1,1.0,238.8,239.3,239.3,34.1,33.1,34.7,860.8,-16.6,50.14,0.0,-19.1,36.1,861.7,-21.7,-21.9,36.1,100.0,3319.0,3318.0,25.5,24.4,24.8,20000.0,856.4,0,0
291207,2026-08-12T05:56:09.629501+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.9,0.0,6.0,0.0,1.8,1.0,238.4,238.4,238.1,26.3,23.4,23.7,870.5,-11.0,50.14,0.0,-15.6,64.6,870.5,-17.0,-16.9,64.6,100.0,3355.0,3354.0,26.1,24.3,24.7,20000.0,855.9,0,0
291238,2026-08-12T05:56:24.628909+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.5,3.7,0.0,1.1,1.0,241.4,241.5,241.8,28.4,29.0,28.3,860.6,-19.4,50.1,0.0,-18.5,36.1,862.1,-23.1,-23.2,36.1,100.0,3321.0,3320.0,25.5,24.4,24.8,20000.0,856.4,0,0
291331,2026-08-12T05:57:11.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,1.2,13.5,0.0,1.8,2.0,230.9,231.0,230.7,19.0,18.1,17.4,870.0,-10.6,50.07,0.0,-9.1,64.6,871.2,-24.1,-24.9,64.6,100.0,3357.0,3355.0,26.1,24.3,24.7,20000.0,855.9,0,0
291362,2026-08-12T05:57:26.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.4,0.1,11.4,0.0,1.1,1.0,241.1,240.9,241.5,34.9,38.3,35.4,861.5,-28.7,50.14,0.0,-25.5,36.4,861.4,-17.3,-17.7,36.4,100.0,3314.0,3313.0,25.5,24.4,24.7,20000.0,856.4,0,0
291393,2026-08-12T05:57:42.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.4,0.3,4.1,0.0,1.8,2.0,240.6,241.0,240.4,31.6,29.0,28.2,870.9,-20.3,50.15,0.0,-25.2,64.6,871.2,-24.4,-23.9,64.6,100.0,3359.0,3357.0,26.1,24.3,24.7,20000.0,855.9,0,0
291424,2026-08-12T05:57:57.629587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.0,13.1,0.0,1.1,1.0,230.8,230.9,231.5,27.7,26.9,26.8,860.7,-6.5,50.09,0.0,-12.2,36.4,861.7,-19.6,-20.5,36.4,100.0,3316.0,3315.0,25.5,24.4,24.7,20000.0,856.4,0,0
291486,2026-08-12T05:58:28.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.5,2.0,0.0,1.1,2.0,235.8,235.8,236.4,26.8,26.8,26.5,860.6,-12.5,50.1,0.0,-14.3,36.4,861.1,-14.5,-15.0,36.4,100.0,3313.0,3311.0,25.5,24.4,24.7,20000.0,856.4,0,0
291517,2026-08-12T05:58:44.628924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.2,0.1,0.4,0.0,1.8,2.0,239.2,239.8,239.1,30.1,27.3,24.9,871.1,-19.1,50.15,0.0,-23.6,64.6,871.2,-19.5,-21.7,64.6,100.0,3358.0,3356.0,26.1,24.3,24.7,20000.0,855.9,0,0
291548,2026-08-12T05:58:59.629075+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.0,18.5,0.0,1.1,2.0,231.1,231.0,231.5,28.6,27.8,27.7,860.1,-5.0,50.06,0.0,-10.5,36.4,862.1,-23.5,-24.3,36.4,100.0,3320.0,3318.0,25.5,24.4,24.7,20000.0,856.4,0,0
291579,2026-08-12T05:59:15.629115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.6,0.4,5.8,0.0,1.9,2.0,240.1,240.8,240.1,30.2,27.6,24.6,870.6,-17.9,50.15,0.0,-23.4,64.6,870.2,-12.1,-12.1,64.6,100.0,3355.0,3353.0,26.1,24.2,24.7,20000.0,855.9,0,0
291641,2026-08-12T05:59:46.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.6,0.1,0.6,0.0,1.9,1.0,239.8,240.8,240.0,33.9,34.1,30.5,871.1,-21.9,50.15,0.0,-20.9,64.9,871.2,-21.3,-21.7,64.9,100.0,3359.0,3358.0,26.1,24.2,24.7,20000.0,855.9,0,0
291672,2026-08-12T06:00:01.619357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,3.7,0.0,1.1,1.0,239.7,239.9,240.1,26.6,25.6,25.4,860.7,-13.7,50.14,0.0,-23.1,36.4,861.4,-17.4,-16.3,36.4,100.0,3315.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0
291703,2026-08-12T06:00:17.629725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.1,6.1,0.0,1.9,1.0,232.9,232.8,232.5,20.1,19.3,18.4,870.1,-8.5,50.07,0.0,-10.7,64.9,870.2,-14.6,-15.0,64.9,100.0,3355.0,3354.0,26.1,24.2,24.7,20000.0,855.9,0,0
291734,2026-08-12T06:00:32.629926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,0.7,5.9,0.0,1.1,2.0,241.3,241.8,241.8,28.3,28.3,28.2,861.0,-15.4,50.1,0.0,-19.0,36.4,861.7,-21.3,-21.2,36.4,100.0,3319.0,3317.0,25.5,24.4,24.7,20000.0,856.4,0,0
291827,2026-08-12T06:01:19.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.4,17.4,0.0,1.9,1.0,231.6,231.5,231.1,15.6,14.4,13.8,869.5,-5.0,50.05,0.0,-8.2,64.9,870.9,-22.4,-20.9,64.9,100.0,3354.0,3353.0,26.1,24.2,24.7,20000.0,855.9,0,0
291858,2026-08-12T06:01:34.629269+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.0,1.2,0.0,1.0,1.0,240.6,241.1,241.2,27.4,25.7,26.8,861.1,-18.0,50.12,0.0,-20.2,36.8,861.1,-16.8,-15.7,36.8,100.0,3318.0,3317.0,25.4,24.4,24.7,20000.0,856.4,0,0
291889,2026-08-12T06:01:50.628963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.5,0.1,7.0,0.0,1.9,2.0,239.6,240.3,239.7,24.7,22.5,21.2,870.1,-21.8,50.12,0.0,-18.7,64.9,870.2,-14.8,-14.9,64.9,100.0,3356.0,3354.0,26.1,24.2,24.6,20000.0,855.9,0,0
291951,2026-08-12T06:02:21.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,2.1,0.0,1.9,1.0,242.6,243.1,242.7,25.3,24.0,24.0,870.5,-11.6,50.09,0.0,-15.2,64.9,870.2,-13.7,-13.8,64.9,100.0,3355.0,3354.0,26.1,24.2,24.6,20000.0,855.9,0,0
291982,2026-08-12T06:02:36.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,5.9,0.0,1.1,2.0,235.0,234.7,235.2,24.5,24.1,23.9,860.0,-7.3,50.07,0.0,-13.7,36.8,860.7,-13.2,-10.7,36.8,100.0,3312.0,3310.0,25.5,24.4,24.7,20000.0,856.4,0,0
292013,2026-08-12T06:02:52.619550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.0,4.2,0.0,1.9,1.0,239.8,239.7,239.2,28.0,26.1,25.8,870.5,-12.6,50.13,0.0,-22.6,64.9,870.5,-16.8,-16.8,64.9,100.0,3355.0,3354.0,26.1,24.2,24.6,20000.0,855.9,0,0
292044,2026-08-12T06:03:07.618930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.9,18.5,0.0,1.0,2.0,232.2,232.4,232.5,26.4,25.5,25.6,859.8,-1.9,50.05,0.0,-9.0,36.8,861.7,-20.4,-20.6,36.8,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0
292106,2026-08-12T06:03:38.629580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.5,5.9,0.0,1.0,1.0,239.5,240.0,240.2,31.2,30.0,31.4,861.2,-14.6,50.13,0.0,-18.5,36.8,861.7,-20.5,-21.1,36.8,100.0,3318.0,3317.0,25.4,24.4,24.7,20000.0,856.4,0,0
292137,2026-08-12T06:03:54.629627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.4,13.7,0.0,1.9,1.0,230.3,230.5,230.0,20.1,19.3,18.4,869.8,-9.3,50.09,0.0,-10.1,65.3,871.2,-23.0,-24.5,65.3,100.0,3355.0,3354.0,26.1,24.2,24.6,20000.0,855.9,0,0
292168,2026-08-12T06:04:09.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.9,0.4,5.5,0.0,1.0,1.0,238.5,238.4,238.8,36.9,39.8,37.9,861.7,-27.2,50.14,0.0,-14.4,36.8,862.1,-21.7,-23.1,36.8,100.0,3316.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
292199,2026-08-12T06:04:25.618821+00:00,external_ems_1,bess_1,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,1.9,0.3,7.2,0.0,1.9,1.0,237.0,237.1,229.8,18.2,17.2,16.3,869.9,-9.3,50.07,0.0,-9.5,65.3,870.2,-16.5,-16.4,65.3,100.0,3356.0,3355.0,26.1,24.2,24.6,20000.0,855.9,0,0
292261,2026-08-12T06:04:56.628712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.5,0.8,0.0,1.9,1.0,240.1,240.4,239.9,37.8,35.4,35.9,871.0,-23.3,50.15,0.0,-15.1,65.3,871.5,-24.1,-25.4,65.3,100.0,3360.0,3359.0,26.1,24.2,24.6,20000.0,855.9,0,0
292292,2026-08-12T06:05:11.629221+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.9,0.8,8.8,0.0,1.1,3.0,237.6,237.5,237.8,40.9,43.8,43.0,861.5,-22.0,50.15,0.0,-16.6,36.8,860.7,-13.2,-6.4,36.8,100.0,3318.0,3315.0,25.5,24.4,24.7,20000.0,856.4,0,0
292354,2026-08-12T06:05:42.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.8,1.0,2.1,0.0,1.1,2.0,239.6,239.7,239.9,42.1,44.3,44.9,861.1,-22.6,50.14,0.0,-17.8,37.2,862.1,-24.7,-26.1,37.2,100.0,3322.0,3320.0,25.5,24.4,24.7,20000.0,856.4,0,0
292416,2026-08-12T06:06:13.629930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.0,4.4,0.0,1.1,2.0,230.1,230.1,230.7,29.3,28.4,28.3,860.4,-13.5,50.08,0.0,-12.1,37.2,861.4,-17.9,-17.5,37.2,100.0,3317.0,3315.0,25.5,24.4,24.8,20000.0,856.4,0,0
292447,2026-08-12T06:06:29.629582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,4.0,1.1,0.1,0.0,1.9,1.0,240.6,241.2,240.4,38.2,36.4,34.2,872.0,-20.7,50.17,0.0,-14.5,65.3,870.9,-20.8,-20.6,65.3,100.0,3356.0,3355.0,26.1,24.2,24.6,20000.0,855.9,0,0
292478,2026-08-12T06:06:44.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.2,7.0,0.0,1.1,1.0,239.7,240.0,240.2,37.5,39.7,39.2,861.2,-22.9,50.14,0.0,-19.5,37.2,862.4,-29.9,-27.0,37.2,100.0,3323.0,3322.0,25.5,24.4,24.8,20000.0,856.4,0,0
292509,2026-08-12T06:07:00.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.5,0.1,8.0,0.0,1.9,2.0,238.9,238.9,238.7,35.1,31.6,34.1,870.4,-22.8,50.15,0.0,-19.0,65.3,870.5,-14.8,-14.7,65.3,100.0,3355.0,3353.0,26.1,24.2,24.6,20000.0,855.9,0,0
292571,2026-08-12T06:07:31.618570+00:00,external_ems_1,bess_1,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.4,1.7,0.6,20.2,0.0,1.9,2.0,238.2,238.6,238.2,28.2,26.8,26.5,871.3,-6.8,50.17,0.0,-17.8,65.7,871.9,-27.0,-27.4,65.7,100.0,3357.0,3355.0,26.1,24.2,24.6,20000.0,855.9,0,0
292602,2026-08-12T06:07:46.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.6,1.5,6.2,0.0,1.1,1.0,237.7,237.6,237.8,43.8,44.2,46.4,860.9,-23.6,50.16,0.0,-25.5,37.2,862.4,-29.8,-26.6,37.2,100.0,3324.0,3323.0,25.5,24.4,24.8,20000.0,856.4,0,0
292633,2026-08-12T06:08:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,1.0,15.6,0.0,1.9,2.0,237.6,238.0,237.6,31.9,31.0,30.7,870.9,-14.5,50.13,0.0,-15.9,65.7,871.9,-30.1,-27.5,65.7,100.0,3366.0,3364.0,26.1,24.2,24.6,20000.0,855.9,0,0
292664,2026-08-12T06:08:17.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.0,6.8,0.0,1.1,2.0,240.7,241.0,241.2,36.2,37.9,37.5,861.4,-23.7,50.16,0.0,-27.3,37.2,861.4,-16.9,-17.5,37.2,100.0,3320.0,3318.0,25.5,24.4,24.8,20000.0,856.4,0,0
292726,2026-08-12T06:08:48.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,4.6,1.2,4.4,0.0,1.1,2.0,237.2,237.6,237.6,41.1,38.3,42.9,861.2,-29.9,50.18,0.0,-23.7,37.6,862.4,-25.5,-26.0,37.6,100.0,3316.0,3314.0,25.5,24.4,24.8,20000.0,856.4,0,0
292757,2026-08-12T06:09:04.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.9,2.7,0.0,1.9,1.0,238.7,239.0,238.6,32.9,31.5,30.9,871.0,-23.3,50.13,0.0,-21.1,65.7,871.9,-26.0,-26.1,65.7,100.0,3364.0,3363.0,26.1,24.2,24.7,20000.0,855.9,0,0
292788,2026-08-12T06:09:19.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,0.2,0.8,0.0,1.0,2.0,237.4,237.6,238.1,33.9,34.0,33.9,861.6,-18.2,50.14,0.0,-18.4,37.6,861.4,-17.4,-17.1,37.6,100.0,3319.0,3317.0,25.5,24.5,24.8,20000.0,856.4,0,0
292819,2026-08-12T06:09:35.629205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,1.2,17.8,0.0,1.9,2.0,234.5,234.9,234.8,29.4,28.3,27.8,871.0,-15.6,50.12,0.0,-16.8,65.7,872.2,-33.4,-30.8,65.7,100.0,3366.0,3364.0,26.1,24.2,24.7,20000.0,855.9,0,0
292881,2026-08-12T06:10:06.618570+00:00,external_ems_1,bess_1,good,0.0071,normal,PCS phase current imbalance high: 8.3,0.6,8.3,1.6,0.2,0.0,1.8,2.0,239.4,238.8,239.1,30.7,22.4,29.2,873.1,-23.7,50.2,0.0,-38.5,65.7,871.5,-23.5,-23.9,65.7,100.0,3361.0,3359.0,26.1,24.3,24.7,20000.0,855.9,0,0
292912,2026-08-12T06:10:21.618912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.4,1.4,4.3,0.0,1.0,2.0,233.7,233.1,234.6,32.1,30.7,31.7,861.0,-19.4,50.11,0.0,-16.1,37.6,862.4,-23.7,-24.0,37.6,100.0,3319.0,3317.0,25.5,24.5,24.8,20000.0,856.4,0,0
292943,2026-08-12T06:10:37.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,7.7,1.0,1.8,0.0,1.8,2.0,239.2,238.1,238.5,33.8,26.1,33.8,872.9,-23.8,50.21,0.0,-16.8,66.1,871.9,-25.6,-25.0,66.1,100.0,3360.0,3358.0,26.1,24.3,24.7,20000.0,855.9,0,0
292974,2026-08-12T06:10:52.630228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.4,0.4,2.2,0.0,1.0,1.0,238.9,239.0,239.6,30.7,26.3,28.6,863.1,-24.6,50.19,0.0,-34.8,37.6,862.7,-26.8,-28.1,37.6,100.0,3322.0,3321.0,25.5,24.5,24.8,20000.0,856.4,0,0
293036,2026-08-12T06:11:23.629251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,1.1,5.3,0.0,1.0,2.0,236.8,236.2,237.4,34.6,33.0,34.3,861.6,-23.2,50.14,0.0,-20.8,37.6,862.7,-28.5,-30.6,37.6,100.0,3322.0,3320.0,25.5,24.5,24.8,20000.0,856.4,0,0
293067,2026-08-12T06:11:39.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.8,0.4,14.8,0.0,1.8,1.0,240.2,239.3,239.8,33.5,27.7,32.9,872.9,-20.0,50.2,0.0,-21.5,66.1,872.5,-34.8,-31.1,66.1,100.0,3360.0,3359.0,26.1,24.3,24.7,20000.0,855.9,0,0
293098,2026-08-12T06:11:54.629230+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.0,0.7,5.1,0.0,1.1,2.0,239.1,239.0,239.7,30.2,26.2,27.8,863.1,-29.2,50.19,0.0,-20.0,38.0,862.4,-24.1,-22.8,38.0,100.0,3318.0,3316.0,25.6,24.5,24.9,20000.0,856.4,0,0
293129,2026-08-12T06:12:10.629354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.5,1.1,16.2,0.0,1.8,2.0,233.6,232.8,233.5,29.9,26.4,28.7,871.1,-15.1,50.12,0.0,-15.7,66.1,872.2,-31.3,-29.2,66.1,100.0,3367.0,3365.0,26.1,24.3,24.7,20000.0,855.9,0,0
293191,2026-08-12T06:12:41.628884+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,7.6,0.8,6.2,0.0,1.8,3.0,238.5,237.7,238.0,33.7,26.1,33.7,873.0,-23.2,50.21,0.0,-19.6,66.1,872.2,-29.4,-31.5,66.1,100.0,3366.0,3363.0,26.1,24.3,24.7,20000.0,855.9,0,0
293222,2026-08-12T06:12:56.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.7,1.6,9.8,0.0,1.1,2.0,237.5,236.8,238.0,43.3,45.0,46.0,861.5,-22.8,50.16,0.0,-20.5,38.0,863.1,-32.6,-31.6,38.0,100.0,3319.0,3317.0,25.6,24.5,24.9,20000.0,856.4,0,0
293253,2026-08-12T06:13:12.619094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.3,0.2,0.0,1.8,1.0,235.6,235.4,235.7,30.2,27.6,28.8,871.9,-28.6,50.14,0.0,-19.7,66.5,872.2,-28.4,-27.3,66.5,100.0,3361.0,3360.0,26.1,24.3,24.7,20000.0,855.9,0,0
293284,2026-08-12T06:13:27.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,0.0,1.1,0.0,1.1,2.0,238.3,238.1,238.9,38.1,38.0,38.6,862.1,-20.9,50.17,0.0,-20.8,38.0,862.1,-22.0,-21.8,38.0,100.0,3316.0,3314.0,25.6,24.5,24.9,20000.0,856.4,0,0
293346,2026-08-12T06:13:58.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.6,1.3,6.6,0.0,1.1,1.0,237.5,237.0,238.1,37.2,37.5,37.8,861.8,-23.0,50.15,0.0,-22.2,38.0,863.1,-29.6,-31.6,38.0,100.0,3329.0,3328.0,25.6,24.5,24.9,20000.0,856.4,0,0
293408,2026-08-12T06:14:29.619537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.9,16.6,0.0,1.1,2.0,233.4,232.8,233.8,33.3,31.9,33.0,861.5,-14.9,50.12,0.0,-18.2,38.4,863.4,-31.5,-32.3,38.4,100.0,3322.0,3320.0,25.6,24.5,24.9,20000.0,856.4,0,0
293439,2026-08-12T06:14:45.629687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,4.2,0.9,2.5,0.0,1.8,3.0,238.6,238.6,238.6,35.3,31.1,33.0,871.6,-29.1,50.21,0.0,-22.0,66.5,872.5,-26.6,-31.1,66.5,100.0,3362.0,3359.0,26.1,24.3,24.7,20000.0,855.9,0,0
293501,2026-08-12T06:15:16.628801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,1.2,13.4,0.0,1.8,2.0,232.6,232.5,232.9,30.2,27.5,28.7,871.0,-16.1,50.12,0.0,-16.2,66.5,872.2,-29.5,-28.5,66.5,100.0,3362.0,3360.0,26.1,24.3,24.7,20000.0,855.9,0,0
293532,2026-08-12T06:15:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.2,6.3,0.0,1.1,2.0,239.1,238.9,239.7,36.5,35.8,36.8,862.5,-20.5,50.16,0.0,-29.4,38.4,862.7,-26.8,-26.2,38.4,100.0,3326.0,3324.0,25.6,24.5,24.9,20000.0,856.4,0,0
293563,2026-08-12T06:15:47.618577+00:00,external_ems_1,bess_1,good,0.019,normal,PCS phase current imbalance high: 8.8,1.0,8.8,0.3,14.6,0.0,1.8,2.0,239.0,238.0,238.7,30.2,23.5,21.4,873.2,-12.4,50.21,0.0,-37.3,66.9,872.9,-27.0,-32.4,66.9,100.0,3367.0,3365.0,26.1,24.3,24.7,20000.0,855.9,0,0
293594,2026-08-12T06:16:02.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.0,0.2,3.2,0.0,1.1,2.0,237.0,236.4,237.7,39.7,40.7,40.2,862.3,-24.5,50.16,0.0,-22.8,38.4,862.1,-21.3,-19.2,38.4,100.0,3318.0,3316.0,25.6,24.5,24.9,20000.0,856.4,0,0
293656,2026-08-12T06:16:33.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,6.3,0.2,0.1,0.0,1.1,2.0,239.5,239.5,240.0,27.3,27.5,33.6,862.2,-22.6,50.19,0.0,-21.4,38.4,862.4,-22.7,-22.3,38.4,100.0,3331.0,3329.0,25.6,24.5,24.9,20000.0,856.4,0,0
293687,2026-08-12T06:16:49.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,7.7,0.9,11.0,0.0,1.8,2.0,238.3,237.9,237.6,43.7,37.2,44.9,873.1,-40.4,50.22,0.0,-33.0,66.9,872.2,-29.4,-28.1,66.9,100.0,3358.0,3356.0,26.2,24.4,24.7,20000.0,855.9,0,0
293718,2026-08-12T06:17:04.619401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.3,2.2,12.9,0.0,1.2,1.0,234.2,233.7,234.8,34.0,32.7,33.9,861.5,-21.6,50.12,0.0,-19.1,38.8,863.7,-34.5,-33.5,38.8,100.0,3324.0,3323.0,25.7,24.5,24.9,20000.0,856.4,0,0
293749,2026-08-12T06:17:20.618580+00:00,external_ems_1,bess_1,good,0.0451,normal,PCS phase current imbalance high: 9.9,0.6,9.9,2.2,1.7,0.0,1.8,2.0,239.8,239.2,239.5,30.1,20.2,26.2,873.7,-18.3,50.21,0.0,-29.7,66.9,871.5,-20.0,-21.1,66.9,100.0,3363.0,3361.0,26.2,24.4,24.8,20000.0,855.9,0,0
293811,2026-08-12T06:17:51.618582+00:00,external_ems_1,bess_1,good,0.0238,normal,PCS phase current imbalance high: 9.0,0.5,9.0,1.0,12.0,0.0,1.8,2.0,239.3,238.8,238.8,29.9,20.9,26.1,873.9,-22.0,50.23,0.0,-18.0,66.9,872.9,-34.0,-34.5,66.9,100.0,3362.0,3360.0,26.2,24.4,24.8,20000.0,855.9,0,0
293842,2026-08-12T06:18:06.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,7.0,0.8,4.8,0.0,1.2,2.0,237.6,237.8,237.6,35.4,28.4,33.4,863.9,-24.1,50.21,0.0,-14.6,38.8,863.1,-28.9,-27.3,38.8,100.0,3328.0,3326.0,25.7,24.5,24.9,20000.0,856.4,0,0
293873,2026-08-12T06:18:22.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.2,0.4,1.3,0.0,1.8,1.0,238.6,238.2,238.3,35.0,31.8,33.6,871.8,-29.4,50.17,0.0,-21.6,67.3,872.2,-28.1,-28.8,67.3,100.0,3359.0,3358.0,26.2,24.4,24.8,20000.0,855.9,0,0
293966,2026-08-12T06:19:08.618695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,5.1,0.1,16.9,0.0,1.2,1.0,239.5,239.7,239.8,55.4,53.2,58.3,862.0,-36.5,50.2,0.0,-28.9,38.8,862.1,-19.6,-19.9,38.8,100.0,3320.0,3319.0,25.7,24.5,24.9,20000.0,856.4,0,0
293997,2026-08-12T06:19:24.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.4,13.8,0.0,1.8,2.0,233.5,233.7,233.8,29.2,27.9,27.9,871.1,-19.9,50.13,0.0,-18.8,67.3,872.5,-33.7,-32.1,67.3,100.0,3364.0,3362.0,26.2,24.4,24.8,20000.0,855.9,0,0
294028,2026-08-12T06:19:39.629327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.6,1.7,17.9,0.0,1.2,2.0,238.4,237.8,238.8,54.6,56.2,59.2,861.4,-44.3,50.19,0.0,-20.2,39.2,863.1,-26.4,-28.0,39.2,100.0,3326.0,3324.0,25.7,24.5,24.9,20000.0,856.4,0,0
294059,2026-08-12T06:19:55.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,6.4,0.4,3.2,0.0,1.8,1.0,239.8,238.7,239.2,34.5,28.5,34.9,871.8,-24.8,50.2,0.0,-23.7,67.3,872.2,-28.0,-21.6,67.3,100.0,3360.0,3359.0,26.2,24.4,24.8,20000.0,855.9,0,0
294121,2026-08-12T06:20:26.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,4.0,0.9,3.3,0.0,1.8,1.0,239.8,239.5,239.8,36.2,32.2,35.2,871.6,-23.3,50.15,0.0,-22.3,67.3,872.5,-26.6,-29.5,67.3,100.0,3357.0,3356.0,26.2,24.4,24.8,20000.0,855.9,0,0
294152,2026-08-12T06:20:41.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,1.3,6.2,0.0,1.2,1.0,237.7,237.2,238.3,34.9,33.8,34.9,861.8,-25.0,50.15,0.0,-21.8,39.2,863.1,-31.2,-30.1,39.2,100.0,3317.0,3316.0,25.7,24.5,24.9,20000.0,856.4,0,0
294183,2026-08-12T06:20:57.628727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,6.1,0.0,7.3,0.0,1.8,2.0,238.4,238.1,238.2,52.4,46.5,52.6,871.2,-27.5,50.2,0.0,-38.3,67.7,871.2,-20.2,-19.8,67.7,100.0,3361.0,3359.0,26.2,24.4,24.8,20000.0,855.9,0,0
294214,2026-08-12T06:21:12.618918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,2.1,11.2,0.0,1.2,2.0,232.9,232.6,233.8,32.7,31.0,32.3,861.3,-17.3,50.11,0.0,-16.9,39.2,863.4,-28.5,-31.6,39.2,100.0,3319.0,3317.0,25.7,24.5,24.9,20000.0,856.4,0,0
294276,2026-08-12T06:21:43.629222+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.4,3.0,0.7,23.5,0.0,1.2,1.0,239.2,239.1,239.5,28.1,25.1,25.1,864.4,-17.5,50.22,0.0,-33.3,39.2,863.7,-41.0,-34.4,39.2,100.0,3322.0,3321.0,25.7,24.5,24.9,20000.0,856.4,0,0
294307,2026-08-12T06:21:59.619372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.2,0.1,18.9,0.0,1.8,3.0,237.7,237.0,237.7,39.4,35.2,38.4,873.6,-23.9,50.22,0.0,-24.8,67.7,873.5,-42.8,-37.8,67.7,100.0,3372.0,3369.0,26.2,24.4,24.8,20000.0,855.9,0,0
294338,2026-08-12T06:22:14.629230+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.7,1.6,0.0,1.2,1.0,237.8,237.6,238.5,41.0,40.1,41.2,862.4,-24.9,50.17,0.0,-34.6,39.6,863.1,-26.5,-27.1,39.6,100.0,3321.0,3320.0,25.7,24.5,24.9,20000.0,856.4,0,0
294369,2026-08-12T06:22:30.629532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.4,0.7,1.9,0.0,1.9,2.0,237.8,238.1,237.9,45.1,42.1,45.5,871.8,-31.3,50.18,0.0,-26.1,67.7,872.5,-33.2,-30.9,67.7,100.0,3362.0,3360.0,26.3,24.4,24.8,20000.0,855.9,0,0
294462,2026-08-12T06:23:16.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,1.9,6.9,0.0,1.2,2.0,238.6,238.9,239.1,27.3,26.2,24.9,864.6,-29.3,50.22,0.0,-34.7,39.6,862.7,-22.4,-23.1,39.6,100.0,3319.0,3317.0,25.7,24.5,24.9,20000.0,856.4,0,0
294493,2026-08-12T06:23:32.628730+00:00,external_ems_1,bess_1,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.2,3.0,1.6,24.2,0.0,1.9,1.0,235.7,235.5,235.7,34.8,31.8,33.4,871.6,-15.3,50.15,0.0,-22.0,68.1,873.2,-39.5,-35.6,68.1,100.0,3359.0,3358.0,26.3,24.4,24.8,20000.0,855.9,0,0
294524,2026-08-12T06:23:47.629659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,1.0,11.1,0.0,1.2,2.0,237.9,237.6,238.2,27.7,28.9,26.3,864.4,-23.4,50.22,0.0,-29.5,39.6,863.4,-34.5,-33.7,39.6,100.0,3330.0,3328.0,25.7,24.5,24.9,20000.0,856.4,0,0
294586,2026-08-12T06:24:18.618733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,1.1,6.4,0.0,1.1,2.0,236.4,235.9,237.0,36.8,35.8,36.9,862.3,-23.0,50.18,0.0,-23.0,39.6,863.4,-29.4,-29.9,39.6,100.0,3321.0,3319.0,25.7,24.6,24.9,20000.0,856.4,0,0
294617,2026-08-12T06:24:34.618587+00:00,external_ems_1,bess_1,good,0.0166,normal,PCS phase current imbalance high: 8.7,0.2,8.7,0.3,15.8,0.0,1.9,2.0,239.5,239.3,239.3,59.1,53.5,62.2,872.2,-46.5,50.22,0.0,-21.6,68.1,872.5,-30.7,-30.0,68.1,100.0,3364.0,3362.0,26.3,24.4,24.8,20000.0,855.9,0,0
294648,2026-08-12T06:24:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.8,2.0,3.0,0.0,1.1,2.0,238.0,237.3,238.6,47.2,50.0,48.9,862.4,-35.0,50.18,0.0,-20.8,40.0,864.4,-38.0,-36.0,40.0,100.0,3319.0,3317.0,25.7,24.6,24.9,20000.0,856.4,0,0
294679,2026-08-12T06:25:05.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,7.1,0.0,1.7,0.0,1.9,2.0,236.6,236.5,236.3,55.6,57.7,50.6,872.2,-27.3,50.25,0.0,-15.5,68.1,872.2,-25.6,-25.2,68.1,100.0,3364.0,3362.0,26.3,24.4,24.9,20000.0,855.9,0,0
294741,2026-08-12T06:25:36.618570+00:00,external_ems_1,bess_1,good,0.2067,normal,PCS phase current imbalance high: 16.7,0.4,16.7,2.6,7.0,0.0,1.9,2.0,237.7,237.3,237.6,42.0,29.0,45.7,875.8,-41.2,50.28,0.0,-40.3,68.5,873.2,-34.2,-38.0,68.5,100.0,3366.0,3364.0,26.3,24.4,24.9,20000.0,855.9,0,0
294772,2026-08-12T06:25:51.618558+00:00,external_ems_2,bess_2,good,0.3399,normal,PCS DC current and BMS current mismatch: 41.2,1.3,6.1,2.0,41.2,0.0,1.2,2.0,238.7,238.4,239.7,79.9,81.4,86.0,865.4,-71.9,50.26,0.0,-57.3,40.0,863.4,-30.7,-29.2,40.0,100.0,3331.0,3329.0,25.8,24.6,25.0,20000.0,856.4,0,0
294803,2026-08-12T06:26:07.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.2,0.2,11.2,0.0,1.9,2.0,235.9,235.4,235.9,39.5,36.3,37.9,872.3,-19.3,50.2,0.0,-23.1,68.5,872.5,-30.5,-29.8,68.5,100.0,3363.0,3361.0,26.3,24.4,24.9,20000.0,855.9,0,0
294834,2026-08-12T06:26:22.629859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.4,0.1,0.2,0.0,1.2,2.0,238.8,238.6,239.2,32.9,34.7,31.3,864.0,-32.7,50.22,0.0,-33.4,40.0,864.1,-32.5,-32.0,40.0,100.0,3323.0,3321.0,25.8,24.6,25.0,20000.0,856.4,0,0
294896,2026-08-12T06:26:53.629611+00:00,external_ems_2,bess_2,good,0.1259,normal,PCS phase current imbalance high: 13.3,0.4,13.3,0.1,6.0,0.0,1.2,2.0,236.6,236.3,236.7,48.7,37.3,50.6,864.0,-30.7,50.26,0.0,-14.1,40.4,864.1,-36.7,-33.9,40.4,100.0,3324.0,3322.0,25.8,24.6,25.0,20000.0,856.4,0,0
294927,2026-08-12T06:27:09.618684+00:00,external_ems_1,bess_1,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.2,4.2,1.7,20.2,0.0,2.0,2.0,236.4,236.5,236.6,40.8,36.6,39.2,872.2,-26.8,50.18,0.0,-25.7,68.5,873.9,-47.0,-38.8,68.5,100.0,3362.0,3360.0,26.4,24.4,24.9,20000.0,855.9,0,0
294989,2026-08-12T06:27:40.618577+00:00,external_ems_1,bess_1,good,0.0174,normal,PCS phase current imbalance high: 8.7; PCS DC current and BMS current mismatch: 20.7,0.8,8.7,2.0,20.7,0.0,2.0,2.0,235.9,236.2,235.4,61.7,65.3,56.6,872.2,-25.8,50.26,0.0,-48.0,68.9,874.2,-46.5,-39.0,68.9,100.0,3360.0,3358.0,26.4,24.4,24.9,20000.0,855.9,0,0
295051,2026-08-12T06:28:11.618703+00:00,external_ems_1,bess_1,good,0.019,normal,PCS phase current imbalance high: 8.8,0.4,8.8,0.7,19.9,0.0,2.0,2.0,239.5,239.7,239.3,69.4,62.1,70.9,873.6,-51.7,50.27,0.0,-47.3,68.9,872.9,-31.8,-30.2,68.9,100.0,3365.0,3363.0,26.4,24.4,24.9,20000.0,855.9,0,0
295082,2026-08-12T06:28:26.618729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.8,5.4,0.0,1.2,1.0,235.7,235.9,236.3,43.6,44.1,43.6,863.3,-29.5,50.21,0.0,-28.5,40.4,864.1,-34.9,-36.6,40.4,100.0,3322.0,3321.0,25.8,24.6,25.0,20000.0,856.4,0,0
295119,2026-08-12T06:28:45.618574+00:00,external_ems_1,bess_1,good,0.1553,normal,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 20.9,0.7,14.5,3.1,20.9,0.0,2.0,3.0,239.7,239.2,239.0,65.3,57.6,72.1,877.3,-67.7,50.34,0.0,-41.5,68.9,874.2,-46.8,-40.7,68.9,100.0,3379.0,3376.0,26.4,24.4,24.9,20000.0,855.9,0,0
295165,2026-08-12T06:29:08.618669+00:00,external_ems_1,bess_1,good,0.3302,normal,PCS phase current imbalance high: 21.9,0.5,21.9,2.2,14.0,0.0,2.0,2.0,235.7,235.2,235.3,67.4,79.3,57.4,872.7,-28.2,50.31,0.0,-50.7,68.9,874.9,-42.2,-45.1,68.9,100.0,3374.0,3372.0,26.4,24.4,24.9,20000.0,855.9,0,0
295233,2026-08-12T06:29:42.629541+00:00,external_ems_1,bess_1,good,0.3302,normal,PCS phase current imbalance high: 21.9,0.8,21.9,2.3,13.8,0.0,1.9,4.0,234.0,234.3,233.5,45.2,23.3,44.1,878.2,-47.1,50.35,0.0,-54.7,69.3,875.9,-60.9,-56.9,69.3,100.0,3389.0,3385.0,26.4,24.5,24.9,20000.0,855.9,0,0
295273,2026-08-12T06:30:02.619343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,1.0,7.2,0.0,1.9,2.0,228.0,227.7,227.8,32.5,32.3,32.2,867.2,16.3,49.89,0.0,11.3,69.3,868.2,9.1,8.5,69.3,100.0,3348.0,3346.0,26.4,24.5,24.9,20000.0,855.9,0,0
295304,2026-08-12T06:30:17.648997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.8,2.2,0.0,1.1,1.0,238.1,238.0,238.2,17.9,15.7,16.4,857.9,10.1,49.92,0.0,4.6,40.8,858.7,7.9,7.0,40.8,100.0,3308.0,3307.0,25.9,24.8,25.1,20000.0,856.4,0,0
295335,2026-08-12T06:30:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.1,0.2,0.0,2.0,1.0,239.1,239.6,239.0,11.5,10.7,10.1,867.4,0.6,49.94,0.0,2.8,69.3,868.5,0.8,0.2,69.3,100.0,3348.0,3347.0,26.4,24.4,24.9,20000.0,855.9,0,0
295397,2026-08-12T06:31:04.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,0.7,17.3,0.0,2.0,2.0,231.4,232.0,231.1,20.7,20.0,18.8,867.2,17.9,49.91,0.0,13.0,69.3,867.9,0.6,0.5,69.3,100.0,3347.0,3345.0,26.4,24.4,24.9,20000.0,855.9,0,0
295428,2026-08-12T06:31:19.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.1,12.8,0.0,1.1,2.0,240.4,240.2,240.8,12.1,10.4,10.6,858.0,1.9,49.96,0.0,1.6,40.8,858.1,14.7,9.8,40.8,100.0,3307.0,3305.0,25.8,24.7,25.1,20000.0,856.4,0,0
295459,2026-08-12T06:31:35.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.5,1.1,0.0,1.9,2.0,238.6,238.4,238.3,10.7,10.2,8.9,867.4,-0.4,49.97,0.0,1.7,69.3,867.9,0.7,0.8,69.3,100.0,3346.0,3344.0,26.3,24.4,24.8,20000.0,855.9,0,0
295490,2026-08-12T06:31:50.629202+00:00,external_ems_2,bess_2,good,0.0618,normal,PCS phase current imbalance high: 10.6,0.5,10.6,0.2,14.9,0.0,1.1,1.0,239.7,239.8,240.2,40.0,29.4,37.4,863.3,-32.2,50.21,0.0,-23.4,40.8,863.1,-47.1,-40.0,40.8,100.0,3318.0,3317.0,25.8,24.7,25.0,20000.0,856.4,0,0
295552,2026-08-12T06:32:21.618873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.5,0.2,0.0,1.1,2.0,238.1,237.8,238.7,35.1,35.0,34.0,863.6,-32.6,50.21,0.0,-31.2,40.8,863.1,-32.8,-31.5,40.8,100.0,3323.0,3321.0,25.8,24.7,25.0,20000.0,856.4,0,0
295583,2026-08-12T06:32:37.629625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,6.3,1.7,0.2,0.0,1.9,3.0,238.1,237.7,238.0,76.5,71.2,77.5,871.2,-39.8,50.25,0.0,-52.3,69.3,872.9,-39.6,-33.1,69.3,100.0,3360.0,3357.0,26.3,24.4,24.8,20000.0,855.9,0,0
295614,2026-08-12T06:32:52.619052+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.9,1.5,18.7,0.0,1.1,2.0,238.9,238.2,239.2,45.7,49.6,45.8,862.6,-21.9,50.2,0.0,-20.3,41.2,864.1,-40.6,-36.0,41.2,100.0,3326.0,3324.0,25.8,24.7,25.1,20000.0,856.4,0,0
295645,2026-08-12T06:33:08.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,6.2,0.1,2.6,0.0,1.9,3.0,236.8,236.6,236.6,53.6,54.3,48.1,872.0,-27.9,50.24,0.0,-14.4,69.3,871.9,-25.3,-23.8,69.3,100.0,3361.0,3358.0,26.3,24.4,24.8,20000.0,855.9,0,0
295707,2026-08-12T06:33:39.618779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.6,1.2,3.3,0.0,1.9,2.0,237.3,237.3,237.0,59.4,58.7,55.8,871.3,-25.0,50.23,0.0,-26.5,69.7,872.5,-28.3,-33.7,69.7,100.0,3368.0,3366.0,26.3,24.4,24.8,20000.0,855.9,0,0
295738,2026-08-12T06:33:54.630101+00:00,external_ems_2,bess_2,good,0.0333,normal,PCS phase current imbalance high: 9.4,1.0,9.4,0.7,2.6,0.0,1.1,2.0,236.8,236.3,237.3,48.1,41.6,51.0,863.0,-32.6,50.21,0.0,-36.2,41.2,863.7,-30.0,-32.7,41.2,100.0,3330.0,3328.0,25.8,24.7,25.1,20000.0,856.4,0,0
295769,2026-08-12T06:34:10.619602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.3,0.5,3.5,0.0,1.9,2.0,235.6,235.2,235.8,32.4,29.1,31.1,871.7,-23.5,50.15,0.0,-19.1,69.7,872.2,-27.0,-27.1,69.7,100.0,3362.0,3360.0,26.3,24.4,24.8,20000.0,855.9,0,0
295800,2026-08-12T06:34:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.0,1.3,0.0,1.2,2.0,240.2,239.9,240.5,30.0,30.7,29.2,862.1,-26.4,50.17,0.0,-17.4,41.2,863.1,-25.1,-26.3,41.2,100.0,3320.0,3318.0,25.9,24.7,25.1,20000.0,856.4,0,0
295862,2026-08-12T06:34:56.629755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.7,0.6,15.0,0.0,1.1,2.0,238.6,237.8,239.0,57.2,59.1,61.9,861.5,-33.3,50.2,0.0,-27.8,41.2,862.1,-18.3,-19.5,41.2,100.0,3317.0,3315.0,25.8,24.7,25.1,20000.0,856.4,0,0
295893,2026-08-12T06:35:12.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.7,1.2,0.3,0.0,1.9,2.0,233.7,233.7,233.9,30.0,27.3,28.4,871.0,-27.6,50.12,0.0,-18.1,69.7,872.2,-27.3,-28.4,69.7,100.0,3359.0,3357.0,26.3,24.4,24.8,20000.0,855.9,0,0
295924,2026-08-12T06:35:27.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,6.1,2.0,8.4,0.0,1.2,1.0,238.9,237.7,239.2,56.4,55.0,61.1,861.4,-37.3,50.2,0.0,-19.8,41.6,863.4,-28.9,-31.1,41.6,100.0,3328.0,3327.0,25.9,24.7,25.1,20000.0,856.4,0,0
295955,2026-08-12T06:35:43.619211+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,5.4,1.4,3.5,0.0,1.9,2.0,240.0,239.6,239.4,56.1,51.0,56.4,871.1,-30.4,50.21,0.0,-18.0,69.7,872.5,-33.9,-31.8,69.7,100.0,3360.0,3358.0,26.3,24.4,24.8,20000.0,855.9,0,0
296017,2026-08-12T06:36:14.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.6,1.3,14.3,0.0,1.9,2.0,239.2,238.8,238.8,36.5,31.9,35.9,871.2,-19.8,50.19,0.0,-19.1,70.1,872.5,-34.1,-31.5,70.1,100.0,3367.0,3365.0,26.3,24.4,24.8,20000.0,855.9,0,0
296079,2026-08-12T06:36:45.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,7.1,0.9,4.2,0.0,2.0,3.0,239.0,238.2,238.7,31.4,24.3,31.0,872.8,-22.6,50.2,0.0,-15.0,70.1,871.9,-26.8,-25.7,70.1,100.0,3366.0,3363.0,26.3,24.3,24.8,20000.0,855.9,0,0
296110,2026-08-12T06:37:00.618768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,1.9,15.9,0.0,1.2,1.0,233.5,232.6,233.8,31.0,29.7,30.4,861.2,-13.6,50.1,0.0,-16.0,41.6,863.1,-29.5,-29.7,41.6,100.0,3321.0,3320.0,25.9,24.7,25.1,20000.0,856.4,0,0
296172,2026-08-12T06:37:31.619105+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,6.6,1.6,2.8,0.0,1.2,1.0,237.6,237.2,237.7,45.4,41.0,47.6,861.5,-29.7,50.18,0.0,-23.8,41.6,863.1,-32.5,-29.1,41.6,100.0,3318.0,3317.0,25.9,24.7,25.1,20000.0,856.4,0,0
296203,2026-08-12T06:37:47.618568+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.5,2.7,1.2,20.4,0.0,2.0,2.0,234.1,233.8,234.3,27.6,24.9,26.0,871.0,-9.8,50.12,0.0,-15.1,70.1,872.2,-30.2,-29.7,70.1,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,855.9,0,0
296234,2026-08-12T06:38:02.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.0,1.7,0.4,0.0,1.2,1.0,239.5,238.6,240.0,51.6,54.4,55.6,861.4,-27.0,50.18,0.0,-30.8,42.0,863.1,-26.6,-25.9,42.0,100.0,3328.0,3327.0,25.9,24.7,25.1,20000.0,856.4,0,0
296265,2026-08-12T06:38:18.618935+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.7,5.6,0.0,2.0,1.0,232.1,231.8,232.1,26.3,23.6,24.8,870.8,-19.4,50.1,0.0,-14.0,70.1,871.5,-25.0,-25.0,70.1,100.0,3362.0,3361.0,26.3,24.3,24.8,20000.0,855.9,0,0
296327,2026-08-12T06:38:49.629220+00:00,external_ems_1,bess_1,good,0.0071,normal,PCS phase current imbalance high: 8.3,0.7,8.3,0.7,4.9,0.0,2.0,2.0,237.5,236.8,236.9,35.9,34.5,27.6,872.9,-22.0,50.2,0.0,-25.6,70.5,872.2,-26.9,-30.5,70.5,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,855.9,0,0
296358,2026-08-12T06:39:04.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.6,0.6,0.9,0.0,1.2,2.0,239.6,238.7,239.9,51.8,54.4,51.9,861.5,-17.6,50.18,0.0,-14.8,42.0,862.1,-18.5,-18.7,42.0,100.0,3320.0,3318.0,25.9,24.7,25.1,20000.0,856.4,0,0
296389,2026-08-12T06:39:20.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.4,1.1,4.1,0.0,2.0,2.0,238.8,238.6,238.8,34.7,31.3,33.5,871.4,-30.2,50.16,0.0,-21.4,70.5,872.5,-34.3,-31.1,70.5,100.0,3360.0,3358.0,26.3,24.3,24.8,20000.0,855.9,0,0
296420,2026-08-12T06:39:35.629683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,5.4,0.3,3.6,0.0,1.2,2.0,238.4,239.1,239.0,32.5,27.1,30.4,863.1,-27.9,50.19,0.0,-39.5,42.0,863.4,-31.5,-29.9,42.0,100.0,3322.0,3320.0,25.9,24.7,25.1,20000.0,856.4,0,0
296482,2026-08-12T06:40:06.629261+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.8,8.8,0.0,1.2,2.0,233.5,233.3,234.0,31.1,31.2,30.9,861.6,-12.3,50.14,0.0,-16.3,42.0,862.4,-21.1,-20.4,42.0,100.0,3322.0,3320.0,25.9,24.7,25.1,20000.0,856.4,0,0
296513,2026-08-12T06:40:22.629703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.3,6.7,0.0,2.0,2.0,238.5,239.0,238.5,35.1,33.7,33.2,871.6,-19.1,50.17,0.0,-22.6,70.5,871.9,-25.8,-26.2,70.5,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,855.9,0,0
296544,2026-08-12T06:40:37.628700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.5,12.2,0.0,1.2,2.0,237.8,238.0,238.4,33.8,34.3,33.8,861.9,-19.1,50.15,0.0,-22.1,42.0,863.4,-31.3,-30.1,42.0,100.0,3319.0,3317.0,25.9,24.7,25.1,20000.0,856.4,0,0
296637,2026-08-12T06:41:24.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,1.3,18.9,0.0,2.0,1.0,239.9,240.2,239.4,52.8,50.7,52.6,870.9,-46.8,50.2,0.0,-25.1,70.5,872.2,-27.9,-30.8,70.5,100.0,3357.0,3356.0,26.3,24.3,24.8,20000.0,855.9,0,0
296668,2026-08-12T06:41:39.618721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,4.2,1.8,9.7,0.0,1.2,2.0,238.7,238.6,239.0,50.0,48.4,52.6,861.6,-36.7,50.19,0.0,-32.5,42.4,863.4,-27.0,-30.4,42.4,100.0,3318.0,3316.0,25.9,24.7,25.1,20000.0,856.4,0,0
296699,2026-08-12T06:41:55.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.7,1.4,5.5,0.0,2.0,2.0,234.2,234.3,234.2,30.9,30.6,29.2,871.1,-28.1,50.16,0.0,-17.5,70.8,872.5,-33.6,-31.1,70.8,100.0,3362.0,3360.0,26.3,24.3,24.8,20000.0,855.9,0,0
296730,2026-08-12T06:42:10.619578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.6,1.4,0.0,1.2,1.0,238.8,239.1,239.3,34.4,34.6,34.4,862.1,-23.8,50.16,0.0,-22.3,42.4,862.7,-22.4,-22.9,42.4,100.0,3323.0,3322.0,25.9,24.7,25.1,20000.0,856.4,0,0
296792,2026-08-12T06:42:41.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,4.5,0.9,3.3,0.0,1.2,2.0,237.6,238.1,238.2,41.9,39.0,43.5,861.8,-26.2,50.17,0.0,-17.9,42.4,862.7,-22.9,-23.2,42.4,100.0,3324.0,3322.0,25.9,24.7,25.1,20000.0,856.4,0,0
296823,2026-08-12T06:42:57.618708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,1.6,7.9,0.0,2.0,2.0,232.1,232.1,231.8,26.0,25.7,24.5,870.6,-21.5,50.11,0.0,-15.2,70.8,872.2,-29.4,-29.2,70.8,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,855.9,0,0
296854,2026-08-12T06:43:12.629141+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,11.0,0.0,1.2,2.0,238.3,238.2,238.6,26.5,27.4,25.8,863.0,-26.7,50.18,0.0,-26.3,42.4,862.1,-15.7,-16.4,42.4,100.0,3316.0,3314.0,25.9,24.7,25.1,20000.0,856.4,0,0
296885,2026-08-12T06:43:28.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.4,15.8,0.0,2.0,2.0,235.3,235.6,235.3,27.1,26.8,25.8,870.8,-15.0,50.11,0.0,-16.4,70.8,872.2,-30.8,-28.4,70.8,100.0,3359.0,3357.0,26.3,24.3,24.8,20000.0,855.9,0,0
296947,2026-08-12T06:43:59.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.3,13.8,0.0,2.0,2.0,238.9,239.0,238.4,49.2,48.7,48.6,871.2,-31.7,50.18,0.0,-33.1,70.8,870.9,-17.9,-17.3,70.8,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,855.9,0,0
296978,2026-08-12T06:44:14.629102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.1,5.0,0.0,1.2,2.0,231.7,231.7,232.3,29.7,29.1,28.9,861.0,-12.8,50.1,0.0,-13.5,42.8,862.1,-17.8,-18.9,42.8,100.0,3323.0,3321.0,25.9,24.7,25.1,20000.0,856.4,0,0
297009,2026-08-12T06:44:30.619586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.0,0.1,2.5,0.4,2.0,2.0,240.1,240.5,240.1,34.1,31.6,31.1,871.6,-27.3,50.17,0.0,-17.9,70.8,871.5,-24.8,-24.0,71.2,100.0,3360.0,3358.0,26.3,24.3,24.8,20000.0,855.9,0,0
297040,2026-08-12T06:44:45.629888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.5,12.4,0.0,1.2,2.0,236.8,236.9,237.4,32.5,33.2,32.7,861.6,-17.4,50.14,0.0,-21.6,42.8,863.1,-29.8,-27.3,42.8,100.0,3324.0,3322.0,25.9,24.7,25.1,20000.0,856.4,0,0
297133,2026-08-12T06:45:32.628844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.0,0.8,9.0,0.0,2.0,2.0,237.7,238.6,238.0,31.3,29.1,27.3,872.7,-17.5,50.19,0.0,-18.5,71.2,871.9,-26.5,-25.9,71.2,100.0,3359.0,3357.0,26.3,24.3,24.8,20000.0,855.9,0,0
297164,2026-08-12T06:45:47.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.1,0.9,0.0,1.2,2.0,238.1,238.8,239.0,27.3,26.5,25.9,863.0,-25.0,50.18,0.0,-28.7,42.8,863.1,-25.9,-27.3,42.8,100.0,3325.0,3323.0,25.9,24.7,25.1,20000.0,856.4,0,0
297195,2026-08-12T06:46:03.629586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,8.0,0.4,0.0,0.0,2.0,1.0,238.5,238.8,238.1,38.4,40.4,32.4,871.9,-21.3,50.17,0.0,-19.8,71.2,871.5,-21.3,-21.3,71.2,100.0,3356.0,3355.0,26.3,24.3,24.8,20000.0,855.9,0,0
297257,2026-08-12T06:46:34.628989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.6,9.5,0.0,2.0,3.0,237.6,238.0,237.5,35.1,34.0,33.3,871.6,-23.7,50.19,0.0,-21.9,71.2,872.2,-33.2,-31.3,71.2,100.0,3364.0,3361.0,26.4,24.4,24.8,20000.0,855.9,0,0
297288,2026-08-12T06:46:49.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,4.1,0.5,12.8,0.0,1.2,2.0,238.6,238.1,238.7,51.9,50.6,54.7,861.9,-33.0,50.2,0.0,-34.2,43.2,862.4,-20.2,-19.1,43.2,100.0,3317.0,3315.0,25.9,24.7,25.1,20000.0,856.4,0,0
297319,2026-08-12T06:47:05.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.5,14.4,0.0,2.0,2.0,232.4,232.9,232.6,30.2,29.8,28.6,871.0,-22.2,50.12,0.0,-16.9,71.2,872.5,-36.6,-32.3,71.2,100.0,3360.0,3358.0,26.4,24.4,24.8,20000.0,855.9,0,0
297350,2026-08-12T06:47:20.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,6.3,1.0,19.5,0.0,1.2,3.0,239.3,238.8,239.6,57.1,62.7,56.4,861.7,-40.0,50.2,0.0,-23.4,43.2,862.7,-20.5,-21.0,43.2,100.0,3326.0,3323.0,25.9,24.7,25.1,20000.0,856.4,0,0
297412,2026-08-12T06:47:51.628900+00:00,external_ems_2,bess_2,good,0.0451,normal,PCS phase current imbalance high: 9.9,0.4,9.9,1.5,10.0,0.0,1.2,2.0,239.4,239.4,239.8,40.3,46.4,36.5,862.2,-22.6,50.22,0.0,-44.1,43.2,863.7,-32.6,-32.9,43.2,100.0,3321.0,3319.0,25.9,24.7,25.1,20000.0,856.4,0,0
297443,2026-08-12T06:48:07.629438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.5,4.9,0.0,2.0,2.0,238.1,238.3,237.7,38.7,36.0,38.0,871.7,-32.1,50.18,0.0,-24.6,71.6,872.2,-27.2,-26.6,71.6,100.0,3365.0,3363.0,26.4,24.4,24.8,20000.0,855.9,0,0
297474,2026-08-12T06:48:22.629527+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,0.4,8.1,1.4,16.3,0.0,1.3,2.0,238.7,238.7,239.1,66.9,75.0,69.8,861.7,-42.7,50.22,0.0,-27.8,43.2,863.1,-26.4,-27.0,43.2,100.0,3324.0,3322.0,26.0,24.7,25.1,20000.0,856.4,0,0
