id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
297505,2026-08-12T06:48:38.619435+00:00,external_ems_1,bess_1,good,0.1242,normal,PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 20.7,0.1,13.2,1.8,20.7,0.0,2.0,2.0,237.4,237.4,237.3,34.5,29.3,21.3,874.3,-9.1,50.24,0.0,-39.0,71.6,872.5,-29.8,-29.9,71.6,100.0,3359.0,3357.0,26.4,24.4,24.8,20000.0,855.9,0,0
297567,2026-08-12T06:49:09.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,6.0,1.0,16.9,0.0,2.0,1.0,239.6,239.8,239.2,52.3,47.2,53.2,872.9,-42.1,50.24,0.0,-32.2,71.6,871.9,-25.2,-24.0,71.6,100.0,3362.0,3361.0,26.4,24.4,24.8,20000.0,855.9,0,0
297598,2026-08-12T06:49:24.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,2.0,14.9,0.0,1.3,1.0,233.9,234.1,234.7,34.6,34.2,34.4,862.1,-22.8,50.13,0.0,-19.6,43.5,864.1,-37.7,-34.3,43.5,100.0,3321.0,3320.0,26.0,24.7,25.1,20000.0,856.4,0,0
297660,2026-08-12T06:49:55.630555+00:00,external_ems_2,bess_2,good,0.0071,normal,PCS phase current imbalance high: 8.3,0.3,8.3,1.2,19.3,0.0,1.2,2.0,238.0,238.0,238.3,42.6,49.5,41.2,862.9,-14.4,50.21,0.0,-22.4,43.5,864.1,-33.7,-33.8,43.5,100.0,3331.0,3329.0,26.0,24.8,25.1,20000.0,856.4,0,0
297722,2026-08-12T06:50:26.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.3,2.4,0.0,1.2,3.0,238.9,238.9,239.4,37.5,37.7,37.9,862.4,-28.7,50.14,0.0,-22.9,43.5,863.7,-31.1,-28.6,43.5,100.0,3322.0,3319.0,26.0,24.8,25.1,20000.0,856.4,0,0
297753,2026-08-12T06:50:42.629517+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.9,0.6,14.7,0.0,2.0,2.0,237.9,237.7,238.0,36.2,32.3,35.2,871.9,-22.2,50.16,0.0,-22.8,72.0,872.5,-36.9,-32.0,72.0,100.0,3368.0,3366.0,26.4,24.4,24.9,20000.0,855.9,0,0
297784,2026-08-12T06:50:57.629583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,7.9,0.7,14.4,0.0,1.2,3.0,237.1,236.2,237.3,50.3,44.5,52.4,861.7,-32.3,50.2,0.0,-14.6,43.5,862.4,-17.9,-19.0,43.5,100.0,3326.0,3323.0,26.0,24.8,25.1,20000.0,856.4,0,0
297815,2026-08-12T06:51:13.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,5.1,1.4,8.1,0.0,2.0,1.0,233.8,232.7,234.1,29.8,24.7,28.7,871.1,-17.6,50.11,0.0,-16.8,72.0,872.5,-25.7,-29.8,72.0,100.0,3364.0,3363.0,26.4,24.4,24.9,20000.0,855.9,0,0
297877,2026-08-12T06:51:44.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,4.6,0.4,0.7,0.0,2.0,3.0,237.6,236.6,237.3,47.2,42.6,42.8,872.3,-23.3,50.19,0.0,-32.4,72.0,871.9,-24.0,-25.0,72.0,100.0,3366.0,3363.0,26.4,24.4,24.9,20000.0,855.9,0,0
297908,2026-08-12T06:51:59.628925+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,3.8,0.7,4.0,0.0,1.2,2.0,238.2,236.5,239.2,33.7,29.9,33.3,862.0,-18.2,50.17,0.0,-18.4,43.9,862.7,-22.2,-23.0,43.9,100.0,3322.0,3320.0,26.0,24.8,25.1,20000.0,856.4,0,0
297939,2026-08-12T06:52:15.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,6.5,0.3,3.3,0.0,2.1,2.0,240.4,239.2,240.4,34.7,28.2,34.3,871.6,-27.4,50.14,0.0,-20.4,72.0,871.9,-24.1,-25.8,72.0,100.0,3368.0,3366.0,26.5,24.4,24.9,20000.0,855.9,0,0
297970,2026-08-12T06:52:30.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.7,0.4,3.4,0.0,1.2,2.0,239.2,237.2,239.7,34.5,30.8,34.3,862.0,-16.3,50.13,0.0,-20.0,43.9,862.4,-19.7,-19.5,43.9,100.0,3322.0,3320.0,26.0,24.8,25.1,20000.0,856.4,0,0
298032,2026-08-12T06:53:01.618580+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,3.1,5.2,2.0,23.1,0.0,1.2,2.0,233.2,231.2,234.3,30.3,25.1,29.5,861.1,-3.5,50.09,0.0,-13.9,43.9,863.1,-26.6,-28.2,43.9,100.0,3328.0,3326.0,26.0,24.8,25.2,20000.0,856.4,0,0
298063,2026-08-12T06:53:17.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,7.7,1.4,9.7,0.0,2.1,2.0,239.1,238.2,238.9,35.0,30.0,27.3,872.6,-26.2,50.18,0.0,-18.7,72.4,871.2,-16.5,-17.2,72.4,100.0,3358.0,3356.0,26.5,24.4,24.9,20000.0,855.9,0,0
298094,2026-08-12T06:53:32.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,0.1,1.3,3.0,0.0,1.2,2.0,239.3,237.5,239.6,42.2,42.3,42.2,861.8,-31.2,50.17,0.0,-27.6,43.9,863.1,-28.2,-27.5,43.9,100.0,3323.0,3321.0,26.0,24.8,25.2,20000.0,856.4,0,0
298125,2026-08-12T06:53:48.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,5.5,0.8,5.6,0.0,2.1,2.0,235.4,234.6,235.7,28.0,22.5,26.4,871.1,-20.3,50.14,0.0,-19.0,72.4,871.9,-25.9,-25.1,72.4,100.0,3361.0,3359.0,26.5,24.4,24.9,20000.0,855.9,0,0
298187,2026-08-12T06:54:19.619429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,4.8,0.4,1.6,0.0,2.1,2.0,236.1,235.3,236.4,27.6,22.8,26.5,870.8,-18.7,50.11,0.0,-13.0,72.4,871.2,-20.3,-19.1,72.4,100.0,3360.0,3358.0,26.5,24.4,24.9,20000.0,855.9,0,0
298218,2026-08-12T06:54:34.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.6,0.8,2.2,0.0,1.2,2.0,238.9,238.0,239.4,34.4,31.8,34.4,861.9,-18.3,50.14,0.0,-21.5,43.9,862.7,-20.5,-22.5,43.9,100.0,3325.0,3323.0,26.0,24.8,25.2,20000.0,856.4,0,0
298249,2026-08-12T06:54:50.629135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.0,0.8,4.4,0.0,2.1,2.0,237.5,236.9,237.6,33.5,28.5,32.4,871.1,-24.6,50.15,0.0,-21.0,72.4,871.9,-29.0,-28.0,72.4,100.0,3360.0,3358.0,26.5,24.4,24.9,20000.0,855.9,0,0
298280,2026-08-12T06:55:05.619392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,6.2,0.1,13.4,0.0,1.2,1.0,238.7,237.5,238.8,46.0,43.0,49.2,861.6,-25.4,50.17,0.0,-26.5,44.3,861.7,-12.0,-11.4,44.3,100.0,3323.0,3322.0,26.0,24.8,25.2,20000.0,856.4,0,0
298342,2026-08-12T06:55:36.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.9,1.1,6.0,0.0,1.2,2.0,239.6,238.9,239.9,30.0,25.1,28.1,861.6,-17.5,50.15,0.0,-30.7,44.3,862.7,-23.5,-25.0,44.3,100.0,3320.0,3319.0,26.0,24.8,25.2,20000.0,856.4,0,0
298373,2026-08-12T06:55:52.618723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,6.4,1.2,4.5,0.0,2.1,1.0,240.5,239.3,240.2,37.9,31.5,36.3,870.7,-21.9,50.16,0.0,-26.1,72.8,871.9,-26.4,-25.8,72.8,100.0,3358.0,3357.0,26.5,24.4,24.9,20000.0,855.9,0,0
298404,2026-08-12T06:56:07.629161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.5,1.0,3.3,0.0,1.2,2.0,233.6,232.2,234.4,28.5,26.0,28.0,861.4,-17.2,50.09,0.0,-13.3,44.3,862.4,-20.5,-21.0,44.3,100.0,3315.0,3313.0,26.0,24.8,25.2,20000.0,856.4,0,0
298435,2026-08-12T06:56:23.629489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,5.0,0.2,9.8,0.0,2.1,1.0,240.9,240.3,240.6,32.9,27.9,31.4,871.4,-11.4,50.14,0.0,-20.7,72.8,871.2,-21.2,-21.8,72.8,100.0,3358.0,3357.0,26.5,24.4,24.9,20000.0,855.9,0,0
298497,2026-08-12T06:56:54.618992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,5.8,1.4,4.1,0.0,2.1,2.0,240.8,239.7,240.2,39.7,33.9,38.2,871.6,-15.3,50.16,0.0,-15.9,72.8,870.2,-11.2,-12.1,72.8,100.0,3355.0,3353.0,26.5,24.4,24.9,20000.0,855.9,0,0
298528,2026-08-12T06:57:09.619280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.5,1.7,19.7,0.0,1.3,2.0,230.8,229.2,231.3,28.6,24.1,27.5,860.7,-3.2,50.06,0.0,-10.8,44.3,862.4,-22.9,-20.8,44.3,100.0,3319.0,3317.0,26.1,24.8,25.2,20000.0,856.4,0,0
298559,2026-08-12T06:57:25.628820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.9,0.3,0.8,0.0,2.1,2.0,240.7,240.1,240.4,41.5,36.6,40.9,871.8,-25.1,50.15,0.0,-18.6,72.8,871.5,-24.3,-24.0,72.8,100.0,3358.0,3356.0,26.5,24.4,24.9,20000.0,855.9,0,0
298590,2026-08-12T06:57:40.629855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.3,0.5,2.9,0.0,1.2,2.0,239.8,239.0,240.0,39.5,37.3,41.6,862.2,-25.5,50.14,0.0,-18.5,44.3,862.7,-22.6,-23.9,44.3,100.0,3321.0,3319.0,26.0,24.8,25.1,20000.0,856.4,0,0
298652,2026-08-12T06:58:11.618986+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,0.9,5.0,0.0,1.3,1.0,240.6,239.8,241.0,28.5,26.2,28.3,861.2,-13.6,50.11,0.0,-18.5,44.3,862.1,-18.6,-17.9,44.3,100.0,3319.0,3318.0,26.0,24.7,25.1,20000.0,856.4,0,0
298714,2026-08-12T06:58:42.629200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,0.3,1.9,0.0,1.3,2.0,239.4,238.2,239.4,41.7,43.1,43.2,862.7,-22.5,50.16,0.0,-25.8,44.7,862.4,-20.6,-20.6,44.7,100.0,3323.0,3321.0,26.0,24.7,25.1,20000.0,856.4,0,0
298745,2026-08-12T06:58:58.631118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.4,1.4,13.2,0.0,2.1,2.0,232.9,232.7,232.6,25.5,24.1,24.2,870.5,-12.8,50.1,0.0,-14.5,73.2,871.9,-26.0,-27.0,73.2,100.0,3359.0,3357.0,26.5,24.4,24.8,20000.0,855.9,0,0
298807,2026-08-12T06:59:29.629050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.3,18.9,0.0,2.1,2.0,233.0,232.6,232.5,24.0,23.3,22.7,870.6,-11.9,50.1,0.0,-14.3,73.2,871.9,-30.8,-28.7,73.2,100.0,3360.0,3358.0,26.5,24.4,24.8,20000.0,855.9,0,0
298838,2026-08-12T06:59:44.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,5.0,0.8,6.8,0.0,1.4,2.0,239.0,239.0,239.5,42.1,47.1,43.3,862.3,-22.7,50.17,0.0,-20.6,44.7,863.1,-29.5,-28.6,44.7,100.0,3324.0,3322.0,26.1,24.7,25.1,20000.0,856.4,0,0
298869,2026-08-12T07:00:00.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,7.8,0.8,1.7,0.0,2.1,2.0,238.2,238.1,238.1,28.8,23.5,21.0,871.1,-27.0,50.19,0.0,-31.3,73.2,871.9,-25.3,-25.2,73.2,100.0,3364.0,3362.0,26.5,24.4,24.8,20000.0,855.9,0,0
298900,2026-08-12T07:00:15.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.2,1.1,7.6,0.0,1.4,2.0,233.0,233.1,234.0,30.3,30.1,30.1,861.6,-13.8,50.1,0.0,-14.7,44.7,862.7,-21.4,-21.6,44.7,100.0,3325.0,3323.0,26.1,24.7,25.1,20000.0,856.4,0,0
298962,2026-08-12T07:00:46.629513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.6,6.9,0.0,1.4,2.0,238.1,238.4,238.6,34.6,35.1,34.6,862.1,-22.5,50.13,0.0,-22.5,44.7,863.7,-29.4,-29.8,44.7,100.0,3329.0,3327.0,26.1,24.7,25.1,20000.0,856.4,0,0
298993,2026-08-12T07:01:02.629257+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.7,1.0,10.0,0.0,2.0,2.0,239.4,239.1,239.0,33.0,28.3,32.9,872.2,-28.1,50.19,0.0,-14.4,73.2,871.2,-18.1,-18.6,73.2,100.0,3360.0,3358.0,26.4,24.4,24.8,20000.0,855.9,0,0
299024,2026-08-12T07:01:17.630175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.1,17.1,0.0,1.4,1.0,231.7,231.6,232.1,30.8,30.2,30.2,861.6,-7.7,50.1,0.0,-15.3,44.7,862.7,-24.8,-24.5,44.7,100.0,3323.0,3322.0,26.1,24.7,25.1,20000.0,856.4,0,0
299055,2026-08-12T07:01:33.618583+00:00,external_ems_1,bess_1,good,0.0119,normal,PCS phase current imbalance high: 8.5,0.7,8.5,0.9,11.3,0.0,2.0,2.0,237.8,238.3,237.6,40.3,43.2,34.7,872.8,-15.2,50.2,0.0,-21.6,73.2,871.9,-26.5,-25.6,73.2,100.0,3362.0,3360.0,26.4,24.4,24.8,20000.0,855.9,0,0
299117,2026-08-12T07:02:04.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.2,0.4,0.0,2.0,2.0,237.7,237.9,237.6,32.2,30.7,30.5,871.7,-21.2,50.17,0.0,-19.7,73.6,871.5,-21.6,-21.6,73.6,100.0,3359.0,3357.0,26.4,24.4,24.8,20000.0,855.9,0,0
299148,2026-08-12T07:02:19.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.5,12.5,0.0,1.4,2.0,237.3,237.7,238.0,32.2,32.0,31.9,861.9,-14.7,50.13,0.0,-20.4,45.1,863.4,-27.2,-31.4,45.1,100.0,3327.0,3325.0,26.1,24.7,25.1,20000.0,856.4,0,0
299179,2026-08-12T07:02:35.629000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.7,3.2,0.0,2.1,2.0,237.6,238.0,237.6,37.7,36.0,36.1,871.8,-31.0,50.17,0.0,-21.4,73.6,872.5,-27.8,-32.1,73.6,100.0,3358.0,3356.0,26.4,24.3,24.8,20000.0,855.9,0,0
299272,2026-08-12T07:03:21.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,6.6,1.1,10.6,0.0,1.4,1.0,240.2,240.1,240.3,35.0,39.7,33.1,862.3,-15.5,50.2,0.0,-21.8,45.1,863.4,-26.1,-25.3,45.1,100.0,3323.0,3322.0,26.1,24.7,25.1,20000.0,856.4,0,0
299303,2026-08-12T07:03:37.628799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,0.9,20.0,0.0,2.1,2.0,238.2,238.4,238.1,35.8,34.3,34.3,872.0,-18.9,50.17,0.0,-22.8,73.6,872.9,-38.9,-32.7,73.6,100.0,3372.0,3370.0,26.4,24.3,24.8,20000.0,855.9,0,0
299334,2026-08-12T07:03:52.619714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,7.1,0.1,2.8,0.0,1.4,2.0,237.8,237.8,237.8,46.6,42.0,49.1,863.5,-32.6,50.2,0.0,-24.6,45.1,863.4,-29.8,-28.5,45.1,100.0,3323.0,3321.0,26.1,24.7,25.1,20000.0,856.4,0,0
299365,2026-08-12T07:04:08.629613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.8,17.4,0.0,2.1,2.0,234.6,234.8,234.6,30.4,29.9,28.8,871.4,-18.1,50.13,0.0,-18.4,73.6,873.2,-35.5,-33.1,73.6,100.0,3362.0,3360.0,26.4,24.3,24.8,20000.0,855.9,0,0
299427,2026-08-12T07:04:39.628751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,4.4,0.4,1.2,0.0,2.1,2.0,238.1,238.3,237.8,51.9,47.9,52.3,873.3,-29.0,50.21,0.0,-41.4,74.0,872.9,-27.8,-32.4,74.0,100.0,3359.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0
299458,2026-08-12T07:04:54.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,6.4,0.0,1.4,2.0,238.1,238.1,238.6,40.5,41.1,42.0,862.7,-25.1,50.16,0.0,-22.4,45.5,863.7,-31.5,-31.8,45.5,100.0,3320.0,3318.0,26.1,24.7,25.1,20000.0,856.4,0,0
299489,2026-08-12T07:05:10.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.2,3.0,0.0,2.1,1.0,238.7,238.9,238.6,37.9,36.6,36.2,872.1,-18.2,50.18,0.0,-32.8,74.0,871.9,-21.2,-21.5,74.0,100.0,3362.0,3361.0,26.4,24.3,24.8,20000.0,855.9,0,0
299520,2026-08-12T07:05:25.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,7.7,0.0,1.4,2.0,237.8,238.1,238.3,35.3,34.4,34.9,862.6,-20.2,50.18,0.0,-22.5,45.5,863.4,-27.9,-28.2,45.5,100.0,3328.0,3326.0,26.1,24.7,25.1,20000.0,856.4,0,0
299582,2026-08-12T07:05:56.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,4.0,0.0,1.4,2.0,237.7,237.7,238.2,36.9,37.9,37.3,862.7,-27.4,50.16,0.0,-26.4,45.5,864.1,-31.4,-32.8,45.5,100.0,3321.0,3319.0,26.1,24.7,25.2,20000.0,856.4,0,0
299613,2026-08-12T07:06:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,7.3,2.0,3.6,0.0,2.1,2.0,239.1,238.9,238.9,28.4,21.1,22.6,873.9,-24.5,50.22,0.0,-37.0,74.0,871.9,-20.9,-21.4,74.0,100.0,3364.0,3362.0,26.4,24.3,24.8,20000.0,855.9,0,0
299644,2026-08-12T07:06:27.629350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.6,15.8,0.0,1.4,2.0,233.1,233.2,233.5,32.6,32.3,32.2,862.1,-20.8,50.12,0.0,-18.4,45.5,863.7,-36.6,-31.8,45.5,100.0,3333.0,3331.0,26.1,24.7,25.2,20000.0,856.4,0,0
299675,2026-08-12T07:06:43.618786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,1.7,6.0,0.0,2.1,2.0,239.7,240.6,239.7,59.0,59.4,59.2,871.5,-41.5,50.21,0.0,-16.2,74.0,873.2,-35.5,-31.9,74.0,100.0,3367.0,3365.0,26.4,24.3,24.8,20000.0,855.9,0,0
299768,2026-08-12T07:07:29.629150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.4,9.0,0.0,1.3,1.0,239.1,239.3,239.7,32.9,33.2,32.6,862.3,-23.9,50.15,0.0,-24.3,45.9,863.7,-32.9,-29.1,45.9,100.0,3321.0,3320.0,26.1,24.8,25.2,20000.0,856.4,0,0
299799,2026-08-12T07:07:45.619454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.7,3.3,0.0,2.1,2.0,237.3,237.6,237.3,32.0,30.5,30.3,871.8,-23.1,50.16,0.0,-22.8,74.4,872.5,-26.4,-29.8,74.4,100.0,3363.0,3361.0,26.4,24.3,24.8,20000.0,855.9,0,0
299830,2026-08-12T07:08:00.618720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,4.1,1.2,7.3,0.0,1.3,2.0,238.3,238.5,238.7,33.1,36.9,32.8,863.6,-12.6,50.17,0.0,-36.5,45.9,862.4,-19.9,-18.1,45.9,100.0,3323.0,3321.0,26.1,24.8,25.2,20000.0,856.4,0,0
299892,2026-08-12T07:08:31.629539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,4.0,1.2,1.8,0.0,1.3,2.0,239.0,239.6,239.6,43.0,40.9,44.9,861.9,-25.4,50.18,0.0,-25.4,45.9,863.1,-23.6,-23.9,45.9,100.0,3325.0,3323.0,26.1,24.8,25.2,20000.0,856.4,0,0
299923,2026-08-12T07:08:47.618564+00:00,external_ems_1,bess_1,good,0.1948,normal,PCS phase current imbalance high: 16.2,0.9,16.2,1.3,2.6,0.0,2.1,2.0,237.7,238.6,238.0,33.8,31.9,48.1,871.2,-28.0,50.19,0.0,-21.3,74.4,872.5,-30.6,-28.4,74.4,100.0,3359.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0
299954,2026-08-12T07:09:02.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.3,0.6,0.0,1.3,2.0,236.8,236.7,237.3,29.9,29.7,29.3,862.1,-16.0,50.11,0.0,-14.8,45.9,862.4,-16.6,-17.6,45.9,100.0,3318.0,3316.0,26.1,24.8,25.2,20000.0,856.4,0,0
299985,2026-08-12T07:09:18.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.2,1.1,16.5,0.0,2.1,2.0,237.1,237.2,237.1,28.1,27.0,26.9,871.1,-12.7,50.11,0.0,-15.9,74.4,872.2,-29.2,-28.2,74.4,100.0,3364.0,3362.0,26.4,24.3,24.8,20000.0,855.9,0,0
300047,2026-08-12T07:09:49.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.2,4.2,0.0,2.1,1.0,239.0,238.9,238.4,49.4,47.0,48.8,871.3,-26.6,50.18,0.0,-20.9,74.4,871.5,-22.4,-22.6,74.4,100.0,3359.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0
300078,2026-08-12T07:10:04.629023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,2.1,16.3,0.0,1.3,2.0,231.5,230.6,231.8,29.8,28.0,28.8,861.3,-13.5,50.08,0.0,-13.5,46.3,863.4,-29.8,-27.2,46.3,100.0,3328.0,3326.0,26.1,24.8,25.2,20000.0,856.4,0,0
300109,2026-08-12T07:10:20.629935+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,6.3,1.4,9.9,0.0,2.1,2.0,239.9,239.2,239.4,29.3,23.3,23.0,872.6,-24.8,50.18,0.0,-13.3,74.8,871.2,-14.9,-16.1,74.8,100.0,3357.0,3355.0,26.4,24.3,24.8,20000.0,855.9,0,0
300140,2026-08-12T07:10:35.630383+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.9,1.3,5.1,0.0,1.3,3.0,237.9,236.9,238.1,46.7,45.0,49.9,861.8,-29.2,50.17,0.0,-31.3,46.3,863.1,-24.1,-25.6,46.3,100.0,3322.0,3319.0,26.1,24.8,25.2,20000.0,856.4,0,0
300202,2026-08-12T07:11:06.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.7,7.3,0.0,1.3,1.0,239.0,238.5,239.4,27.1,26.2,26.0,862.7,-19.2,50.17,0.0,-26.3,46.3,863.4,-26.5,-27.5,46.3,100.0,3328.0,3327.0,26.1,24.8,25.2,20000.0,856.4,0,0
300233,2026-08-12T07:11:22.629904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,1.4,9.6,0.0,2.1,1.0,238.9,239.0,238.7,44.8,42.9,42.3,872.3,-25.7,50.17,0.0,-20.7,74.8,870.9,-16.1,-16.1,74.8,100.0,3357.0,3356.0,26.4,24.3,24.8,20000.0,855.9,0,0
300295,2026-08-12T07:11:53.630063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.9,0.9,4.7,0.0,2.1,2.0,237.3,237.0,237.3,31.7,27.8,30.2,871.3,-31.9,50.14,0.0,-18.2,74.8,872.2,-27.2,-27.6,74.8,100.0,3364.0,3362.0,26.4,24.3,24.8,20000.0,855.9,0,0
300357,2026-08-12T07:12:24.629013+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.0,1.6,14.6,0.0,2.1,2.0,232.7,232.0,232.6,24.7,21.7,24.0,870.6,-12.8,50.09,0.0,-13.4,74.8,872.2,-27.4,-27.7,74.8,100.0,3361.0,3359.0,26.4,24.3,24.8,20000.0,855.9,0,0
300388,2026-08-12T07:12:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.1,0.3,12.0,0.0,1.3,2.0,239.6,239.6,240.1,28.8,25.7,26.9,862.4,-11.3,50.16,0.0,-33.1,46.3,862.7,-23.3,-21.9,46.3,100.0,3322.0,3320.0,26.1,24.8,25.2,20000.0,856.4,0,0
300419,2026-08-12T07:12:55.619044+00:00,external_ems_1,bess_1,good,0.0095,normal,PCS phase current imbalance high: 8.4,0.4,8.4,0.3,14.7,0.0,2.1,1.0,238.5,238.3,238.1,33.4,29.2,25.0,872.5,-15.0,50.18,0.0,-17.8,74.8,872.2,-29.7,-28.0,74.8,100.0,3358.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0
300450,2026-08-12T07:13:10.619521+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,1.0,4.0,0.0,1.3,2.0,237.8,237.3,238.5,40.7,43.6,40.6,863.1,-19.8,50.16,0.0,-19.1,46.7,862.1,-15.8,-15.0,46.7,100.0,3323.0,3321.0,26.1,24.8,25.2,20000.0,856.4,0,0
300512,2026-08-12T07:13:41.618845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.2,6.8,0.0,1.3,2.0,238.5,238.4,239.2,31.9,31.1,31.9,862.2,-22.4,50.13,0.0,-19.8,46.7,863.4,-29.2,-26.3,46.7,100.0,3322.0,3320.0,26.1,24.8,25.2,20000.0,856.4,0,0
300543,2026-08-12T07:13:57.618824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,6.7,1.6,3.4,0.0,2.1,1.0,238.8,238.5,238.5,29.4,23.8,22.7,872.5,-11.8,50.17,0.0,-15.2,75.1,870.9,-15.2,-14.8,75.1,100.0,3359.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0
300574,2026-08-12T07:14:12.618740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,1.7,15.3,0.0,1.3,1.0,231.3,230.5,231.7,28.8,27.5,28.3,861.4,-8.0,50.08,0.0,-10.9,46.7,863.1,-23.3,-22.6,46.7,100.0,3322.0,3321.0,26.1,24.8,25.2,20000.0,856.4,0,0
300605,2026-08-12T07:14:28.618734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.2,0.2,1.5,0.0,2.1,2.0,240.0,239.6,239.7,43.1,38.9,41.7,871.3,-20.2,50.16,0.0,-27.3,75.1,871.5,-21.7,-21.4,75.1,100.0,3367.0,3365.0,26.4,24.3,24.8,20000.0,855.9,0,0
300667,2026-08-12T07:14:59.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.3,0.7,2.1,0.0,2.1,2.0,237.2,236.9,237.2,28.4,25.1,26.6,871.2,-15.5,50.12,0.0,-15.3,75.1,870.5,-13.4,-13.1,75.1,100.0,3356.0,3354.0,26.4,24.3,24.8,20000.0,855.9,0,0
300698,2026-08-12T07:15:14.618691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,1.7,14.0,0.0,1.3,2.0,236.6,236.2,237.4,28.3,27.4,28.3,861.4,-10.1,50.08,0.0,-14.9,46.7,863.1,-24.1,-24.5,46.7,100.0,3323.0,3321.0,26.1,24.8,25.2,20000.0,856.4,0,0
300729,2026-08-12T07:15:30.629297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.7,11.3,0.0,2.1,2.0,236.8,236.5,236.9,27.8,25.1,26.2,871.2,-14.5,50.13,0.0,-16.2,75.1,871.9,-25.8,-25.3,75.1,100.0,3358.0,3356.0,26.4,24.3,24.8,20000.0,855.9,0,0
300760,2026-08-12T07:15:45.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.9,0.0,1.3,2.0,239.7,239.2,239.8,26.3,25.8,25.3,862.3,-17.9,50.16,0.0,-26.9,46.7,862.7,-20.8,-20.9,46.7,100.0,3326.0,3324.0,26.1,24.8,25.2,20000.0,856.4,0,0
300822,2026-08-12T07:16:16.629764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.9,0.3,9.3,0.0,1.3,3.0,240.3,240.2,240.7,33.9,30.0,33.6,861.8,-21.4,50.14,0.0,-15.3,46.7,862.1,-12.1,-9.3,46.7,100.0,3326.0,3323.0,26.1,24.8,25.2,20000.0,856.4,0,0
300853,2026-08-12T07:16:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.2,0.4,1.6,0.0,2.1,2.0,239.3,239.8,239.3,41.3,39.7,38.1,872.3,-26.6,50.17,0.0,-15.0,75.5,871.9,-25.0,-25.2,75.5,100.0,3359.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0
300884,2026-08-12T07:16:47.618870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.1,0.3,0.9,0.0,1.3,2.0,239.7,238.8,239.9,43.5,45.6,45.6,862.8,-24.5,50.16,0.0,-25.3,47.1,863.1,-25.4,-25.5,47.1,100.0,3325.0,3323.0,26.1,24.8,25.2,20000.0,856.4,0,0
300915,2026-08-12T07:17:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.7,0.2,1.3,0.0,2.2,2.0,240.8,240.8,240.5,44.9,41.2,43.9,871.7,-29.1,50.16,0.0,-22.9,75.5,871.9,-27.8,-26.4,75.5,100.0,3362.0,3360.0,26.5,24.3,24.8,20000.0,855.9,0,0
300977,2026-08-12T07:17:34.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,0.4,8.8,0.0,2.2,2.0,235.4,235.2,235.6,25.1,22.3,23.5,870.8,-11.4,50.09,0.0,-15.1,75.5,871.2,-20.2,-19.9,75.5,100.0,3362.0,3360.0,26.5,24.3,24.8,20000.0,855.9,0,0
301008,2026-08-12T07:17:49.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.2,7.7,0.0,1.3,1.0,236.7,236.8,237.4,29.1,28.5,28.9,861.9,-17.7,50.11,0.0,-17.4,47.1,863.1,-25.4,-25.0,47.1,100.0,3323.0,3322.0,26.1,24.8,25.2,20000.0,856.4,0,0
301039,2026-08-12T07:18:05.619588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.9,0.5,2.9,0.0,2.2,1.0,239.0,238.7,238.8,31.2,27.3,29.5,871.0,-15.2,50.16,0.0,-15.7,75.5,870.5,-12.3,-12.8,75.5,100.0,3355.0,3354.0,26.5,24.3,24.8,20000.0,855.9,0,0
301070,2026-08-12T07:18:20.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.6,9.3,0.0,1.4,2.0,231.4,231.3,231.8,28.4,27.8,27.5,861.1,-9.3,50.06,0.0,-10.3,47.1,862.7,-18.6,-19.5,47.1,100.0,3319.0,3317.0,26.2,24.8,25.2,20000.0,856.4,0,0
301132,2026-08-12T07:18:51.619021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.3,1.8,0.0,1.4,2.0,239.5,239.7,240.0,33.3,35.6,34.2,862.8,-21.6,50.15,0.0,-27.5,47.1,863.1,-23.4,-24.0,47.1,100.0,3322.0,3320.0,26.1,24.7,25.2,20000.0,856.4,0,0
301163,2026-08-12T07:19:07.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.1,1.8,0.0,2.2,1.0,237.5,237.9,237.6,26.2,25.5,24.7,870.8,-18.6,50.15,0.0,-19.3,75.5,870.9,-16.8,-16.2,75.5,100.0,3356.0,3355.0,26.5,24.3,24.8,20000.0,855.9,0,0
301194,2026-08-12T07:19:22.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.6,10.0,0.0,1.4,2.0,238.2,238.2,238.7,26.8,26.9,26.5,861.5,-12.1,50.09,0.0,-15.0,47.1,863.1,-22.1,-23.0,47.1,100.0,3323.0,3321.0,26.1,24.7,25.2,20000.0,856.4,0,0
301225,2026-08-12T07:19:38.629412+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.7,1.1,7.2,0.0,2.2,1.0,240.3,240.8,240.2,26.5,23.1,22.8,870.4,-17.7,50.12,0.0,-15.2,75.5,871.5,-24.9,-22.5,75.5,100.0,3357.0,3356.0,26.5,24.3,24.8,20000.0,855.9,0,0
301287,2026-08-12T07:20:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.9,5.9,0.0,2.2,1.0,229.5,228.8,229.0,18.0,16.1,16.4,870.0,-9.9,50.07,0.0,-8.4,75.9,870.9,-15.8,-16.3,75.9,100.0,3355.0,3354.0,26.5,24.3,24.8,20000.0,855.9,0,0
301349,2026-08-12T07:20:40.630630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.6,0.5,5.4,0.0,2.2,2.0,237.7,237.4,237.9,26.1,22.5,24.5,870.7,-16.4,50.11,0.0,-17.6,75.9,871.2,-21.8,-21.5,75.9,100.0,3356.0,3354.0,26.5,24.3,24.8,20000.0,855.9,0,0
301380,2026-08-12T07:20:55.619228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,1.0,10.4,0.0,1.4,1.0,234.6,234.0,235.4,26.0,24.6,25.7,861.4,-8.4,50.08,0.0,-11.6,47.5,862.4,-18.8,-18.8,47.5,100.0,3317.0,3316.0,26.1,24.7,25.1,20000.0,856.4,0,0
301442,2026-08-12T07:21:26.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.0,0.2,2.7,0.0,1.4,3.0,236.1,235.1,236.6,25.1,24.1,24.6,861.5,-14.9,50.09,0.0,-12.2,47.5,861.7,-12.2,-7.5,47.5,100.0,3317.0,3314.0,26.1,24.7,25.1,20000.0,856.4,0,0
301473,2026-08-12T07:21:42.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.0,0.0,0.0,0.0,2.2,1.0,240.8,240.4,240.5,26.0,22.0,22.7,870.5,-15.8,50.13,0.0,-22.2,75.9,870.5,-15.8,-15.6,75.9,100.0,3355.0,3354.0,26.5,24.3,24.8,20000.0,855.9,0,0
301504,2026-08-12T07:21:57.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.7,1.1,7.0,0.0,1.4,2.0,228.5,227.8,229.1,27.3,22.6,26.8,861.3,-13.9,50.03,0.0,-13.5,47.5,862.4,-20.9,-19.4,47.5,100.0,3320.0,3318.0,26.1,24.7,25.1,20000.0,856.4,0,0
301535,2026-08-12T07:22:13.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.5,0.9,2.7,0.0,2.2,2.0,240.6,240.3,240.6,25.6,22.1,23.6,870.8,-11.7,50.13,0.0,-17.2,75.9,869.9,-9.0,-8.3,75.9,100.0,3354.0,3352.0,26.5,24.3,24.8,20000.0,855.9,0,0
301597,2026-08-12T07:22:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.2,0.6,2.3,0.0,2.1,1.0,242.0,241.7,241.7,34.5,31.3,33.6,870.8,-16.4,50.12,0.0,-21.3,75.9,870.2,-14.1,-13.6,75.9,100.0,3355.0,3354.0,26.5,24.4,24.8,20000.0,855.9,0,0
301628,2026-08-12T07:22:59.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.0,8.9,0.0,1.4,2.0,241.2,240.8,241.3,27.5,25.0,26.8,861.7,-22.5,50.11,0.0,-12.7,47.5,861.7,-13.6,-12.9,47.5,100.0,3322.0,3320.0,26.1,24.7,25.1,20000.0,856.4,0,0
301659,2026-08-12T07:23:15.619737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.0,0.6,1.2,0.0,2.1,1.0,235.7,235.1,235.7,23.0,20.0,21.5,870.5,-10.0,50.13,0.0,-12.7,75.9,869.9,-8.8,-9.2,75.9,100.0,3353.0,3352.0,26.5,24.4,24.8,20000.0,855.9,0,0
301690,2026-08-12T07:23:30.629488+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.8,0.6,9.1,0.0,1.4,2.0,234.8,234.2,235.2,26.7,23.9,26.3,861.5,-10.7,50.04,0.0,-9.2,47.5,862.1,-19.8,-18.3,47.5,100.0,3321.0,3319.0,26.1,24.7,25.1,20000.0,856.4,0,0
301752,2026-08-12T07:24:01.629019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.0,1.8,0.0,1.4,2.0,240.1,240.0,240.6,22.1,21.3,21.1,861.4,-12.4,50.11,0.0,-15.2,47.5,861.4,-10.6,-4.6,47.5,100.0,3321.0,3319.0,26.1,24.7,25.1,20000.0,856.4,0,0
301783,2026-08-12T07:24:17.629362+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.9,6.6,0.0,2.2,1.0,229.9,229.1,229.4,15.1,13.1,13.0,869.6,-10.6,50.04,0.0,-5.1,76.3,870.5,-17.2,-18.3,76.3,100.0,3358.0,3357.0,26.5,24.3,24.8,20000.0,855.9,0,0
301814,2026-08-12T07:24:32.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.2,4.2,0.0,1.4,2.0,241.0,240.9,241.5,29.5,28.5,30.5,861.9,-11.0,50.11,0.0,-20.1,47.5,861.7,-15.2,-14.8,47.5,100.0,3320.0,3318.0,26.1,24.7,25.1,20000.0,856.4,0,0
301907,2026-08-12T07:25:19.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.7,2.3,0.0,2.2,2.0,236.6,236.1,236.3,17.1,15.2,15.6,869.8,-14.3,50.06,0.0,-10.2,76.3,870.5,-16.6,-16.3,76.3,100.0,3358.0,3356.0,26.5,24.3,24.8,20000.0,855.9,0,0
301938,2026-08-12T07:25:34.629174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.7,4.3,0.0,1.4,2.0,236.3,235.6,236.5,23.7,22.6,23.4,860.7,-6.4,50.05,0.0,-11.1,47.8,861.4,-10.7,-5.7,47.8,100.0,3314.0,3312.0,26.1,24.7,25.1,20000.0,856.4,0,0
301969,2026-08-12T07:25:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,2.4,0.0,6.2,0.0,2.2,1.0,239.6,239.6,239.6,28.2,25.8,26.1,870.2,-18.6,50.11,0.0,-18.7,76.3,870.2,-12.4,-12.5,76.3,100.0,3356.0,3355.0,26.5,24.3,24.8,20000.0,855.9,0,0
302000,2026-08-12T07:26:05.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.8,1.6,12.4,0.0,1.4,2.0,230.8,230.4,231.5,25.4,21.6,25.3,860.1,-5.6,50.01,0.0,-6.1,47.8,861.7,-18.0,-17.4,47.8,100.0,3318.0,3316.0,26.1,24.7,25.1,20000.0,856.4,0,0
302062,2026-08-12T07:26:36.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.4,2.0,0.0,1.4,1.0,241.0,240.6,241.4,24.8,25.1,24.6,861.0,-18.2,50.1,0.0,-13.0,47.8,862.4,-16.2,-17.6,47.8,100.0,3318.0,3317.0,26.1,24.7,25.1,20000.0,856.4,0,0
302093,2026-08-12T07:26:52.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,3.2,0.6,8.6,0.0,2.2,2.0,239.0,239.0,239.0,21.1,17.9,19.0,869.9,-9.9,50.08,0.0,-11.0,76.3,870.5,-18.5,-17.5,76.3,100.0,3358.0,3356.0,26.5,24.3,24.8,20000.0,855.9,0,0
302124,2026-08-12T07:27:07.618751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.7,0.1,0.7,0.0,1.4,2.0,240.7,240.3,241.0,23.7,21.0,22.4,861.5,-10.7,50.1,0.0,-15.8,47.8,861.4,-10.0,-8.9,47.8,100.0,3317.0,3315.0,26.1,24.7,25.1,20000.0,856.4,0,0
302155,2026-08-12T07:27:23.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.1,0.3,5.9,0.0,2.2,1.0,236.7,236.1,236.4,19.6,16.5,18.2,869.8,-12.1,50.09,0.0,-10.6,76.3,869.5,-6.2,-6.1,76.3,100.0,3352.0,3351.0,26.5,24.3,24.8,20000.0,855.9,0,0
302217,2026-08-12T07:27:54.631768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.8,12.7,0.0,2.2,1.0,236.7,235.8,236.6,17.2,15.0,15.8,869.4,-4.9,50.06,0.0,-8.7,76.3,870.2,-17.6,-17.5,76.3,100.0,3355.0,3354.0,26.5,24.3,24.8,20000.0,855.9,0,0
302248,2026-08-12T07:28:09.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.0,7.0,0.0,1.4,2.0,240.6,239.8,240.7,19.9,18.9,19.0,860.7,-10.5,50.09,0.0,-9.7,47.8,860.7,-3.5,0.7,47.8,100.0,3319.0,3317.0,26.1,24.7,25.1,20000.0,856.4,0,0
302279,2026-08-12T07:28:25.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.4,1.5,17.7,0.0,2.2,1.0,230.1,229.0,229.7,14.3,11.9,12.1,868.7,2.8,50.01,0.0,-3.2,76.3,870.2,-14.9,-14.9,76.3,100.0,3353.0,3352.0,26.5,24.3,24.8,20000.0,855.9,0,0
302310,2026-08-12T07:28:40.629552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.4,0.5,0.0,1.4,2.0,242.6,242.1,242.8,20.9,19.1,19.8,861.0,-13.3,50.08,0.0,-10.3,47.8,861.4,-12.8,-13.1,47.8,100.0,3318.0,3316.0,26.1,24.7,25.1,20000.0,856.4,0,0
302403,2026-08-12T07:29:27.629756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.7,1.4,0.0,2.2,1.0,241.4,240.7,241.1,17.4,14.9,16.0,869.5,-12.8,50.04,0.0,-9.5,76.3,870.2,-14.2,-15.3,76.3,100.0,3353.0,3352.0,26.5,24.3,24.8,20000.0,855.9,0,0
302434,2026-08-12T07:29:42.629162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.2,1.3,16.1,0.0,1.4,2.0,236.1,235.0,236.7,22.0,17.8,21.8,860.1,1.5,50.05,0.0,-6.9,47.8,861.4,-14.6,-13.8,47.8,100.0,3317.0,3315.0,26.1,24.7,25.1,20000.0,856.4,0,0
302465,2026-08-12T07:29:58.629527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.7,0.4,5.0,0.0,2.2,1.0,241.5,241.3,241.3,22.3,18.6,20.1,869.6,-10.9,50.08,0.0,-13.5,76.7,869.2,-5.9,-6.6,76.7,100.0,3351.0,3350.0,26.5,24.3,24.8,20000.0,855.9,0,0
302527,2026-08-12T07:30:29.618835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.5,0.4,9.1,0.0,2.2,1.0,243.4,243.2,243.1,23.4,19.9,21.9,869.6,-16.7,50.08,0.0,-10.5,76.7,869.2,-7.6,-7.5,76.7,100.0,3350.0,3349.0,26.4,24.2,24.7,20000.0,855.9,0,0
302558,2026-08-12T07:30:44.619577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.6,7.1,0.0,1.4,2.0,242.8,242.3,243.1,22.2,21.0,22.2,860.8,-5.9,50.05,0.0,-10.6,47.8,861.4,-13.0,-13.7,47.8,100.0,3316.0,3314.0,26.1,24.7,25.1,20000.0,856.4,0,0
302589,2026-08-12T07:31:00.630172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,1.0,13.1,0.0,2.2,2.0,230.8,230.5,230.7,13.8,12.1,11.5,868.5,0.9,50.01,0.0,-2.0,76.7,869.5,-12.2,-12.2,76.7,100.0,3352.0,3350.0,26.4,24.2,24.7,20000.0,855.9,0,0
302620,2026-08-12T07:31:15.629024+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.2,1.9,11.8,0.0,1.4,2.0,233.4,232.8,233.8,20.3,16.6,20.8,859.5,-2.2,50.0,0.0,-4.8,48.2,861.4,-14.0,0.1,48.2,100.0,3319.0,3317.0,26.1,24.7,25.1,20000.0,856.4,0,0
302682,2026-08-12T07:31:46.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,0.8,0.4,0.0,1.4,2.0,241.3,240.7,241.6,20.0,19.5,19.8,860.3,-13.8,50.06,0.0,-9.0,48.2,861.1,-13.4,-12.9,48.2,100.0,3316.0,3314.0,26.1,24.7,25.1,20000.0,856.4,0,0
302713,2026-08-12T07:32:02.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.2,1.7,12.7,0.0,2.2,2.0,228.1,227.9,228.1,13.6,11.8,11.4,868.2,1.1,49.99,0.0,0.6,76.7,869.9,-11.6,-12.9,76.7,100.0,3354.0,3352.0,26.4,24.2,24.7,20000.0,855.9,0,0
302744,2026-08-12T07:32:17.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.8,10.7,0.0,1.4,2.0,240.6,240.1,241.1,21.7,20.7,21.8,860.5,-10.2,50.06,0.0,-10.2,48.2,859.7,0.5,2.0,48.2,100.0,3313.0,3311.0,26.1,24.7,25.1,20000.0,856.4,0,0
302775,2026-08-12T07:32:33.629145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.5,5.2,0.0,2.2,1.0,238.1,237.5,237.8,16.3,14.3,14.6,869.0,-7.6,50.06,0.0,-8.9,76.7,869.5,-12.8,-12.3,76.7,100.0,3352.0,3351.0,26.4,24.2,24.7,20000.0,855.9,0,0
302837,2026-08-12T07:33:04.618853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.6,1.0,0.0,2.2,1.0,242.3,242.1,242.0,20.0,17.3,18.3,869.5,-7.9,50.07,0.0,-10.2,76.7,868.9,-6.9,-6.7,76.7,100.0,3351.0,3350.0,26.4,24.2,24.7,20000.0,855.9,0,0
302868,2026-08-12T07:33:19.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.6,0.7,0.0,1.5,2.0,232.9,232.3,233.4,19.3,16.1,18.9,859.5,-3.5,50.01,0.0,-2.7,48.2,860.1,-2.8,0.0,48.2,100.0,3316.0,3314.0,26.1,24.6,25.1,20000.0,856.4,0,0
302930,2026-08-12T07:33:50.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,1.2,10.8,0.0,1.5,2.0,233.9,233.3,234.2,18.3,15.1,18.6,859.5,0.1,50.0,0.0,-2.8,48.2,860.7,-10.7,-10.8,48.2,100.0,3316.0,3314.0,26.1,24.6,25.1,20000.0,856.4,0,0
302992,2026-08-12T07:34:21.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,2.0,19.7,0.0,1.5,2.0,231.1,230.5,231.5,18.5,15.2,17.6,858.7,9.6,49.96,0.0,2.4,48.2,860.7,-10.1,-10.1,48.2,100.0,3315.0,3313.0,26.1,24.6,25.1,20000.0,856.4,0,0
303023,2026-08-12T07:34:37.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.1,0.4,0.0,2.2,1.0,242.3,241.9,242.0,17.7,15.1,15.8,868.8,-6.3,50.03,0.0,-4.4,76.7,868.9,-6.7,-7.1,76.7,100.0,3349.0,3348.0,26.4,24.2,24.7,20000.0,855.9,0,0
303054,2026-08-12T07:34:52.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.1,2.0,0.0,1.5,2.0,241.9,241.2,242.2,18.1,16.2,17.5,860.0,-3.6,50.04,0.0,-8.2,48.2,860.1,-5.6,-1.4,48.2,100.0,3311.0,3309.0,26.1,24.6,25.1,20000.0,856.4,0,0
303085,2026-08-12T07:35:08.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.6,0.7,1.6,0.0,2.2,2.0,228.9,227.7,228.1,14.2,13.0,12.6,867.5,0.9,49.98,0.0,2.8,76.7,868.2,-0.7,-0.3,76.7,100.0,3346.0,3344.0,26.4,24.2,24.7,20000.0,855.9,0,0
303147,2026-08-12T07:35:39.629137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.7,13.0,0.0,2.3,1.0,234.3,234.0,234.0,13.5,12.0,11.1,868.2,3.0,50.02,0.0,-2.8,76.7,868.9,-10.0,-10.2,76.7,100.0,3350.0,3349.0,26.4,24.1,24.7,20000.0,855.9,0,0
303178,2026-08-12T07:35:54.619046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,0.2,2.3,0.0,1.5,2.0,241.5,241.1,241.9,17.5,17.1,17.1,859.9,-2.6,50.04,0.0,-8.3,48.2,860.1,-4.9,-1.7,48.2,100.0,3312.0,3310.0,26.1,24.6,25.0,20000.0,856.4,0,0
303209,2026-08-12T07:36:10.619037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,1.8,11.9,0.0,2.2,1.0,229.2,229.0,228.8,14.4,13.5,13.0,867.4,1.8,49.97,0.0,2.6,76.7,869.2,-10.1,-10.4,76.7,100.0,3350.0,3349.0,26.3,24.1,24.7,20000.0,855.9,0,0
303240,2026-08-12T07:36:25.629734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,5.2,0.0,1.5,1.0,243.3,243.5,243.7,17.3,17.2,16.9,859.9,-3.4,50.04,0.0,-8.2,48.2,859.4,1.8,3.8,48.2,100.0,3308.0,3307.0,26.1,24.6,25.0,20000.0,856.4,0,0
303302,2026-08-12T07:36:56.619208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.3,9.5,0.0,1.4,1.0,232.2,232.3,232.6,17.3,15.8,16.7,859.1,-0.4,50.02,0.0,-1.8,48.2,860.4,-9.9,-9.6,48.2,100.0,3313.0,3312.0,26.0,24.6,25.0,20000.0,856.4,0,0
303333,2026-08-12T07:37:12.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.4,2.5,0.0,2.2,1.0,237.9,238.3,237.6,12.8,11.7,10.3,867.8,-0.2,50.0,0.0,-3.4,76.7,868.2,-2.7,-2.3,76.7,100.0,3348.0,3347.0,26.3,24.1,24.7,20000.0,855.9,0,0
303364,2026-08-12T07:37:27.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,4.8,0.0,1.5,1.0,229.4,229.6,229.8,17.8,15.9,16.9,858.5,1.0,49.98,0.0,1.1,48.2,859.7,-3.8,-0.6,48.2,100.0,3309.0,3308.0,26.0,24.5,25.0,20000.0,856.4,0,0
303395,2026-08-12T07:37:43.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.4,2.6,0.0,2.2,1.0,242.6,242.8,242.4,14.6,13.6,12.5,868.6,-0.2,50.03,0.0,-6.5,76.7,868.2,-2.8,-3.0,76.7,100.0,3348.0,3347.0,26.3,24.1,24.6,20000.0,855.9,0,0
303457,2026-08-12T07:38:14.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.9,7.6,0.0,2.2,2.0,241.1,241.3,240.9,16.1,15.2,14.1,868.8,-6.7,50.05,0.0,-8.0,76.7,867.9,0.9,1.0,76.7,100.0,3347.0,3345.0,26.3,24.1,24.6,20000.0,855.9,0,0
303488,2026-08-12T07:38:29.629448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.5,12.9,0.0,1.5,1.0,237.1,237.1,237.4,17.0,15.4,16.4,858.9,4.1,49.98,0.0,-2.1,48.2,860.4,-8.8,-9.2,48.2,100.0,3313.0,3312.0,26.0,24.5,25.0,20000.0,856.4,0,0
303519,2026-08-12T07:38:45.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.3,8.5,0.0,2.2,1.0,242.9,242.8,242.4,15.9,15.1,14.1,868.6,-1.1,50.05,0.0,-7.7,76.7,868.9,-9.6,-9.7,76.7,100.0,3349.0,3348.0,26.3,24.1,24.6,20000.0,855.9,0,0
303550,2026-08-12T07:39:00.629572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,9.3,0.0,1.5,2.0,240.2,240.3,240.6,16.7,16.3,16.1,859.6,-7.2,50.04,0.0,-7.5,48.2,859.1,2.1,2.8,48.2,100.0,3308.0,3306.0,26.0,24.5,25.0,20000.0,856.4,0,0
303612,2026-08-12T07:39:31.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.2,1.9,0.0,1.5,1.0,244.5,244.4,244.6,16.4,16.1,15.9,859.5,-8.0,50.03,0.0,-7.2,48.2,859.7,-6.1,-4.2,48.2,100.0,3314.0,3313.0,26.0,24.5,25.0,20000.0,856.4,0,0
303643,2026-08-12T07:39:47.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.3,12.4,0.4,2.2,1.0,235.6,235.8,235.2,12.0,10.8,9.8,867.6,3.4,50.0,0.0,-3.4,76.7,868.9,-9.0,-9.0,77.1,100.0,3349.0,3348.0,26.3,24.1,24.6,20000.0,855.9,0,0
303674,2026-08-12T07:40:02.629288+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.4,2.1,0.0,1.5,2.0,233.9,234.2,234.5,16.1,14.4,15.3,859.5,0.9,50.03,0.0,-2.6,48.2,859.1,3.0,3.0,48.2,100.0,3310.0,3308.0,26.0,24.5,25.0,20000.0,856.4,0,0
303705,2026-08-12T07:40:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.4,11.5,0.0,2.2,1.0,230.2,230.1,229.8,14.5,13.7,13.2,867.1,2.7,49.97,0.0,2.2,77.1,868.5,-8.8,-8.6,77.1,100.0,3349.0,3348.0,26.3,24.1,24.6,20000.0,855.9,0,0
303767,2026-08-12T07:40:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.1,5.7,0.0,2.2,1.0,241.5,241.5,240.8,14.6,13.8,12.5,868.4,-2.2,50.04,0.0,-6.4,77.1,868.5,-7.9,-6.0,77.1,100.0,3348.0,3347.0,26.3,24.1,24.6,20000.0,855.9,0,0
303798,2026-08-12T07:41:04.619389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,2.2,8.4,0.0,1.5,1.0,228.0,227.4,228.0,19.5,17.4,18.2,857.9,1.4,49.94,0.0,3.9,48.2,860.1,-7.0,-6.9,48.2,100.0,3312.0,3311.0,26.0,24.5,25.0,20000.0,856.4,0,0
303829,2026-08-12T07:41:20.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.1,3.8,0.0,2.2,2.0,239.5,239.8,239.2,11.9,10.6,9.6,867.6,3.8,50.01,0.0,-4.2,77.1,867.5,0.0,-0.3,77.1,100.0,3346.0,3344.0,26.3,24.1,24.6,20000.0,855.9,0,0
303860,2026-08-12T07:41:35.629674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.5,1.3,0.0,1.5,2.0,236.2,236.3,236.6,15.4,13.7,14.6,858.6,1.3,49.98,0.0,-0.2,48.2,859.1,0.0,1.0,48.2,100.0,3309.0,3307.0,26.0,24.5,24.9,20000.0,856.4,0,0
303922,2026-08-12T07:42:06.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,2.1,13.9,0.0,1.5,2.0,228.7,228.1,228.5,19.4,17.2,18.2,857.6,7.4,49.93,0.0,6.8,48.2,859.7,-6.5,-5.7,48.2,100.0,3312.0,3310.0,26.0,24.5,24.9,20000.0,856.4,0,0
303984,2026-08-12T07:42:37.630005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,2.0,10.4,0.0,1.6,2.0,230.7,230.4,230.9,18.5,16.3,17.2,857.7,3.8,49.93,0.0,3.3,48.2,859.7,-6.6,-5.4,48.2,100.0,3311.0,3309.0,26.0,24.4,24.9,20000.0,856.4,0,0
304015,2026-08-12T07:42:53.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,5.3,0.0,2.2,1.0,237.9,238.1,237.6,11.7,10.6,9.5,868.0,-1.4,50.03,0.0,-2.6,77.1,868.2,-6.7,-6.7,77.1,100.0,3346.0,3345.0,26.3,24.1,24.6,20000.0,855.9,0,0
304077,2026-08-12T07:43:24.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.9,7.8,0.0,2.2,1.0,229.6,229.1,228.8,15.0,14.3,14.0,866.6,5.6,49.95,0.0,4.9,77.1,867.5,-2.2,-1.8,77.1,100.0,3344.0,3343.0,26.3,24.1,24.6,20000.0,855.9,0,0
304108,2026-08-12T07:43:39.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.3,3.9,0.0,1.6,2.0,239.9,240.1,240.2,14.9,13.1,14.0,858.4,5.0,49.99,0.0,-2.6,48.2,858.7,1.1,1.3,48.2,100.0,3310.0,3308.0,26.0,24.4,24.9,20000.0,856.4,0,0
304139,2026-08-12T07:43:55.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.6,7.7,0.0,2.2,1.0,238.9,239.2,238.6,12.4,10.9,9.7,867.6,1.4,49.99,0.0,-3.5,77.1,868.2,-6.3,-6.7,77.1,100.0,3347.0,3346.0,26.3,24.1,24.6,20000.0,855.9,0,0
304170,2026-08-12T07:44:10.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,5.4,0.0,1.5,2.0,239.8,239.7,240.2,14.6,13.8,13.9,858.9,1.4,50.02,0.0,-4.9,48.2,858.4,6.8,5.6,48.2,100.0,3305.0,3303.0,25.9,24.4,24.9,20000.0,856.4,0,0
304232,2026-08-12T07:44:41.629677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.8,2.7,0.0,1.5,1.0,242.7,243.0,243.4,14.7,14.0,14.0,858.9,-4.1,50.02,0.0,-5.2,48.2,859.7,-6.8,-5.6,48.2,100.0,3310.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
304263,2026-08-12T07:44:57.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.4,3.3,0.0,2.2,1.0,241.3,241.3,241.0,13.6,12.7,11.4,867.9,-3.9,50.03,0.0,-5.3,77.1,867.5,-0.6,-0.7,77.1,100.0,3345.0,3344.0,26.3,24.1,24.6,20000.0,855.9,0,0
304294,2026-08-12T07:45:12.628951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.0,9.4,0.0,1.5,2.0,231.1,231.3,231.4,17.3,15.1,16.0,858.1,8.3,49.98,0.0,4.2,48.2,859.1,-1.1,0.0,48.2,100.0,3308.0,3306.0,25.9,24.4,24.9,20000.0,856.4,0,0
304325,2026-08-12T07:45:28.630654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,9.8,0.0,2.2,1.0,237.0,237.5,236.9,13.9,13.0,12.6,866.8,2.6,49.97,0.0,0.3,77.1,868.2,-7.2,-7.3,77.1,100.0,3347.0,3346.0,26.3,24.1,24.6,20000.0,855.9,0,0
304387,2026-08-12T07:45:59.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.1,10.3,0.0,2.2,1.0,241.3,241.7,241.2,13.9,13.0,11.9,868.0,-5.2,50.03,0.0,-5.9,77.1,866.9,5.1,4.0,77.1,100.0,3344.0,3343.0,26.3,24.1,24.6,20000.0,855.9,0,0
304418,2026-08-12T07:46:14.628754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,2.2,19.5,0.0,1.5,1.0,229.1,228.8,229.4,19.0,17.0,17.8,857.5,12.3,49.94,0.0,4.3,48.2,859.7,-7.2,-6.2,48.2,100.0,3310.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
304449,2026-08-12T07:46:30.629566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.1,1.4,0.0,2.2,1.0,242.9,242.9,242.5,14.1,13.3,12.0,868.0,-5.4,50.04,0.0,-6.2,77.1,867.9,-4.0,-3.5,77.1,100.0,3346.0,3345.0,26.3,24.1,24.6,20000.0,855.9,0,0
304542,2026-08-12T07:47:16.628736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,0.4,0.0,1.5,2.0,236.8,237.2,237.2,16.1,14.5,15.5,858.2,2.4,49.98,0.0,-1.9,48.6,858.7,2.8,3.6,48.6,100.0,3311.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
304573,2026-08-12T07:47:32.630360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,0.2,2.7,0.0,2.2,2.0,237.4,237.5,237.0,12.6,11.0,9.8,867.7,-0.2,50.01,0.0,-1.9,77.1,867.9,-2.9,-3.2,77.1,100.0,3344.0,3342.0,26.3,24.1,24.6,20000.0,855.9,0,0
304604,2026-08-12T07:47:47.628714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.6,3.0,0.0,1.5,1.0,240.2,240.4,240.6,15.8,15.4,15.1,859.1,-5.5,50.03,0.0,-6.5,48.6,859.7,-8.5,-7.9,48.6,100.0,3312.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
304635,2026-08-12T07:48:03.629207+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,1.5,18.0,0.0,2.2,1.0,227.6,227.3,227.3,15.0,14.2,13.8,866.7,9.4,49.96,0.0,4.5,77.1,868.2,-8.6,-8.6,77.1,100.0,3348.0,3347.0,26.3,24.1,24.6,20000.0,855.9,0,0
304697,2026-08-12T07:48:34.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.6,18.0,0.0,2.2,1.0,229.6,229.6,229.3,14.6,13.7,13.3,866.6,9.2,49.95,0.0,3.1,77.1,868.2,-8.8,-8.6,77.1,100.0,3347.0,3346.0,26.3,24.1,24.6,20000.0,855.9,0,0
304728,2026-08-12T07:48:49.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,8.4,0.0,1.5,2.0,242.4,242.0,242.5,15.9,15.1,15.3,859.1,0.9,50.03,0.0,-6.6,48.6,859.7,-7.5,-7.9,48.6,100.0,3313.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
304759,2026-08-12T07:49:05.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.2,0.9,6.3,0.0,2.2,1.0,241.7,241.6,241.6,15.3,14.0,13.1,868.1,-6.3,50.04,0.0,-6.6,77.1,867.2,0.0,1.0,77.1,100.0,3345.0,3344.0,26.3,24.1,24.6,20000.0,855.9,0,0
