id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
304790,2026-08-12T07:49:20.629802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.9,1.1,5.5,0.0,1.5,2.0,230.7,230.4,230.8,16.4,13.5,15.8,858.0,4.5,49.96,0.0,2.8,48.6,859.1,-1.0,0.7,48.6,100.0,3307.0,3305.0,25.9,24.4,24.9,20000.0,856.4,0,0
304852,2026-08-12T07:49:51.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,1.4,5.9,0.0,1.5,2.0,235.5,235.0,235.7,16.0,12.8,15.5,858.3,-2.1,49.99,0.0,-2.7,48.6,859.7,-8.0,-7.5,48.6,100.0,3313.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
304883,2026-08-12T07:50:07.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.3,0.4,0.0,2.2,1.0,234.0,233.6,233.8,13.3,10.8,10.7,867.5,1.9,50.0,0.0,-1.3,77.1,867.2,2.3,1.3,77.1,100.0,3341.0,3340.0,26.3,24.1,24.6,20000.0,855.9,0,0
304914,2026-08-12T07:50:22.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.6,1.9,19.2,0.0,1.5,1.0,232.3,230.9,232.3,17.4,14.8,16.8,857.8,11.5,49.94,0.0,2.7,48.6,859.7,-7.7,-7.4,48.6,100.0,3310.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
304945,2026-08-12T07:50:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,0.1,4.2,0.0,2.2,2.0,243.1,242.3,242.9,14.8,12.8,12.6,868.1,-3.8,50.04,0.0,-6.1,77.1,868.2,-8.0,-8.0,77.1,100.0,3347.0,3345.0,26.3,24.1,24.6,20000.0,855.9,0,0
305038,2026-08-12T07:51:24.629574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.6,0.2,8.3,0.0,1.5,1.0,240.9,240.3,241.2,16.1,12.5,15.7,858.6,-4.7,50.01,0.0,-4.2,48.6,858.4,3.6,4.1,48.6,100.0,3307.0,3306.0,25.9,24.4,24.9,20000.0,856.4,0,0
305069,2026-08-12T07:51:40.619194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.0,12.0,0.0,2.1,1.0,234.3,234.0,234.3,12.6,11.1,10.5,867.2,6.2,49.99,0.0,-1.0,77.1,868.2,-5.8,-6.3,77.1,100.0,3347.0,3346.0,26.3,24.2,24.7,20000.0,855.9,0,0
305100,2026-08-12T07:51:55.619325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.5,0.1,1.4,0.0,1.5,1.0,240.3,239.4,240.8,15.9,13.4,15.3,859.0,-1.2,50.02,0.0,-6.0,48.6,859.1,-2.6,-0.1,48.6,100.0,3312.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
305162,2026-08-12T07:52:26.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,0.5,9.8,0.0,1.5,1.0,242.7,241.9,243.2,15.7,13.3,15.3,858.9,-4.7,50.03,0.0,-5.9,48.6,858.4,5.1,4.4,48.6,100.0,3305.0,3304.0,25.9,24.4,24.9,20000.0,856.4,0,0
305193,2026-08-12T07:52:42.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.1,0.1,3.9,0.0,2.1,1.0,242.8,241.8,242.4,14.3,12.6,12.2,868.0,-2.9,50.04,0.0,-5.9,77.1,867.9,-6.8,-7.5,77.1,100.0,3346.0,3345.0,26.3,24.2,24.7,20000.0,855.9,0,0
305224,2026-08-12T07:52:57.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,1.6,12.0,0.0,1.5,1.0,231.2,230.5,231.6,17.5,15.3,16.7,857.8,7.4,49.95,0.0,3.5,48.6,859.4,-4.6,-5.1,48.6,100.0,3309.0,3308.0,25.9,24.4,24.9,20000.0,856.4,0,0
305255,2026-08-12T07:53:13.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.4,0.9,9.6,0.0,2.1,2.0,238.5,238.6,238.6,12.2,10.3,9.8,867.3,1.9,50.01,0.0,-3.0,77.1,868.2,-7.7,-7.7,77.1,100.0,3347.0,3345.0,26.3,24.2,24.7,20000.0,855.9,0,0
305317,2026-08-12T07:53:44.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.4,0.0,7.2,0.0,2.1,2.0,241.4,240.3,241.0,13.5,11.2,11.1,867.5,2.2,50.03,0.0,-5.8,77.1,867.5,-5.0,-4.2,77.1,100.0,3347.0,3345.0,26.3,24.2,24.7,20000.0,855.9,0,0
305348,2026-08-12T07:53:59.629264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.2,0.6,9.2,0.0,1.5,1.0,234.8,233.8,235.2,16.0,12.8,15.5,858.8,2.7,49.99,0.0,0.3,48.6,859.4,-6.5,-6.3,48.6,100.0,3311.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
305379,2026-08-12T07:54:15.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,3.0,1.0,5.1,0.0,2.1,2.0,240.4,238.2,240.1,14.8,11.8,12.3,867.9,-0.8,50.03,0.0,-5.8,77.1,866.9,4.3,4.1,77.1,100.0,3345.0,3343.0,26.3,24.2,24.7,20000.0,855.9,0,0
305410,2026-08-12T07:54:30.618916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,0.6,2.0,19.0,0.0,1.5,2.0,228.0,224.3,227.9,18.4,18.2,17.8,857.4,11.6,49.93,0.0,6.4,48.6,859.4,-7.4,-6.5,48.6,100.0,3311.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
305472,2026-08-12T07:55:01.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.7,0.1,2.5,0.0,1.5,1.0,242.2,240.3,242.7,16.4,12.7,15.8,858.8,-2.5,50.02,0.0,-5.5,48.6,858.7,0.0,1.2,48.6,100.0,3309.0,3308.0,25.9,24.4,24.8,20000.0,856.4,0,0
305503,2026-08-12T07:55:17.618861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,3.0,0.2,3.5,0.0,2.2,1.0,239.8,237.6,239.7,14.1,11.1,11.5,867.4,2.9,50.0,0.0,-0.8,77.1,867.2,-0.6,-0.7,77.1,100.0,3342.0,3341.0,26.4,24.2,24.7,20000.0,855.9,0,0
305565,2026-08-12T07:55:48.619445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,3.1,0.4,7.7,0.0,2.1,1.0,237.9,236.6,237.6,13.1,10.0,10.6,867.5,0.3,49.99,0.0,-3.2,77.1,867.9,-7.4,-7.3,77.1,100.0,3346.0,3345.0,26.3,24.2,24.7,20000.0,855.9,0,0
305627,2026-08-12T07:56:19.629271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,1.2,1.2,11.1,0.0,2.2,1.0,229.2,226.2,228.7,15.8,15.7,14.6,866.3,7.0,49.95,0.0,6.0,77.1,867.5,-4.1,-4.3,77.1,100.0,3345.0,3344.0,26.4,24.2,24.7,20000.0,855.9,0,0
305658,2026-08-12T07:56:34.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.6,0.0,2.1,0.0,1.5,1.0,243.5,241.3,243.7,15.8,12.2,15.3,858.7,-1.1,50.02,0.0,-5.3,48.6,858.7,1.0,1.2,48.6,100.0,3307.0,3306.0,25.9,24.4,24.8,20000.0,856.4,0,0
305689,2026-08-12T07:56:50.629232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,2.5,0.2,4.3,0.0,2.2,1.0,240.5,239.1,240.5,14.1,11.6,11.9,867.7,-2.7,50.03,0.0,-5.0,77.1,867.9,-7.0,-6.8,77.1,100.0,3346.0,3345.0,26.4,24.2,24.7,20000.0,855.9,0,0
305720,2026-08-12T07:57:05.629877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.9,0.7,6.9,0.0,1.5,2.0,240.0,238.5,240.3,15.5,12.6,14.8,858.7,0.3,50.02,0.0,-0.1,48.6,859.4,-6.6,-5.9,48.6,100.0,3308.0,3306.0,25.9,24.4,24.8,20000.0,856.4,0,0
305782,2026-08-12T07:57:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.8,0.3,3.4,0.0,1.5,2.0,236.1,236.0,236.4,15.0,12.2,14.3,858.1,-0.7,49.99,0.0,-2.9,48.6,858.4,2.7,2.8,48.6,100.0,3305.0,3303.0,25.9,24.4,24.8,20000.0,856.4,0,0
305813,2026-08-12T07:57:52.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.4,2.6,0.0,2.2,1.0,239.8,239.2,239.9,13.4,11.6,11.1,867.6,-1.9,50.03,0.0,-4.9,77.1,867.2,0.7,-0.8,77.1,100.0,3344.0,3343.0,26.4,24.2,24.7,20000.0,855.9,0,0
305844,2026-08-12T07:58:07.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.2,2.0,17.5,0.0,1.6,2.0,229.2,227.6,229.0,18.8,17.6,17.9,857.4,12.1,49.93,0.0,4.3,48.6,859.4,-5.4,-4.8,48.6,100.0,3310.0,3308.0,25.9,24.3,24.8,20000.0,856.4,0,0
305875,2026-08-12T07:58:23.619784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,1.0,6.5,0.0,2.2,1.0,243.3,242.9,243.4,13.3,11.6,10.9,867.5,-0.9,50.02,0.0,-4.5,77.1,866.5,5.6,3.7,77.1,100.0,3340.0,3339.0,26.4,24.2,24.7,20000.0,855.9,0,0
305937,2026-08-12T07:58:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.4,7.7,0.0,2.2,1.0,242.7,242.2,242.5,13.1,11.3,10.7,867.5,2.1,50.02,0.0,-4.2,77.1,867.9,-5.6,-5.7,77.1,100.0,3344.0,3343.0,26.4,24.2,24.7,20000.0,855.9,0,0
305968,2026-08-12T07:59:09.629390+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,0.7,9.3,0.0,1.5,1.0,240.3,239.5,240.7,14.3,12.0,13.5,858.4,-2.5,50.01,0.0,-3.8,48.6,857.7,6.8,6.9,48.6,100.0,3303.0,3302.0,25.8,24.3,24.8,20000.0,856.4,0,0
305999,2026-08-12T07:59:25.629937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.3,15.6,0.0,2.2,1.0,227.7,227.0,227.4,16.4,16.6,15.8,865.9,12.2,49.93,0.0,7.0,77.1,867.2,-3.4,-3.1,77.1,100.0,3344.0,3343.0,26.4,24.2,24.7,20000.0,855.9,0,0
306030,2026-08-12T07:59:40.629288+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.7,0.1,1.7,0.0,1.5,1.0,243.0,242.5,243.6,14.0,11.3,13.2,858.3,-1.2,50.0,0.0,-3.4,48.6,858.4,0.5,1.4,48.6,100.0,3307.0,3306.0,25.8,24.3,24.8,20000.0,856.4,0,0
306092,2026-08-12T08:00:11.629880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.5,8.4,0.0,1.5,1.0,235.9,235.8,236.1,13.6,11.1,12.9,858.2,0.8,50.0,0.0,0.7,48.6,857.7,9.2,7.2,48.6,100.0,3303.0,3302.0,25.8,24.3,24.8,20000.0,856.4,0,0
306123,2026-08-12T08:00:27.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.1,1.3,8.9,0.0,2.1,2.0,235.7,234.4,235.0,13.9,13.3,12.8,866.2,4.4,49.96,0.0,2.5,77.1,867.5,-4.5,-4.2,77.1,100.0,3345.0,3343.0,26.3,24.2,24.7,20000.0,855.9,0,0
306154,2026-08-12T08:00:42.618704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,1.0,3.6,0.0,1.5,1.0,241.9,241.0,242.2,12.9,10.9,12.6,857.7,1.4,49.98,0.0,1.8,48.6,858.7,-2.2,-2.1,48.6,100.0,3308.0,3307.0,25.8,24.3,24.7,20000.0,856.4,0,0
306185,2026-08-12T08:00:58.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,0.9,5.6,0.0,2.1,1.0,240.0,239.3,239.9,12.4,10.3,9.6,867.1,1.3,50.01,0.0,-2.6,77.1,866.2,6.9,6.3,77.1,100.0,3342.0,3341.0,26.3,24.2,24.7,20000.0,855.9,0,0
306247,2026-08-12T08:01:29.618667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,4.1,0.0,2.2,2.0,240.5,240.8,240.2,13.0,12.4,11.7,866.3,4.1,49.97,0.0,1.0,77.1,867.2,0.0,-1.0,77.1,100.0,3344.0,3342.0,26.3,24.1,24.7,20000.0,855.9,0,0
306278,2026-08-12T08:01:44.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.2,7.2,0.0,1.5,2.0,235.6,235.4,235.8,14.3,12.1,13.2,857.5,3.9,49.98,0.0,-2.5,48.6,858.7,-3.3,-2.9,48.6,100.0,3307.0,3305.0,25.8,24.3,24.7,20000.0,856.4,0,0
306309,2026-08-12T08:02:00.619262+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,1.2,5.8,0.0,2.2,0.0,240.4,241.0,240.3,11.5,10.4,9.3,867.0,1.4,49.98,0.0,2.5,77.1,865.8,7.2,1.9,77.1,100.0,3341.0,3341.0,26.3,24.1,24.7,20000.0,855.9,0,0
306340,2026-08-12T08:02:15.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.4,17.2,0.0,1.5,1.0,228.0,227.5,228.0,21.2,19.2,19.3,856.3,13.4,49.91,0.0,10.8,48.6,858.7,-3.8,-3.2,48.6,100.0,3307.0,3306.0,25.8,24.3,24.7,20000.0,856.4,0,0
306402,2026-08-12T08:02:46.619241+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.6,5.2,0.0,1.6,1.0,241.3,241.7,241.9,12.4,10.9,11.4,857.8,2.0,49.99,0.0,-2.4,48.6,858.4,-3.2,-2.7,48.6,100.0,3306.0,3305.0,25.8,24.2,24.7,20000.0,856.4,0,0
306433,2026-08-12T08:03:02.629194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.8,7.5,0.0,2.2,1.0,231.0,231.1,230.4,13.0,12.2,11.7,866.4,3.6,49.97,0.0,6.5,77.1,867.2,-3.9,-3.4,77.1,100.0,3343.0,3342.0,26.3,24.1,24.6,20000.0,855.9,0,0
306464,2026-08-12T08:03:17.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.8,6.9,0.0,1.6,1.0,235.3,234.8,235.2,17.1,14.8,15.5,856.9,10.1,49.94,0.0,3.3,48.6,857.7,3.2,2.2,48.6,100.0,3304.0,3303.0,25.8,24.2,24.7,20000.0,856.4,0,0
306495,2026-08-12T08:03:33.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.8,10.7,0.0,2.2,1.0,235.8,235.9,235.4,13.1,12.2,11.9,866.1,7.8,49.96,0.0,4.0,77.1,866.9,-2.9,-3.2,77.1,100.0,3339.0,3338.0,26.3,24.1,24.6,20000.0,855.9,0,0
306557,2026-08-12T08:04:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.0,11.0,0.0,2.2,1.0,235.8,236.0,235.5,13.0,12.2,11.8,866.2,8.0,49.97,0.0,1.0,77.1,867.2,-3.0,-3.1,77.1,100.0,3343.0,3342.0,26.3,24.1,24.6,20000.0,855.9,0,0
306619,2026-08-12T08:04:35.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,1.4,15.5,0.0,2.2,1.0,232.3,232.1,232.1,16.7,16.6,16.9,865.5,12.8,49.93,0.0,5.9,77.1,866.9,-2.7,-3.0,77.1,100.0,3343.0,3342.0,26.3,24.1,24.6,20000.0,855.9,0,0
306650,2026-08-12T08:04:50.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.8,5.2,0.0,1.6,2.0,241.4,241.5,241.6,12.3,10.7,11.3,857.6,3.0,49.99,0.0,-1.6,48.6,858.4,-2.2,-1.7,48.6,100.0,3306.0,3304.0,25.8,24.2,24.7,20000.0,856.4,0,0
306712,2026-08-12T08:05:21.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.5,3.5,0.0,1.6,2.0,231.6,231.6,231.8,18.4,16.9,17.6,855.9,0.8,49.9,0.0,3.6,48.6,857.4,4.3,3.0,48.6,100.0,3304.0,3302.0,25.8,24.2,24.7,20000.0,856.4,0,0
306743,2026-08-12T08:05:37.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.2,2.2,0.0,2.2,1.0,242.7,243.3,242.7,11.6,10.7,10.0,866.4,5.9,49.99,0.0,-1.4,77.1,866.2,3.7,2.1,77.1,100.0,3341.0,3340.0,26.3,24.1,24.6,20000.0,855.9,0,0
306774,2026-08-12T08:05:52.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.8,4.5,0.0,1.5,2.0,240.9,241.0,241.1,12.2,10.7,11.2,857.6,2.2,49.99,0.0,-1.6,48.6,858.4,-2.3,-1.9,48.6,100.0,3306.0,3304.0,25.7,24.2,24.7,20000.0,856.4,0,0
306805,2026-08-12T08:06:08.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,2.5,0.0,2.2,1.0,232.3,231.9,231.5,13.8,13.0,12.5,865.8,8.6,49.94,0.0,6.5,77.1,865.5,11.1,9.6,77.1,100.0,3337.0,3336.0,26.3,24.1,24.6,20000.0,855.9,0,0
306867,2026-08-12T08:06:39.628943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.2,5.9,0.0,2.1,1.0,241.9,242.1,241.6,11.0,10.0,8.9,866.7,3.3,49.99,0.0,1.9,77.1,866.9,-2.6,-2.9,77.1,100.0,3342.0,3341.0,26.2,24.1,24.6,20000.0,855.9,0,0
306898,2026-08-12T08:06:54.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.5,5.5,0.0,1.5,1.0,239.8,239.9,240.1,12.3,10.6,11.1,857.6,3.5,49.99,0.0,-1.5,48.6,858.1,-2.0,-2.3,48.6,100.0,3305.0,3304.0,25.7,24.2,24.7,20000.0,856.4,0,0
306929,2026-08-12T08:07:10.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.8,19.1,0.0,2.1,2.0,229.1,228.8,228.8,19.9,19.7,19.4,865.1,16.2,49.93,0.0,6.3,77.1,866.9,-2.9,-3.0,77.1,100.0,3342.0,3340.0,26.2,24.1,24.6,20000.0,855.9,0,0
306960,2026-08-12T08:07:25.629659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.8,8.1,0.0,1.5,2.0,241.6,241.9,242.1,12.4,10.7,11.3,857.5,4.5,49.99,0.0,-1.6,48.6,856.7,12.6,11.3,48.6,100.0,3305.0,3303.0,25.7,24.2,24.7,20000.0,856.4,0,0
307022,2026-08-12T08:07:56.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,1.1,4.6,0.0,1.5,2.0,235.9,236.2,236.5,15.0,12.7,13.6,857.0,2.7,49.95,0.0,4.6,48.6,858.1,-1.9,-2.0,48.6,100.0,3304.0,3302.0,25.7,24.2,24.6,20000.0,856.4,0,0
307053,2026-08-12T08:08:12.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.8,8.4,0.0,2.1,1.0,230.9,230.6,230.1,15.0,14.3,13.9,865.4,11.9,49.93,0.0,6.2,77.1,866.2,3.5,2.0,77.1,100.0,3341.0,3340.0,26.2,24.1,24.6,20000.0,855.9,0,0
307084,2026-08-12T08:08:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,8.4,0.0,1.5,1.0,239.1,239.1,239.3,12.3,10.8,11.3,857.5,4.7,49.99,0.0,2.7,48.6,857.1,13.1,7.9,48.6,100.0,3300.0,3299.0,25.7,24.2,24.6,20000.0,856.4,0,0
307177,2026-08-12T08:09:14.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.4,2.2,0.0,2.2,1.0,240.2,240.7,240.2,11.2,10.1,9.0,866.6,2.4,50.0,0.0,-1.9,77.1,866.2,4.6,3.8,77.1,100.0,3340.0,3339.0,26.2,24.0,24.5,20000.0,855.9,0,0
307208,2026-08-12T08:09:29.630860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.4,11.9,0.0,1.5,1.0,228.5,227.9,228.5,18.9,16.7,17.3,856.3,11.9,49.92,0.0,9.6,48.6,857.7,0.0,0.0,48.6,100.0,3304.0,3303.0,25.7,24.2,24.6,20000.0,856.4,0,0
307239,2026-08-12T08:09:45.629150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.4,1.4,0.0,2.2,1.0,242.7,243.0,242.5,11.2,10.3,9.0,866.6,2.3,50.0,0.0,-1.9,77.1,866.2,3.7,1.9,77.1,100.0,3339.0,3338.0,26.2,24.0,24.5,20000.0,855.9,0,0
307270,2026-08-12T08:10:00.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,3.1,0.7,3.3,0.0,1.5,1.0,237.3,237.4,237.5,14.1,11.0,11.4,857.4,0.9,49.99,0.0,-2.0,48.6,858.1,-2.4,-2.4,48.6,100.0,3305.0,3304.0,25.7,24.2,24.6,20000.0,856.4,0,0
307332,2026-08-12T08:10:31.629407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.0,10.3,0.0,1.5,2.0,233.0,232.8,233.2,18.3,15.9,16.8,857.1,7.3,49.92,0.0,5.1,48.6,858.1,-3.0,-2.8,48.6,100.0,3306.0,3304.0,25.7,24.2,24.6,20000.0,856.4,0,0
307363,2026-08-12T08:10:47.628711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.9,12.5,0.0,2.2,2.0,235.3,235.6,235.1,12.6,11.6,11.1,866.0,8.8,49.97,0.0,3.0,77.1,866.9,-3.7,-3.6,77.1,100.0,3343.0,3341.0,26.2,24.0,24.5,20000.0,855.9,0,0
307394,2026-08-12T08:11:02.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.4,6.0,0.0,1.5,2.0,239.4,239.4,239.7,12.5,11.2,11.6,857.5,1.5,49.99,0.0,-2.2,48.6,857.1,7.5,6.9,48.6,100.0,3304.0,3302.0,25.7,24.2,24.6,20000.0,856.4,0,0
307425,2026-08-12T08:11:18.618534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,1.6,14.9,0.0,2.2,1.0,231.4,231.3,230.8,19.8,19.5,19.2,865.3,11.2,49.92,0.0,4.3,77.1,866.9,-3.7,-3.7,77.1,100.0,3341.0,3340.0,26.2,24.0,24.5,20000.0,855.9,0,0
307487,2026-08-12T08:11:49.628943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.3,0.0,0.0,2.2,1.0,241.5,242.0,241.5,11.4,10.4,9.2,866.6,-4.1,50.01,0.0,-2.4,77.1,866.9,-4.1,-3.9,77.1,100.0,3343.0,3342.0,26.2,24.0,24.5,20000.0,855.9,0,0
307518,2026-08-12T08:12:04.618994+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.9,5.1,0.0,1.5,1.0,240.0,240.0,240.4,12.6,11.8,11.8,857.5,1.6,50.0,0.0,-2.7,48.6,858.4,-3.5,-2.8,48.6,100.0,3305.0,3304.0,25.7,24.2,24.6,20000.0,856.4,0,0
307549,2026-08-12T08:12:20.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,14.0,0.0,2.2,1.0,236.7,236.7,236.1,13.4,12.6,12.1,865.9,9.6,49.97,0.0,1.6,77.1,866.9,-4.4,-4.1,77.1,100.0,3342.0,3341.0,26.2,24.0,24.5,20000.0,855.9,0,0
307580,2026-08-12T08:12:35.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.1,1.7,0.0,1.5,2.0,239.9,240.0,240.3,12.7,11.8,12.1,857.5,3.3,50.0,0.0,-2.3,48.6,857.4,1.6,1.3,48.6,100.0,3304.0,3302.0,25.7,24.2,24.6,20000.0,856.4,0,0
307673,2026-08-12T08:13:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,1.0,9.3,0.0,2.2,2.0,243.3,243.5,243.0,12.1,11.0,9.4,866.8,-2.7,50.01,0.0,-3.3,77.1,865.8,6.6,5.6,77.1,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
307704,2026-08-12T08:13:37.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.8,15.9,0.0,1.5,1.0,227.7,227.0,227.5,19.9,17.8,18.3,856.3,13.8,49.92,0.0,5.7,48.6,858.1,-2.1,-1.3,48.6,100.0,3305.0,3304.0,25.7,24.2,24.6,20000.0,856.4,0,0
307735,2026-08-12T08:13:53.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.6,9.2,0.0,2.2,1.0,235.1,235.5,234.7,11.7,10.4,9.6,866.3,6.4,49.98,0.0,2.4,77.1,866.9,-2.8,-2.4,77.1,100.0,3342.0,3341.0,26.2,24.0,24.5,20000.0,855.9,0,0
307797,2026-08-12T08:14:24.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,5.2,0.0,2.2,1.0,229.0,228.4,228.3,14.7,13.9,13.5,866.1,7.8,49.95,0.0,5.8,77.1,866.2,2.6,2.2,77.1,100.0,3339.0,3338.0,26.2,24.0,24.5,20000.0,855.9,0,0
307828,2026-08-12T08:14:39.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.7,12.5,0.0,1.5,1.0,237.9,238.2,238.3,16.9,14.8,15.6,856.7,7.3,49.95,0.0,1.1,48.6,858.4,-5.2,-4.9,48.6,100.0,3305.0,3304.0,25.7,24.2,24.6,20000.0,856.4,0,0
307859,2026-08-12T08:14:55.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.9,11.3,0.0,2.1,1.0,233.6,233.9,233.5,13.1,11.9,11.4,866.3,4.8,49.99,0.0,-0.4,77.1,867.2,-6.5,-6.3,77.1,100.0,3344.0,3343.0,26.1,24.0,24.5,20000.0,855.9,0,0
307890,2026-08-12T08:15:10.629530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,5.8,0.0,1.5,1.0,240.4,240.2,240.7,14.5,13.8,13.8,857.9,-0.2,50.02,0.0,-5.0,48.6,857.4,5.6,4.7,48.6,100.0,3302.0,3301.0,25.7,24.2,24.6,20000.0,856.4,0,0
307952,2026-08-12T08:15:41.629311+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.1,0.6,0.0,1.5,2.0,243.6,243.5,243.9,15.0,14.3,14.3,858.0,-2.7,50.02,0.0,-5.3,48.6,858.1,-3.3,-1.4,48.6,100.0,3303.0,3301.0,25.7,24.2,24.6,20000.0,856.4,0,0
307983,2026-08-12T08:15:57.629435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.4,1.9,0.0,2.1,2.0,241.8,242.1,241.6,13.9,13.0,11.8,867.3,-4.1,50.03,0.0,-5.6,77.1,866.9,-2.2,-2.0,77.1,100.0,3344.0,3342.0,26.1,24.0,24.5,20000.0,855.9,0,0
308014,2026-08-12T08:16:12.619021+00:00,external_ems_2,bess_2,good,0.0154,normal,PCS phase voltage imbalance high: 5.6,5.6,2.3,0.7,12.8,0.0,1.5,2.0,233.3,227.7,228.4,18.7,16.4,17.7,857.0,13.7,49.95,0.0,4.2,48.6,857.7,0.9,2.2,48.6,100.0,3305.0,3303.0,25.7,24.2,24.6,20000.0,856.4,0,0
308045,2026-08-12T08:16:28.618749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,0.3,6.2,0.0,2.1,1.0,239.8,240.3,239.9,12.5,10.8,9.7,866.9,3.3,49.99,0.0,-3.9,77.1,867.2,-2.9,-2.9,77.1,100.0,3343.0,3342.0,26.1,24.0,24.5,20000.0,855.9,0,0
308107,2026-08-12T08:16:59.618877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,0.6,0.7,0.0,2.1,2.0,240.3,239.5,239.6,15.2,13.4,12.9,867.5,-0.4,50.04,0.0,-6.6,77.1,866.9,-1.1,-1.3,77.1,100.0,3341.0,3339.0,26.1,24.0,24.5,20000.0,855.9,0,0
308138,2026-08-12T08:17:14.619392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,1.7,18.5,0.0,1.5,1.0,228.2,226.5,228.3,18.1,16.1,17.4,857.0,10.8,49.95,0.0,4.5,48.6,858.7,-7.7,-7.7,48.6,100.0,3307.0,3306.0,25.7,24.2,24.6,20000.0,856.4,0,0
308200,2026-08-12T08:17:45.629889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.7,0.3,5.8,0.0,1.5,1.0,241.6,240.6,242.1,16.8,14.1,16.2,858.4,-1.6,50.03,0.0,-6.7,48.6,858.7,-7.4,-8.0,48.6,100.0,3307.0,3306.0,25.7,24.2,24.6,20000.0,856.4,0,0
308262,2026-08-12T08:18:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.5,0.4,4.3,0.0,1.5,1.0,241.3,240.4,241.8,16.9,14.4,16.4,858.5,-2.4,50.03,0.0,-7.0,48.6,858.1,1.9,3.3,48.6,100.0,3307.0,3306.0,25.7,24.2,24.6,20000.0,856.4,0,0
308293,2026-08-12T08:18:32.619154+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,2.3,0.6,9.0,0.0,2.1,1.0,235.7,235.7,235.7,12.4,10.4,10.1,866.9,1.6,50.0,0.0,-2.3,77.4,867.5,-7.4,-7.8,77.4,100.0,3340.0,3339.0,26.1,24.0,24.5,20000.0,855.9,0,0
308324,2026-08-12T08:18:47.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.5,0.1,3.6,0.0,1.5,1.0,244.4,243.5,244.7,17.2,14.7,16.8,858.5,-7.7,50.02,0.0,-7.7,48.6,858.4,-4.1,-1.5,48.6,100.0,3306.0,3305.0,25.7,24.2,24.6,20000.0,856.4,0,0
308355,2026-08-12T08:19:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.2,1.1,5.7,0.0,2.1,2.0,241.2,240.1,240.8,15.0,12.8,13.0,867.1,-3.8,50.02,0.0,-6.4,77.4,868.2,-9.5,-9.8,77.4,100.0,3346.0,3344.0,26.1,24.0,24.5,20000.0,855.9,0,0
308417,2026-08-12T08:19:34.628984+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.3,10.6,0.0,2.1,1.0,233.0,232.4,232.6,13.7,12.3,12.0,866.6,0.9,49.98,0.0,-0.1,77.4,867.9,-9.7,-10.1,77.4,100.0,3345.0,3344.0,26.1,24.0,24.5,20000.0,855.9,0,0
308448,2026-08-12T08:19:49.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.6,6.2,0.0,1.5,1.0,241.7,241.2,242.2,17.8,15.9,17.5,858.5,-2.7,50.02,0.0,-5.2,48.6,859.1,-8.9,-8.2,48.6,100.0,3310.0,3309.0,25.7,24.2,24.6,20000.0,856.4,0,0
308479,2026-08-12T08:20:05.619276+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.1,1.7,0.0,2.1,1.0,241.1,240.8,240.9,17.7,15.1,15.7,868.0,-4.2,50.06,0.0,-8.5,77.4,867.9,-5.9,-6.2,77.4,100.0,3344.0,3343.0,26.1,24.0,24.5,20000.0,855.9,0,0
308510,2026-08-12T08:20:20.618736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,1.2,0.2,0.0,1.5,2.0,228.2,227.6,228.6,18.5,15.2,17.5,857.5,-3.1,49.97,0.0,1.6,48.6,858.7,-3.3,-0.6,48.6,100.0,3305.0,3303.0,25.7,24.2,24.6,20000.0,856.4,0,0
308572,2026-08-12T08:20:51.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,1.0,9.2,0.0,1.5,2.0,236.5,236.1,237.1,18.5,15.4,18.1,858.4,-1.7,50.02,0.0,-7.9,48.6,859.4,-10.9,-10.3,48.6,100.0,3310.0,3308.0,25.7,24.2,24.6,20000.0,856.4,0,0
308603,2026-08-12T08:21:07.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.9,12.0,0.0,2.1,1.0,240.0,239.6,239.7,17.9,15.4,16.0,868.1,-11.3,50.06,0.0,-8.8,77.4,867.2,0.7,1.4,77.4,100.0,3344.0,3343.0,26.1,24.0,24.5,20000.0,855.9,0,0
308634,2026-08-12T08:21:22.618799+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,1.6,18.3,0.0,1.5,1.0,232.7,232.2,233.1,18.3,14.9,17.7,857.8,8.2,49.98,0.0,-0.9,48.6,859.4,-10.1,-10.4,48.6,100.0,3310.0,3309.0,25.7,24.2,24.6,20000.0,856.4,0,0
308665,2026-08-12T08:21:38.618791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.3,6.9,0.0,2.1,2.0,242.0,241.7,241.7,18.5,15.9,16.8,867.9,-4.4,50.06,0.0,-5.9,77.4,868.2,-11.3,-11.0,77.4,100.0,3347.0,3345.0,26.1,24.0,24.5,20000.0,855.9,0,0
308727,2026-08-12T08:22:09.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.2,16.7,0.0,2.1,1.0,229.7,229.2,229.4,14.0,12.8,12.5,867.0,5.9,49.98,0.0,1.0,77.4,868.2,-10.8,-11.1,77.4,100.0,3349.0,3348.0,26.1,24.0,24.5,20000.0,855.9,0,0
308758,2026-08-12T08:22:24.619747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.1,0.4,10.3,0.0,1.5,1.0,243.0,242.2,243.3,18.4,16.3,18.0,858.8,-7.4,50.04,0.0,-9.1,48.6,858.4,2.9,3.2,48.6,100.0,3312.0,3311.0,25.7,24.2,24.6,20000.0,856.4,0,0
308789,2026-08-12T08:22:40.629838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,0.0,8.1,0.0,2.1,1.0,235.8,235.5,235.8,14.3,12.5,11.8,867.9,-0.7,50.04,0.0,-8.0,77.4,867.9,-8.8,-8.7,77.4,100.0,3347.0,3346.0,26.1,24.0,24.5,20000.0,855.9,0,0
308820,2026-08-12T08:22:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.4,5.7,0.0,1.5,1.0,239.7,239.1,240.1,18.8,17.5,18.5,859.3,-5.2,50.05,0.0,-9.1,48.6,859.7,-10.9,-10.8,48.6,100.0,3309.0,3308.0,25.7,24.2,24.6,20000.0,856.4,0,0
308882,2026-08-12T08:23:26.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.1,0.3,6.1,0.0,1.5,2.0,236.3,235.1,236.5,18.8,15.7,18.4,858.7,-4.3,50.05,0.0,-4.6,48.6,858.4,1.8,2.8,48.6,100.0,3310.0,3308.0,25.7,24.2,24.6,20000.0,856.4,0,0
308913,2026-08-12T08:23:42.630098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,1.0,11.5,0.0,2.1,1.0,237.5,237.1,237.1,13.3,11.5,11.0,867.5,0.2,50.02,0.0,-3.9,77.4,868.5,-11.3,-11.6,77.4,100.0,3348.0,3347.0,26.1,24.0,24.5,20000.0,855.9,0,0
308944,2026-08-12T08:23:57.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,1.2,11.1,0.0,1.5,2.0,233.9,233.3,234.2,19.2,15.7,18.9,858.9,0.3,50.03,0.0,-4.2,48.6,860.1,-10.8,-11.0,48.6,100.0,3311.0,3309.0,25.7,24.2,24.6,20000.0,856.4,0,0
308975,2026-08-12T08:24:13.618703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.8,0.9,2.5,0.0,2.0,2.0,240.7,240.4,240.4,19.0,16.2,17.1,868.4,-4.5,50.06,0.0,-9.6,77.4,867.5,-2.0,-0.9,77.4,100.0,3346.0,3344.0,26.1,24.1,24.5,20000.0,855.9,0,0
309037,2026-08-12T08:24:44.629769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,0.1,4.2,0.0,2.0,1.0,244.5,244.3,244.2,18.3,15.8,16.5,868.6,-5.1,50.06,0.0,-9.0,77.4,868.5,-9.3,-9.3,77.4,100.0,3346.0,3345.0,26.1,24.1,24.5,20000.0,855.9,0,0
309068,2026-08-12T08:24:59.628774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.6,3.6,0.0,1.6,1.0,242.0,241.6,242.3,18.6,18.2,18.3,859.5,-8.9,50.04,0.0,-10.5,48.6,860.1,-12.5,-12.5,48.6,100.0,3312.0,3311.0,25.7,24.1,24.6,20000.0,856.4,0,0
309099,2026-08-12T08:25:15.628765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.6,1.4,0.0,2.0,1.0,234.4,234.5,234.1,14.4,12.9,12.2,867.8,-1.4,50.02,0.0,-4.7,77.4,867.2,0.0,-0.6,77.4,100.0,3345.0,3344.0,26.1,24.1,24.5,20000.0,855.9,0,0
309130,2026-08-12T08:25:30.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.7,14.7,0.0,1.6,2.0,236.5,236.6,236.8,19.6,18.6,19.2,858.4,3.3,50.0,0.0,-4.8,48.9,860.1,-11.4,-11.3,48.9,100.0,3314.0,3312.0,25.7,24.1,24.6,20000.0,856.4,0,0
309192,2026-08-12T08:26:01.628815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,2.2,0.0,1.6,2.0,241.9,242.0,242.4,21.0,21.7,20.6,859.5,-8.1,50.06,0.0,-12.0,48.9,859.4,-5.9,-1.1,48.9,100.0,3309.0,3307.0,25.7,24.1,24.6,20000.0,856.4,0,0
309254,2026-08-12T08:26:32.619758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.2,6.2,0.0,1.6,2.0,243.7,243.8,244.2,18.8,19.3,18.5,859.3,-7.4,50.06,0.0,-8.2,48.9,859.1,-1.2,2.2,48.9,100.0,3314.0,3312.0,25.7,24.1,24.6,20000.0,856.4,0,0
309285,2026-08-12T08:26:48.618867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.0,1.3,0.0,2.1,1.0,242.2,242.3,241.7,21.2,20.9,19.5,868.5,-11.2,50.07,0.0,-11.8,77.4,868.5,-9.9,-10.7,77.4,100.0,3350.0,3349.0,26.2,24.1,24.5,20000.0,855.9,0,0
309347,2026-08-12T08:27:19.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.7,13.1,0.0,2.1,1.0,230.9,231.3,230.6,14.1,12.8,12.5,867.2,-0.1,49.99,0.0,0.3,77.4,868.9,-13.2,-11.9,77.4,100.0,3351.0,3350.0,26.2,24.1,24.5,20000.0,855.9,0,0
309378,2026-08-12T08:27:34.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,2.7,0.0,1.6,2.0,244.2,244.2,244.6,20.9,21.8,20.7,859.5,-7.1,50.06,0.0,-11.9,48.9,859.4,-4.4,0.2,48.9,100.0,3308.0,3306.0,25.7,24.1,24.6,20000.0,856.4,0,0
309409,2026-08-12T08:27:50.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.1,4.7,0.0,2.1,2.0,242.5,242.6,242.3,17.3,16.5,15.4,869.0,-8.1,50.07,0.0,-9.8,77.4,868.9,-12.8,-13.2,77.4,100.0,3348.0,3346.0,26.2,24.1,24.5,20000.0,855.9,0,0
309440,2026-08-12T08:28:05.619457+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.6,8.0,0.0,1.6,2.0,229.7,230.0,230.3,19.1,17.7,18.6,858.8,-3.5,50.02,0.0,-3.5,48.9,860.4,-11.5,-12.3,48.9,100.0,3314.0,3312.0,25.7,24.1,24.5,20000.0,856.4,0,0
309502,2026-08-12T08:28:36.619173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.3,10.3,0.0,1.6,2.0,228.2,228.7,229.0,19.2,17.3,18.4,858.4,4.9,49.99,0.0,0.3,48.9,859.7,-5.4,-2.7,48.9,100.0,3310.0,3308.0,25.7,24.1,24.5,20000.0,856.4,0,0
309533,2026-08-12T08:28:52.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.4,3.0,0.0,2.1,1.0,244.4,244.7,244.0,19.2,18.3,17.3,868.9,-7.8,50.07,0.0,-8.3,77.8,868.5,-10.8,-10.7,77.8,100.0,3349.0,3348.0,26.2,24.1,24.6,20000.0,855.9,0,0
309564,2026-08-12T08:29:07.628903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.2,11.3,0.0,1.6,1.0,234.2,234.1,234.5,19.7,18.7,19.1,859.2,0.1,50.02,0.0,-7.8,48.9,860.4,-11.2,-11.0,48.9,100.0,3313.0,3312.0,25.7,24.1,24.5,20000.0,856.4,0,0
309595,2026-08-12T08:29:23.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.3,0.8,12.6,0.0,2.1,2.0,240.1,240.1,239.9,17.1,16.0,14.8,868.3,-12.6,50.07,0.0,-5.9,77.8,867.5,0.0,-0.2,77.8,100.0,3347.0,3345.0,26.2,24.1,24.6,20000.0,855.9,0,0
309657,2026-08-12T08:29:54.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.1,3.6,0.0,2.1,2.0,242.4,242.7,242.0,21.1,20.1,19.3,869.0,-9.2,50.06,0.0,-5.6,77.8,868.9,-12.8,-12.5,77.8,100.0,3351.0,3349.0,26.2,24.1,24.6,20000.0,855.9,0,0
309688,2026-08-12T08:30:09.629362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.2,4.1,0.0,1.5,2.0,241.3,241.3,241.4,17.4,16.5,16.4,859.6,-5.1,50.06,0.0,-7.7,48.9,859.4,-1.0,1.4,48.9,100.0,3308.0,3306.0,25.6,24.1,24.5,20000.0,856.4,0,0
309719,2026-08-12T08:30:25.619375+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.7,4.8,0.0,2.1,1.0,229.3,229.6,229.2,14.3,12.9,12.6,867.5,-0.6,49.99,0.0,1.0,77.8,868.2,-5.4,-6.1,77.8,100.0,3346.0,3345.0,26.2,24.1,24.6,20000.0,855.9,0,0
309812,2026-08-12T08:31:11.629502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,14.3,0.0,1.5,1.0,240.4,240.2,240.5,21.2,21.8,20.8,859.7,-13.1,50.06,0.0,-10.2,48.9,859.1,1.2,3.6,48.9,100.0,3313.0,3312.0,25.6,24.1,24.5,20000.0,856.4,0,0
309843,2026-08-12T08:31:27.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.5,16.5,0.0,2.1,1.0,232.6,233.1,232.5,13.2,11.6,11.1,867.7,3.2,50.0,0.0,-3.1,77.8,869.2,-13.3,-13.0,77.8,100.0,3348.0,3347.0,26.2,24.1,24.6,20000.0,855.9,0,0
309874,2026-08-12T08:31:42.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.3,0.0,0.0,1.5,2.0,243.1,243.3,243.5,21.4,22.2,21.3,860.1,-12.4,50.06,0.0,-12.6,48.9,860.4,-12.4,-12.2,48.9,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,856.4,0,0
309905,2026-08-12T08:31:58.618685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,1.2,1.2,0.0,2.1,1.0,241.4,241.7,241.4,17.1,16.3,15.2,869.1,-3.0,50.07,0.0,-9.5,77.8,867.9,-1.8,-1.5,77.8,100.0,3347.0,3346.0,26.2,24.1,24.6,20000.0,855.9,0,0
309967,2026-08-12T08:32:29.628833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.8,6.1,0.0,2.1,1.0,244.1,244.5,243.9,17.2,16.4,15.0,868.7,-6.6,50.06,0.0,-11.0,77.8,867.9,-0.5,0.1,77.8,100.0,3345.0,3344.0,26.2,24.1,24.6,20000.0,855.9,0,0
309998,2026-08-12T08:32:44.629133+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.4,5.7,0.0,1.5,2.0,241.8,241.6,241.9,21.7,22.2,21.6,860.0,-4.8,50.06,0.0,-8.7,48.9,860.4,-10.5,-10.7,48.9,100.0,3312.0,3310.0,25.6,24.1,24.5,20000.0,856.4,0,0
310029,2026-08-12T08:33:00.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,1.6,0.0,2.1,2.0,240.4,240.7,240.0,22.0,21.9,20.7,868.9,-10.2,50.07,0.0,-9.0,77.8,869.2,-11.8,-12.6,77.8,100.0,3349.0,3347.0,26.2,24.1,24.6,20000.0,855.9,0,0
310060,2026-08-12T08:33:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.3,7.0,0.0,1.5,2.0,232.5,233.1,233.3,19.2,17.5,18.3,859.1,-5.2,49.98,0.0,-1.0,48.9,860.4,-12.2,-11.6,48.9,100.0,3314.0,3312.0,25.6,24.1,24.5,20000.0,856.4,0,0
310122,2026-08-12T08:33:46.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.3,1.2,0.0,1.5,2.0,236.0,236.3,236.4,19.8,18.9,19.3,859.8,-9.0,49.99,0.0,-4.4,48.9,860.1,-7.8,-4.9,48.9,100.0,3315.0,3313.0,25.6,24.1,24.5,20000.0,856.4,0,0
310153,2026-08-12T08:34:02.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,1.0,12.7,0.0,2.1,1.0,235.8,235.7,235.4,13.8,12.6,11.2,868.2,0.7,50.02,0.0,-5.0,77.8,869.2,-12.0,-11.7,77.8,100.0,3351.0,3350.0,26.2,24.1,24.6,20000.0,855.9,0,0
310184,2026-08-12T08:34:17.619576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.1,6.8,0.0,1.5,2.0,240.3,240.3,240.6,20.8,21.3,21.2,860.2,-5.8,50.06,0.0,-10.0,48.9,859.1,1.0,2.6,48.9,100.0,3307.0,3305.0,25.6,24.1,24.5,20000.0,856.4,0,0
310215,2026-08-12T08:34:33.628794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.6,15.5,0.0,2.1,1.0,229.8,230.1,229.4,13.7,12.3,11.9,867.6,1.5,49.98,0.0,-0.1,77.8,869.2,-14.0,-13.1,77.8,100.0,3350.0,3349.0,26.2,24.1,24.6,20000.0,855.9,0,0
310308,2026-08-12T08:35:19.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,10.4,0.0,1.5,2.0,228.9,229.2,229.3,19.3,17.5,18.4,858.8,4.2,49.99,0.0,-0.3,49.3,860.1,-6.2,-3.0,49.3,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,856.4,0,0
310339,2026-08-12T08:35:35.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.7,1.7,0.0,2.1,2.0,244.6,244.9,244.5,17.8,16.5,15.9,869.2,-6.4,50.07,0.0,-9.6,77.8,868.5,-8.1,-8.0,77.8,100.0,3349.0,3347.0,26.2,24.1,24.6,20000.0,855.9,0,0
310370,2026-08-12T08:35:50.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.3,3.3,0.0,1.5,1.0,242.4,242.0,242.6,21.3,22.0,21.7,860.1,-7.4,50.06,0.0,-9.9,49.3,860.4,-10.7,-10.3,49.3,100.0,3315.0,3314.0,25.6,24.1,24.5,20000.0,856.4,0,0
310432,2026-08-12T08:36:21.618782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.3,1.6,8.7,0.0,1.4,2.0,232.0,231.6,232.2,19.3,16.0,18.9,858.8,-2.0,49.98,0.0,-1.1,49.3,860.4,-10.7,-11.4,49.3,100.0,3316.0,3314.0,25.5,24.1,24.5,20000.0,856.4,0,0
310463,2026-08-12T08:36:37.628847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.6,1.6,0.0,2.1,1.0,242.1,241.5,241.9,19.1,16.5,17.5,869.1,-2.5,50.05,0.0,-5.7,77.8,868.5,-4.1,-4.0,77.8,100.0,3346.0,3345.0,26.2,24.1,24.6,20000.0,855.9,0,0
310494,2026-08-12T08:36:52.629060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,0.4,2.4,0.0,1.5,1.0,242.1,241.4,242.4,19.3,17.8,19.0,860.0,-6.4,50.06,0.0,-9.9,49.3,860.4,-8.8,-6.8,49.3,100.0,3313.0,3312.0,25.6,24.1,24.5,20000.0,856.4,0,0
310525,2026-08-12T08:37:08.619660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.6,15.8,0.0,2.1,2.0,229.2,228.6,229.1,14.1,12.6,12.5,867.6,2.9,49.98,0.0,1.4,78.3,869.2,-12.9,-12.0,78.3,100.0,3350.0,3348.0,26.2,24.1,24.6,20000.0,855.9,0,0
310587,2026-08-12T08:37:39.629528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,1.3,13.9,0.0,2.1,1.0,229.9,229.0,229.6,14.4,13.0,12.8,867.6,2.3,49.98,0.0,0.9,78.3,868.9,-11.6,-12.0,78.3,100.0,3350.0,3349.0,26.2,24.1,24.6,20000.0,855.9,0,0
310618,2026-08-12T08:37:54.619458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.1,5.6,0.0,1.4,1.0,238.7,237.5,238.9,19.2,17.3,18.6,860.0,-2.9,50.06,0.0,-7.4,49.3,860.1,-8.5,-7.0,49.3,100.0,3309.0,3308.0,25.5,24.1,24.5,20000.0,856.4,0,0
310649,2026-08-12T08:38:10.618976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.2,0.5,0.0,0.0,2.0,1.0,241.9,241.5,241.8,19.8,16.6,18.3,869.0,-5.6,50.07,0.0,-10.3,78.3,868.5,-5.6,-5.8,78.3,100.0,3349.0,3348.0,26.2,24.2,24.6,20000.0,855.9,0,0
310680,2026-08-12T08:38:25.619148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.3,0.7,3.4,0.0,1.4,1.0,228.3,227.7,228.8,19.2,14.9,18.8,858.7,1.0,49.97,0.0,-0.1,49.3,859.4,-2.4,1.3,49.3,100.0,3308.0,3307.0,25.5,24.1,24.5,20000.0,856.4,0,0
310742,2026-08-12T08:38:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.2,1.5,7.5,0.0,1.4,2.0,238.6,237.9,239.1,19.4,16.2,18.9,859.2,-3.4,50.01,0.0,-6.0,49.3,860.7,-10.9,-11.4,49.3,100.0,3315.0,3313.0,25.5,24.1,24.5,20000.0,856.4,0,0
310773,2026-08-12T08:39:12.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.9,1.1,0.5,0.0,2.0,1.0,241.2,240.8,241.1,18.6,15.7,16.5,869.0,-1.2,50.07,0.0,-10.7,78.3,867.9,-0.7,-0.7,78.3,100.0,3349.0,3347.0,26.2,24.2,24.6,20000.0,855.9,0,0
310835,2026-08-12T08:39:43.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.7,1.5,0.0,2.0,1.0,242.7,242.3,242.4,18.4,15.8,16.4,869.2,-5.2,50.07,0.0,-9.2,78.3,868.5,-6.7,-7.2,78.3,100.0,3349.0,3348.0,26.2,24.2,24.6,20000.0,855.9,0,0
310897,2026-08-12T08:40:14.628763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,0.3,1.2,0.0,2.0,1.0,236.4,235.5,235.9,13.8,12.0,11.3,868.5,-1.0,50.02,0.0,-3.8,78.3,868.2,-2.2,-1.6,78.3,100.0,3345.0,3344.0,26.2,24.2,24.6,20000.0,855.9,0,0
310928,2026-08-12T08:40:29.628718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.1,1.0,9.5,0.0,1.4,2.0,239.8,239.1,239.9,19.3,16.2,18.9,859.4,-1.6,50.03,0.0,-7.6,49.3,860.4,-11.1,-10.9,49.3,100.0,3314.0,3312.0,25.5,24.1,24.5,20000.0,856.4,0,0
310959,2026-08-12T08:40:45.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,1.0,8.5,0.0,2.0,1.0,234.6,234.3,234.7,13.3,11.6,11.0,868.2,-2.8,50.03,0.0,-3.4,78.3,869.2,-11.3,-11.7,78.3,100.0,3351.0,3350.0,26.2,24.2,24.6,20000.0,855.9,0,0
310990,2026-08-12T08:41:00.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.0,1.9,0.0,1.4,1.0,240.2,239.7,240.5,18.6,17.4,18.3,860.1,-10.0,50.05,0.0,-9.1,49.3,860.1,-8.1,-5.8,49.3,100.0,3313.0,3312.0,25.5,24.1,24.5,20000.0,856.4,0,0
311052,2026-08-12T08:41:31.619188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.8,12.5,0.0,1.4,2.0,242.0,241.5,242.3,18.6,17.2,18.0,859.9,-10.7,50.05,0.0,-9.8,49.3,859.1,1.8,3.3,49.3,100.0,3310.0,3308.0,25.5,24.1,24.5,20000.0,856.4,0,0
311083,2026-08-12T08:41:47.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,0.2,0.4,0.0,2.0,2.0,243.2,243.0,242.8,18.3,15.5,16.3,869.0,-11.2,50.06,0.0,-9.2,78.3,869.2,-11.6,-11.5,78.3,100.0,3351.0,3349.0,26.2,24.2,24.6,20000.0,855.9,0,0
311114,2026-08-12T08:42:02.628654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.5,2.1,0.0,1.4,2.0,238.3,237.4,238.5,18.7,15.5,18.1,859.9,-9.3,50.05,0.0,-5.2,49.3,860.4,-11.4,-10.7,49.3,100.0,3312.0,3310.0,25.5,24.1,24.5,20000.0,856.4,0,0
311145,2026-08-12T08:42:18.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.9,3.2,0.0,2.0,2.0,241.8,241.4,241.4,17.8,15.3,16.0,869.1,-4.7,50.06,0.0,-9.7,78.3,868.2,-1.5,-0.3,78.3,100.0,3345.0,3343.0,26.2,24.2,24.6,20000.0,855.9,0,0
311207,2026-08-12T08:42:49.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.4,1.9,0.0,2.1,1.0,243.0,242.7,242.7,18.0,15.4,16.1,868.9,-4.8,50.06,0.0,-9.2,78.3,868.5,-6.7,-6.8,78.3,100.0,3348.0,3347.0,26.2,24.1,24.6,20000.0,855.9,0,0
311238,2026-08-12T08:43:04.619253+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.5,0.8,9.2,0.0,1.4,1.0,239.3,238.3,239.4,17.9,15.4,17.6,859.6,-1.7,50.01,0.0,-7.3,49.3,860.4,-10.9,-10.3,49.3,100.0,3315.0,3314.0,25.5,24.1,24.5,20000.0,856.4,0,0
311269,2026-08-12T08:43:20.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,1.1,10.8,0.0,2.1,2.0,240.9,240.6,240.7,18.1,15.5,16.2,869.0,-11.8,50.06,0.0,-8.6,78.3,867.9,-1.0,-0.5,78.3,100.0,3348.0,3346.0,26.2,24.1,24.6,20000.0,855.9,0,0
311300,2026-08-12T08:43:35.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,1.9,18.2,0.0,1.4,2.0,231.1,230.7,231.6,18.2,14.8,17.6,858.5,8.1,49.97,0.0,-0.6,49.3,860.4,-10.1,-10.1,49.3,100.0,3313.0,3311.0,25.5,24.1,24.5,20000.0,856.4,0,0
311362,2026-08-12T08:44:06.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.4,9.0,0.0,1.4,2.0,242.0,241.7,242.3,17.8,17.4,17.3,859.8,-7.2,50.05,0.0,-8.6,49.3,859.4,1.8,2.7,49.3,100.0,3308.0,3306.0,25.5,24.1,24.5,20000.0,856.4,0,0
311393,2026-08-12T08:44:22.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,4.9,0.0,2.1,1.0,229.5,229.7,229.1,13.3,12.1,11.4,867.6,2.5,50.01,0.0,0.3,78.3,867.9,-2.4,-1.5,78.3,100.0,3344.0,3343.0,26.2,24.1,24.6,20000.0,855.9,0,0
311424,2026-08-12T08:44:37.618747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.1,6.1,0.0,1.4,2.0,245.0,245.1,245.3,17.8,18.0,17.5,859.3,-4.0,50.03,0.0,-8.4,49.3,860.4,-10.1,-10.2,49.3,100.0,3315.0,3313.0,25.5,24.1,24.5,20000.0,856.4,0,0
311455,2026-08-12T08:44:53.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,1.1,6.1,0.0,2.1,1.0,234.9,235.5,234.9,12.7,11.0,10.0,868.1,-4.5,50.01,0.0,-3.5,78.3,869.2,-10.6,-10.7,78.3,100.0,3350.0,3349.0,26.2,24.1,24.6,20000.0,855.9,0,0
311517,2026-08-12T08:45:24.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.5,13.3,0.0,2.1,1.0,230.3,230.5,230.1,14.1,13.0,12.6,867.4,2.8,49.97,0.0,2.1,78.3,868.9,-10.5,-10.4,78.3,100.0,3350.0,3349.0,26.2,24.1,24.6,20000.0,855.9,0,0
311548,2026-08-12T08:45:39.629640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.3,4.3,0.0,1.4,2.0,242.9,243.0,243.2,17.2,17.1,16.8,859.7,-6.3,50.04,0.0,-8.1,49.6,859.4,-2.0,0.7,49.6,100.0,3308.0,3306.0,25.5,24.1,24.5,20000.0,856.4,0,0
311579,2026-08-12T08:45:55.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.1,9.0,0.0,2.1,1.0,241.3,241.7,241.0,16.6,15.8,14.6,868.8,-1.1,50.05,0.0,-8.2,78.3,868.9,-10.1,-10.2,78.3,100.0,3350.0,3349.0,26.2,24.1,24.6,20000.0,855.9,0,0
311610,2026-08-12T08:46:10.629853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,2.0,20.0,0.0,1.4,2.0,229.0,229.0,229.2,18.0,16.1,17.1,858.4,10.6,49.97,0.0,1.8,49.6,860.4,-9.4,-9.4,49.6,100.0,3314.0,3312.0,25.5,24.1,24.5,20000.0,856.4,0,0
311672,2026-08-12T08:46:41.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.9,8.8,0.0,1.4,1.0,228.7,228.7,229.1,18.6,16.5,17.5,858.2,-0.3,49.96,0.0,2.6,49.6,860.1,-9.1,-9.0,49.6,100.0,3312.0,3311.0,25.5,24.1,24.5,20000.0,856.4,0,0
311703,2026-08-12T08:46:57.619372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.5,0.9,0.0,2.1,1.0,243.1,243.1,242.5,15.7,15.0,13.7,868.7,-5.4,50.05,0.0,-7.6,78.3,868.2,-4.5,-3.9,78.3,100.0,3347.0,3346.0,26.2,24.1,24.6,20000.0,855.9,0,0
311734,2026-08-12T08:47:12.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.2,2.0,0.0,1.4,1.0,240.2,240.2,240.7,16.6,15.7,15.9,859.5,-0.8,50.04,0.0,-7.4,49.6,859.7,-2.8,-0.3,49.6,100.0,3312.0,3311.0,25.5,24.1,24.5,20000.0,856.4,0,0
311765,2026-08-12T08:47:28.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.1,3.8,0.0,2.1,1.0,239.9,239.9,239.4,15.9,15.2,14.1,868.6,-2.4,50.05,0.0,-3.2,78.6,867.5,1.4,0.2,78.6,100.0,3345.0,3344.0,26.2,24.1,24.6,20000.0,855.9,0,0
311827,2026-08-12T08:47:59.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.6,3.6,0.0,2.1,2.0,236.4,236.6,236.1,13.0,11.8,10.5,868.3,-5.6,50.01,0.0,-3.4,78.6,868.9,-9.2,-9.2,78.6,100.0,3350.0,3348.0,26.2,24.1,24.6,20000.0,855.9,0,0
311889,2026-08-12T08:48:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,1.6,13.1,0.0,2.0,1.0,228.2,228.1,227.9,15.2,14.2,14.0,867.3,4.8,49.96,0.0,4.4,78.6,868.9,-8.3,-9.0,78.6,100.0,3347.0,3346.0,26.1,24.1,24.5,20000.0,855.9,0,0
311920,2026-08-12T08:48:45.629588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.3,3.4,0.0,1.4,1.0,244.2,244.2,244.6,16.1,15.7,15.6,859.4,-2.5,50.03,0.0,-7.1,49.6,859.7,-5.9,-3.7,49.6,100.0,3312.0,3311.0,25.5,24.1,24.5,20000.0,856.4,0,0
311982,2026-08-12T08:49:16.629570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.4,0.4,0.0,1.4,1.0,235.5,235.3,236.0,16.2,15.1,15.9,859.1,2.9,50.0,0.0,-2.0,49.6,858.7,3.3,4.8,49.6,100.0,3308.0,3307.0,25.5,24.1,24.5,20000.0,856.4,0,0
312013,2026-08-12T08:49:32.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.1,10.0,0.0,2.0,1.0,234.2,234.7,234.0,13.4,12.1,11.8,867.4,1.5,49.96,0.0,0.6,78.6,868.5,-8.5,-8.6,78.6,100.0,3349.0,3348.0,26.1,24.1,24.5,20000.0,855.9,0,0
312044,2026-08-12T08:49:47.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.8,6.5,0.0,1.4,2.0,235.5,235.7,235.8,15.8,14.3,15.1,859.3,-1.5,50.01,0.0,-2.2,49.6,860.1,-8.0,-7.7,49.6,100.0,3313.0,3311.0,25.5,24.1,24.5,20000.0,856.4,0,0
312075,2026-08-12T08:50:03.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.0,10.7,0.0,2.0,1.0,241.7,242.1,241.5,14.9,14.0,12.8,868.5,-7.8,50.04,0.0,-6.6,78.6,867.5,2.9,1.7,78.6,100.0,3346.0,3345.0,26.1,24.1,24.5,20000.0,855.9,0,0
312137,2026-08-12T08:50:34.618528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,1.3,0.0,2.1,1.0,242.0,242.0,241.6,13.8,12.7,11.6,868.3,-3.7,50.02,0.0,-6.7,78.6,868.2,-2.4,-3.8,78.6,100.0,3349.0,3348.0,26.1,24.0,24.5,20000.0,855.9,0,0
312168,2026-08-12T08:50:49.618796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.4,0.7,0.0,1.4,2.0,241.5,241.4,241.7,15.7,15.2,15.1,859.3,-5.9,50.03,0.0,-6.6,49.6,859.7,-5.2,-3.6,49.6,100.0,3311.0,3309.0,25.5,24.1,24.5,20000.0,856.4,0,0
