id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
312199,2026-08-12T08:51:05.618673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,0.1,4.3,0.0,2.1,1.0,240.3,240.4,240.2,14.6,13.4,12.5,868.4,-2.2,50.04,0.0,-6.3,78.6,868.5,-6.5,-6.7,78.6,100.0,3347.0,3346.0,26.1,24.0,24.5,20000.0,855.9,0,0
312230,2026-08-12T08:51:20.628841+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.6,1.9,1.9,20.4,0.0,1.4,1.0,229.0,228.7,229.3,18.7,16.8,17.5,857.8,12.9,49.94,0.0,5.1,49.6,859.7,-7.5,-7.5,49.6,100.0,3311.0,3310.0,25.5,24.1,24.5,20000.0,856.4,0,0
312292,2026-08-12T08:51:51.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.5,9.4,0.0,1.4,2.0,242.4,241.1,242.4,15.7,13.4,15.1,859.2,1.8,50.02,0.0,-6.0,49.6,859.7,-7.6,-7.2,49.6,100.0,3311.0,3309.0,25.5,24.1,24.5,20000.0,856.4,0,0
312323,2026-08-12T08:52:07.628812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.2,1.6,13.6,0.0,2.1,1.0,229.2,227.8,228.5,14.9,14.1,13.7,866.9,6.3,49.95,0.0,4.6,78.6,868.5,-7.3,-7.6,78.6,100.0,3347.0,3346.0,26.1,24.0,24.5,20000.0,855.9,0,0
312354,2026-08-12T08:52:22.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.5,0.4,3.2,0.0,1.4,1.0,240.7,239.5,241.2,15.8,13.3,15.1,859.1,0.4,50.02,0.0,-5.6,49.6,858.7,3.6,4.9,49.6,100.0,3305.0,3304.0,25.5,24.1,24.5,20000.0,856.4,0,0
312447,2026-08-12T08:53:09.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,0.0,4.4,0.0,2.1,1.0,242.5,241.7,242.4,14.1,12.1,11.8,868.2,-2.5,50.03,0.0,-5.5,78.6,868.2,-6.9,-7.4,78.6,100.0,3348.0,3347.0,26.1,24.0,24.5,20000.0,855.9,0,0
312478,2026-08-12T08:53:24.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.3,0.7,9.6,0.0,1.5,2.0,240.4,239.1,240.7,15.5,13.2,15.0,859.1,-4.7,50.02,0.0,-5.6,49.6,858.4,4.9,5.1,49.6,100.0,3311.0,3309.0,25.6,24.1,24.5,20000.0,856.4,0,0
312509,2026-08-12T08:53:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,1.0,13.1,0.0,2.1,1.0,236.0,235.2,235.5,13.4,12.0,11.6,867.2,6.3,49.98,0.0,0.4,78.6,868.2,-6.8,-7.1,78.6,100.0,3348.0,3347.0,26.1,24.0,24.5,20000.0,855.9,0,0
312540,2026-08-12T08:53:55.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.6,0.7,0.1,0.0,1.5,1.0,243.1,242.2,243.7,15.6,13.0,14.9,859.0,-6.2,50.02,0.0,-5.5,49.6,859.7,-6.1,-6.1,49.6,100.0,3311.0,3310.0,25.6,24.1,24.5,20000.0,856.4,0,0
312602,2026-08-12T08:54:26.629246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.5,1.3,8.2,0.0,1.5,2.0,229.2,227.3,229.1,18.4,16.9,17.5,857.8,7.0,49.93,0.0,5.0,49.6,859.1,-1.2,0.6,49.6,100.0,3307.0,3305.0,25.6,24.1,24.5,20000.0,856.4,0,0
312633,2026-08-12T08:54:42.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.1,1.8,0.0,2.1,1.0,243.7,242.8,243.4,13.9,12.1,11.7,868.1,-3.0,50.03,0.0,-5.3,78.6,868.2,-4.8,-5.0,78.6,100.0,3345.0,3344.0,26.1,24.0,24.5,20000.0,855.9,0,0
312664,2026-08-12T08:54:57.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.3,0.8,4.0,0.0,1.5,1.0,241.4,240.4,242.0,15.2,12.9,14.7,858.9,-2.2,50.02,0.0,-5.2,49.6,859.7,-6.2,-6.3,49.6,100.0,3311.0,3310.0,25.6,24.1,24.5,20000.0,856.4,0,0
312695,2026-08-12T08:55:13.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.1,5.7,0.0,2.1,1.0,240.2,239.5,240.2,13.9,12.1,11.6,867.3,-4.1,50.01,0.0,0.2,78.6,867.2,1.6,1.6,78.6,100.0,3342.0,3341.0,26.1,24.0,24.5,20000.0,855.9,0,0
312757,2026-08-12T08:55:44.618761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.9,5.1,0.0,2.1,1.0,236.2,236.3,236.0,12.1,10.5,9.7,867.3,-1.7,49.99,0.0,0.0,78.6,868.2,-6.8,-6.9,78.6,100.0,3347.0,3346.0,26.1,24.0,24.5,20000.0,855.9,0,0
312788,2026-08-12T08:55:59.629437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.4,0.2,1.7,0.0,1.5,2.0,241.8,240.6,242.0,15.2,12.8,14.5,858.9,-1.7,50.02,0.0,-5.1,49.6,859.1,0.0,0.8,49.6,100.0,3307.0,3305.0,25.6,24.1,24.5,20000.0,856.4,0,0
312819,2026-08-12T08:56:15.629105+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,1.8,12.9,0.0,2.1,1.0,228.1,227.1,227.4,15.7,15.3,14.8,866.4,6.0,49.95,0.0,5.8,78.6,868.2,-6.9,-6.8,78.6,100.0,3347.0,3346.0,26.1,24.0,24.5,20000.0,855.9,0,0
312850,2026-08-12T08:56:30.619199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.2,1.0,0.0,1.5,1.0,243.1,242.4,243.7,15.1,12.8,14.4,858.9,0.8,50.02,0.0,-5.2,49.6,858.7,1.8,2.3,49.6,100.0,3309.0,3308.0,25.6,24.1,24.5,20000.0,856.4,0,0
312943,2026-08-12T08:57:17.628932+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,1.2,12.8,0.0,2.1,1.0,235.8,235.7,235.5,13.3,12.1,11.5,867.0,6.0,49.96,0.0,1.0,78.6,868.2,-6.8,-6.7,78.6,100.0,3347.0,3346.0,26.1,24.0,24.4,20000.0,855.9,0,0
312974,2026-08-12T08:57:32.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,0.5,6.8,0.0,1.5,2.0,239.7,238.7,240.0,15.0,12.6,14.4,858.9,-3.2,50.02,0.0,-2.1,49.6,858.4,3.6,3.5,49.6,100.0,3310.0,3308.0,25.6,24.1,24.5,20000.0,856.4,0,0
313005,2026-08-12T08:57:48.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.9,5.9,0.0,2.1,1.0,239.4,239.4,239.1,12.0,10.4,9.6,867.3,-0.6,50.0,0.0,-1.6,78.6,868.2,-6.5,-6.6,78.6,100.0,3346.0,3345.0,26.1,24.0,24.4,20000.0,855.9,0,0
313067,2026-08-12T08:58:19.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.0,11.0,0.0,2.1,1.0,239.9,239.3,239.9,13.8,12.0,11.5,867.9,-5.6,50.03,0.0,-5.0,78.6,866.9,5.4,3.5,78.6,100.0,3343.0,3342.0,26.1,24.0,24.4,20000.0,855.9,0,0
313098,2026-08-12T08:58:34.618873+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.7,1.5,1.8,20.3,0.0,1.5,1.0,229.5,227.8,229.3,18.6,17.1,17.5,857.6,14.5,49.93,0.0,5.6,49.6,859.4,-5.8,-5.7,49.6,100.0,3305.0,3304.0,25.6,24.1,24.5,20000.0,856.4,0,0
313129,2026-08-12T08:58:50.629120+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,0.1,3.5,0.0,2.1,1.0,243.6,242.8,243.3,13.3,11.6,11.0,867.8,-0.6,50.03,0.0,-4.9,78.6,867.9,-4.1,-3.8,78.6,100.0,3345.0,3344.0,26.1,24.0,24.4,20000.0,855.9,0,0
313160,2026-08-12T08:59:05.619360+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.8,0.3,0.8,0.0,1.5,1.0,237.6,237.4,238.0,14.9,12.1,14.3,858.4,-2.2,50.0,0.0,-4.8,49.6,858.7,-1.4,0.6,49.6,100.0,3310.0,3308.0,25.6,24.1,24.5,20000.0,856.4,0,0
313222,2026-08-12T08:59:36.618995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,1.7,10.9,0.0,1.5,1.0,233.2,232.3,233.3,16.9,14.6,16.1,857.7,5.6,49.95,0.0,3.0,49.6,859.4,-5.3,-4.7,49.6,100.0,3309.0,3308.0,25.6,24.1,24.5,20000.0,856.4,0,0
313253,2026-08-12T08:59:52.628895+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.9,9.4,0.0,2.1,1.0,234.5,234.8,234.2,13.0,11.9,11.3,867.0,2.9,49.98,0.0,0.1,78.6,867.9,-6.5,-6.7,78.6,100.0,3346.0,3345.0,26.1,24.0,24.4,20000.0,855.9,0,0
313284,2026-08-12T09:00:07.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.4,3.2,0.0,1.5,1.0,239.8,239.8,240.1,14.6,13.8,13.9,858.8,-1.2,50.02,0.0,-5.0,49.6,858.4,2.0,3.6,49.6,100.0,3308.0,3307.0,25.6,24.1,24.5,20000.0,856.4,0,0
313315,2026-08-12T09:00:23.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,1.5,17.0,0.0,2.1,1.0,229.9,229.3,229.1,16.8,16.2,16.0,866.4,10.4,49.95,0.0,4.7,78.6,867.9,-6.6,-6.5,78.6,100.0,3345.0,3344.0,26.1,24.0,24.4,20000.0,855.9,0,0
313377,2026-08-12T09:00:54.619111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,6.3,0.0,2.1,1.0,242.0,242.0,241.6,13.1,12.2,10.9,867.8,-0.1,50.03,0.0,-5.0,78.6,867.9,-6.4,-6.4,78.6,100.0,3346.0,3345.0,26.1,24.0,24.4,20000.0,855.9,0,0
313408,2026-08-12T09:01:09.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.7,14.8,0.0,1.5,2.0,231.0,230.9,231.4,17.8,15.6,16.3,857.7,9.6,49.94,0.0,5.1,49.6,859.4,-5.2,-5.2,49.6,100.0,3311.0,3309.0,25.6,24.1,24.5,20000.0,856.4,0,0
313470,2026-08-12T09:01:40.618871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,4.6,0.0,1.6,1.0,235.5,235.8,235.9,15.1,13.2,14.2,858.1,6.4,49.97,0.0,-0.2,49.6,858.4,1.8,1.8,49.6,100.0,3307.0,3306.0,25.6,24.0,24.5,20000.0,856.4,0,0
313532,2026-08-12T09:02:11.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,8.7,0.0,1.5,2.0,239.7,239.8,240.1,14.1,13.2,14.0,858.7,2.8,49.98,0.0,-4.6,49.6,859.4,-5.9,-5.0,49.6,100.0,3311.0,3309.0,25.5,24.0,24.5,20000.0,856.4,0,0
313563,2026-08-12T09:02:27.629519+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.8,8.9,0.0,2.1,1.0,239.5,240.0,239.5,13.3,12.3,11.0,867.7,-4.4,50.03,0.0,-4.8,78.6,866.9,4.5,4.0,78.6,100.0,3342.0,3341.0,26.1,24.0,24.4,20000.0,855.9,0,0
313594,2026-08-12T09:02:42.629129+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.6,8.3,0.0,1.5,2.0,232.4,231.9,232.3,17.9,15.7,16.7,857.5,3.0,49.95,0.0,2.9,49.6,859.1,-5.3,-5.0,49.6,100.0,3309.0,3307.0,25.5,24.0,24.5,20000.0,856.4,0,0
313625,2026-08-12T09:02:58.619138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.2,7.8,0.0,2.1,1.0,242.5,242.9,242.4,13.1,12.1,10.8,867.7,1.2,50.03,0.0,-1.6,78.6,867.9,-6.6,-6.4,78.6,100.0,3346.0,3345.0,26.1,24.0,24.4,20000.0,855.9,0,0
313687,2026-08-12T09:03:29.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.6,7.6,0.0,2.1,2.0,228.0,227.4,227.2,15.4,14.7,14.4,866.3,11.6,49.96,0.0,5.9,78.6,866.9,4.0,2.3,78.6,100.0,3341.0,3339.0,26.1,24.0,24.4,20000.0,855.9,0,0
313718,2026-08-12T09:03:44.619052+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.4,1.3,0.0,1.5,1.0,244.2,244.5,244.8,14.5,13.8,13.7,858.3,-1.3,50.0,0.0,-4.9,49.6,858.7,0.0,0.6,49.6,100.0,3308.0,3307.0,25.5,24.0,24.4,20000.0,856.4,0,0
313749,2026-08-12T09:04:00.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.9,4.1,0.0,2.1,1.0,239.2,239.7,239.1,12.4,11.3,9.8,867.0,-2.2,49.99,0.0,-2.8,78.6,867.9,-6.3,-6.5,78.6,100.0,3346.0,3345.0,26.1,24.0,24.4,20000.0,855.9,0,0
313780,2026-08-12T09:04:15.629093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,6.9,0.0,1.5,1.0,239.6,239.7,240.1,14.5,13.7,13.8,858.7,0.4,50.02,0.0,-5.0,49.6,858.1,7.3,6.1,49.6,100.0,3306.0,3305.0,25.5,24.0,24.4,20000.0,856.4,0,0
313842,2026-08-12T09:04:46.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.5,5.6,0.0,1.5,2.0,241.4,241.7,242.0,14.6,13.7,13.8,858.6,-0.4,50.02,0.0,-2.7,49.6,859.1,-6.0,-5.2,49.6,100.0,3310.0,3308.0,25.5,24.0,24.4,20000.0,856.4,0,0
313873,2026-08-12T09:05:02.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.2,0.2,0.0,2.1,1.0,241.3,241.3,241.0,13.3,12.2,11.0,867.7,-1.2,50.03,0.0,-4.8,78.6,867.5,-1.4,-1.3,78.6,100.0,3346.0,3345.0,26.1,24.0,24.4,20000.0,855.9,0,0
313904,2026-08-12T09:05:17.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.9,7.7,0.0,1.5,1.0,240.1,240.0,240.4,14.6,13.9,13.8,857.5,7.7,50.01,0.0,-2.5,49.6,858.4,0.0,0.3,49.6,100.0,3305.0,3304.0,25.5,24.0,24.4,20000.0,856.4,0,0
313935,2026-08-12T09:05:33.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,2.1,0.0,2.1,1.0,237.0,237.6,236.9,13.8,13.0,12.6,867.3,-0.6,49.97,0.0,0.4,78.6,867.5,-2.7,-1.4,78.6,100.0,3345.0,3344.0,26.1,24.0,24.5,20000.0,855.9,0,0
313997,2026-08-12T09:06:04.629853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.5,3.2,0.0,2.1,1.0,240.9,241.1,240.7,13.4,12.4,11.1,867.7,-3.2,50.03,0.0,-5.1,78.6,867.2,0.0,-0.2,78.6,100.0,3340.0,3343.0,26.1,24.0,24.5,20000.0,855.9,0,0
314028,2026-08-12T09:06:19.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.6,18.5,0.0,1.5,1.0,227.1,226.7,227.2,17.9,15.7,16.5,857.5,12.5,49.94,0.0,3.9,49.6,859.1,-6.0,-5.2,49.6,100.0,3308.0,3307.0,25.5,24.0,24.4,20000.0,856.4,0,0
314059,2026-08-12T09:06:35.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.8,8.2,0.0,2.1,1.0,243.5,243.9,243.3,13.4,12.3,11.2,867.7,-4.5,50.03,0.0,-5.0,78.6,866.9,3.7,2.9,78.6,100.0,3341.0,3340.0,26.1,24.0,24.5,20000.0,855.9,0,0
314090,2026-08-12T09:06:50.629344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.8,6.5,0.0,1.5,2.0,241.2,241.0,241.4,14.7,13.9,14.0,858.6,0.2,50.02,0.0,-4.9,49.6,859.4,-6.3,-5.7,49.6,100.0,3309.0,3307.0,25.5,24.0,24.4,20000.0,856.4,0,0
314152,2026-08-12T09:07:21.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.0,9.5,0.0,1.5,1.0,235.3,235.5,235.6,16.5,14.4,15.3,857.7,9.5,49.96,0.0,0.9,49.6,858.7,0.0,0.1,49.6,100.0,3309.0,3308.0,25.5,24.0,24.4,20000.0,856.4,0,0
314183,2026-08-12T09:07:37.628982+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.2,0.3,0.0,2.1,1.0,238.0,238.3,237.7,11.7,10.7,9.5,867.1,2.1,50.0,0.0,-1.5,78.6,866.9,1.8,0.4,78.6,100.0,3343.0,3342.0,26.1,24.0,24.5,20000.0,855.9,0,0
314214,2026-08-12T09:07:52.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.7,3.2,0.0,1.4,1.0,238.5,238.9,238.9,15.2,13.6,14.5,858.0,1.7,49.98,0.0,-2.0,49.6,858.7,-1.5,0.5,49.6,100.0,3308.0,3307.0,25.4,24.0,24.4,20000.0,856.4,0,0
314245,2026-08-12T09:08:08.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.0,7.0,0.0,2.1,1.0,234.9,235.4,234.9,12.7,11.6,11.1,866.9,0.2,49.98,0.0,0.9,78.6,867.9,-6.8,-6.9,78.6,100.0,3346.0,3345.0,26.1,24.0,24.5,20000.0,855.9,0,0
314307,2026-08-12T09:08:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.6,13.2,0.0,2.1,2.0,230.3,229.6,229.5,15.8,15.0,14.8,866.3,6.4,49.94,0.0,4.5,78.6,867.9,-6.8,-6.9,78.6,100.0,3346.0,3344.0,26.1,24.0,24.5,20000.0,855.9,0,0
314338,2026-08-12T09:08:54.629863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.8,4.9,0.0,1.4,1.0,242.6,242.7,243.1,14.7,14.1,14.0,858.6,-1.3,50.02,0.0,-5.1,49.6,859.4,-6.2,-5.8,49.6,100.0,3310.0,3309.0,25.4,24.0,24.4,20000.0,856.4,0,0
314369,2026-08-12T09:09:10.618696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.5,3.7,0.0,2.1,2.0,241.3,241.3,240.9,13.6,12.7,11.5,867.7,-4.6,50.03,0.0,-5.3,78.6,867.2,-0.9,-0.2,78.6,100.0,3344.0,3342.0,26.1,24.0,24.5,20000.0,855.9,0,0
314400,2026-08-12T09:09:25.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.8,7.2,0.0,1.5,1.0,232.7,233.1,233.2,16.0,13.9,15.2,857.9,6.1,49.97,0.0,1.8,49.6,858.7,-1.1,0.7,49.6,100.0,3305.0,3304.0,25.4,23.9,24.4,20000.0,856.4,0,0
314462,2026-08-12T09:09:56.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.2,12.4,0.0,1.5,2.0,234.4,234.6,234.7,15.7,13.9,14.8,857.9,6.7,49.97,0.0,0.3,49.6,859.1,-5.7,-5.6,49.6,100.0,3309.0,3307.0,25.4,23.9,24.4,20000.0,856.4,0,0
314524,2026-08-12T09:10:27.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.8,11.6,0.0,1.5,1.0,230.0,229.2,229.6,18.5,16.4,17.2,857.3,8.9,49.93,0.0,5.0,49.6,859.1,-2.7,-1.4,49.6,100.0,3310.0,3309.0,25.4,23.9,24.4,20000.0,856.4,0,0
314555,2026-08-12T09:10:43.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.5,1.1,0.0,2.1,1.0,242.4,242.6,242.1,13.6,12.5,11.3,867.7,-2.3,50.03,0.0,-5.0,78.6,867.2,-1.2,-0.7,78.6,100.0,3345.0,3344.0,26.1,24.0,24.5,20000.0,855.9,0,0
314617,2026-08-12T09:11:14.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.1,0.8,0.0,2.1,1.0,240.2,240.3,239.8,13.0,12.0,11.6,866.8,3.0,49.97,0.0,2.7,78.6,866.9,3.8,2.5,78.6,100.0,3340.0,3339.0,26.1,24.0,24.5,20000.0,855.9,0,0
314648,2026-08-12T09:11:29.628854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.4,11.8,0.0,1.5,1.0,238.2,238.7,238.8,15.3,13.6,14.6,858.0,6.1,49.96,0.0,-0.8,49.6,859.4,-5.7,-5.8,49.6,100.0,3309.0,3308.0,25.4,23.9,24.4,20000.0,856.4,0,0
314679,2026-08-12T09:11:45.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.0,1.3,0.0,2.1,1.0,234.9,235.3,234.6,12.8,11.5,10.9,866.9,-0.2,49.99,0.0,-0.3,79.0,866.9,-1.5,-0.8,79.0,100.0,3341.0,3340.0,26.1,24.0,24.5,20000.0,855.9,0,0
314710,2026-08-12T09:12:00.629343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.1,0.5,0.0,1.5,1.0,240.2,240.3,240.7,14.5,13.8,13.7,858.6,-2.3,50.02,0.0,-5.0,49.6,858.7,-1.8,0.0,49.6,100.0,3309.0,3308.0,25.4,23.9,24.4,20000.0,856.4,0,0
314772,2026-08-12T09:12:31.619411+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,8.1,0.0,1.5,1.0,243.3,243.7,243.8,14.5,13.8,13.8,858.5,-1.3,50.01,0.0,-4.8,49.6,858.1,6.8,5.5,49.6,100.0,3303.0,3302.0,25.4,23.9,24.4,20000.0,856.4,0,0
314803,2026-08-12T09:12:47.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.3,6.6,0.0,2.1,2.0,241.6,242.0,241.4,13.3,12.2,11.0,867.6,0.3,50.03,0.0,-4.7,79.0,867.9,-6.3,-6.4,79.0,100.0,3344.0,3344.0,26.1,24.0,24.5,20000.0,855.9,0,0
314834,2026-08-12T09:13:02.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.8,8.3,0.0,1.5,1.0,242.3,242.5,243.0,14.4,13.6,13.7,858.6,2.3,50.01,0.0,-4.7,49.6,859.4,-6.0,-5.4,49.6,100.0,3310.0,3309.0,25.4,23.9,24.4,20000.0,856.4,0,0
314865,2026-08-12T09:13:18.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,1.7,11.3,0.0,2.1,1.0,232.2,231.9,231.8,14.6,13.8,13.5,866.2,4.8,49.94,0.0,4.4,79.0,867.9,-6.5,-6.4,79.0,100.0,3345.0,3344.0,26.1,24.0,24.5,20000.0,855.9,0,0
314927,2026-08-12T09:13:49.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.3,13.3,0.0,2.1,1.0,236.2,236.1,235.6,13.4,12.3,12.0,866.6,6.7,49.95,0.0,1.9,79.0,867.9,-6.6,-6.4,79.0,100.0,3345.0,3344.0,26.1,24.0,24.5,20000.0,855.9,0,0
314958,2026-08-12T09:14:04.628752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,7.2,0.0,1.5,1.0,236.5,236.8,236.8,14.9,13.1,14.0,858.5,1.3,50.01,0.0,-0.5,49.6,859.4,-5.9,-4.7,49.6,100.0,3308.0,3307.0,25.4,23.9,24.3,20000.0,856.4,0,0
314989,2026-08-12T09:14:20.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.1,4.5,0.0,2.1,1.0,240.1,240.5,240.0,13.3,12.3,11.0,867.6,-0.3,50.03,0.0,-4.6,79.0,866.5,4.2,3.1,79.0,100.0,3343.0,3342.0,26.1,24.0,24.5,20000.0,855.9,0,0
315082,2026-08-12T09:15:06.629578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,8.6,0.0,1.5,1.0,239.7,239.8,240.1,14.3,13.3,14.0,858.5,3.4,49.98,0.0,-4.8,49.6,859.1,-5.2,-2.8,49.6,100.0,3308.0,3307.0,25.4,23.9,24.3,20000.0,856.4,0,0
315113,2026-08-12T09:15:22.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,1.9,1.1,0.6,0.0,2.1,1.0,238.0,238.0,238.0,11.9,10.9,10.0,867.6,3.4,50.03,0.0,-3.7,79.0,866.5,2.8,2.1,79.0,100.0,3342.0,3341.0,26.1,24.0,24.5,20000.0,855.9,0,0
315144,2026-08-12T09:15:37.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.7,18.2,0.0,1.5,2.0,233.4,232.9,233.3,18.0,16.0,16.7,857.4,13.0,49.95,0.0,2.7,50.0,859.1,-5.2,-5.2,50.0,100.0,3309.0,3307.0,25.4,23.9,24.3,20000.0,856.4,0,0
315175,2026-08-12T09:15:53.629333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.3,7.3,0.0,2.1,1.0,241.8,242.4,241.8,13.2,12.2,10.8,867.6,1.2,50.0,0.0,-0.8,79.0,867.9,-6.1,-6.4,79.0,100.0,3344.0,3343.0,26.1,24.0,24.5,20000.0,855.9,0,0
315237,2026-08-12T09:16:24.618811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.3,12.9,0.0,2.0,1.0,228.1,227.5,227.4,16.2,15.6,15.4,866.2,7.4,49.95,0.0,5.3,79.0,867.5,-5.5,-5.7,79.0,100.0,3344.0,3343.0,26.1,24.1,24.5,20000.0,855.9,0,0
315268,2026-08-12T09:16:39.629165+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,1.7,0.0,1.4,2.0,243.8,243.7,244.0,14.6,13.5,13.9,858.2,-1.7,50.0,0.0,-4.6,50.0,858.7,0.0,1.7,50.0,100.0,3307.0,3305.0,25.4,24.0,24.3,20000.0,856.4,0,0
315299,2026-08-12T09:16:55.618943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.4,4.6,0.0,2.0,1.0,241.6,242.0,241.7,13.3,12.3,11.0,867.5,-1.8,50.0,0.0,-4.9,79.0,867.9,-6.4,-6.6,79.0,100.0,3345.0,3344.0,26.1,24.1,24.5,20000.0,855.9,0,0
315330,2026-08-12T09:17:10.629437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.1,0.2,0.0,1.4,2.0,239.5,239.8,240.1,14.5,13.7,13.9,858.6,-1.9,50.02,0.0,-4.8,50.0,858.7,-2.1,-0.6,50.0,100.0,3302.0,3300.0,25.4,24.0,24.3,20000.0,856.4,0,0
315392,2026-08-12T09:17:41.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.4,5.6,0.0,1.5,2.0,241.7,242.1,242.2,14.7,13.9,13.9,858.5,-2.3,50.02,0.0,-2.1,50.0,858.1,3.3,2.5,50.0,100.0,3307.0,3305.0,25.4,23.9,24.3,20000.0,856.4,0,0
315423,2026-08-12T09:17:57.618811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.3,5.9,0.0,2.0,1.0,241.0,241.3,241.0,13.3,12.2,11.0,867.6,-0.6,50.03,0.0,-4.9,79.0,867.9,-6.5,-6.7,79.0,100.0,3344.0,3343.0,26.1,24.1,24.5,20000.0,855.9,0,0
315454,2026-08-12T09:18:12.630167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,1.6,16.4,0.0,1.5,2.0,228.7,227.8,228.5,17.9,15.9,16.6,857.5,10.6,49.94,0.0,4.5,50.0,859.1,-5.8,-5.5,50.0,100.0,3310.0,3308.0,25.4,23.9,24.3,20000.0,856.4,0,0
315485,2026-08-12T09:18:28.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.7,1.7,0.0,2.0,1.0,243.6,244.0,243.6,13.4,12.4,11.2,867.6,0.8,50.02,0.0,-5.1,79.0,866.9,2.5,1.6,79.0,100.0,3341.0,3340.0,26.1,24.1,24.5,20000.0,855.9,0,0
315578,2026-08-12T09:19:14.619109+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.1,1.0,0.0,1.4,2.0,241.2,241.4,241.8,14.8,13.9,14.0,858.6,-3.2,50.02,0.0,-5.0,50.0,858.7,-2.2,-1.0,50.0,100.0,3309.0,3307.0,25.4,24.0,24.4,20000.0,856.4,0,0
315609,2026-08-12T09:19:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.1,1.8,0.0,2.0,1.0,229.1,228.7,228.4,13.6,12.6,12.2,866.6,1.9,49.99,0.0,3.1,79.0,866.5,3.7,2.8,79.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
315640,2026-08-12T09:19:45.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.3,9.9,0.0,1.4,2.0,236.0,236.3,236.3,15.7,13.9,14.9,857.8,3.6,49.97,0.0,-0.1,50.0,859.1,-6.3,-5.8,50.0,100.0,3310.0,3308.0,25.4,24.0,24.3,20000.0,856.4,0,0
315702,2026-08-12T09:20:16.618824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.0,1.6,0.0,1.4,2.0,240.6,240.8,240.9,14.9,14.2,14.1,858.7,-2.2,50.02,0.0,-5.3,50.0,858.7,-0.6,0.8,50.0,100.0,3311.0,3309.0,25.4,24.0,24.4,20000.0,856.4,0,0
315733,2026-08-12T09:20:32.618708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,1.6,19.7,0.0,2.0,2.0,229.7,229.8,229.4,14.7,13.7,13.3,866.3,12.7,49.95,0.0,4.3,79.0,867.9,-7.0,-7.1,79.0,100.0,3345.0,3343.0,26.1,24.1,24.6,20000.0,855.9,0,0
315764,2026-08-12T09:20:47.628904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.2,3.4,0.0,1.4,2.0,243.3,243.2,243.5,15.0,14.2,14.1,858.5,-4.3,50.02,0.0,-5.4,50.0,858.7,-0.9,0.9,50.0,100.0,3308.0,3306.0,25.4,24.0,24.4,20000.0,856.4,0,0
315795,2026-08-12T09:21:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.2,8.2,0.0,2.0,1.0,241.5,241.5,240.9,13.8,12.8,11.6,867.7,1.0,50.03,0.0,-5.5,79.0,867.9,-7.2,-7.1,79.0,100.0,3346.0,3345.0,26.1,24.1,24.6,20000.0,855.9,0,0
315857,2026-08-12T09:21:34.618553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,1.6,19.0,0.0,2.0,1.0,231.0,230.5,230.1,14.7,14.0,13.7,866.3,12.0,49.95,0.0,3.7,79.0,867.9,-7.0,-7.2,79.0,100.0,3346.0,3345.0,26.1,24.1,24.6,20000.0,855.9,0,0
315888,2026-08-12T09:21:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.3,7.9,0.0,1.4,2.0,236.3,236.5,236.8,15.5,13.9,14.8,858.1,1.5,49.97,0.0,0.1,50.0,859.4,-6.4,-6.0,50.0,100.0,3309.0,3307.0,25.4,24.0,24.4,20000.0,856.4,0,0
315919,2026-08-12T09:22:05.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.2,0.7,0.0,2.0,1.0,241.1,241.3,240.9,13.9,13.0,11.8,867.7,-1.7,50.03,0.0,-5.6,79.0,867.5,-1.0,-1.8,79.0,100.0,3345.0,3344.0,26.1,24.1,24.6,20000.0,855.9,0,0
315950,2026-08-12T09:22:20.629756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,2.2,7.7,0.0,1.4,1.0,228.9,228.0,228.7,18.6,16.7,17.4,857.2,1.1,49.93,0.0,5.1,50.0,859.4,-6.6,-6.3,50.0,100.0,3308.0,3307.0,25.4,24.0,24.4,20000.0,856.4,0,0
316012,2026-08-12T09:22:51.628900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.4,0.6,0.0,1.4,1.0,242.4,242.2,242.5,15.2,14.5,14.4,858.7,-5.8,50.02,0.0,-5.5,50.0,859.1,-5.2,-4.2,50.0,100.0,3309.0,3308.0,25.4,24.0,24.4,20000.0,856.4,0,0
316043,2026-08-12T09:23:07.619403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.8,11.7,0.0,2.0,2.0,234.2,234.6,233.9,12.2,10.9,10.1,867.1,4.4,49.98,0.0,2.6,79.0,867.9,-7.3,-7.5,79.0,100.0,3346.0,3344.0,26.1,24.1,24.6,20000.0,855.9,0,0
316105,2026-08-12T09:23:38.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.2,0.5,1.0,0.0,2.0,1.0,242.4,242.5,242.5,14.0,12.8,11.8,867.7,-1.1,50.03,0.0,-5.7,79.0,867.2,-2.1,-1.1,79.0,100.0,3344.0,3343.0,26.1,24.1,24.6,20000.0,855.9,0,0
316167,2026-08-12T09:24:09.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.2,14.2,0.0,2.0,1.0,228.9,228.3,228.3,14.3,13.5,12.9,866.7,6.8,49.97,0.0,3.9,79.0,867.9,-7.4,-7.6,79.0,100.0,3346.0,3345.0,26.1,24.1,24.6,20000.0,855.9,0,0
316198,2026-08-12T09:24:24.618683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.6,10.9,0.0,1.4,1.0,240.9,240.3,240.9,15.5,13.5,14.8,858.7,-6.6,50.02,0.0,-5.7,50.0,858.1,4.3,4.9,50.0,100.0,3304.0,3303.0,25.4,24.0,24.4,20000.0,856.4,0,0
316229,2026-08-12T09:24:40.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,1.0,1.2,9.5,0.0,2.0,1.0,228.1,226.4,227.4,15.1,14.7,14.1,866.3,5.9,49.95,0.0,5.0,79.0,867.5,-3.6,-3.4,79.0,100.0,3344.0,3343.0,26.1,24.1,24.6,20000.0,855.9,0,0
316260,2026-08-12T09:24:55.629543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.6,0.6,1.3,0.0,1.4,2.0,242.2,241.8,242.9,15.6,12.0,15.2,858.5,-3.6,50.01,0.0,-5.4,50.0,859.1,-4.9,-3.8,50.0,100.0,3306.0,3304.0,25.4,24.0,24.4,20000.0,856.4,0,0
316322,2026-08-12T09:25:26.628836+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.7,0.4,4.9,0.0,1.4,2.0,239.9,239.1,240.4,15.6,12.9,15.0,858.8,-2.2,50.02,0.0,-5.7,50.0,858.4,2.7,2.3,50.0,100.0,3304.0,3302.0,25.4,24.0,24.4,20000.0,856.4,0,0
316353,2026-08-12T09:25:42.629745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.3,8.0,0.0,2.1,1.0,234.7,234.1,234.5,13.6,12.3,12.0,866.6,1.3,49.96,0.0,1.4,79.0,867.9,-6.7,-7.3,79.0,100.0,3346.0,3345.0,26.2,24.1,24.6,20000.0,855.9,0,0
316384,2026-08-12T09:25:57.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.0,0.7,3.1,0.0,1.4,2.0,238.9,238.5,239.8,15.4,12.4,15.4,858.7,-3.4,50.02,0.0,-2.4,50.0,859.4,-6.5,-6.5,50.0,100.0,3311.0,3309.0,25.4,24.0,24.4,20000.0,856.4,0,0
316415,2026-08-12T09:26:13.619310+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.9,9.2,0.0,2.1,1.0,240.5,239.8,240.4,14.5,12.5,12.3,867.8,-5.5,50.03,0.0,-5.2,79.0,866.9,3.7,2.4,79.0,100.0,3343.0,3342.0,26.2,24.1,24.6,20000.0,855.9,0,0
316477,2026-08-12T09:26:44.619603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.5,3.0,0.0,2.1,1.0,242.9,242.2,242.7,13.4,11.4,11.0,867.7,-4.5,50.03,0.0,-5.3,79.0,867.2,-1.5,-1.3,79.0,100.0,3345.0,3344.0,26.2,24.1,24.6,20000.0,855.9,0,0
316508,2026-08-12T09:26:59.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.2,1.0,2.8,0.0,1.4,1.0,237.8,237.2,238.0,15.4,12.2,15.3,858.4,-3.5,49.97,0.0,-2.7,50.0,859.4,-6.3,-6.4,50.0,100.0,3309.0,3308.0,25.4,24.0,24.4,20000.0,856.4,0,0
316539,2026-08-12T09:27:15.618691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.9,8.9,0.0,2.1,1.0,239.5,238.8,239.4,14.6,12.7,12.4,867.8,-5.7,50.03,0.0,-5.9,79.0,866.9,3.2,2.4,79.0,100.0,3342.0,3341.0,26.2,24.1,24.6,20000.0,855.9,0,0
316570,2026-08-12T09:27:30.628795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.3,2.0,7.4,0.0,1.4,1.0,233.6,232.8,233.9,17.7,15.4,17.0,857.4,0.5,49.95,0.0,3.1,50.0,859.4,-6.9,-6.6,50.0,100.0,3309.0,3308.0,25.4,24.0,24.4,20000.0,856.4,0,0
316632,2026-08-12T09:28:01.628905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,0.6,3.5,0.0,1.4,1.0,240.8,240.2,241.2,15.6,13.3,15.0,858.8,-3.2,50.02,0.0,-5.9,50.0,859.4,-6.7,-6.7,50.0,100.0,3310.0,3309.0,25.4,24.0,24.4,20000.0,856.4,0,0
316663,2026-08-12T09:28:17.619292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.2,1.4,10.7,0.0,2.1,1.0,229.1,227.7,228.6,15.1,14.4,13.9,866.5,3.1,49.95,0.0,5.0,79.0,867.9,-7.6,-7.6,79.0,100.0,3346.0,3345.0,26.2,24.1,24.6,20000.0,855.9,0,0
316694,2026-08-12T09:28:32.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.9,0.1,7.7,0.0,1.4,2.0,242.1,241.8,242.6,15.9,13.0,15.4,858.5,-4.2,49.99,0.0,-4.3,50.0,858.4,3.5,3.4,50.0,100.0,3307.0,3305.0,25.4,24.0,24.4,20000.0,856.4,0,0
316725,2026-08-12T09:28:48.619420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.1,2.1,0.0,2.1,2.0,239.3,238.9,239.3,13.3,11.5,11.0,867.6,-0.8,50.03,0.0,-5.9,79.0,867.5,-2.9,-2.3,79.0,100.0,3344.0,3342.0,26.2,24.1,24.6,20000.0,855.9,0,0
316787,2026-08-12T09:29:19.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.8,1.6,11.8,0.0,2.1,1.0,235.1,235.0,234.9,13.2,11.9,11.4,866.6,4.3,49.96,0.0,1.0,79.0,868.2,-7.5,-8.0,79.0,100.0,3346.0,3345.0,26.2,24.1,24.6,20000.0,855.9,0,0
316818,2026-08-12T09:29:34.618954+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.5,7.7,0.0,1.4,1.0,234.1,234.1,234.8,16.0,13.8,15.5,858.9,-4.3,50.03,0.0,-1.6,50.0,858.4,3.4,4.0,50.0,100.0,3304.0,3303.0,25.4,24.0,24.4,20000.0,856.4,0,0
316849,2026-08-12T09:29:50.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.6,6.0,0.0,2.1,1.0,238.8,238.5,238.4,12.2,10.4,9.8,867.3,-2.0,49.99,0.0,-2.8,79.0,867.9,-8.0,-8.1,79.0,100.0,3346.0,3345.0,26.2,24.1,24.6,20000.0,855.9,0,0
316880,2026-08-12T09:30:05.619575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.0,1.1,7.7,0.0,1.3,2.0,236.4,235.9,236.7,15.8,12.8,15.4,858.6,0.2,49.99,0.0,-1.8,50.0,859.7,-7.5,-7.5,50.0,100.0,3310.0,3308.0,25.4,24.1,24.4,20000.0,856.4,0,0
316942,2026-08-12T09:30:36.629706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.2,1.3,8.6,0.0,1.3,2.0,227.3,226.1,227.4,18.2,16.0,17.6,857.4,8.6,49.95,0.0,3.6,50.0,858.7,0.0,0.5,50.0,100.0,3309.0,3307.0,25.4,24.1,24.4,20000.0,856.4,0,0
316973,2026-08-12T09:30:52.619004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.1,5.1,0.0,2.1,1.0,240.1,239.7,239.7,12.9,10.6,10.4,868.0,-0.8,50.03,0.0,-4.7,79.0,867.9,-5.9,-5.9,79.0,100.0,3345.0,3344.0,26.2,24.1,24.6,20000.0,855.9,0,0
317004,2026-08-12T09:31:07.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.1,1.0,7.6,0.0,1.3,1.0,238.0,237.5,238.3,16.3,13.2,15.9,858.7,-0.1,50.01,0.0,-6.5,50.0,859.7,-7.7,-7.7,50.0,100.0,3312.0,3311.0,25.4,24.1,24.4,20000.0,856.4,0,0
317035,2026-08-12T09:31:23.619286+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.1,4.7,0.0,2.1,1.0,240.5,239.9,240.2,15.2,13.2,13.2,867.0,-0.5,50.04,0.0,-6.5,79.0,866.9,4.2,2.5,79.0,100.0,3343.0,3342.0,26.2,24.1,24.6,20000.0,855.9,0,0
317097,2026-08-12T09:31:54.629059+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,2.2,0.8,8.9,0.0,2.0,1.0,236.2,236.2,236.2,12.0,10.4,9.8,867.4,0.1,50.0,0.0,-0.9,79.0,868.2,-8.8,-8.7,79.0,100.0,3347.0,3346.0,26.1,24.1,24.6,20000.0,855.9,0,0
317159,2026-08-12T09:32:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.5,9.1,0.0,2.0,1.0,228.7,228.5,228.3,14.0,13.0,12.4,867.0,6.3,50.0,0.0,1.8,79.0,867.5,-2.8,-2.0,79.0,100.0,3345.0,3344.0,26.1,24.1,24.6,20000.0,855.9,0,0
317190,2026-08-12T09:32:40.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.1,2.8,0.0,1.3,2.0,242.3,242.5,242.7,16.4,15.5,15.6,859.0,-3.3,50.03,0.0,-7.2,50.0,859.1,-0.5,0.6,50.0,100.0,3307.0,3305.0,25.4,24.1,24.4,20000.0,856.4,0,0
317252,2026-08-12T09:33:11.629111+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.2,4.4,0.0,1.3,2.0,240.6,240.7,241.0,16.5,16.3,16.0,859.2,-1.4,50.03,0.0,-5.7,50.0,859.4,-5.8,-5.5,50.0,100.0,3309.0,3307.0,25.4,24.1,24.4,20000.0,856.4,0,0
317283,2026-08-12T09:33:27.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,1.7,16.5,0.0,2.0,1.0,230.9,231.0,230.6,14.6,13.6,13.4,866.8,7.5,49.97,0.0,2.3,79.0,868.5,-9.0,-9.4,79.0,100.0,3347.0,3346.0,26.1,24.1,24.6,20000.0,855.9,0,0
317314,2026-08-12T09:33:42.628751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.1,2.6,0.0,1.3,2.0,238.0,238.1,238.6,16.6,15.5,15.8,859.2,-2.6,50.04,0.0,-4.5,50.0,859.1,0.0,0.5,50.0,100.0,3307.0,3305.0,25.4,24.1,24.4,20000.0,856.4,0,0
317345,2026-08-12T09:33:58.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.4,0.8,0.4,2.0,1.0,241.3,241.6,241.0,16.0,15.2,14.0,868.3,-6.5,50.05,0.0,-7.5,79.4,867.9,-5.7,-6.5,79.0,100.0,3348.0,3347.0,26.1,24.1,24.6,20000.0,855.9,0,0
317407,2026-08-12T09:34:29.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.3,0.0,0.0,2.0,1.0,238.2,238.5,237.8,12.0,10.7,9.7,867.6,-4.3,50.02,0.0,-4.6,79.4,867.9,-4.3,-3.5,79.4,100.0,3346.0,3345.0,26.1,24.1,24.6,20000.0,855.9,0,0
317438,2026-08-12T09:34:44.618702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.0,1.7,0.0,1.3,2.0,239.8,239.9,240.2,16.7,15.9,16.0,859.1,-2.8,50.0,0.0,-6.3,50.0,859.1,-1.1,0.6,50.0,100.0,3309.0,3307.0,25.4,24.1,24.4,20000.0,856.4,0,0
317469,2026-08-12T09:35:00.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,1.7,0.0,2.0,2.0,241.2,241.4,241.0,15.7,14.8,13.7,868.4,-2.2,50.05,0.0,-7.4,79.4,867.9,-3.9,-3.5,79.4,100.0,3347.0,3345.0,26.1,24.1,24.5,20000.0,855.9,0,0
317500,2026-08-12T09:35:15.631202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.8,6.4,0.0,1.3,2.0,243.1,242.9,243.1,16.8,16.6,16.3,859.3,-2.7,50.03,0.0,-7.8,50.0,860.1,-9.1,-9.1,50.0,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0
317562,2026-08-12T09:35:46.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.3,9.5,0.0,1.4,2.0,234.5,234.8,234.9,17.1,15.5,16.5,858.4,4.4,49.98,0.0,-2.2,50.0,859.7,-5.1,-3.0,50.0,100.0,3311.0,3309.0,25.5,24.1,24.5,20000.0,856.4,0,0
317593,2026-08-12T09:36:02.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.9,13.2,0.0,2.0,1.0,233.7,234.0,233.6,12.5,11.2,10.3,867.6,3.3,50.0,0.0,-3.8,79.4,868.5,-9.9,-9.7,79.4,100.0,3348.0,3347.0,26.1,24.1,24.5,20000.0,855.9,0,0
317624,2026-08-12T09:36:17.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.0,3.4,0.0,1.4,1.0,240.7,240.6,241.1,16.9,16.5,16.3,859.4,-3.1,50.04,0.0,-7.7,50.0,859.4,-6.5,5.0,50.0,100.0,3310.0,3309.0,25.5,24.1,24.5,20000.0,856.4,0,0
317717,2026-08-12T09:37:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.5,8.9,0.0,2.0,1.0,237.2,236.5,236.8,13.3,11.6,10.9,868.0,-0.4,50.03,0.0,-6.2,79.4,868.5,-9.3,-9.3,79.4,100.0,3348.0,3347.0,26.1,24.1,24.5,20000.0,855.9,0,0
317748,2026-08-12T09:37:19.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.3,0.1,4.1,0.0,1.4,1.0,240.8,239.5,240.9,17.2,14.9,16.8,859.2,-4.1,50.01,0.0,-2.2,50.0,859.1,0.0,1.3,50.0,100.0,3308.0,3307.0,25.5,24.1,24.5,20000.0,856.4,0,0
317779,2026-08-12T09:37:35.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.5,10.5,0.0,2.1,1.0,240.1,239.7,240.1,13.8,11.8,11.4,868.0,1.2,50.01,0.0,-5.2,79.4,868.5,-9.3,-9.3,79.4,100.0,3347.0,3346.0,26.1,24.0,24.5,20000.0,855.9,0,0
317810,2026-08-12T09:37:50.619013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.8,0.6,5.9,0.0,1.4,1.0,234.8,234.6,235.7,16.8,13.2,17.0,858.8,2.5,50.03,0.0,-3.1,50.0,859.4,-3.4,-1.2,50.0,100.0,3307.0,3306.0,25.5,24.1,24.5,20000.0,856.4,0,0
317872,2026-08-12T09:38:21.619727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.5,2.1,6.2,0.0,1.4,2.0,228.9,227.9,229.2,18.2,15.7,17.4,858.0,-3.2,49.95,0.0,3.2,50.0,860.1,-9.4,-8.8,50.0,100.0,3313.0,3311.0,25.5,24.1,24.5,20000.0,856.4,0,0
317903,2026-08-12T09:38:37.629971+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.2,1.0,5.3,0.0,2.1,2.0,242.8,241.7,242.4,14.3,12.3,12.1,868.5,-2.5,50.04,0.0,-7.6,79.4,867.5,2.8,1.5,79.4,100.0,3343.0,3341.0,26.1,24.0,24.5,20000.0,855.9,0,0
317934,2026-08-12T09:38:52.630110+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.1,0.8,6.3,0.0,1.4,2.0,241.9,240.5,242.2,16.9,13.8,16.5,859.3,-2.9,50.04,0.0,-7.6,50.4,860.1,-9.2,-8.9,50.4,100.0,3312.0,3310.0,25.5,24.1,24.5,20000.0,856.4,0,0
317965,2026-08-12T09:39:08.628945+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.1,18.4,0.0,2.1,1.0,229.7,229.3,229.6,14.4,13.2,12.7,867.4,9.0,49.97,0.0,2.0,79.4,868.5,-9.4,-9.6,79.4,100.0,3348.0,3347.0,26.1,24.0,24.5,20000.0,855.9,0,0
318027,2026-08-12T09:39:39.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.5,7.4,0.0,2.1,2.0,228.6,227.9,228.3,14.9,14.0,13.5,867.0,5.8,49.96,0.0,3.2,79.4,867.5,-1.6,-1.5,79.4,100.0,3345.0,3343.0,26.1,24.0,24.5,20000.0,855.9,0,0
318058,2026-08-12T09:39:54.628881+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.8,0.7,1.1,0.0,1.4,2.0,238.5,237.9,238.8,17.5,13.7,17.2,859.0,-4.6,49.99,0.0,-4.0,50.4,859.7,-3.5,-0.8,50.4,100.0,3311.0,3309.0,25.5,24.1,24.5,20000.0,856.4,0,0
318089,2026-08-12T09:40:10.628660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.1,2.0,0.0,2.1,2.0,241.6,240.7,241.0,16.0,13.8,14.1,868.6,-7.6,50.05,0.0,-7.7,79.4,868.5,-9.6,-9.7,79.4,100.0,3349.0,3347.0,26.1,24.0,24.5,20000.0,855.9,0,0
318120,2026-08-12T09:40:25.618711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,0.8,5.5,0.0,1.4,2.0,239.9,239.2,240.3,17.3,15.4,16.7,859.5,-2.5,50.04,0.0,-7.8,50.4,858.7,3.0,3.5,50.4,100.0,3306.0,3304.0,25.5,24.1,24.5,20000.0,856.4,0,0
318213,2026-08-12T09:41:12.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.1,0.4,0.0,2.1,2.0,241.1,240.5,240.6,16.8,14.5,15.0,868.6,-7.3,50.05,0.0,-8.0,79.4,868.5,-7.7,-9.5,79.4,100.0,3350.0,3348.0,26.1,24.0,24.5,20000.0,855.9,0,0
318244,2026-08-12T09:41:27.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.7,1.6,13.3,0.0,1.4,2.0,228.7,227.3,228.6,18.1,15.4,17.3,858.1,9.0,49.96,0.0,3.4,50.4,859.7,-4.3,-2.3,50.4,100.0,3310.0,3308.0,25.5,24.1,24.5,20000.0,856.4,0,0
318275,2026-08-12T09:41:43.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.4,3.8,0.0,2.0,1.0,245.3,244.6,244.7,16.3,13.9,14.4,868.6,-7.1,50.04,0.0,-7.7,79.4,868.2,-3.3,-2.8,79.4,100.0,3347.0,3346.0,26.0,24.0,24.5,20000.0,855.9,0,0
318337,2026-08-12T09:42:14.629294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,1.1,11.7,0.0,2.0,2.0,235.9,235.1,235.5,16.8,14.5,14.9,868.6,-8.5,50.05,0.0,-3.9,79.4,867.5,3.2,2.0,79.4,100.0,3347.0,3345.0,26.0,24.0,24.4,20000.0,855.9,0,0
318368,2026-08-12T09:42:29.628698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.3,1.2,9.9,0.0,1.4,2.0,234.0,233.8,234.4,17.4,14.1,16.9,858.5,6.0,49.98,0.0,-2.0,50.4,859.7,-3.9,-2.3,50.4,100.0,3312.0,3310.0,25.5,24.1,24.5,20000.0,856.4,0,0
318399,2026-08-12T09:42:45.619542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.0,0.1,0.3,0.0,2.0,1.0,241.5,240.6,241.2,15.0,13.2,13.0,868.0,-1.6,50.03,0.0,-4.1,79.4,867.9,-1.9,-1.2,79.4,100.0,3346.0,3345.0,26.0,24.0,24.4,20000.0,855.9,0,0
318430,2026-08-12T09:43:00.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,0.1,4.3,0.0,1.4,2.0,241.6,240.9,242.0,17.3,15.7,16.9,859.6,-8.4,50.04,0.0,-7.7,50.4,859.7,-4.1,-2.1,50.4,100.0,3309.0,3307.0,25.5,24.1,24.5,20000.0,856.4,0,0
318492,2026-08-12T09:43:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,0.5,5.5,0.0,1.4,2.0,241.2,240.5,241.6,17.3,15.7,16.9,859.6,-4.7,50.04,0.0,-7.9,50.4,859.1,0.8,2.1,50.4,100.0,3309.0,3307.0,25.5,24.1,24.5,20000.0,856.4,0,0
318523,2026-08-12T09:43:47.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.3,1.7,14.8,0.0,2.0,1.0,229.8,228.6,229.3,14.7,13.8,13.4,867.2,5.5,49.96,0.0,2.3,79.4,868.9,-9.3,-9.8,79.4,100.0,3348.0,3347.0,26.0,24.0,24.4,20000.0,855.9,0,0
318554,2026-08-12T09:44:02.629473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,0.5,6.7,0.0,1.4,1.0,243.1,242.5,243.6,17.2,15.4,16.8,859.6,-2.7,50.04,0.0,-7.5,50.4,860.1,-9.4,-9.0,50.4,100.0,3312.0,3311.0,25.5,24.1,24.5,20000.0,856.4,0,0
318585,2026-08-12T09:44:18.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.4,0.7,3.7,0.0,2.0,1.0,241.7,240.9,241.2,16.4,14.0,14.5,868.6,-3.2,50.05,0.0,-7.8,79.4,867.9,0.5,0.1,79.4,100.0,3347.0,3346.0,26.0,24.0,24.4,20000.0,855.9,0,0
318647,2026-08-12T09:44:49.619171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.5,7.7,0.0,2.0,1.0,243.9,244.0,243.6,16.6,15.6,14.8,868.7,-12.4,50.05,0.0,-8.1,79.4,868.2,-4.7,-4.2,79.4,100.0,3348.0,3347.0,26.0,24.0,24.4,20000.0,855.9,0,0
318678,2026-08-12T09:45:04.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.5,10.4,0.0,1.4,1.0,234.4,234.9,235.0,17.3,15.9,16.7,858.9,0.6,49.99,0.0,-2.2,50.4,860.4,-9.8,-9.6,50.4,100.0,3314.0,3313.0,25.5,24.1,24.4,20000.0,856.4,0,0
318740,2026-08-12T09:45:35.618793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.8,18.3,0.0,1.4,2.0,230.2,230.0,230.4,18.3,16.3,17.3,858.3,10.1,49.96,0.0,1.5,50.4,860.1,-8.2,-8.3,50.4,100.0,3311.0,3309.0,25.5,24.1,24.4,20000.0,856.4,0,0
318802,2026-08-12T09:46:06.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,9.2,0.0,1.5,2.0,241.7,241.9,242.0,17.5,17.1,17.0,859.8,-9.2,50.04,0.0,-8.2,50.4,859.1,0.0,2.7,50.4,100.0,3308.0,3306.0,25.5,24.0,24.4,20000.0,856.4,0,0
318833,2026-08-12T09:46:22.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.0,9.1,0.0,2.0,1.0,228.6,228.8,228.3,14.4,13.3,12.9,867.5,0.1,49.97,0.0,2.4,79.4,868.5,-9.0,-8.7,79.4,100.0,3347.0,3346.0,26.0,24.0,24.4,20000.0,855.9,0,0
318864,2026-08-12T09:46:37.629951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.7,5.6,0.0,1.5,2.0,243.5,243.5,243.6,17.4,17.0,16.9,859.8,-3.7,50.04,0.0,-8.6,50.4,859.1,1.9,3.7,50.4,100.0,3313.0,3311.0,25.5,24.0,24.4,20000.0,856.4,0,0
318895,2026-08-12T09:46:53.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.0,2.0,0.0,2.0,1.0,241.4,241.3,240.9,16.8,16.0,14.9,868.9,-8.6,50.06,0.0,-8.6,79.4,868.9,-10.6,-10.7,79.4,100.0,3350.0,3349.0,26.0,24.0,24.4,20000.0,855.9,0,0
318957,2026-08-12T09:47:24.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.5,9.7,0.0,2.0,1.0,235.8,236.0,235.5,12.6,11.2,10.4,868.0,4.1,49.99,0.0,-3.1,79.8,868.5,-5.6,-5.6,79.8,100.0,3349.0,3348.0,26.0,24.0,24.4,20000.0,855.9,0,0
318988,2026-08-12T09:47:39.630038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,0.7,0.0,1.5,2.0,237.7,237.7,238.2,18.0,17.0,17.3,858.8,0.7,50.02,0.0,-5.3,50.4,859.4,0.0,3.3,50.4,100.0,3307.0,3305.0,25.5,24.0,24.4,20000.0,856.4,0,0
319019,2026-08-12T09:47:55.619149+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.1,2.6,0.0,2.0,1.0,240.0,240.0,239.5,14.0,13.0,11.9,868.4,-2.9,50.03,0.0,-5.9,79.8,868.5,-5.5,-5.6,79.8,100.0,3350.0,3349.0,26.0,24.0,24.4,20000.0,855.9,0,0
319050,2026-08-12T09:48:10.629937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,10.2,0.0,1.5,1.0,235.4,235.7,235.9,18.5,17.5,17.9,859.1,0.0,50.0,0.0,-4.2,50.4,860.4,-10.2,-10.2,50.4,100.0,3313.0,3312.0,25.5,24.0,24.4,20000.0,856.4,0,0
319112,2026-08-12T09:48:41.619341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.9,12.2,0.0,1.4,1.0,229.3,229.0,229.2,18.5,16.8,17.8,858.5,1.7,49.97,0.0,0.7,50.4,860.4,-10.5,-10.8,50.4,100.0,3313.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0
319143,2026-08-12T09:48:57.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.2,5.1,0.0,2.0,1.0,243.6,243.7,243.3,17.8,17.0,15.9,869.0,-5.8,50.06,0.0,-9.2,79.8,869.2,-10.9,-11.2,79.8,100.0,3351.0,3350.0,26.0,24.0,24.4,20000.0,855.9,0,0
319174,2026-08-12T09:49:12.629754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.7,1.4,0.0,1.4,2.0,242.4,242.5,242.8,19.2,19.6,19.1,860.0,-9.2,50.05,0.0,-9.5,50.4,860.7,-10.6,-10.8,50.4,100.0,3314.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0
319205,2026-08-12T09:49:28.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.2,5.3,0.0,2.0,1.0,229.8,230.1,229.4,12.9,11.6,10.8,868.0,3.5,50.02,0.0,-0.1,79.8,868.2,-1.8,-1.1,79.8,100.0,3346.0,3345.0,26.0,24.0,24.4,20000.0,855.9,0,0
319267,2026-08-12T09:49:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,1.2,9.1,0.0,2.0,2.0,235.3,235.7,235.1,13.1,11.6,10.5,868.3,-1.9,50.02,0.0,-3.5,79.8,869.5,-11.0,-12.2,79.8,100.0,3351.0,3349.0,26.0,24.0,24.4,20000.0,855.9,0,0
319298,2026-08-12T09:50:14.628863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.3,7.8,0.0,1.4,2.0,240.4,240.4,240.8,20.3,20.7,20.1,860.0,-7.8,50.05,0.0,-8.0,50.4,859.7,0.0,1.2,50.4,100.0,3310.0,3308.0,25.4,24.0,24.4,20000.0,856.4,0,0
319329,2026-08-12T09:50:30.618880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.4,19.5,0.0,2.0,1.0,229.2,229.1,228.6,13.9,12.6,12.3,867.8,8.1,49.98,0.0,0.2,79.8,869.2,-11.4,-11.9,79.8,100.0,3350.0,3349.0,26.0,24.0,24.4,20000.0,855.9,0,0
319360,2026-08-12T09:50:45.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.2,6.3,0.0,1.4,2.0,244.0,244.0,244.4,20.5,20.9,20.0,859.9,-10.3,50.06,0.0,-11.9,50.4,859.7,-4.0,0.0,50.4,100.0,3308.0,3306.0,25.4,24.0,24.4,20000.0,856.4,0,0
319422,2026-08-12T09:51:16.629063+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,13.5,0.0,1.4,1.0,233.8,233.8,234.3,19.3,18.3,18.5,859.4,2.2,50.01,0.0,-2.8,50.4,860.7,-11.3,-10.9,50.4,100.0,3314.0,3313.0,25.4,24.0,24.4,20000.0,856.4,0,0
319453,2026-08-12T09:51:32.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.2,3.4,0.0,2.0,1.0,242.4,242.2,241.7,14.9,13.9,12.9,869.1,-2.2,50.03,0.0,-8.4,79.8,868.9,-5.6,-5.8,79.8,100.0,3352.0,3351.0,26.0,24.0,24.4,20000.0,855.9,0,0
319484,2026-08-12T09:51:47.628978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.0,9.0,0.0,1.4,2.0,233.4,233.3,233.6,19.5,18.5,18.9,859.4,0.9,50.01,0.0,-4.3,50.8,860.4,-8.1,-6.6,50.8,100.0,3314.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0
319515,2026-08-12T09:52:03.628915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.4,8.3,0.0,2.0,1.0,240.3,240.6,240.1,20.0,19.3,18.4,869.6,-0.4,50.07,0.0,-9.7,79.8,869.2,-8.7,-9.9,79.8,100.0,3350.0,3349.0,26.0,24.0,24.4,20000.0,855.9,0,0
319577,2026-08-12T09:52:34.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,1.3,9.8,0.0,2.0,1.0,243.0,243.4,242.7,17.8,16.8,15.5,869.5,-8.5,50.06,0.0,-8.2,79.8,868.2,1.3,0.3,79.8,100.0,3348.0,3347.0,26.0,24.0,24.4,20000.0,855.9,0,0
