id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
319608,2026-08-12T09:52:49.629972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.9,5.1,0.0,1.5,2.0,233.2,233.5,233.5,18.5,17.0,17.8,858.8,-6.4,49.97,0.0,-0.8,50.8,860.7,-11.5,-11.6,50.8,100.0,3316.0,3314.0,25.4,23.9,24.4,20000.0,856.4,0,0
319639,2026-08-12T09:53:05.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.0,5.0,0.0,2.0,2.0,243.0,243.2,242.7,17.7,17.0,16.0,869.2,-6.1,50.04,0.0,-6.8,79.8,869.2,-11.1,-11.1,79.8,100.0,3351.0,3349.0,26.0,24.0,24.4,20000.0,855.9,0,0
319670,2026-08-12T09:53:20.628841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.5,2.3,0.0,1.5,1.0,241.1,241.2,241.4,18.0,17.8,17.6,860.2,-7.6,50.05,0.0,-8.8,50.8,860.7,-9.9,1.9,50.8,100.0,3314.0,3313.0,25.4,23.9,24.4,20000.0,856.4,0,0
319732,2026-08-12T09:53:51.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.0,6.4,0.0,1.5,1.0,242.5,242.2,242.5,17.1,16.2,16.4,859.7,-2.9,50.01,0.0,-6.7,50.8,860.7,-9.3,-9.7,50.8,100.0,3315.0,3314.0,25.4,23.9,24.3,20000.0,856.4,0,0
319794,2026-08-12T09:54:22.629398+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.8,10.1,0.0,1.5,2.0,240.8,240.9,241.1,16.6,16.3,16.0,859.9,-5.9,50.04,0.0,-7.6,50.8,859.1,4.2,5.1,50.8,100.0,3310.0,3308.0,25.4,23.9,24.3,20000.0,856.4,0,0
319825,2026-08-12T09:54:38.629539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.2,7.7,0.0,2.0,2.0,233.4,233.8,233.3,13.5,12.2,11.9,867.7,-0.9,49.98,0.0,0.0,79.8,868.9,-8.6,-9.0,79.8,100.0,3350.0,3348.0,26.0,24.0,24.4,20000.0,855.9,0,0
319887,2026-08-12T09:55:09.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.6,0.1,0.0,2.0,1.0,241.0,241.3,240.7,14.6,13.8,12.7,868.8,-1.3,50.04,0.0,-6.3,79.8,868.2,-1.2,-0.7,79.8,100.0,3348.0,3347.0,26.0,24.0,24.4,20000.0,855.9,0,0
319918,2026-08-12T09:55:24.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.9,9.9,0.0,1.4,2.0,229.4,229.0,229.4,18.4,16.3,17.5,858.5,9.9,49.96,0.0,3.4,50.8,859.4,0.0,1.8,50.8,100.0,3311.0,3309.0,25.3,23.9,24.3,20000.0,856.4,0,0
319949,2026-08-12T09:55:40.628921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.2,0.3,0.0,2.0,1.0,243.8,244.2,243.7,14.0,13.2,12.0,868.4,-2.2,50.02,0.0,-6.0,79.8,868.2,-1.9,-1.5,79.8,100.0,3348.0,3347.0,26.0,24.0,24.4,20000.0,855.9,0,0
319980,2026-08-12T09:55:55.619260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.0,10.6,0.0,1.4,1.0,234.5,234.9,235.0,15.5,13.8,15.0,858.7,6.4,49.98,0.0,-1.6,50.8,859.7,-4.2,-1.7,50.8,100.0,3311.0,3310.0,25.3,23.9,24.3,20000.0,856.4,0,0
320042,2026-08-12T09:56:26.619467+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,2.1,13.1,0.0,1.4,2.0,231.2,230.7,231.2,18.1,16.0,16.7,858.0,6.7,49.94,0.0,2.9,50.8,860.1,-6.4,-6.2,50.8,100.0,3312.0,3310.0,25.3,23.9,24.3,20000.0,856.4,0,0
320073,2026-08-12T09:56:42.630026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.2,0.6,2.7,0.0,2.0,1.0,239.4,239.4,239.2,11.7,10.6,9.5,868.1,1.4,50.0,0.0,-0.4,79.8,867.5,4.1,2.4,79.8,100.0,3343.0,3342.0,26.0,24.0,24.4,20000.0,855.9,0,0
320104,2026-08-12T09:56:57.628923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.4,8.8,0.0,1.4,2.0,241.2,241.2,241.7,14.7,13.9,13.8,859.3,2.4,50.02,0.0,-5.1,50.8,859.7,-6.4,-5.5,50.8,100.0,3313.0,3311.0,25.3,23.9,24.3,20000.0,856.4,0,0
320135,2026-08-12T09:57:13.629110+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.6,14.5,0.0,2.0,1.0,228.4,228.3,227.9,15.7,14.8,14.6,866.9,8.1,49.95,0.0,5.5,79.8,868.5,-6.4,-6.8,79.8,100.0,3348.0,3347.0,26.0,24.0,24.4,20000.0,855.9,0,0
320197,2026-08-12T09:57:44.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,1.5,11.7,0.0,2.0,1.0,229.0,228.6,228.2,15.5,14.9,14.7,867.0,4.9,49.94,0.0,5.1,79.8,868.5,-6.8,-6.8,79.8,100.0,3347.0,3346.0,26.0,24.0,24.4,20000.0,855.9,0,0
320228,2026-08-12T09:57:59.630558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.2,5.7,0.0,1.4,1.0,243.0,243.3,243.6,14.6,13.7,13.8,858.9,-5.7,50.01,0.0,-4.9,50.8,859.1,0.0,0.9,50.8,100.0,3308.0,3307.0,25.3,23.9,24.3,20000.0,856.4,0,0
320259,2026-08-12T09:58:15.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,4.8,0.0,2.0,1.0,242.5,242.4,242.0,13.2,12.3,11.0,868.3,-1.8,50.03,0.0,-4.9,79.8,868.5,-6.6,-6.7,79.8,100.0,3348.0,3347.0,26.0,24.0,24.4,20000.0,855.9,0,0
320352,2026-08-12T09:59:01.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.9,9.4,0.0,1.4,1.0,237.3,237.5,237.6,14.4,12.7,13.5,858.8,3.8,49.98,0.0,0.0,50.8,859.7,-5.6,-5.5,50.8,100.0,3311.0,3310.0,25.3,23.9,24.3,20000.0,856.4,0,0
320383,2026-08-12T09:59:17.619008+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.1,7.6,0.0,2.0,2.0,239.9,240.3,239.7,13.3,12.2,11.0,868.3,-1.5,50.02,0.0,-4.7,79.8,867.2,6.1,4.1,79.8,100.0,3346.0,3344.0,26.0,24.0,24.4,20000.0,855.9,0,0
320414,2026-08-12T09:59:32.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,1.8,12.8,0.0,1.4,1.0,227.2,226.3,226.9,19.5,17.5,18.0,857.9,7.9,49.93,0.0,6.5,50.8,859.7,-4.9,-5.3,50.8,100.0,3311.0,3310.0,25.3,23.9,24.3,20000.0,856.4,0,0
320445,2026-08-12T09:59:48.629146+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.0,0.9,0.0,2.0,1.0,242.8,243.0,242.4,12.9,11.8,10.5,868.2,-5.2,50.02,0.0,-4.3,79.8,868.2,-4.3,-4.1,79.8,100.0,3347.0,3346.0,26.0,24.0,24.5,20000.0,855.9,0,0
320507,2026-08-12T10:00:19.629184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.1,2.1,0.0,2.0,2.0,234.9,235.5,234.8,12.6,11.5,10.9,867.3,8.5,49.97,0.0,3.8,79.8,867.2,6.4,5.8,79.8,100.0,3344.0,3342.0,26.0,24.0,24.5,20000.0,855.9,0,0
320538,2026-08-12T10:00:34.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.3,10.8,0.0,1.4,2.0,234.6,234.5,234.8,16.5,14.4,15.3,857.8,10.8,49.93,0.0,4.2,50.8,859.1,0.0,1.1,50.8,100.0,3310.0,3308.0,25.3,23.9,24.3,20000.0,856.4,0,0
320569,2026-08-12T10:00:50.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.0,0.3,0.0,2.0,1.0,234.1,234.3,233.9,13.3,12.2,11.9,867.2,4.4,49.98,0.0,2.1,79.8,867.2,4.1,2.9,79.8,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
320600,2026-08-12T10:01:05.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.1,0.1,0.0,1.4,1.0,240.5,240.3,240.8,12.9,12.1,12.5,858.8,3.8,50.0,0.0,-3.1,50.8,858.7,3.7,2.2,50.8,100.0,3307.0,3306.0,25.3,23.9,24.3,20000.0,856.4,0,0
320662,2026-08-12T10:01:36.629193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.2,3.4,0.0,1.4,2.0,241.6,241.6,241.9,13.4,11.3,12.1,858.6,2.7,50.0,0.0,-2.7,50.8,858.4,6.1,5.2,50.8,100.0,3309.0,3307.0,25.3,23.9,24.3,20000.0,856.4,0,0
320693,2026-08-12T10:01:52.619499+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.2,2.4,0.0,2.0,1.0,241.7,241.7,241.3,11.5,10.5,9.3,867.7,-1.8,50.01,0.0,-2.4,80.2,867.9,-4.2,-3.9,80.2,100.0,3346.0,3345.0,26.0,24.0,24.5,20000.0,855.9,0,0
320724,2026-08-12T10:02:07.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.1,1.0,0.0,1.4,1.0,242.4,242.6,242.8,12.5,11.1,11.6,858.5,1.9,49.99,0.0,-2.4,50.8,858.4,2.9,1.6,50.8,100.0,3307.0,3306.0,25.3,23.9,24.3,20000.0,856.4,0,0
320755,2026-08-12T10:02:23.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.3,14.8,0.0,2.0,2.0,230.8,230.7,229.9,15.8,15.0,14.6,866.6,11.3,49.92,0.0,7.5,80.2,867.9,-3.5,-3.5,80.2,100.0,3346.0,3344.0,26.0,24.0,24.5,20000.0,855.9,0,0
320848,2026-08-12T10:03:09.618986+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.3,8.0,0.0,1.4,2.0,238.6,238.9,239.0,13.8,11.5,12.4,857.8,6.0,49.95,0.0,3.1,50.8,859.1,-2.0,-1.9,50.8,100.0,3308.0,3306.0,25.3,23.9,24.3,20000.0,856.4,0,0
320879,2026-08-12T10:03:25.629297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.9,3.4,0.0,2.0,1.0,240.3,240.6,240.0,11.0,10.1,9.0,867.4,3.9,50.0,0.0,-1.3,80.2,866.5,7.3,5.5,80.2,100.0,3341.0,3340.0,26.0,24.0,24.5,20000.0,855.9,0,0
320910,2026-08-12T10:03:40.629915+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.4,1.9,1.2,25.9,0.0,1.4,1.0,227.6,227.4,227.8,26.9,25.0,25.4,857.5,23.7,49.91,0.0,5.2,50.8,858.7,-2.2,-1.4,50.8,100.0,3306.0,3305.0,25.3,23.9,24.3,20000.0,856.4,0,0
320972,2026-08-12T10:04:11.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,1.8,0.0,1.4,2.0,241.3,241.3,241.6,12.2,10.3,10.8,858.1,0.1,49.98,0.0,-0.9,50.8,858.7,-1.7,-0.9,50.8,100.0,3308.0,3306.0,25.3,23.9,24.3,20000.0,856.4,0,0
321003,2026-08-12T10:04:27.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.7,7.9,0.0,2.0,2.0,239.1,239.4,238.8,11.0,10.1,8.9,867.2,2.2,49.97,0.0,3.2,80.2,866.5,10.1,5.8,80.2,100.0,3344.0,3342.0,26.0,24.0,24.5,20000.0,855.9,0,0
321034,2026-08-12T10:04:42.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.4,13.6,0.0,1.4,2.0,234.1,233.9,234.2,18.1,15.7,16.5,857.0,12.0,49.93,0.0,5.2,50.8,858.4,-1.6,-1.1,50.8,100.0,3307.0,3305.0,25.3,23.9,24.3,20000.0,856.4,0,0
321065,2026-08-12T10:04:58.630046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.6,6.8,0.0,2.0,2.0,236.1,236.3,235.9,13.3,12.6,12.1,866.6,4.9,49.96,0.0,3.6,80.2,867.2,-1.9,-1.7,80.2,100.0,3344.0,3342.0,26.0,24.0,24.5,20000.0,855.9,0,0
321127,2026-08-12T10:05:29.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.4,9.3,0.0,2.0,1.0,228.3,228.3,227.6,16.2,14.8,14.8,865.5,9.3,49.91,0.0,3.9,80.2,866.9,0.0,-0.4,80.2,100.0,3341.0,3340.0,26.0,24.0,24.5,20000.0,855.9,0,0
321158,2026-08-12T10:05:44.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.1,3.8,0.0,1.4,2.0,242.8,243.0,243.1,12.0,10.2,10.7,857.8,1.3,49.98,0.0,-0.4,50.8,857.7,5.1,4.4,50.8,100.0,3305.0,3303.0,25.3,23.9,24.3,20000.0,856.4,0,0
321189,2026-08-12T10:06:00.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.5,0.9,0.0,2.0,1.0,240.6,240.9,240.2,11.0,10.0,9.3,866.7,-0.7,49.99,0.0,-0.5,80.2,867.2,-1.6,-1.5,80.2,100.0,3343.0,3342.0,26.0,24.0,24.5,20000.0,855.9,0,0
321220,2026-08-12T10:06:15.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.4,10.9,0.0,1.4,2.0,239.6,240.0,240.1,12.1,10.3,10.7,857.8,1.0,49.98,0.0,-0.4,50.8,857.4,11.9,9.6,50.8,100.0,3301.0,3299.0,25.3,23.9,24.3,20000.0,856.4,0,0
321282,2026-08-12T10:06:46.629719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,6.6,0.0,1.4,2.0,242.1,242.2,242.5,12.2,10.3,10.7,857.7,1.9,49.98,0.0,-0.3,50.8,857.1,8.5,8.3,50.8,100.0,3300.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0
321313,2026-08-12T10:07:02.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.1,0.8,0.0,2.0,1.0,240.5,240.8,240.1,10.9,10.2,9.0,866.8,-0.7,49.99,0.0,-0.2,80.2,866.9,-1.5,-1.5,80.2,100.0,3343.0,3342.0,26.0,24.0,24.5,20000.0,855.9,0,0
321375,2026-08-12T10:07:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.2,2.0,0.0,2.0,1.0,237.1,237.2,236.6,14.5,13.8,13.7,866.0,6.7,49.95,0.0,3.1,80.2,865.8,8.7,6.8,80.2,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
321437,2026-08-12T10:08:04.629167+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.5,4.7,0.0,2.1,1.0,240.3,240.5,239.9,10.7,9.9,8.8,866.7,-0.3,49.99,0.0,-0.3,80.2,866.2,4.4,3.2,80.2,100.0,3340.0,3339.0,26.1,24.0,24.5,20000.0,855.9,0,0
321468,2026-08-12T10:08:19.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,1.2,5.5,0.0,1.3,1.0,228.1,227.9,228.1,27.0,25.6,25.9,856.9,5.5,49.89,0.0,13.3,50.8,858.1,0.0,-0.4,50.8,100.0,3305.0,3304.0,25.3,24.0,24.3,20000.0,856.4,0,0
321499,2026-08-12T10:08:35.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.9,8.9,0.0,2.1,1.0,242.2,242.4,241.8,10.7,9.8,8.8,866.7,0.6,49.99,0.0,-0.3,80.2,865.8,9.5,8.3,80.2,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
321530,2026-08-12T10:08:50.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.4,7.7,0.0,1.3,2.0,233.7,233.9,233.9,18.4,16.8,17.8,855.7,6.7,49.9,0.0,2.7,50.8,858.1,-1.0,-0.4,50.8,100.0,3305.0,3303.0,25.3,24.0,24.3,20000.0,856.4,0,0
321592,2026-08-12T10:09:21.629422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.2,0.0,1.3,2.0,240.8,240.8,241.0,12.1,10.1,10.6,857.5,1.6,49.98,0.0,-0.3,50.8,858.1,-0.6,-0.3,50.8,100.0,3305.0,3303.0,25.3,24.0,24.3,20000.0,856.4,0,0
321623,2026-08-12T10:09:37.618921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.0,2.2,0.0,2.0,1.0,230.7,230.5,230.0,15.2,14.7,14.3,865.5,5.4,49.92,0.0,13.4,80.2,865.5,7.6,9.1,80.2,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0
321654,2026-08-12T10:09:52.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.6,11.0,0.0,1.3,2.0,233.5,233.2,233.8,17.6,15.7,16.5,856.5,10.3,49.92,0.0,5.6,50.8,858.1,-0.7,-0.6,50.8,100.0,3305.0,3303.0,25.3,24.0,24.3,20000.0,856.4,0,0
321685,2026-08-12T10:10:08.629790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,1.0,5.6,0.0,2.0,0.0,235.3,235.1,234.6,13.6,13.0,12.5,865.9,4.6,49.95,0.0,3.6,80.2,866.9,-1.0,-1.3,80.2,100.0,3341.0,3341.0,26.1,24.1,24.5,20000.0,855.9,0,0
321747,2026-08-12T10:10:39.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.6,1.0,8.4,0.0,2.0,1.0,230.2,230.7,229.5,18.2,17.6,17.6,865.5,8.4,49.91,0.0,17.6,80.2,866.5,0.0,-0.9,80.2,100.0,3342.0,3341.0,26.1,24.1,24.5,20000.0,855.9,0,0
321778,2026-08-12T10:10:54.629331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,3.9,0.0,1.3,2.0,242.5,242.7,242.8,12.2,10.3,10.9,857.3,3.2,49.97,0.0,-0.3,50.8,858.1,-0.7,-0.7,50.8,100.0,3304.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0
321809,2026-08-12T10:11:10.628719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,3.7,0.0,2.0,1.0,237.7,238.0,237.4,12.5,11.7,11.3,866.1,2.3,49.98,0.0,0.0,80.2,866.9,-1.4,-1.3,80.2,100.0,3342.0,3341.0,26.1,24.1,24.5,20000.0,855.9,0,0
321840,2026-08-12T10:11:25.629593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,9.2,0.0,1.3,1.0,239.4,239.4,239.5,12.1,10.2,10.8,857.3,1.5,49.98,0.0,-0.3,50.8,856.7,10.7,14.1,50.8,100.0,3295.0,3294.0,25.3,24.0,24.3,20000.0,856.4,0,0
321902,2026-08-12T10:11:56.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,2.9,0.0,1.3,1.0,241.6,241.7,241.9,12.0,10.1,10.6,856.8,2.1,49.95,0.0,2.4,50.8,857.7,-0.8,-0.5,50.8,100.0,3303.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0
321933,2026-08-12T10:12:12.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.6,4.3,0.0,2.0,2.0,239.8,240.1,239.4,10.9,10.1,8.9,866.4,1.5,49.99,0.0,-0.3,80.2,865.8,5.8,5.9,80.2,100.0,3339.0,3337.0,26.1,24.1,24.5,20000.0,855.9,0,0
321964,2026-08-12T10:12:27.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.4,5.3,0.0,1.3,1.0,227.9,227.6,227.7,19.4,17.1,17.6,856.0,9.3,49.91,0.0,6.6,50.8,857.4,4.0,3.8,50.8,100.0,3301.0,3300.0,25.3,24.0,24.3,20000.0,856.4,0,0
321995,2026-08-12T10:12:43.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.4,7.9,0.0,2.0,1.0,242.6,243.1,242.4,11.3,10.4,9.7,866.2,-0.2,49.99,0.0,-0.2,80.2,865.8,7.7,9.9,80.2,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
322057,2026-08-12T10:13:14.630286+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.1,0.4,0.0,2.0,1.0,239.8,240.0,239.4,10.7,9.9,8.8,866.4,0.4,49.99,0.0,-0.3,80.2,866.5,0.0,0.4,80.2,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
322088,2026-08-12T10:13:29.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.0,15.4,0.0,1.3,1.0,231.0,230.6,230.7,22.5,20.9,21.6,855.7,14.9,49.92,0.0,9.3,50.8,857.7,-0.5,-0.6,50.8,100.0,3304.0,3303.0,25.3,24.0,24.3,20000.0,856.4,0,0
322119,2026-08-12T10:13:45.630253+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.9,4.3,0.0,2.0,2.0,238.5,238.9,238.5,12.6,11.7,11.3,866.1,3.7,49.99,0.0,2.5,80.2,865.2,8.0,7.0,80.2,100.0,3341.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
322150,2026-08-12T10:14:00.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.5,9.1,0.0,1.3,2.0,236.1,235.6,236.0,16.5,14.3,15.2,856.2,9.1,49.94,0.0,3.8,50.8,857.7,0.0,-0.5,50.8,100.0,3304.0,3302.0,25.3,24.0,24.4,20000.0,856.4,0,0
322212,2026-08-12T10:14:31.618793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,9.8,0.0,1.3,2.0,239.5,239.6,239.8,12.1,10.3,10.8,857.1,1.2,49.98,0.0,-0.4,50.8,856.7,11.0,11.4,50.8,100.0,3299.0,3297.0,25.3,24.0,24.4,20000.0,856.4,0,0
322243,2026-08-12T10:14:47.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.9,7.5,0.0,2.0,1.0,228.6,228.5,228.0,15.8,14.3,14.5,864.6,5.8,49.9,0.0,4.0,80.2,866.5,-1.7,-1.6,80.2,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
322274,2026-08-12T10:15:02.629509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,1.8,0.0,1.3,1.0,242.7,243.0,243.0,12.1,10.2,10.7,857.0,2.3,49.98,0.0,-0.3,50.8,857.4,0.5,0.2,50.8,100.0,3303.0,3302.0,25.3,24.0,24.4,20000.0,856.4,0,0
322305,2026-08-12T10:15:18.618683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,1.2,0.0,2.0,1.0,241.0,241.2,240.6,11.0,10.1,8.9,866.3,0.1,49.99,0.0,-0.4,80.2,866.2,1.3,1.9,80.2,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
322367,2026-08-12T10:15:49.618948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.3,2.2,0.0,2.0,1.0,237.6,237.3,236.8,13.7,13.1,12.7,865.5,4.6,49.96,0.0,3.4,80.2,865.8,2.4,2.2,80.2,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
322429,2026-08-12T10:16:20.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.8,6.3,0.0,2.0,1.0,240.2,240.4,239.9,10.7,9.8,8.8,866.3,-0.1,49.99,0.0,-0.3,80.2,865.5,6.2,4.3,80.2,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
322460,2026-08-12T10:16:35.630067+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.6,0.4,14.7,0.0,1.3,2.0,227.7,227.2,227.9,23.0,20.2,19.4,856.3,21.0,49.9,0.0,15.2,50.8,856.7,6.3,4.7,50.8,100.0,3299.0,3297.0,25.3,24.0,24.4,20000.0,856.4,0,0
322522,2026-08-12T10:17:06.628776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,2.9,0.0,1.3,1.0,241.0,241.1,241.1,12.2,10.3,10.9,856.9,2.1,49.98,0.0,-0.5,50.8,857.7,-0.8,-0.9,50.8,100.0,3302.0,3301.0,25.3,24.0,24.4,20000.0,856.4,0,0
322553,2026-08-12T10:17:22.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.4,7.0,0.0,2.0,2.0,234.0,234.0,233.6,12.8,12.0,11.5,865.6,3.7,49.94,0.0,4.4,80.2,865.2,10.7,6.8,80.2,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
322584,2026-08-12T10:17:37.628776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.3,9.0,0.0,1.3,1.0,236.4,236.1,236.4,16.0,13.7,14.4,856.1,8.2,49.92,0.0,4.2,50.8,857.4,-0.8,-0.5,50.8,100.0,3302.0,3301.0,25.3,24.0,24.4,20000.0,856.4,0,0
322615,2026-08-12T10:17:53.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,1.0,8.1,0.0,2.0,1.0,234.3,233.8,233.5,14.7,14.2,13.8,865.5,6.0,49.96,0.0,5.0,80.2,866.5,-2.1,-1.7,80.2,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
322677,2026-08-12T10:18:24.629605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.8,2.3,0.0,2.0,1.0,234.1,233.8,233.5,14.1,13.6,13.1,865.0,4.2,49.93,0.0,9.8,80.2,865.8,1.9,1.3,80.2,100.0,3338.0,3337.0,26.1,24.1,24.6,20000.0,855.9,0,0
322708,2026-08-12T10:18:39.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.8,7.0,0.0,1.3,1.0,243.3,243.3,243.6,12.0,10.3,10.8,856.8,3.1,49.97,0.0,-0.5,50.8,856.0,10.1,9.5,50.8,100.0,3298.0,3297.0,25.3,24.0,24.4,20000.0,856.4,0,0
322739,2026-08-12T10:18:55.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.0,5.4,0.0,2.0,1.0,235.6,235.3,235.2,13.8,13.2,12.8,865.2,4.7,49.95,0.0,4.3,80.2,866.2,-0.7,-1.3,80.2,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
322770,2026-08-12T10:19:10.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.6,0.9,0.0,1.3,2.0,239.0,238.4,239.2,12.2,10.3,10.9,856.8,2.0,49.98,0.0,2.2,50.8,857.4,1.1,0.7,50.8,100.0,3301.0,3299.0,25.3,24.0,24.4,20000.0,856.4,0,0
322832,2026-08-12T10:19:41.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.2,4.7,0.0,1.3,1.0,240.9,240.2,241.1,12.8,11.3,11.4,856.2,2.3,49.95,0.0,2.4,50.8,856.4,7.0,5.7,50.8,100.0,3299.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0
322863,2026-08-12T10:19:57.629882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.2,1.2,0.0,2.0,2.0,240.7,240.1,240.3,11.1,10.2,8.8,866.0,0.3,49.99,0.0,-0.2,80.2,866.2,-0.9,-1.3,80.2,100.0,3340.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
322894,2026-08-12T10:20:12.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,1.3,11.2,0.0,1.3,2.0,236.1,234.9,236.1,15.3,14.5,14.1,856.1,10.0,49.93,0.0,5.0,50.8,857.4,-1.2,-0.1,50.8,100.0,3300.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0
322987,2026-08-12T10:20:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.0,0.4,5.7,0.0,1.9,2.0,242.0,241.9,241.8,11.2,10.4,9.2,865.9,-1.5,49.99,0.0,-0.1,80.2,865.5,4.2,3.0,80.2,100.0,3337.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
323018,2026-08-12T10:21:14.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.2,1.2,7.6,0.0,1.2,1.0,235.4,233.9,235.2,15.6,14.8,14.4,855.9,6.4,49.93,0.0,4.0,50.8,857.1,-1.2,-0.6,50.8,100.0,3302.0,3301.0,25.3,24.1,24.4,20000.0,856.4,0,0
323049,2026-08-12T10:21:30.628791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.2,12.5,0.0,1.9,1.0,239.8,239.2,239.4,10.9,9.9,8.7,866.0,-0.9,49.99,0.0,-0.2,80.2,864.8,11.6,8.2,80.2,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
323080,2026-08-12T10:21:45.619717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,1.6,9.9,0.0,1.2,2.0,237.5,236.2,237.4,15.9,14.8,14.6,855.8,9.0,49.94,0.0,4.3,50.8,857.4,-0.9,-0.7,50.8,100.0,3301.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0
323142,2026-08-12T10:22:16.619349+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.5,3.1,0.0,1.2,2.0,240.6,240.0,240.8,12.1,10.4,10.9,856.6,1.1,49.98,0.0,-0.5,50.8,857.1,4.2,2.0,50.8,100.0,3302.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
323173,2026-08-12T10:22:32.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,1.3,7.2,0.0,1.9,1.0,228.8,228.5,228.6,19.8,20.2,19.1,864.5,9.4,49.91,0.0,5.5,80.2,865.8,2.2,2.3,80.2,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0
323204,2026-08-12T10:22:47.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.7,5.8,0.0,1.2,1.0,238.6,238.1,238.8,15.1,13.4,13.9,856.0,9.5,49.95,0.0,1.7,50.8,856.7,3.7,3.2,50.8,100.0,3301.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
323235,2026-08-12T10:23:03.619155+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.6,2.3,0.0,1.9,1.0,238.9,238.9,238.6,11.5,10.6,9.6,865.6,0.5,49.98,0.0,0.0,80.2,866.2,-1.8,-1.6,80.2,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
323297,2026-08-12T10:23:34.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.3,8.9,0.0,1.9,1.0,234.4,233.7,234.1,15.5,15.9,15.2,864.9,8.9,49.92,0.0,6.8,80.2,866.2,0.0,-1.3,80.2,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
323328,2026-08-12T10:23:49.618804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,0.2,7.3,0.0,1.2,2.0,235.6,234.5,235.4,15.4,13.8,14.2,855.9,4.4,49.96,0.0,4.5,50.8,855.7,11.7,11.0,50.8,100.0,3295.0,3293.0,25.3,24.1,24.4,20000.0,856.4,0,0
323359,2026-08-12T10:24:05.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,2.8,0.0,1.9,1.0,240.9,240.5,240.6,10.9,9.7,8.7,865.9,-1.6,49.99,0.0,-0.4,80.2,865.8,1.2,0.9,80.2,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0
323390,2026-08-12T10:24:20.618844+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.8,1.9,8.0,0.0,1.2,2.0,233.4,232.3,233.6,16.1,16.3,16.9,855.2,7.1,49.9,0.0,6.5,50.8,857.1,-0.9,-0.8,50.8,100.0,3302.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
323483,2026-08-12T10:25:07.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.3,5.5,0.0,1.9,2.0,242.9,242.6,242.5,10.9,9.8,8.7,865.8,-2.1,49.99,0.0,-0.6,80.2,865.5,3.4,2.1,80.2,100.0,3339.0,3337.0,26.1,24.2,24.6,20000.0,855.9,0,0
323514,2026-08-12T10:25:22.629350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.5,1.7,0.0,1.2,2.0,241.2,240.6,241.4,12.0,10.4,10.8,856.6,1.4,49.98,0.0,-0.8,50.8,857.1,3.1,1.3,50.8,100.0,3302.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
323545,2026-08-12T10:25:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,0.8,0.0,1.9,1.0,233.3,232.4,232.8,13.9,13.4,12.7,865.0,5.5,49.98,0.0,5.0,80.2,865.2,6.3,5.3,80.2,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
323607,2026-08-12T10:26:09.618913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.0,0.9,7.4,0.0,2.0,1.0,234.6,233.6,234.0,14.0,13.8,13.0,865.3,5.4,49.96,0.0,4.4,80.2,866.2,-2.0,-1.6,80.2,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
323638,2026-08-12T10:26:24.629780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.6,5.6,0.0,1.2,2.0,239.5,238.9,239.8,12.2,10.5,11.1,856.6,2.7,49.98,0.0,-0.8,50.8,856.0,8.3,7.2,50.8,100.0,3298.0,3296.0,25.3,24.1,24.4,20000.0,856.4,0,0
323669,2026-08-12T10:26:40.629671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.8,16.2,0.0,2.0,1.0,229.8,229.2,229.4,27.5,29.6,27.8,864.0,14.5,49.91,0.0,6.9,80.2,865.8,-1.7,-1.8,80.2,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
323700,2026-08-12T10:26:55.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.2,3.7,0.0,1.2,2.0,241.3,241.3,241.8,12.2,10.3,11.1,856.5,2.9,49.98,0.0,-0.9,50.8,856.7,-0.8,-0.1,50.8,100.0,3301.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0
323762,2026-08-12T10:27:26.629917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.4,6.5,0.0,1.2,2.0,230.5,230.2,230.4,15.1,12.7,13.5,856.1,3.5,49.94,0.0,5.8,50.8,855.7,10.0,9.4,50.8,100.0,3299.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0
323793,2026-08-12T10:27:42.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.2,10.9,0.0,2.0,1.0,234.7,234.4,234.0,15.2,14.6,14.4,865.0,8.0,49.94,0.0,3.5,80.2,866.2,-2.9,-2.5,80.2,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
323824,2026-08-12T10:27:57.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,1.7,3.6,0.0,1.2,1.0,235.8,235.8,236.0,14.9,12.5,13.6,855.7,2.3,49.94,0.0,3.4,50.8,857.4,-1.3,-1.7,50.8,100.0,3301.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
323855,2026-08-12T10:28:13.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.4,2.6,0.0,2.0,1.0,239.7,239.9,239.4,11.1,10.3,9.1,865.9,0.4,50.0,0.0,-1.3,80.2,865.5,3.0,1.1,80.2,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
323917,2026-08-12T10:28:44.629771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.3,3.5,0.0,2.0,1.0,242.4,242.8,242.0,11.0,10.1,8.9,865.8,-1.1,50.0,0.0,-1.3,80.2,865.5,2.4,1.3,80.2,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
323948,2026-08-12T10:28:59.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.5,3.3,0.0,1.2,1.0,241.3,241.2,241.5,12.1,10.5,11.0,856.6,1.3,49.99,0.0,-1.4,50.8,857.1,-2.0,-1.7,50.8,100.0,3301.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
324010,2026-08-12T10:29:30.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.9,0.8,0.0,1.3,2.0,236.8,236.7,237.0,15.8,13.3,14.3,855.8,3.9,49.95,0.0,2.9,50.8,856.7,3.1,1.9,50.8,100.0,3302.0,3300.0,25.4,24.1,24.4,20000.0,856.4,0,0
324072,2026-08-12T10:30:01.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.5,2.9,0.0,1.3,1.0,240.5,240.8,240.8,13.7,11.4,12.3,856.2,5.5,49.97,0.0,-0.1,50.8,856.7,2.6,1.5,50.8,100.0,3300.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0
324103,2026-08-12T10:30:17.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,2.3,2.9,0.0,2.0,2.0,227.5,227.6,227.4,16.3,14.7,15.4,863.9,-0.1,49.92,0.0,16.2,80.2,866.2,-3.0,-2.9,80.2,100.0,3340.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
324134,2026-08-12T10:30:32.619021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.2,5.1,0.0,1.3,2.0,239.9,240.0,240.1,12.3,10.8,11.2,856.6,1.6,49.99,0.0,-1.7,50.8,856.4,6.7,5.2,50.8,100.0,3298.0,3296.0,25.4,24.1,24.4,20000.0,856.4,0,0
324165,2026-08-12T10:30:48.629416+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.4,0.9,12.0,0.0,1.9,1.0,231.8,231.7,231.5,25.6,25.4,25.2,864.9,10.4,49.92,0.0,4.7,80.2,865.8,-1.6,-1.4,80.2,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0
324227,2026-08-12T10:31:19.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.3,3.5,0.0,1.9,1.0,240.3,240.6,240.0,11.3,10.4,9.1,865.9,0.5,50.0,0.0,-1.7,80.2,866.2,-3.0,-3.2,80.2,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0
324258,2026-08-12T10:31:34.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,0.5,5.8,0.0,1.3,1.0,232.2,232.1,232.3,17.0,14.7,15.5,855.5,3.9,49.92,0.0,7.2,50.8,856.0,9.7,9.1,50.8,100.0,3296.0,3295.0,25.4,24.1,24.4,20000.0,856.4,0,0
324289,2026-08-12T10:31:50.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,2.6,0.0,2.0,1.0,242.2,242.6,241.8,12.3,11.6,11.1,865.3,2.6,49.97,0.0,0.0,80.2,865.5,0.0,0.1,80.2,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0
324320,2026-08-12T10:32:05.618922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,1.4,7.7,0.0,1.3,1.0,235.7,235.7,235.9,15.2,12.7,13.6,856.0,5.7,49.95,0.0,2.3,50.8,857.4,-2.0,-2.2,50.8,100.0,3301.0,3300.0,25.4,24.1,24.4,20000.0,856.4,0,0
324382,2026-08-12T10:32:36.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.2,1.3,0.0,1.3,1.0,231.3,231.3,231.6,18.3,16.8,17.3,854.9,-3.7,49.91,0.0,10.4,50.8,857.1,-2.4,-2.5,50.8,100.0,3300.0,3299.0,25.4,24.1,24.5,20000.0,856.4,0,0
324413,2026-08-12T10:32:52.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.2,0.1,1.7,0.0,2.0,1.0,243.1,243.2,243.0,11.3,10.2,9.1,865.9,1.0,49.99,0.0,-1.7,80.2,865.8,-0.7,-0.8,80.2,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
324444,2026-08-12T10:33:07.619064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.8,1.2,0.0,1.3,1.0,240.5,240.3,241.0,12.5,10.8,11.6,856.6,-1.3,49.99,0.0,-1.9,50.8,857.4,-2.5,-2.4,50.8,100.0,3301.0,3300.0,25.4,24.1,24.5,20000.0,856.4,0,0
324475,2026-08-12T10:33:23.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.0,5.2,0.0,2.0,1.0,232.6,232.0,231.9,14.2,13.4,13.0,865.2,9.4,49.95,0.0,6.9,80.2,865.2,4.2,3.4,80.2,100.0,3338.0,3337.0,26.0,24.0,24.5,20000.0,855.9,0,0
324537,2026-08-12T10:33:54.629543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,0.3,9.0,0.0,2.0,1.0,234.4,233.4,234.0,13.7,13.3,12.6,865.2,9.5,49.95,0.0,3.9,80.2,865.5,0.5,0.2,80.2,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0
324568,2026-08-12T10:34:09.619652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,0.2,5.8,0.0,1.3,2.0,240.4,239.6,240.8,12.5,11.1,11.7,856.6,-2.5,49.99,0.0,-1.7,50.8,856.4,3.3,2.6,50.8,100.0,3302.0,3300.0,25.4,24.1,24.5,20000.0,856.4,0,0
324599,2026-08-12T10:34:25.629795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.0,1.4,19.8,0.0,2.0,1.0,231.1,230.1,230.5,16.5,16.8,15.8,864.8,16.4,49.92,0.0,8.0,80.2,866.2,-3.4,-3.0,80.2,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
324630,2026-08-12T10:34:40.630173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.6,11.5,0.0,1.3,1.0,242.5,241.6,242.9,12.6,11.1,11.8,856.6,-1.0,49.99,0.0,-1.8,50.8,856.0,10.5,7.8,50.8,100.0,3298.0,3297.0,25.4,24.1,24.5,20000.0,856.4,0,0
324692,2026-08-12T10:35:11.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.8,0.2,0.0,1.3,2.0,242.0,241.0,242.3,12.6,11.1,11.9,856.6,-1.7,49.99,0.0,-1.7,50.8,857.4,-1.9,-2.6,50.8,100.0,3298.0,3296.0,25.4,24.1,24.5,20000.0,856.4,0,0
324723,2026-08-12T10:35:27.619110+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,0.2,5.2,0.0,2.0,1.0,240.9,240.1,240.6,11.5,9.9,9.2,866.0,1.9,50.0,0.0,-1.9,80.2,866.2,-3.3,-3.3,80.2,100.0,3340.0,3339.0,26.0,24.0,24.4,20000.0,855.9,0,0
324754,2026-08-12T10:35:42.618683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.2,13.5,0.0,1.3,2.0,228.6,227.2,228.6,19.6,19.0,17.8,855.5,13.5,49.93,0.0,7.2,50.8,856.7,0.0,1.4,50.8,100.0,3297.0,3295.0,25.4,24.1,24.5,20000.0,856.4,0,0
324785,2026-08-12T10:35:58.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,0.5,7.1,0.0,1.9,1.0,242.3,242.0,242.1,11.4,9.8,8.9,865.7,3.2,50.0,0.0,-2.3,80.2,866.2,-3.9,-3.6,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
324847,2026-08-12T10:36:29.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,1.3,9.6,0.0,1.9,1.0,240.1,239.5,239.8,12.1,10.1,9.4,866.1,-0.7,50.01,0.0,-2.4,80.2,864.8,8.9,6.2,80.2,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0
324878,2026-08-12T10:36:44.629723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,1.6,13.7,0.0,1.3,1.0,231.5,230.6,231.7,18.1,16.6,16.7,855.5,11.9,49.93,0.0,5.6,50.8,857.1,-1.8,-1.0,50.8,100.0,3298.0,3297.0,25.4,24.1,24.5,20000.0,856.4,0,0
324909,2026-08-12T10:37:00.629131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,0.2,4.5,0.0,1.9,1.0,243.2,242.5,242.9,12.0,10.0,9.2,866.0,0.2,50.01,0.0,-2.5,80.2,866.2,-4.3,-3.8,80.2,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
324940,2026-08-12T10:37:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,0.0,0.1,0.0,1.3,2.0,240.9,240.0,241.2,12.9,10.9,12.5,856.7,0.1,50.0,0.0,-2.4,50.8,856.7,0.0,0.8,50.8,100.0,3302.0,3300.0,25.4,24.1,24.5,20000.0,856.4,0,0
325002,2026-08-12T10:37:46.618704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.4,2.7,0.0,1.3,2.0,241.2,241.0,241.5,13.7,11.2,12.7,856.3,4.1,49.98,0.0,-1.5,50.8,856.7,1.4,1.0,50.8,100.0,3299.0,3297.0,25.4,24.1,24.5,20000.0,856.4,0,0
325064,2026-08-12T10:38:17.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,0.7,7.0,0.0,1.3,2.0,239.3,238.5,239.7,13.0,11.0,12.6,856.7,-1.0,50.0,0.0,-2.8,50.8,856.0,6.0,7.0,50.8,100.0,3303.0,3301.0,25.4,24.1,24.5,20000.0,856.4,0,0
325095,2026-08-12T10:38:33.629175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,1.6,11.4,0.0,1.9,2.0,227.8,227.0,227.2,16.8,17.0,16.4,864.6,7.9,49.93,0.0,9.6,80.2,866.2,-3.5,-3.9,80.2,100.0,3340.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
325157,2026-08-12T10:39:04.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.1,4.2,0.0,1.9,1.0,241.9,241.2,241.6,11.4,9.8,9.1,866.1,0.5,50.01,0.0,-2.8,80.2,866.2,-3.7,-3.9,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
325188,2026-08-12T10:39:19.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,1.6,14.2,0.0,1.3,2.0,231.5,230.5,231.7,18.0,16.8,16.9,855.5,12.1,49.95,0.0,6.5,50.8,857.1,-2.1,-1.1,50.8,100.0,3300.0,3298.0,25.4,24.1,24.5,20000.0,856.4,0,0
325219,2026-08-12T10:39:35.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,1.0,9.0,0.0,1.9,1.0,236.4,235.7,235.9,13.5,13.0,12.4,865.2,5.0,49.96,0.0,2.5,80.2,866.2,-4.0,-4.0,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
325250,2026-08-12T10:39:50.619027+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.3,1.1,0.0,1.3,2.0,236.4,236.1,236.7,14.7,12.5,13.7,856.1,4.3,49.95,0.0,2.0,50.8,856.4,5.4,4.3,50.8,100.0,3300.0,3298.0,25.4,24.1,24.4,20000.0,856.4,0,0
325312,2026-08-12T10:40:21.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.7,4.7,0.0,1.3,2.0,240.0,239.6,240.3,13.4,11.1,12.6,856.7,1.8,49.96,0.0,-2.7,50.8,857.4,-2.9,-2.8,50.8,100.0,3302.0,3300.0,25.4,24.1,24.4,20000.0,856.4,0,0
325343,2026-08-12T10:40:37.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,0.9,8.3,0.0,1.9,1.0,239.3,238.9,239.3,12.3,10.3,9.5,866.1,-1.2,50.01,0.0,-2.7,80.2,865.2,7.1,5.9,80.2,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
325374,2026-08-12T10:40:52.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,1.6,7.1,0.0,1.3,2.0,236.3,235.5,236.4,16.0,14.1,15.0,855.5,3.5,49.93,0.0,4.0,50.8,857.1,-3.6,-3.1,50.8,100.0,3301.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0
325405,2026-08-12T10:41:08.619352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,8.6,0.0,1.9,1.0,234.2,233.6,233.7,13.2,12.5,11.8,865.3,5.0,49.97,0.0,2.8,80.2,866.2,-3.6,-3.8,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
325467,2026-08-12T10:41:39.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.2,9.6,0.0,1.9,2.0,233.1,232.8,232.5,13.8,13.3,12.7,865.0,6.3,49.95,0.0,5.0,80.2,866.2,-3.3,-3.2,80.2,100.0,3337.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
325498,2026-08-12T10:41:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.1,1.7,0.0,1.4,2.0,243.2,243.3,243.5,12.9,12.0,12.4,856.6,2.6,49.99,0.0,-2.7,50.8,856.7,0.9,0.7,50.8,100.0,3300.0,3298.0,25.4,24.0,24.4,20000.0,856.4,0,0
325529,2026-08-12T10:42:10.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,10.1,0.0,1.9,1.0,235.2,235.5,234.9,13.4,12.4,12.0,865.3,5.4,49.97,0.0,1.2,80.2,866.2,-4.7,-4.5,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
325622,2026-08-12T10:42:56.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.4,7.1,0.0,1.4,1.0,242.0,242.2,242.4,12.7,11.9,12.1,856.7,3.4,49.98,0.0,0.9,50.8,857.1,-3.7,-3.1,50.8,100.0,3301.0,3300.0,25.4,24.0,24.4,20000.0,856.4,0,0
325653,2026-08-12T10:43:12.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.4,4.0,0.0,1.9,1.0,241.5,241.7,241.2,12.0,10.5,9.4,866.2,-2.1,50.01,0.0,-2.7,80.2,865.8,1.9,0.7,80.2,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0
325684,2026-08-12T10:43:27.630026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.7,11.9,0.0,1.3,1.0,228.4,227.7,228.3,20.1,18.0,18.1,855.7,8.9,49.93,0.0,6.9,50.8,857.4,-3.0,-3.0,50.8,100.0,3300.0,3299.0,25.3,24.0,24.4,20000.0,856.4,0,0
325715,2026-08-12T10:43:43.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.6,10.7,0.0,1.9,1.0,240.7,241.1,240.4,11.4,10.3,9.6,865.6,7.0,49.99,0.0,-0.3,80.2,866.2,-3.7,-4.2,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
325777,2026-08-12T10:44:14.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.1,2.5,0.0,1.9,2.0,240.0,240.1,239.6,12.0,10.6,9.4,866.1,-1.8,50.01,0.0,-2.8,80.2,866.2,-4.3,-4.1,80.2,100.0,3340.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
325808,2026-08-12T10:44:29.629588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.7,8.6,0.0,1.3,2.0,232.6,232.3,232.5,18.3,16.1,16.9,855.4,5.4,49.92,0.0,5.6,50.8,857.1,-3.2,-3.2,50.8,100.0,3302.0,3300.0,25.3,24.0,24.4,20000.0,856.4,0,0
325839,2026-08-12T10:44:45.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.6,1.8,0.0,1.9,1.0,242.2,242.5,242.0,11.9,10.6,9.3,866.1,2.6,50.01,0.0,-2.8,80.2,865.5,4.4,3.1,80.2,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
325870,2026-08-12T10:45:00.619019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,1.2,13.9,0.0,1.3,1.0,236.3,236.3,236.5,17.0,14.6,15.6,855.9,13.9,49.95,0.0,3.5,50.8,857.1,0.0,-0.3,50.8,100.0,3301.0,3300.0,25.3,24.0,24.4,20000.0,856.4,0,0
325932,2026-08-12T10:45:31.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.1,2.8,0.0,1.4,1.0,240.0,240.1,240.4,12.6,11.8,11.7,856.6,0.2,50.0,0.0,-2.7,50.8,856.7,3.0,1.4,50.8,100.0,3300.0,3299.0,25.3,23.9,24.3,20000.0,856.4,0,0
325963,2026-08-12T10:45:47.628739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.6,5.0,0.0,1.9,1.0,228.9,228.9,228.5,16.8,16.3,16.1,864.9,9.1,49.92,0.0,8.2,80.2,865.5,4.1,2.8,80.2,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
325994,2026-08-12T10:46:02.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.1,1.5,0.0,1.4,2.0,242.7,243.0,243.4,12.6,11.7,11.8,856.6,-0.3,50.0,0.0,-2.7,50.8,856.7,1.2,0.6,50.8,100.0,3301.0,3299.0,25.3,23.9,24.3,20000.0,856.4,0,0
326025,2026-08-12T10:46:18.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.3,4.4,0.0,1.9,1.0,239.8,240.2,239.5,11.1,10.0,9.0,865.9,0.4,50.0,0.0,-2.5,80.2,866.2,-4.0,-4.0,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
326118,2026-08-12T10:47:04.629134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,0.8,10.1,0.0,1.4,2.0,237.0,237.1,237.1,14.4,12.2,13.2,856.3,7.0,49.97,0.0,1.1,50.8,857.1,-3.1,-2.9,50.8,100.0,3302.0,3300.0,25.3,23.9,24.3,20000.0,856.4,0,0
326149,2026-08-12T10:47:20.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.9,5.9,0.0,1.9,1.0,240.7,241.2,240.6,11.5,10.5,9.2,866.1,1.6,50.01,0.0,-2.5,80.2,865.2,7.5,5.8,80.2,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
326180,2026-08-12T10:47:35.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.7,9.0,0.0,1.4,1.0,227.8,227.3,227.6,20.0,17.8,18.2,855.4,7.7,49.91,0.0,5.6,50.8,857.1,-1.3,-0.7,50.8,100.0,3298.0,3297.0,25.3,23.9,24.3,20000.0,856.4,0,0
326242,2026-08-12T10:48:06.629725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.5,3.9,0.0,1.4,2.0,241.8,241.8,242.2,12.5,11.6,11.6,856.6,0.9,49.97,0.0,-2.5,50.8,857.1,-3.0,-2.9,50.8,100.0,3302.0,3300.0,25.3,23.9,24.3,20000.0,856.4,0,0
326273,2026-08-12T10:48:22.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.4,7.0,0.0,1.9,2.0,239.6,239.7,239.3,11.6,10.5,9.3,865.6,-2.9,50.01,0.0,-2.1,80.2,865.2,4.1,2.5,80.2,100.0,3333.0,3331.0,25.9,24.0,24.4,20000.0,855.9,0,0
326304,2026-08-12T10:48:37.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,1.6,13.7,0.0,1.4,1.0,236.3,236.4,236.5,18.5,16.2,16.9,855.5,10.9,49.93,0.0,3.5,50.8,857.1,-2.8,-3.0,50.8,100.0,3301.0,3300.0,25.3,23.9,24.3,20000.0,856.4,0,0
326335,2026-08-12T10:48:53.619816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.6,0.9,7.4,0.0,1.9,1.0,241.6,242.0,241.3,11.8,10.4,9.2,866.1,-1.4,50.0,0.0,1.7,80.2,865.2,6.0,4.7,80.2,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
326397,2026-08-12T10:49:24.618916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.5,17.1,0.0,1.9,2.0,229.8,229.4,229.2,18.5,18.0,17.8,864.7,13.3,49.93,0.0,7.2,80.2,866.2,-3.8,-4.0,80.2,100.0,3340.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
326428,2026-08-12T10:49:39.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.4,0.5,6.4,0.0,1.4,1.0,238.4,238.3,238.3,14.9,12.5,13.6,856.5,1.1,49.94,0.0,2.0,50.8,856.0,7.5,6.3,50.8,100.0,3296.0,3295.0,25.3,23.9,24.3,20000.0,856.4,0,0
326459,2026-08-12T10:49:55.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.8,3.8,0.0,1.9,1.0,240.5,240.6,240.2,11.2,10.1,9.1,865.4,0.1,49.98,0.0,-0.9,80.2,866.2,-3.7,-3.9,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
326490,2026-08-12T10:50:10.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.2,1.4,0.0,1.4,2.0,242.0,242.2,242.3,12.7,11.8,11.8,856.5,2.2,50.0,0.0,-2.6,50.8,856.7,0.8,0.9,50.8,100.0,3298.0,3296.0,25.3,23.9,24.3,20000.0,856.4,0,0
326552,2026-08-12T10:50:41.618716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.0,1.1,0.0,1.4,1.0,230.1,229.7,230.3,17.1,14.9,15.7,856.0,6.6,49.96,0.0,5.5,50.4,856.0,5.5,4.8,50.4,100.0,3299.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0
326583,2026-08-12T10:50:57.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.6,9.6,0.0,1.9,1.0,235.6,235.6,235.2,13.7,13.0,12.7,865.2,10.8,49.96,0.0,2.1,80.2,865.8,1.2,0.2,80.2,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0
326645,2026-08-12T10:51:28.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,1.3,4.7,0.0,1.9,1.0,240.0,240.3,239.7,12.0,10.6,9.3,866.1,3.5,50.01,0.0,-2.6,80.2,864.8,8.2,7.0,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
326707,2026-08-12T10:51:59.629889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.6,3.2,0.0,1.9,2.0,243.2,243.5,242.9,11.4,10.3,9.1,866.1,-2.3,50.01,0.0,-2.6,80.2,865.5,0.9,-4.1,80.2,100.0,3337.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
326738,2026-08-12T10:52:14.629482+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,6.1,0.0,1.3,2.0,240.6,240.8,241.1,12.7,11.8,11.9,856.6,2.4,50.0,0.0,-2.6,50.4,857.4,-3.7,-2.9,50.4,100.0,3302.0,3300.0,25.2,23.9,24.3,20000.0,856.4,0,0
326769,2026-08-12T10:52:30.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,0.3,1.1,0.0,1.9,1.0,238.0,238.2,238.0,12.3,11.4,10.7,865.8,5.0,49.97,0.0,3.2,80.2,865.5,3.9,1.9,80.2,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0
326800,2026-08-12T10:52:45.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.9,2.4,0.0,1.3,1.0,240.6,241.0,241.0,15.5,13.2,14.2,855.8,3.5,49.95,0.0,0.7,50.4,856.7,1.1,0.8,50.4,100.0,3301.0,3300.0,25.2,23.9,24.3,20000.0,856.4,0,0
326862,2026-08-12T10:53:16.629869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.5,5.0,0.0,1.3,2.0,240.5,240.5,240.7,12.6,11.7,12.0,856.6,1.6,50.0,0.0,-2.9,50.4,857.1,-3.4,-3.3,50.4,100.0,3300.0,3300.0,25.2,23.9,24.3,20000.0,856.4,0,0
326893,2026-08-12T10:53:32.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,1.5,11.5,0.0,1.9,1.0,229.8,229.4,229.1,19.5,19.2,19.2,865.0,7.2,49.92,0.0,8.4,80.2,866.5,-4.3,-4.1,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
326924,2026-08-12T10:53:47.629493+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.1,1.2,0.0,1.3,2.0,236.9,237.2,237.4,14.8,12.4,13.4,856.1,8.3,49.96,0.0,1.0,50.4,856.0,7.1,5.4,50.4,100.0,3297.0,3295.0,25.2,23.9,24.3,20000.0,856.4,0,0
326955,2026-08-12T10:54:03.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.8,5.6,0.0,1.9,1.0,237.7,238.0,237.5,12.8,11.8,11.4,865.4,1.4,49.97,0.0,0.9,80.2,866.2,-4.2,-4.0,80.2,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0
327017,2026-08-12T10:54:34.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.9,5.4,0.0,1.9,1.0,240.2,240.8,240.2,12.0,10.6,9.3,866.1,0.2,50.01,0.0,-2.7,80.2,865.2,5.6,5.0,80.2,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
327048,2026-08-12T10:54:49.629717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.3,10.3,0.0,1.3,1.0,230.4,230.1,230.1,19.9,17.6,18.4,855.8,6.5,49.91,0.0,7.9,50.4,857.1,-3.8,-3.2,50.4,100.0,3301.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0
