id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
327079,2026-08-12T10:55:05.629459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.4,10.4,0.0,1.9,1.0,236.7,237.1,236.3,11.9,10.9,10.3,865.8,6.1,49.99,0.0,1.2,80.2,866.2,-4.3,-4.4,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
327110,2026-08-12T10:55:20.618805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.3,3.0,0.0,1.3,2.0,240.4,240.7,241.1,12.7,11.9,12.1,856.7,1.9,50.0,0.0,-2.7,50.4,856.4,4.9,4.3,50.4,100.0,3298.0,3296.0,25.2,23.9,24.2,20000.0,856.4,0,0
327172,2026-08-12T10:55:51.629636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,8.7,0.0,1.3,2.0,241.3,241.6,241.9,12.9,12.0,12.4,856.6,-1.5,50.0,0.0,0.6,50.4,856.0,7.2,5.6,50.4,100.0,3296.0,3294.0,25.2,23.9,24.2,20000.0,856.4,0,0
327203,2026-08-12T10:56:07.618882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.3,2.3,0.0,1.9,1.0,240.2,240.4,239.9,12.2,11.1,9.5,866.1,3.4,50.01,0.0,-2.9,80.2,865.8,1.1,0.2,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
327234,2026-08-12T10:56:22.628886+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,1.2,9.9,0.0,1.3,1.0,238.0,238.2,238.2,14.0,11.7,12.7,856.2,6.6,49.98,0.0,-3.0,50.4,857.4,-3.3,-3.4,50.4,100.0,3301.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0
327265,2026-08-12T10:56:38.618795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.7,5.8,0.0,1.9,2.0,240.1,240.2,239.9,12.2,10.7,9.5,866.2,-3.6,50.01,0.0,-2.9,80.2,865.5,2.2,1.8,80.2,100.0,3338.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0
327327,2026-08-12T10:57:09.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,0.4,4.8,0.0,1.9,2.0,241.9,241.8,241.5,12.3,11.2,9.5,866.1,0.3,50.01,0.0,-3.0,80.2,866.5,-4.5,-4.4,80.2,100.0,3341.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
327358,2026-08-12T10:57:24.619530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.7,12.0,0.0,1.3,2.0,232.9,232.9,233.2,15.9,13.5,14.5,856.0,14.0,49.94,0.0,4.1,50.4,856.7,2.0,1.6,50.4,100.0,3298.0,3296.0,25.2,23.9,24.2,20000.0,856.4,0,0
327389,2026-08-12T10:57:40.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.7,5.1,0.0,1.9,1.0,243.4,243.6,243.2,12.1,11.1,9.6,866.2,0.8,50.0,0.0,-3.2,80.2,865.5,5.9,4.0,80.2,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
327420,2026-08-12T10:57:55.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.4,12.8,0.0,1.3,2.0,229.6,229.2,229.6,18.4,16.6,17.1,855.3,12.8,49.92,0.0,4.5,50.4,856.7,0.0,-0.2,50.4,100.0,3300.0,3298.0,25.2,23.9,24.2,20000.0,856.4,0,0
327482,2026-08-12T10:58:26.629897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.3,1.8,0.0,1.3,1.0,241.3,241.5,241.9,12.9,12.0,12.3,856.7,4.0,50.0,0.0,-3.1,50.4,856.4,5.8,4.6,50.4,100.0,3300.0,3299.0,25.2,23.9,24.2,20000.0,856.4,0,0
327513,2026-08-12T10:58:42.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,1.3,19.4,0.0,1.9,1.0,228.0,227.8,227.5,17.2,16.8,16.5,864.9,16.9,49.93,0.0,8.0,80.2,866.2,-2.5,-2.4,80.2,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
327544,2026-08-12T10:58:57.626479+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.4,5.9,0.0,1.3,1.0,242.9,243.2,243.5,12.8,12.1,12.4,856.7,2.1,50.0,0.0,-3.1,50.4,857.1,-3.8,-3.6,50.4,100.0,3302.0,3301.0,25.2,23.9,24.2,20000.0,856.4,0,0
327575,2026-08-12T10:59:13.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.3,2.1,0.0,1.9,1.0,240.3,240.4,240.0,12.4,11.4,9.9,866.2,-2.6,50.01,0.0,-3.3,80.2,866.5,-4.7,5.1,80.2,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
327637,2026-08-12T10:59:44.619090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,1.4,7.5,0.0,1.9,1.0,242.6,243.0,242.4,12.1,11.1,9.4,866.2,-0.2,50.01,0.0,-3.3,80.2,864.8,7.3,7.0,80.2,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0
327699,2026-08-12T11:00:15.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.3,7.0,0.0,1.9,1.0,241.5,241.9,241.5,12.2,11.3,9.8,866.2,2.5,50.01,0.0,-0.1,80.2,866.5,-4.5,-4.8,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
327730,2026-08-12T11:00:30.618988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,1.3,0.0,1.3,2.0,239.9,239.9,240.4,13.0,12.3,12.7,856.7,-1.3,50.0,0.0,-3.3,50.4,857.1,0.0,0.7,50.4,100.0,3302.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0
327792,2026-08-12T11:01:01.630189+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,4.5,0.0,1.3,2.0,243.4,243.4,243.8,13.0,12.3,12.5,856.6,2.2,50.0,0.0,-3.3,50.4,857.1,-2.3,-1.4,50.4,100.0,3299.0,3297.0,25.2,23.9,24.2,20000.0,856.4,0,0
327823,2026-08-12T11:01:17.630066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.8,2.3,0.0,1.9,1.0,241.4,241.7,241.3,12.2,11.2,9.5,866.3,3.2,50.01,0.0,-3.3,80.2,865.5,0.9,1.2,80.2,100.0,3338.0,3337.0,25.9,24.0,24.5,20000.0,855.9,0,0
327854,2026-08-12T11:01:32.628687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.0,2.7,0.0,1.3,1.0,228.8,228.1,228.8,18.6,16.5,17.1,855.4,7.5,49.93,0.0,6.7,50.4,856.4,4.8,3.9,50.4,100.0,3298.0,3297.0,25.2,23.9,24.2,20000.0,856.4,0,0
327885,2026-08-12T11:01:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.2,2.1,0.0,1.9,1.0,242.1,242.3,241.8,11.3,10.2,9.3,866.0,-1.4,49.99,0.0,-1.3,80.2,865.8,0.7,0.8,80.2,100.0,3339.0,3338.0,25.9,24.0,24.5,20000.0,855.9,0,0
327947,2026-08-12T11:02:19.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.8,3.9,0.0,1.9,1.0,241.0,241.3,240.9,12.3,11.2,9.8,866.3,2.6,50.02,0.0,-3.6,80.2,865.5,6.5,5.5,80.2,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0
327978,2026-08-12T11:02:34.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,2.1,10.0,0.0,1.3,2.0,228.9,228.6,229.1,19.8,17.7,18.3,855.3,5.7,49.92,0.0,7.4,50.4,857.4,-4.3,-4.3,50.4,100.0,3302.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0
328009,2026-08-12T11:02:50.628936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,1.1,11.2,0.0,1.9,1.0,242.5,243.0,242.4,12.2,11.2,9.7,866.3,-3.0,50.02,0.0,-3.5,80.2,865.2,8.2,6.0,80.2,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
328040,2026-08-12T11:03:05.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.6,6.3,0.0,1.3,1.0,240.6,240.7,241.2,13.2,12.5,12.8,856.8,1.6,50.01,0.0,-3.4,50.4,857.4,-4.7,-3.8,50.4,100.0,3302.0,3301.0,25.2,23.9,24.2,20000.0,856.4,0,0
328102,2026-08-12T11:03:36.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.1,5.5,0.0,1.3,1.0,240.2,240.1,240.5,13.3,12.6,12.9,856.8,-3.1,50.01,0.0,-3.8,50.4,856.7,2.4,2.0,50.4,100.0,3301.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0
328133,2026-08-12T11:03:52.628802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.9,10.8,0.0,2.0,1.0,228.0,227.3,227.3,18.7,18.4,18.3,864.9,9.5,49.93,0.0,7.4,80.2,865.8,-1.3,-1.3,80.2,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0
328164,2026-08-12T11:04:07.618823+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.1,1.7,0.0,1.3,1.0,242.8,243.4,243.5,13.3,12.7,13.0,856.6,3.6,50.0,0.0,-3.7,50.4,856.7,1.9,1.5,50.4,100.0,3299.0,3298.0,25.2,23.9,24.2,20000.0,856.4,0,0
328257,2026-08-12T11:04:54.619541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.1,6.0,0.0,2.0,1.0,243.3,243.8,243.3,11.4,10.3,9.3,866.1,3.7,50.01,0.0,-3.7,80.2,866.2,-2.3,-2.2,80.2,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
328288,2026-08-12T11:05:09.618684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.4,9.7,0.0,1.3,2.0,236.6,237.0,236.9,14.8,12.7,13.7,856.3,5.1,49.98,0.0,-1.1,50.4,857.7,-4.6,-4.6,50.4,100.0,3303.0,3301.0,25.2,23.9,24.2,20000.0,856.4,0,0
328319,2026-08-12T11:05:25.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,1.0,4.7,0.0,2.0,2.0,240.4,240.5,240.2,12.7,11.6,10.3,866.5,1.3,50.02,0.0,-4.1,80.2,865.5,6.0,4.5,80.2,100.0,3336.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
328350,2026-08-12T11:05:40.629153+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.9,7.3,0.0,1.3,2.0,232.8,232.0,232.5,18.0,15.8,16.6,855.8,2.7,49.93,0.0,4.3,50.4,857.7,-4.6,-4.9,50.4,100.0,3303.0,3301.0,25.2,23.9,24.2,20000.0,856.4,0,0
328412,2026-08-12T11:06:11.619160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.1,0.1,0.0,1.3,2.0,241.0,240.9,241.2,14.0,13.1,13.3,857.0,-1.0,50.01,0.0,-4.2,50.4,857.1,-0.9,0.3,50.4,100.0,3301.0,3299.0,25.2,23.9,24.2,20000.0,856.4,0,0
328443,2026-08-12T11:06:27.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.6,15.2,0.0,1.9,1.0,226.9,226.4,226.1,14.1,13.4,13.0,865.3,9.3,49.95,0.0,7.0,80.2,866.9,-5.9,-5.9,80.2,100.0,3341.0,3340.0,26.0,24.1,24.5,20000.0,855.9,0,0
328474,2026-08-12T11:06:42.619018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.3,5.6,0.0,1.3,2.0,240.2,240.5,240.6,14.3,12.6,13.7,856.7,0.8,50.0,0.0,-2.8,50.4,856.4,6.4,5.8,50.4,100.0,3299.0,3297.0,25.2,23.9,24.2,20000.0,856.4,0,0
328505,2026-08-12T11:06:58.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.5,3.9,0.0,1.9,1.0,236.9,237.1,236.6,12.0,10.9,10.2,866.0,-0.6,50.0,0.0,-3.0,80.2,866.5,-4.5,-4.6,80.2,100.0,3339.0,3338.0,26.0,24.1,24.5,20000.0,855.9,0,0
328567,2026-08-12T11:07:29.618808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.3,6.3,0.0,1.9,1.0,240.9,241.0,240.5,13.2,12.2,10.9,866.6,-0.1,50.02,0.0,-4.7,80.2,866.9,-6.4,-6.4,80.2,100.0,3341.0,3340.0,26.0,24.1,24.5,20000.0,855.9,0,0
328598,2026-08-12T11:07:44.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.3,0.9,0.0,1.3,2.0,228.2,227.9,228.3,18.3,16.0,17.0,855.8,2.2,49.96,0.0,3.5,50.4,857.1,1.3,1.9,50.4,100.0,3301.0,3299.0,25.2,23.9,24.3,20000.0,856.4,0,0
328629,2026-08-12T11:08:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,1.4,0.0,1.9,1.0,243.6,244.1,243.6,13.0,12.0,10.8,866.7,-1.0,50.03,0.0,-4.7,80.2,866.5,-2.4,-2.1,80.2,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
328660,2026-08-12T11:08:15.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.3,11.5,0.0,1.3,2.0,238.7,238.8,239.0,15.7,13.8,14.7,856.4,5.9,49.98,0.0,-2.4,50.4,857.7,-5.6,-5.1,50.4,100.0,3305.0,3303.0,25.2,23.9,24.3,20000.0,856.4,0,0
328753,2026-08-12T11:09:02.618909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.1,0.3,0.0,1.9,1.0,236.7,237.1,236.5,13.6,12.6,11.4,866.8,-6.4,50.03,0.0,-2.1,80.2,866.9,-6.7,-6.9,80.2,100.0,3341.0,3340.0,26.0,24.1,24.5,20000.0,855.9,0,0
328784,2026-08-12T11:09:17.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.2,4.4,0.0,1.3,2.0,240.1,240.3,240.6,14.8,14.0,14.0,857.3,-4.4,50.02,0.0,-5.1,50.4,857.1,0.0,0.8,50.4,100.0,3304.0,3302.0,25.2,23.9,24.3,20000.0,856.4,0,0
328815,2026-08-12T11:09:33.629859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.4,10.5,0.0,1.9,1.0,230.0,229.8,229.4,15.1,14.4,14.2,865.5,3.6,49.95,0.0,3.3,80.2,866.9,-6.9,-7.0,80.2,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
328877,2026-08-12T11:10:04.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.0,3.9,0.0,1.9,1.0,241.9,242.0,241.5,13.6,12.7,11.5,866.9,-3.3,50.03,0.0,-5.5,80.2,866.9,-7.2,-7.2,80.2,100.0,3343.0,3342.0,26.0,24.1,24.5,20000.0,855.9,0,0
328908,2026-08-12T11:10:19.629027+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.8,7.6,0.0,1.3,2.0,241.8,241.7,241.9,15.0,14.3,14.3,857.3,0.8,50.02,0.0,-5.5,50.4,858.1,-6.8,-5.8,50.4,100.0,3305.0,3303.0,25.2,23.9,24.3,20000.0,856.4,0,0
328939,2026-08-12T11:10:35.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.7,4.8,0.0,1.9,1.0,240.7,240.6,240.2,13.7,12.8,11.6,866.9,-1.9,50.03,0.0,-5.6,80.2,866.2,2.9,2.4,80.2,100.0,3341.0,3340.0,26.0,24.1,24.5,20000.0,855.9,0,0
328970,2026-08-12T11:10:50.620225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,2.2,19.9,0.0,1.3,1.0,229.5,229.1,229.7,19.1,17.1,18.1,855.9,13.2,49.94,0.0,3.6,50.4,858.1,-6.7,-6.4,50.4,100.0,3305.0,3304.0,25.2,23.9,24.3,20000.0,856.4,0,0
329032,2026-08-12T11:11:21.618712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.3,1.1,0.0,1.3,2.0,240.5,240.7,241.0,15.0,14.5,14.4,857.4,0.7,50.02,0.0,-5.5,50.4,857.1,1.8,3.1,50.4,100.0,3300.0,3298.0,25.2,23.9,24.3,20000.0,856.4,0,0
329063,2026-08-12T11:11:37.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,0.9,8.6,0.0,1.9,2.0,228.5,228.5,228.1,14.2,13.7,13.4,865.6,5.6,49.95,0.0,3.7,80.2,866.5,-3.0,-3.4,80.2,100.0,3339.0,3337.0,26.0,24.1,24.5,20000.0,855.9,0,0
329094,2026-08-12T11:11:52.629324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,7.3,0.0,1.3,2.0,243.7,244.1,244.1,15.2,14.4,14.5,857.4,0.0,50.02,0.0,-5.6,50.4,856.7,7.3,5.4,50.4,100.0,3303.0,3301.0,25.2,23.9,24.3,20000.0,856.4,0,0
329125,2026-08-12T11:12:08.618797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,3.8,0.0,1.9,2.0,242.1,242.5,241.9,13.8,12.8,11.7,867.1,-3.8,50.03,0.0,-5.8,80.2,867.2,-7.6,-7.4,80.2,100.0,3343.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0
329187,2026-08-12T11:12:39.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,1.3,9.7,0.0,1.9,2.0,244.1,244.5,243.8,13.7,12.7,11.6,867.1,-4.6,50.03,0.0,-5.7,80.2,865.8,5.1,3.8,80.2,100.0,3338.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0
329218,2026-08-12T11:12:54.629645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.9,9.1,0.0,1.3,2.0,229.4,228.8,229.3,18.9,16.7,17.6,856.2,2.4,49.94,0.0,3.8,50.4,858.1,-6.7,-6.7,50.4,100.0,3306.0,3304.0,25.2,23.9,24.3,20000.0,856.4,0,0
329280,2026-08-12T11:13:25.618913+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,2.5,0.0,1.3,1.0,240.9,241.0,241.3,15.2,14.6,14.4,857.6,0.6,50.02,0.0,-5.7,50.4,857.7,-1.9,-0.4,50.4,100.0,3305.0,3304.0,25.2,23.9,24.3,20000.0,856.4,0,0
329342,2026-08-12T11:13:56.630005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,8.6,0.0,1.2,1.0,243.8,243.7,244.0,15.2,14.5,14.5,857.5,1.6,50.02,0.0,-5.7,50.4,858.1,-7.0,-5.8,50.4,100.0,3303.0,3302.0,25.2,24.0,24.3,20000.0,856.4,0,0
329373,2026-08-12T11:14:12.629383+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.1,1.4,0.0,1.9,2.0,240.9,240.9,240.4,14.0,13.1,12.0,867.1,-6.1,50.03,0.0,-5.8,80.2,867.2,-7.5,-7.4,80.2,100.0,3344.0,3342.0,26.0,24.1,24.6,20000.0,855.9,0,0
329404,2026-08-12T11:14:27.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.2,13.4,0.0,1.2,2.0,229.6,229.6,230.0,18.5,16.3,17.3,856.9,7.1,49.96,0.0,4.5,50.4,858.1,-6.3,-6.5,50.4,100.0,3305.0,3303.0,25.2,24.0,24.3,20000.0,856.4,0,0
329435,2026-08-12T11:14:43.630665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.6,3.9,0.0,1.9,1.0,242.5,243.0,242.5,12.7,11.6,10.2,867.1,-3.1,50.03,0.0,-5.4,80.2,866.5,0.8,0.4,80.2,100.0,3341.0,3340.0,26.0,24.1,24.6,20000.0,855.9,0,0
329497,2026-08-12T11:15:14.631011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.0,6.4,0.0,1.9,1.0,243.9,243.9,243.2,13.9,13.0,11.8,867.2,-0.7,50.03,0.0,-5.5,80.2,867.2,-7.1,-7.3,80.2,100.0,3342.0,3341.0,26.0,24.1,24.6,20000.0,855.9,0,0
329528,2026-08-12T11:15:29.620791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.3,0.1,0.0,1.2,2.0,241.8,241.9,242.2,15.0,14.4,14.2,857.7,0.6,50.02,0.0,-5.7,50.4,857.4,0.5,2.4,50.4,100.0,3306.0,3304.0,25.2,24.0,24.3,20000.0,856.4,0,0
329559,2026-08-12T11:15:45.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.0,9.8,0.0,1.9,1.0,227.8,227.5,227.3,15.4,14.9,14.6,865.9,6.0,49.95,0.0,4.6,80.2,866.9,-3.8,-3.4,80.2,100.0,3341.0,3340.0,26.0,24.1,24.6,20000.0,855.9,0,0
329590,2026-08-12T11:16:00.629235+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.1,1.1,0.0,1.2,2.0,243.5,243.8,244.0,15.1,14.5,14.3,857.6,1.1,50.02,0.0,-5.6,50.4,857.7,0.0,1.0,50.4,100.0,3302.0,3300.0,25.2,24.0,24.3,20000.0,856.4,0,0
329652,2026-08-12T11:16:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.8,9.0,0.0,1.2,2.0,232.2,232.6,232.6,15.8,14.1,15.0,856.9,7.5,49.99,0.0,2.2,50.4,857.7,-1.5,-0.1,50.4,100.0,3301.0,3299.0,25.2,24.0,24.3,20000.0,856.4,0,0
329683,2026-08-12T11:16:47.630455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.4,1.5,0.0,1.9,1.0,239.5,239.9,239.3,11.8,10.6,9.5,866.6,2.5,50.01,0.0,-4.0,80.2,866.2,4.0,3.5,80.2,100.0,3338.0,3337.0,26.1,24.2,24.6,20000.0,855.9,0,0
329714,2026-08-12T11:17:02.619037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.4,4.4,0.0,1.2,1.0,242.5,242.3,242.6,15.0,14.3,14.1,857.7,-0.5,50.0,0.0,-5.4,50.4,858.1,-4.9,-5.5,50.4,100.0,3305.0,3304.0,25.2,24.0,24.3,20000.0,856.4,0,0
329745,2026-08-12T11:17:18.628884+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.3,6.3,0.0,1.9,1.0,240.3,240.1,239.9,13.7,12.6,11.5,867.2,1.8,50.03,0.0,-5.1,80.2,866.9,-4.5,-4.0,80.2,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0
329807,2026-08-12T11:17:49.618918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,0.6,6.6,0.0,1.9,1.0,230.3,230.5,230.2,14.5,13.6,13.0,865.9,8.4,49.95,0.0,4.9,80.2,866.5,1.8,0.7,80.2,100.0,3341.0,3340.0,26.1,24.2,24.6,20000.0,855.9,0,0
329838,2026-08-12T11:18:04.619599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.1,1.0,0.0,1.2,2.0,243.0,243.0,243.5,14.9,13.2,14.4,857.6,-1.0,50.02,0.0,-5.0,50.4,857.7,0.0,0.0,50.4,100.0,3302.0,3300.0,25.2,24.0,24.3,20000.0,856.4,0,0
329869,2026-08-12T11:18:20.629557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.6,5.0,0.0,1.9,1.0,237.3,237.0,237.0,11.9,10.3,9.7,866.6,-1.4,50.01,0.0,-3.1,80.2,867.2,-6.4,-6.4,80.2,100.0,3344.0,3343.0,26.1,24.2,24.6,20000.0,855.9,0,0
329900,2026-08-12T11:18:35.618722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.6,0.0,5.4,0.0,1.2,2.0,239.4,238.6,240.0,14.9,12.3,14.3,857.1,-0.3,49.99,0.0,0.1,50.4,857.1,5.1,3.4,50.4,100.0,3303.0,3301.0,25.2,24.0,24.3,20000.0,856.4,0,0
329962,2026-08-12T11:19:06.618692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.7,1.1,9.9,0.0,1.2,2.0,236.6,236.4,236.9,15.1,12.4,14.5,857.0,4.3,50.0,0.0,-0.1,50.4,858.1,-5.6,-5.3,50.4,100.0,3305.0,3303.0,25.2,24.0,24.3,20000.0,856.4,0,0
329993,2026-08-12T11:19:22.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.4,1.2,7.0,0.0,1.9,1.0,239.8,239.1,239.9,13.7,11.7,11.3,867.0,-0.5,50.02,0.0,-4.4,80.2,865.8,6.5,4.1,80.2,100.0,3338.0,3337.0,26.1,24.2,24.6,20000.0,855.9,0,0
330024,2026-08-12T11:19:37.629889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.6,1.9,9.7,0.0,1.2,2.0,231.2,229.3,230.9,18.7,17.1,17.4,856.2,4.6,49.94,0.0,3.4,50.4,858.1,-5.1,-5.6,50.4,100.0,3305.0,3303.0,25.2,24.0,24.3,20000.0,856.4,0,0
330055,2026-08-12T11:19:53.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.4,0.1,4.3,0.0,1.9,2.0,243.0,242.2,242.6,13.3,11.3,10.9,866.3,1.6,50.02,0.0,-4.3,80.2,866.2,5.9,4.1,80.2,100.0,3338.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0
330117,2026-08-12T11:20:24.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.6,1.6,13.3,0.0,1.9,1.0,228.0,226.5,227.5,16.0,16.1,15.5,865.6,7.7,49.94,0.0,7.3,80.2,867.2,-5.6,-6.1,80.2,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
330148,2026-08-12T11:20:39.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.5,0.9,7.2,0.0,1.2,2.0,240.6,239.7,241.0,14.7,12.2,14.0,857.6,-1.0,50.01,0.0,-4.5,50.4,856.7,6.2,6.7,50.4,100.0,3303.0,3301.0,25.2,24.0,24.3,20000.0,856.4,0,0
330179,2026-08-12T11:20:55.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.0,1.6,14.7,0.0,1.9,2.0,231.1,230.0,230.8,15.2,14.9,14.2,865.6,8.5,49.94,0.0,4.8,80.2,867.2,-6.2,-6.2,80.2,100.0,3343.0,3341.0,26.1,24.2,24.6,20000.0,855.9,0,0
330210,2026-08-12T11:21:10.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.5,0.5,5.4,0.0,1.2,1.0,241.7,241.3,242.3,14.7,12.2,14.0,857.6,0.0,49.99,0.0,-0.7,50.4,858.1,-5.4,-5.3,50.4,100.0,3304.0,3303.0,25.2,24.0,24.3,20000.0,856.4,0,0
330272,2026-08-12T11:21:41.628795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.7,1.5,3.3,0.0,1.2,2.0,228.0,226.3,227.8,18.7,17.0,17.6,856.2,0.5,49.94,0.0,5.1,50.4,857.7,-2.8,-0.5,50.4,100.0,3302.0,3300.0,25.2,24.0,24.3,20000.0,856.4,0,0
330334,2026-08-12T11:22:12.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.5,0.5,5.3,0.0,1.2,1.0,240.6,240.1,241.2,14.7,12.2,14.0,857.6,-0.3,50.01,0.0,-4.5,50.4,858.1,-5.6,-5.2,50.4,100.0,3306.0,3305.0,25.2,24.0,24.3,20000.0,856.4,0,0
330365,2026-08-12T11:22:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.9,0.9,11.2,0.0,1.9,1.0,234.0,234.0,233.8,12.5,11.2,10.6,866.3,5.0,49.97,0.0,3.0,80.2,867.2,-6.2,-6.2,80.2,100.0,3342.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
330427,2026-08-12T11:22:59.618769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.2,6.7,0.0,1.9,1.0,240.1,239.6,239.8,12.8,10.7,10.4,867.0,0.3,50.02,0.0,-4.3,80.2,867.2,-6.4,-6.1,80.2,100.0,3342.0,3341.0,26.1,24.2,24.6,20000.0,855.9,0,0
330458,2026-08-12T11:23:14.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.5,0.1,0.0,0.0,1.2,1.0,242.3,241.7,242.6,14.8,12.3,14.0,857.6,-1.7,50.01,0.0,-4.5,50.4,857.7,-1.7,-1.2,50.4,100.0,3302.0,3301.0,25.2,24.0,24.3,20000.0,856.4,0,0
330489,2026-08-12T11:23:30.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.2,1.6,0.0,1.9,1.0,241.4,241.0,241.4,13.2,11.4,10.8,867.1,0.8,50.02,0.0,-4.4,80.2,866.9,-0.8,-1.5,80.2,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
330520,2026-08-12T11:23:45.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.7,1.3,0.0,1.3,2.0,229.8,228.4,229.6,17.4,15.5,16.6,856.4,2.2,49.94,0.0,4.7,50.4,857.1,3.5,2.8,50.4,100.0,3303.0,3301.0,25.3,24.0,24.4,20000.0,856.4,0,0
330582,2026-08-12T11:24:16.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.8,1.3,8.2,0.0,1.2,2.0,236.0,235.8,236.3,15.0,12.2,14.2,856.8,2.6,49.97,0.0,0.0,50.4,858.1,-5.6,-4.8,50.4,100.0,3305.0,3303.0,25.2,24.0,24.4,20000.0,856.4,0,0
330613,2026-08-12T11:24:32.629064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,1.3,10.0,0.0,1.9,1.0,240.4,239.5,240.0,13.3,11.5,11.1,867.1,-3.1,50.02,0.0,-4.3,80.2,865.8,6.9,4.9,80.2,100.0,3338.0,3337.0,26.1,24.2,24.6,20000.0,855.9,0,0
330644,2026-08-12T11:24:47.640028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,1.8,10.6,0.0,1.3,1.0,229.3,227.8,229.1,18.5,16.9,17.5,856.3,5.9,49.93,0.0,4.3,50.4,858.1,-4.7,-4.9,50.4,100.0,3304.0,3303.0,25.3,24.0,24.4,20000.0,856.4,0,0
330675,2026-08-12T11:25:03.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.8,11.7,0.0,1.9,1.0,238.2,237.8,237.9,12.1,10.5,9.7,866.4,5.7,49.99,0.0,1.3,80.2,867.2,-6.0,-6.1,80.2,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
330737,2026-08-12T11:25:34.618947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.7,1.6,11.8,0.0,1.9,1.0,229.3,227.8,228.5,16.1,15.9,15.4,865.6,5.4,49.94,0.0,6.8,80.2,867.2,-6.4,-6.1,80.2,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
330768,2026-08-12T11:25:49.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.4,0.9,5.6,0.0,1.3,2.0,242.7,242.1,243.0,14.8,12.4,14.2,857.6,-0.9,50.01,0.0,-4.5,50.4,856.7,4.7,4.9,50.4,100.0,3300.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0
330799,2026-08-12T11:26:05.618863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,5.1,0.0,1.9,2.0,241.1,240.8,240.7,13.2,11.7,11.0,867.1,0.9,50.03,0.0,-4.6,80.2,867.2,-4.2,-5.0,80.2,100.0,3344.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0
330892,2026-08-12T11:26:51.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.6,10.7,0.0,1.2,1.0,230.4,229.7,230.3,18.7,16.7,17.4,856.5,6.2,49.93,0.0,4.2,50.4,858.1,-4.5,-2.4,50.4,100.0,3304.0,3303.0,25.3,24.1,24.4,20000.0,856.4,0,0
330923,2026-08-12T11:27:07.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.0,1.5,0.0,2.0,2.0,243.1,243.3,242.6,13.2,12.3,10.9,867.2,-5.1,50.03,0.0,-4.9,80.2,867.2,-6.6,-6.5,80.2,100.0,3344.0,3342.0,26.1,24.1,24.6,20000.0,855.9,0,0
330954,2026-08-12T11:27:22.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.7,4.0,0.0,1.2,1.0,242.2,242.1,242.3,14.5,13.9,13.8,857.7,-2.1,50.02,0.0,-4.8,50.4,858.4,-6.1,-4.9,50.4,100.0,3306.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0
330985,2026-08-12T11:27:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.8,15.7,0.0,2.0,1.0,228.0,227.3,227.1,16.3,15.7,15.6,865.7,15.2,49.94,0.0,6.1,80.2,866.5,-0.5,-0.4,80.2,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
331047,2026-08-12T11:28:09.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.6,7.5,0.0,1.9,1.0,239.8,240.0,239.5,12.4,11.2,9.7,866.9,1.0,50.02,0.0,-5.0,80.2,867.5,-6.5,-6.6,80.2,100.0,3344.0,3343.0,26.0,24.1,24.5,20000.0,855.9,0,0
331078,2026-08-12T11:28:24.618721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.1,3.5,0.0,1.2,2.0,235.6,235.8,235.9,14.7,13.8,14.1,857.8,3.0,50.02,0.0,-1.3,50.4,857.7,-0.5,0.9,50.4,100.0,3302.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
331109,2026-08-12T11:28:40.618981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.0,8.9,0.0,1.9,1.0,235.7,236.0,235.6,13.5,12.6,12.2,866.2,2.5,49.96,0.0,1.5,80.2,867.2,-6.4,-6.6,80.2,100.0,3344.0,3343.0,26.0,24.1,24.5,20000.0,855.9,0,0
331140,2026-08-12T11:28:55.629150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.2,2.1,0.0,1.2,1.0,241.4,241.7,242.1,14.8,13.2,13.7,857.3,2.9,49.99,0.0,0.0,50.4,857.1,5.0,5.0,50.4,100.0,3300.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0
331202,2026-08-12T11:29:26.628744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.3,7.7,0.0,1.2,2.0,236.0,236.3,236.5,15.4,13.4,14.5,857.1,1.8,49.97,0.0,0.7,50.4,858.4,-5.9,-5.3,50.4,100.0,3307.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0
331233,2026-08-12T11:29:42.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.0,7.0,0.0,1.9,1.0,240.1,240.3,239.7,13.4,12.4,11.2,867.2,-1.3,50.03,0.0,-4.9,80.2,866.2,5.7,4.5,80.2,100.0,3339.0,3338.0,26.0,24.1,24.5,20000.0,855.9,0,0
331264,2026-08-12T11:29:57.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.6,9.6,0.0,1.2,2.0,228.6,227.9,228.4,19.2,17.1,17.8,856.5,5.8,49.93,0.0,5.4,50.4,858.1,-3.8,-2.8,50.4,100.0,3303.0,3301.0,25.3,24.1,24.4,20000.0,856.4,0,0
331295,2026-08-12T11:30:13.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.3,4.5,0.0,1.9,1.0,236.9,237.4,236.8,11.9,10.7,9.8,866.9,-1.6,49.99,0.0,0.3,80.2,867.2,-6.1,-6.6,80.2,100.0,3343.0,3342.0,26.0,24.1,24.5,20000.0,855.9,0,0
331388,2026-08-12T11:30:59.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.1,3.1,0.0,1.2,2.0,243.8,243.8,244.2,14.5,13.8,13.9,857.8,3.1,50.02,0.0,-4.8,50.4,857.7,0.0,0.4,50.4,100.0,3303.0,3301.0,25.3,24.1,24.4,20000.0,856.4,0,0
331419,2026-08-12T11:31:15.628740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.3,8.1,0.0,1.9,1.0,242.6,242.6,241.9,13.1,12.1,10.8,867.2,1.4,50.01,0.0,-5.0,80.2,867.5,-6.7,-6.4,80.2,100.0,3344.0,3343.0,26.0,24.1,24.5,20000.0,855.9,0,0
331450,2026-08-12T11:31:30.619112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.2,2.8,0.0,1.2,2.0,239.2,239.5,239.7,14.5,13.7,13.8,857.6,1.1,49.99,0.0,-2.3,50.4,857.4,3.9,2.8,50.4,100.0,3302.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
331512,2026-08-12T11:32:01.618743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.1,1.1,0.0,1.2,1.0,236.8,237.1,237.2,14.9,13.2,14.1,857.8,-1.1,50.01,0.0,-0.5,50.4,857.7,0.0,0.8,50.4,100.0,3301.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
331543,2026-08-12T11:32:17.629458+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.0,0.3,0.0,2.0,1.0,240.6,241.1,240.4,13.3,12.2,10.9,867.2,-2.8,50.03,0.0,-4.7,80.2,867.2,-2.5,-2.4,80.2,100.0,3344.0,3343.0,26.0,24.0,24.5,20000.0,855.9,0,0
331574,2026-08-12T11:32:32.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.9,16.0,0.0,1.2,1.0,229.0,228.3,228.9,19.3,17.3,18.1,856.5,10.1,49.93,0.0,5.3,50.4,858.4,-5.9,-5.7,50.4,100.0,3306.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0
331605,2026-08-12T11:32:48.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,1.0,8.5,0.0,2.0,1.0,242.2,242.2,241.8,13.2,12.0,10.9,867.2,-3.1,50.02,0.0,-4.6,80.2,866.2,5.4,4.2,80.2,100.0,3338.0,3337.0,26.0,24.0,24.5,20000.0,855.9,0,0
331667,2026-08-12T11:33:19.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,12.2,0.0,1.9,1.0,236.5,236.9,236.3,12.1,11.0,10.2,866.5,5.5,50.0,0.0,-0.1,80.2,867.2,-6.7,-6.5,80.2,100.0,3343.0,3342.0,25.9,24.0,24.5,20000.0,855.9,0,0
331698,2026-08-12T11:33:34.628895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,6.5,0.0,1.2,1.0,240.4,240.3,240.6,14.5,13.5,13.8,857.8,-2.8,50.01,0.0,-4.9,50.4,857.1,3.7,4.8,50.4,100.0,3301.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
331729,2026-08-12T11:33:50.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.4,12.4,0.0,1.9,2.0,227.9,227.3,227.0,15.4,14.7,14.3,865.8,6.2,49.94,0.0,5.4,80.2,867.2,-6.2,-6.4,80.2,100.0,3344.0,3342.0,25.9,24.0,24.5,20000.0,855.9,0,0
331760,2026-08-12T11:34:05.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.1,0.1,0.0,1.2,1.0,243.1,243.5,243.6,14.4,13.6,13.7,857.8,-0.1,50.01,0.0,-4.6,50.4,857.7,0.0,1.3,50.4,100.0,3306.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0
331822,2026-08-12T11:34:36.637017+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.6,8.2,0.0,1.2,1.0,230.7,230.6,231.1,17.7,15.5,16.5,856.8,12.1,49.94,0.0,4.2,50.4,857.4,3.9,4.4,50.4,100.0,3305.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0
331853,2026-08-12T11:34:52.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.3,0.3,0.0,1.9,1.0,243.2,243.3,242.8,12.8,11.8,10.6,867.2,-1.3,50.0,0.0,-4.5,80.2,866.9,-1.6,-1.2,80.2,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0
331915,2026-08-12T11:35:23.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.7,0.5,0.0,1.9,1.0,239.9,240.2,239.6,13.2,12.1,10.9,867.2,-1.0,50.02,0.0,-4.5,80.2,866.5,-0.5,0.0,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
331977,2026-08-12T11:35:54.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,1.0,8.9,0.0,1.9,1.0,241.8,242.1,241.8,13.3,12.3,10.9,867.2,-4.4,50.02,0.0,-4.6,80.2,866.2,4.5,3.1,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
332008,2026-08-12T11:36:09.629197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.7,5.1,0.0,1.2,2.0,236.1,236.4,236.6,16.3,14.0,15.2,857.0,6.8,49.95,0.0,1.2,50.4,857.7,1.7,1.7,50.4,100.0,3307.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0
332039,2026-08-12T11:36:25.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.7,12.3,0.0,1.9,1.0,235.7,236.2,235.6,12.3,11.2,10.6,866.8,6.1,49.99,0.0,0.0,80.2,867.5,-6.2,-6.1,80.2,100.0,3344.0,3343.0,25.9,24.0,24.4,20000.0,855.9,0,0
332070,2026-08-12T11:36:40.619372+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.5,3.8,0.0,1.2,2.0,239.4,239.4,240.0,14.3,12.7,13.6,857.9,2.8,50.01,0.0,-4.4,50.4,857.4,6.6,5.8,50.4,100.0,3304.0,3302.0,25.3,24.1,24.4,20000.0,856.4,0,0
332132,2026-08-12T11:37:11.629232+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.6,0.3,0.0,1.2,2.0,242.3,241.7,242.6,14.3,12.9,13.7,857.8,-4.7,50.01,0.0,-4.4,50.4,858.4,-5.0,-5.1,50.4,100.0,3306.0,3304.0,25.3,24.1,24.5,20000.0,856.4,0,0
332163,2026-08-12T11:37:27.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,1.0,10.8,0.0,1.9,1.0,241.0,240.5,240.6,12.9,11.4,10.5,867.2,-5.9,50.02,0.0,-4.1,80.2,866.2,4.9,3.8,80.2,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
332194,2026-08-12T11:37:42.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,1.7,7.6,0.0,1.2,2.0,229.8,228.1,229.6,18.0,16.5,16.9,856.4,6.0,49.94,0.0,5.1,50.4,858.1,-1.6,0.4,50.4,100.0,3304.0,3302.0,25.3,24.1,24.5,20000.0,856.4,0,0
332225,2026-08-12T11:37:58.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.0,5.6,0.0,1.9,1.0,241.8,241.4,241.7,11.8,10.1,9.3,866.9,3.0,50.01,0.0,-3.9,80.2,866.9,-2.6,-1.6,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
332287,2026-08-12T11:38:29.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.4,9.8,0.0,1.9,1.0,231.8,231.2,231.5,14.2,13.4,12.7,865.8,4.9,49.95,0.0,5.6,80.2,867.2,-4.9,-5.4,80.2,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0
332318,2026-08-12T11:38:44.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.4,1.0,3.5,0.0,1.2,1.0,238.2,237.9,238.7,15.3,12.9,14.6,857.1,4.1,49.97,0.0,-0.5,50.4,858.1,0.6,0.2,50.4,100.0,3305.0,3304.0,25.3,24.1,24.5,20000.0,856.4,0,0
332349,2026-08-12T11:39:00.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.8,0.2,1.8,0.0,1.9,1.0,235.9,235.8,235.7,12.5,11.4,10.7,866.3,4.3,49.97,0.0,0.6,80.2,866.5,2.5,0.9,80.2,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0
332380,2026-08-12T11:39:15.618797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.6,0.0,0.4,0.0,1.2,1.0,240.0,239.0,240.5,14.3,11.7,13.7,857.7,-0.3,50.01,0.0,-3.6,50.4,857.7,-0.7,0.5,50.4,100.0,3306.0,3305.0,25.3,24.1,24.5,20000.0,856.4,0,0
332442,2026-08-12T11:39:46.628916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.5,0.6,9.6,0.0,1.2,1.0,239.4,238.7,239.9,14.3,11.8,13.6,857.7,-1.7,50.01,0.0,-3.6,50.4,857.1,7.9,7.2,50.4,100.0,3299.0,3298.0,25.3,24.1,24.5,20000.0,856.4,0,0
332473,2026-08-12T11:40:02.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,7.4,0.0,1.9,1.0,236.8,236.2,236.4,13.4,12.5,12.1,865.8,7.4,49.95,0.0,3.1,80.2,866.9,0.0,-0.8,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
332504,2026-08-12T11:40:17.619258+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.7,0.7,4.9,0.0,1.2,2.0,241.4,240.6,241.9,14.3,11.6,13.6,857.7,0.4,50.01,0.0,-3.7,50.4,858.4,-4.5,-4.3,50.4,100.0,3306.0,3304.0,25.3,24.1,24.5,20000.0,856.4,0,0
332535,2026-08-12T11:40:33.630898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.9,3.9,0.0,1.9,1.0,240.6,239.9,240.2,13.0,11.3,10.5,867.1,-0.2,50.02,0.0,-3.9,80.2,866.2,3.7,2.4,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
332597,2026-08-12T11:41:04.629915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.1,3.1,0.0,1.9,2.0,241.8,241.4,241.8,13.0,11.3,10.5,867.1,-2.4,50.02,0.0,-3.6,80.2,867.2,-5.5,-5.3,80.2,100.0,3340.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
332628,2026-08-12T11:41:19.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,0.7,4.1,0.0,1.2,2.0,241.6,241.0,242.2,14.1,11.9,13.5,857.7,-0.5,50.01,0.0,-3.9,50.4,858.4,-4.6,-4.4,50.4,100.0,3305.0,3303.0,25.3,24.1,24.5,20000.0,856.4,0,0
332659,2026-08-12T11:41:35.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.9,9.7,0.0,1.9,1.0,233.3,232.8,232.9,13.9,13.1,12.6,866.0,8.3,49.96,0.0,5.8,80.2,866.9,-1.4,-1.8,80.2,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0
332690,2026-08-12T11:41:50.618846+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,0.0,4.2,0.0,1.2,2.0,243.5,242.7,243.9,14.1,11.8,13.3,857.7,-2.1,50.01,0.0,-3.7,50.4,857.7,2.1,2.6,50.4,100.0,3307.0,3305.0,25.3,24.1,24.5,20000.0,856.4,0,0
332752,2026-08-12T11:42:21.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.6,0.0,1.3,0.0,1.2,2.0,239.2,238.7,240.0,14.0,11.4,13.4,857.7,0.7,49.99,0.0,0.5,50.4,857.7,2.0,1.3,50.4,100.0,3305.0,3303.0,25.3,24.1,24.5,20000.0,856.4,0,0
332783,2026-08-12T11:42:37.629726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,1.5,16.9,0.0,1.9,2.0,230.7,229.9,230.4,15.9,15.8,15.1,865.7,11.8,49.93,0.0,6.0,80.2,867.2,-5.1,-5.1,80.2,100.0,3344.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0
332814,2026-08-12T11:42:52.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,0.5,0.9,0.0,1.2,2.0,230.5,229.3,230.5,15.2,12.9,14.3,856.9,3.2,49.95,0.0,4.5,50.4,857.4,2.3,1.8,50.4,100.0,3300.0,3298.0,25.3,24.1,24.5,20000.0,856.4,0,0
332845,2026-08-12T11:43:08.619309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.5,4.1,0.0,1.9,2.0,241.8,241.6,241.4,11.5,9.9,9.1,866.7,-1.1,50.0,0.0,-2.1,80.2,867.2,-5.2,-5.1,80.2,100.0,3343.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0
332907,2026-08-12T11:43:39.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.5,0.8,5.6,0.0,1.9,1.0,239.5,238.7,239.2,12.8,10.7,10.3,867.0,1.1,50.01,0.0,-3.5,80.2,866.2,6.7,5.4,80.2,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0
332969,2026-08-12T11:44:10.629850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.2,6.3,0.0,1.9,1.0,242.5,242.0,242.5,12.5,10.5,10.0,867.0,1.3,50.01,0.0,-3.3,80.2,867.2,-5.0,-5.0,80.2,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0
333000,2026-08-12T11:44:25.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.6,0.1,1.1,0.0,1.2,2.0,241.2,240.3,241.6,13.8,11.2,13.0,857.6,3.7,50.0,0.0,-3.3,50.4,857.7,2.6,2.3,50.4,100.0,3306.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0
333062,2026-08-12T11:44:56.618776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.5,0.2,1.2,0.0,1.2,2.0,243.8,242.9,244.1,13.8,11.3,13.1,857.6,0.9,50.0,0.0,-3.2,50.4,857.4,2.1,1.6,50.4,100.0,3305.0,3303.0,25.3,24.1,24.4,20000.0,856.4,0,0
333093,2026-08-12T11:45:12.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.0,12.4,0.0,1.9,1.0,236.6,236.5,236.2,12.4,11.2,10.5,866.2,7.5,49.97,0.0,0.8,80.2,867.2,-4.9,-5.1,80.2,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0
333124,2026-08-12T11:45:27.629041+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,0.4,0.0,1.2,1.0,236.1,236.2,236.2,13.9,11.9,12.9,857.0,0.4,50.01,0.0,1.7,50.4,857.7,0.0,-0.2,50.4,100.0,3304.0,3303.0,25.3,24.1,24.4,20000.0,856.4,0,0
333155,2026-08-12T11:45:43.628795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.8,3.9,0.0,1.9,1.0,236.5,236.6,236.1,13.0,12.2,11.7,866.1,0.6,49.97,0.0,-0.1,80.2,866.9,-3.3,-1.4,80.2,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0
333217,2026-08-12T11:46:14.619844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.5,2.3,0.0,1.9,1.0,240.4,240.8,240.3,12.5,11.4,9.9,867.0,2.3,50.02,0.0,-3.5,80.2,866.5,0.0,-0.5,80.2,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0
333248,2026-08-12T11:46:29.629246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.5,14.7,0.0,1.3,1.0,234.2,234.5,234.7,15.4,13.1,14.2,856.9,9.8,49.96,0.0,1.8,50.4,858.4,-4.9,-3.9,50.4,100.0,3305.0,3304.0,25.3,24.0,24.4,20000.0,856.4,0,0
333279,2026-08-12T11:46:45.618553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,1.2,12.3,0.0,1.9,1.0,240.0,240.2,239.8,12.4,11.4,9.9,867.0,-5.1,50.02,0.0,-3.5,80.2,865.8,7.2,5.6,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
333310,2026-08-12T11:47:00.628653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,1.5,12.2,0.0,1.3,1.0,234.6,234.6,234.8,16.4,14.2,15.2,856.6,7.5,49.95,0.0,1.6,50.4,858.1,-4.7,-4.2,50.4,100.0,3304.0,3303.0,25.3,24.0,24.4,20000.0,856.4,0,0
333372,2026-08-12T11:47:31.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.5,9.7,0.0,1.3,1.0,240.8,240.8,241.1,13.1,12.3,12.6,857.6,-2.3,50.0,0.0,-3.4,50.4,857.1,7.4,6.2,50.4,100.0,3300.0,3299.0,25.3,24.0,24.4,20000.0,856.4,0,0
333403,2026-08-12T11:47:47.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.0,6.9,0.0,1.9,1.0,230.3,230.2,229.8,15.6,15.1,14.8,865.5,5.9,49.93,0.0,6.7,80.2,866.5,-1.0,-0.9,80.2,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0
333434,2026-08-12T11:48:02.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.6,3.2,0.0,1.3,1.0,243.5,243.5,243.8,13.1,12.3,12.6,857.5,-0.6,50.0,0.0,-3.2,50.4,858.1,-3.8,-2.9,50.4,100.0,3303.0,3302.0,25.3,24.0,24.4,20000.0,856.4,0,0
333527,2026-08-12T11:48:49.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.5,4.6,0.0,1.9,2.0,238.6,238.9,238.1,12.3,11.1,10.6,866.3,3.2,49.98,0.0,0.2,80.2,865.8,7.8,6.3,80.2,100.0,3343.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0
333558,2026-08-12T11:49:04.628740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.3,4.9,0.0,1.3,2.0,238.3,238.2,238.3,14.1,12.0,12.9,857.1,6.6,49.95,0.0,-0.8,50.4,857.4,1.7,1.2,50.4,100.0,3304.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0
333589,2026-08-12T11:49:20.619631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.9,10.1,0.0,1.9,1.0,235.2,235.5,235.0,12.9,11.9,11.6,866.3,6.1,50.01,0.0,2.1,80.2,867.2,-4.0,-4.6,80.2,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0
333620,2026-08-12T11:49:35.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.6,4.3,0.0,1.3,2.0,241.7,241.5,242.0,12.9,12.2,12.5,857.5,0.7,50.0,0.0,-3.3,50.4,858.1,-3.6,-3.4,50.4,100.0,3305.0,3303.0,25.3,24.0,24.3,20000.0,856.4,0,0
333682,2026-08-12T11:50:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,7.1,0.0,1.4,2.0,243.3,243.3,243.7,12.9,12.1,12.4,857.4,3.5,49.99,0.0,-2.9,50.4,858.1,-3.6,-3.7,50.4,100.0,3305.0,3303.0,25.3,23.9,24.3,20000.0,856.4,0,0
333713,2026-08-12T11:50:22.628797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.9,11.9,0.0,1.9,1.0,235.7,236.2,235.5,13.0,12.1,11.7,866.0,7.3,49.97,0.0,2.4,80.2,866.9,-4.6,-4.6,80.2,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0
333744,2026-08-12T11:50:37.618691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.8,3.8,0.0,1.4,2.0,239.3,239.3,239.6,12.9,12.0,12.4,857.5,2.6,50.0,0.0,-2.8,50.4,856.7,6.4,5.7,50.4,100.0,3299.0,3297.0,25.3,23.9,24.3,20000.0,856.4,0,0
333775,2026-08-12T11:50:53.619728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.3,10.4,0.0,1.9,1.0,228.9,229.0,228.4,15.8,15.2,14.8,865.6,5.8,49.93,0.0,6.0,80.2,866.9,-4.6,-4.4,80.2,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0
333837,2026-08-12T11:51:24.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.3,2.8,0.0,1.9,1.0,239.9,240.1,239.5,12.2,10.8,9.5,866.8,3.6,50.01,0.0,-2.6,80.2,866.5,0.8,0.0,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
333868,2026-08-12T11:51:39.619301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.0,12.7,0.0,1.4,1.0,229.2,228.7,229.0,19.8,17.8,18.0,856.1,9.7,49.93,0.0,8.7,50.4,858.1,-3.0,-3.4,50.4,100.0,3301.0,3300.0,25.3,23.9,24.3,20000.0,856.4,0,0
333899,2026-08-12T11:51:55.619287+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.9,5.5,0.0,1.9,1.0,242.7,243.0,242.4,12.0,10.5,9.3,866.7,1.5,50.01,0.0,-2.7,80.2,865.8,7.0,5.8,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0
333930,2026-08-12T11:52:10.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.8,4.7,0.0,1.4,1.0,241.2,241.1,241.4,12.6,11.7,12.0,857.3,1.6,50.0,0.0,-2.8,50.4,858.1,-3.1,-3.2,50.4,100.0,3304.0,3303.0,25.3,23.9,24.3,20000.0,856.4,0,0
334023,2026-08-12T11:52:57.618881+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,1.5,8.7,0.0,1.9,1.0,230.2,229.5,229.3,15.9,15.4,15.1,865.4,6.5,49.95,0.0,6.9,80.2,866.9,-2.2,-2.1,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
334054,2026-08-12T11:53:12.629983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,1.3,0.0,1.3,2.0,242.2,242.2,242.5,13.4,11.4,12.1,857.1,1.9,49.99,0.0,-2.7,50.4,857.1,3.2,2.1,50.4,100.0,3301.0,3299.0,25.2,23.9,24.3,20000.0,856.4,0,0
334085,2026-08-12T11:53:28.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.0,12.9,0.0,1.9,2.0,235.2,235.6,235.1,13.3,12.4,11.9,865.9,9.2,49.96,0.0,0.5,80.2,866.9,-3.7,-3.9,80.2,100.0,3343.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0
334147,2026-08-12T11:53:59.629188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,12.1,0.0,1.9,1.0,238.3,238.2,237.7,13.0,12.1,11.7,865.9,8.6,49.97,0.0,0.3,80.2,866.9,-3.5,-3.9,80.2,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0
334178,2026-08-12T11:54:14.629302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.1,6.8,0.0,1.3,2.0,237.1,237.3,237.4,14.0,11.7,12.8,856.6,3.8,50.0,0.0,0.8,50.4,857.7,-3.0,-3.0,50.4,100.0,3305.0,3303.0,25.2,23.9,24.3,20000.0,856.4,0,0
334209,2026-08-12T11:54:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.1,7.6,0.0,1.9,1.0,239.7,239.9,239.4,11.5,10.6,9.2,866.6,-0.4,50.01,0.0,-2.3,80.2,865.5,7.2,6.3,80.2,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0
334240,2026-08-12T11:54:45.629277+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.6,14.5,0.0,1.3,1.0,231.7,231.3,231.6,21.1,18.7,18.9,856.1,14.5,49.92,0.0,6.4,50.4,857.7,0.0,-2.5,50.4,100.0,3301.0,3300.0,25.2,23.9,24.3,20000.0,856.4,0,0
334302,2026-08-12T11:55:16.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.5,5.7,0.0,1.3,2.0,241.3,241.3,241.5,12.5,11.6,11.4,857.2,3.8,49.99,0.0,-2.0,50.4,857.7,-1.9,-1.1,50.4,100.0,3304.0,3302.0,25.2,23.9,24.3,20000.0,856.4,0,0
334333,2026-08-12T11:55:32.630616+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.6,1.3,1.6,20.9,0.0,1.9,1.0,235.0,235.4,234.8,13.1,12.1,11.8,865.3,17.1,49.92,0.0,12.0,80.2,866.9,-3.8,-3.6,80.2,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0
334364,2026-08-12T11:55:47.630267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.5,7.2,0.0,1.3,2.0,241.2,241.5,241.5,13.5,11.3,12.2,856.9,2.8,49.96,0.0,-0.2,50.4,856.4,10.0,7.3,50.4,100.0,3300.0,3298.0,25.2,23.9,24.3,20000.0,856.4,0,0
334395,2026-08-12T11:56:03.628911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.3,3.2,0.0,1.9,1.0,241.2,241.4,240.9,11.3,10.2,9.1,866.5,3.2,50.0,0.0,-2.2,80.2,866.2,0.0,-0.3,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
334457,2026-08-12T11:56:34.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.7,3.6,0.0,1.9,1.0,241.2,241.3,240.8,11.3,10.4,9.2,866.5,3.1,50.0,0.0,-2.2,80.2,865.8,6.7,4.9,80.2,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0
