id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
341928,2026-08-12T12:58:49.619645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,7.2,0.0,1.4,1.0,240.0,240.0,240.2,12.1,10.2,10.6,855.0,1.8,49.98,0.0,0.1,50.0,854.7,9.0,8.0,50.0,100.0,3294.0,3293.0,25.3,23.9,24.3,20000.0,856.4,0,0
341959,2026-08-12T12:59:05.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.6,2.1,15.0,0.0,1.9,2.0,230.3,230.8,229.6,17.5,16.3,15.9,862.4,16.8,49.9,0.0,6.0,80.2,864.5,1.8,1.1,80.2,100.0,3332.0,3330.0,25.9,24.0,24.5,20000.0,855.9,0,0
341990,2026-08-12T12:59:20.629632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,1.7,0.0,1.4,2.0,242.4,242.4,242.6,12.1,10.1,10.7,854.9,3.5,49.98,0.0,0.2,50.0,854.7,5.2,4.9,50.0,100.0,3292.0,3290.0,25.3,23.9,24.3,20000.0,856.4,0,0
342052,2026-08-12T12:59:51.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.6,4.5,0.0,1.4,2.0,231.3,230.8,231.4,17.4,15.1,15.8,854.1,6.2,49.91,0.0,6.8,50.0,854.7,10.7,7.1,50.0,100.0,3290.0,3288.0,25.3,23.9,24.3,20000.0,856.4,0,0
342083,2026-08-12T13:00:07.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.6,7.0,0.0,1.9,1.0,242.7,243.2,242.5,10.6,9.8,8.9,864.5,-0.7,49.98,0.0,0.1,80.2,863.9,6.3,5.4,80.2,100.0,3331.0,3330.0,25.9,24.0,24.5,20000.0,855.9,0,0
342114,2026-08-12T13:00:22.628739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.6,4.2,0.0,1.3,1.0,234.8,234.2,234.6,16.4,14.3,14.9,854.8,4.2,49.94,0.0,6.4,50.0,855.4,0.0,-0.2,50.0,100.0,3295.0,3294.0,25.2,23.9,24.3,20000.0,856.4,0,0
342145,2026-08-12T13:00:38.619200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.9,5.8,0.0,1.9,2.0,239.8,240.0,239.4,10.6,9.8,8.7,864.5,-0.1,49.98,0.0,4.2,80.2,863.6,5.7,9.6,80.2,100.0,3333.0,3331.0,25.9,24.0,24.5,20000.0,855.9,0,0
342207,2026-08-12T13:01:09.629210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,0.6,6.9,0.0,1.9,2.0,237.5,237.6,237.3,13.3,12.6,12.2,864.5,3.6,49.98,0.0,4.2,80.2,863.9,10.5,7.4,80.2,100.0,3326.0,3324.0,25.9,24.0,24.5,20000.0,855.9,0,0
342238,2026-08-12T13:01:24.619580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,3.0,0.0,1.3,2.0,240.6,240.7,240.8,11.9,10.0,10.6,854.8,1.7,49.97,0.0,0.1,50.0,854.7,4.7,4.7,50.0,100.0,3294.0,3292.0,25.2,23.9,24.3,20000.0,856.4,0,0
342269,2026-08-12T13:01:40.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,2.5,8.3,0.0,1.9,1.0,229.4,229.2,228.7,18.5,18.2,19.2,862.3,7.8,49.9,0.0,11.0,80.2,864.8,-0.5,-0.8,80.2,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
342300,2026-08-12T13:01:55.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.7,15.5,0.0,1.3,1.0,239.8,240.0,240.1,12.1,10.1,10.6,854.4,2.5,49.97,0.0,6.0,50.0,853.7,18.0,15.6,50.0,100.0,3285.0,3284.0,25.2,23.9,24.3,20000.0,856.4,0,0
342362,2026-08-12T13:02:26.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.3,4.5,0.0,1.3,1.0,236.3,236.2,236.5,15.4,13.0,13.8,854.1,3.8,49.94,0.0,6.0,50.0,855.4,-0.7,0.0,50.0,100.0,3293.0,3292.0,25.2,23.9,24.3,20000.0,856.4,0,0
342393,2026-08-12T13:02:42.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.5,11.6,0.0,1.9,1.0,240.3,240.5,240.0,10.7,10.0,8.8,864.4,1.0,49.98,0.0,0.3,80.2,862.9,12.6,13.0,80.2,100.0,3329.0,3328.0,25.9,24.0,24.5,20000.0,855.9,0,0
342455,2026-08-12T13:03:13.630024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.1,1.5,0.0,1.9,1.0,242.6,242.9,242.2,10.7,10.0,8.9,864.4,-0.2,49.97,0.0,0.4,80.2,864.5,1.3,0.6,80.2,100.0,3331.0,3330.0,25.9,24.0,24.5,20000.0,855.9,0,0
342517,2026-08-12T13:03:44.629629+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.6,2.0,0.7,21.2,0.0,1.9,1.0,228.7,229.0,228.4,26.7,26.1,24.7,863.8,20.7,49.92,0.0,10.4,80.2,864.5,-0.5,-0.7,80.2,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
342548,2026-08-12T13:03:59.630061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.5,2.4,0.0,1.3,1.0,241.8,242.2,242.3,13.5,11.0,11.9,854.5,7.4,49.97,0.0,0.3,50.0,854.0,9.8,9.7,50.0,100.0,3290.0,3289.0,25.2,23.9,24.3,20000.0,856.4,0,0
342579,2026-08-12T13:04:15.630020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.2,1.7,0.0,1.9,1.0,240.3,240.6,240.0,10.7,10.0,8.9,864.3,-0.1,49.98,0.0,0.4,80.2,864.5,1.6,0.5,80.2,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0
342610,2026-08-12T13:04:30.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,0.5,0.0,1.3,2.0,242.4,242.6,242.8,12.2,10.2,10.7,854.6,3.7,49.97,0.0,0.4,50.0,854.7,4.2,2.5,50.0,100.0,3291.0,3289.0,25.2,23.9,24.2,20000.0,856.4,0,0
342672,2026-08-12T13:05:01.619140+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,2.5,18.7,0.0,1.3,2.0,227.7,227.6,227.7,28.7,27.0,26.9,852.5,20.3,49.89,0.0,15.0,50.0,855.0,1.6,1.4,50.0,100.0,3292.0,3290.0,25.2,23.9,24.2,20000.0,856.4,0,0
342703,2026-08-12T13:05:17.619449+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,4.7,0.0,1.8,0.0,242.6,243.1,242.4,11.1,10.3,9.7,864.0,0.1,49.98,0.0,0.6,79.8,864.2,4.8,2.7,79.8,100.0,3332.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0
342734,2026-08-12T13:05:32.629044+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.8,6.9,0.0,1.2,1.0,240.3,240.7,240.8,13.4,11.0,11.8,854.6,6.9,49.97,0.0,0.4,50.0,855.4,0.0,0.2,50.0,100.0,3295.0,3294.0,25.1,23.9,24.2,20000.0,856.4,0,0
342765,2026-08-12T13:05:48.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.7,8.1,0.0,1.8,1.0,239.2,239.4,238.8,10.7,10.0,8.9,864.3,1.2,49.98,0.0,0.5,79.8,863.6,9.3,7.3,79.8,100.0,3329.0,3328.0,25.9,24.1,24.5,20000.0,855.9,0,0
342827,2026-08-12T13:06:19.629412+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,3.6,0.0,1.9,1.0,237.6,238.0,237.5,12.9,12.3,11.7,864.0,3.1,49.98,0.0,3.3,79.8,864.5,-0.5,-0.5,79.8,100.0,3332.0,3331.0,26.0,24.1,24.5,20000.0,855.9,0,0
342858,2026-08-12T13:06:34.619185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.1,16.1,0.0,1.2,1.0,240.0,240.2,240.2,12.1,10.0,10.6,854.5,2.0,49.97,0.0,0.5,50.0,853.4,18.1,13.5,50.0,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0
342889,2026-08-12T13:06:50.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.9,6.2,0.0,1.9,1.0,234.2,234.4,233.9,15.7,14.4,14.6,862.6,6.2,49.9,0.0,3.6,79.8,864.5,0.0,-0.5,79.8,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
342920,2026-08-12T13:07:05.628775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.1,6.6,0.0,1.2,1.0,241.9,242.1,242.2,12.1,10.0,10.5,854.5,3.2,49.97,0.0,0.5,50.0,854.4,9.8,10.7,50.0,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0
342982,2026-08-12T13:07:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.9,0.8,7.0,0.0,1.2,1.0,227.9,227.6,228.2,26.2,24.4,23.3,854.2,7.8,49.94,0.0,4.0,50.0,855.0,0.8,0.3,50.0,100.0,3293.0,3292.0,25.1,23.9,24.2,20000.0,856.4,0,0
343013,2026-08-12T13:07:52.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.6,8.3,0.0,1.9,1.0,240.5,240.8,240.2,10.6,10.0,8.9,864.2,1.0,49.98,0.0,0.5,79.8,863.6,9.3,7.5,79.8,100.0,3331.0,3330.0,26.0,24.1,24.5,20000.0,855.9,0,0
343044,2026-08-12T13:08:07.619624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,2.6,18.9,0.0,1.2,1.0,228.0,228.1,228.2,29.8,28.0,28.4,852.4,19.5,49.89,0.0,8.6,50.0,855.0,0.6,0.2,50.0,100.0,3291.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0
343075,2026-08-12T13:08:23.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.3,5.7,0.0,1.9,1.0,241.9,242.2,241.6,10.5,9.8,8.8,864.2,-0.2,49.98,0.0,0.5,79.8,863.9,5.5,4.2,79.8,100.0,3331.0,3330.0,26.0,24.1,24.5,20000.0,855.9,0,0
343137,2026-08-12T13:08:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,1.6,4.2,0.0,1.9,1.0,228.2,228.1,227.8,17.0,16.3,17.1,862.3,7.2,49.92,0.0,4.2,79.8,863.9,11.4,5.6,79.8,100.0,3327.0,3326.0,26.0,24.1,24.5,20000.0,855.9,0,0
343168,2026-08-12T13:09:09.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,0.3,0.2,0.0,1.2,1.0,241.2,241.1,241.3,14.0,11.5,12.5,854.1,7.4,49.95,0.0,0.5,50.0,854.4,7.2,5.9,50.0,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0
343199,2026-08-12T13:09:25.618811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.1,6.8,0.0,1.9,1.0,234.5,234.4,234.1,14.4,13.8,13.5,863.4,6.8,49.93,0.0,5.2,79.8,864.5,0.0,-0.3,79.8,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
343230,2026-08-12T13:09:40.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,10.5,0.0,1.2,2.0,239.2,239.3,239.5,12.2,10.1,10.7,854.4,3.6,49.97,0.0,0.6,50.0,854.0,14.1,10.1,50.0,100.0,3289.0,3287.0,25.1,23.9,24.2,20000.0,856.4,0,0
343292,2026-08-12T13:10:11.619119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.7,7.4,0.0,1.2,1.0,240.8,241.0,241.2,12.2,10.1,10.8,854.4,4.7,49.96,0.0,4.1,50.0,853.7,12.1,9.6,50.0,100.0,3287.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0
343323,2026-08-12T13:10:27.618689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,0.2,0.0,1.9,1.0,239.4,239.7,239.1,10.8,10.1,9.0,864.1,0.2,49.98,0.0,0.7,79.8,864.5,0.0,-0.4,79.8,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0
343354,2026-08-12T13:10:42.628715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,2.1,5.8,0.0,1.2,1.0,230.5,230.4,231.0,18.9,16.8,17.4,852.9,6.8,49.9,0.0,4.3,50.0,855.0,1.0,0.4,50.0,100.0,3293.0,3292.0,25.1,23.9,24.2,20000.0,856.4,0,0
343385,2026-08-12T13:10:58.629877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.7,10.5,0.0,1.9,1.0,241.9,242.3,241.5,10.5,9.8,8.9,864.0,1.4,49.98,0.0,0.7,79.8,863.3,11.9,11.1,79.8,100.0,3328.0,3327.0,26.0,24.1,24.5,20000.0,855.9,0,0
343447,2026-08-12T13:11:29.618826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.2,0.4,0.0,1.9,1.0,241.1,241.4,240.7,10.7,10.0,8.9,864.0,1.3,49.98,0.0,0.7,79.8,864.2,1.7,1.3,79.8,100.0,3329.0,3328.0,26.0,24.1,24.5,20000.0,855.9,0,0
343509,2026-08-12T13:12:00.630637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.9,3.8,0.0,1.9,3.0,229.0,228.9,228.5,18.1,17.9,18.2,862.7,7.6,49.91,0.0,4.7,79.8,863.6,11.4,6.1,79.8,100.0,3322.0,3319.0,26.0,24.1,24.5,20000.0,855.9,0,0
343540,2026-08-12T13:12:15.619966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.3,0.2,0.0,1.2,2.0,242.5,242.9,243.0,13.2,10.8,11.7,854.1,6.0,49.97,0.0,0.7,50.0,854.4,5.8,6.3,50.0,100.0,3291.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0
343602,2026-08-12T13:12:46.629468+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,6.9,0.0,1.2,2.0,239.7,239.9,240.0,12.1,10.0,10.5,854.3,2.7,49.97,0.0,0.7,50.0,853.7,9.6,12.1,50.0,100.0,3288.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0
343633,2026-08-12T13:13:02.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.5,0.6,0.0,1.9,1.0,239.3,239.1,238.7,12.9,12.3,12.0,863.4,4.2,49.93,0.0,3.7,79.8,863.9,3.6,2.6,79.8,100.0,3331.0,3330.0,26.0,24.1,24.6,20000.0,855.9,0,0
343664,2026-08-12T13:13:17.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.1,7.5,0.0,1.2,2.0,237.4,237.1,237.3,14.1,11.7,12.6,853.9,8.4,49.97,0.0,3.1,50.0,855.0,0.9,0.4,50.0,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0
343695,2026-08-12T13:13:33.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.4,13.4,0.0,1.9,1.0,239.4,239.6,239.1,10.7,10.0,8.9,864.0,2.1,49.98,0.0,0.7,79.8,862.6,15.5,15.8,79.8,100.0,3330.0,3329.0,26.0,24.1,24.6,20000.0,855.9,0,0
343757,2026-08-12T13:14:04.619123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.3,10.0,0.0,1.9,2.0,241.9,242.2,241.6,10.6,10.0,8.9,863.9,2.0,49.98,0.0,0.9,79.8,862.6,12.0,13.3,79.8,100.0,3328.0,3326.0,26.0,24.1,24.6,20000.0,855.9,0,0
343788,2026-08-12T13:14:19.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.5,4.5,0.0,1.2,1.0,240.5,240.7,240.8,12.3,10.2,10.8,854.2,5.0,49.97,0.0,0.7,49.6,854.7,0.5,0.5,49.6,100.0,3292.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0
343819,2026-08-12T13:14:35.629337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.4,8.1,0.0,1.9,1.0,232.5,232.1,231.8,16.3,15.9,15.6,862.8,7.6,49.92,0.0,9.0,79.8,864.2,-0.5,-0.2,79.8,100.0,3332.0,3331.0,26.0,24.1,24.6,20000.0,855.9,0,0
343850,2026-08-12T13:14:50.619131+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,2.0,0.0,1.2,2.0,240.3,240.4,240.6,12.1,10.1,10.7,854.2,3.0,49.97,0.0,0.8,49.6,854.4,5.0,5.7,49.6,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0
343912,2026-08-12T13:15:21.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.1,1.6,0.0,1.2,2.0,242.6,242.8,242.9,12.3,10.2,10.9,854.1,5.4,49.97,0.0,0.9,49.6,854.0,7.0,6.1,49.6,100.0,3290.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
343943,2026-08-12T13:15:37.630210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.0,0.6,0.0,1.9,1.0,240.6,240.9,240.2,10.6,10.0,9.0,863.9,0.6,49.98,0.0,0.9,79.8,863.9,0.0,-0.2,79.8,100.0,3331.0,3330.0,26.0,24.1,24.6,20000.0,855.9,0,0
343974,2026-08-12T13:15:52.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.6,4.7,0.0,1.2,2.0,229.5,229.2,229.8,18.2,16.0,16.6,853.4,12.9,49.91,0.0,17.5,49.6,854.0,8.2,6.8,49.6,100.0,3286.0,3284.0,25.1,23.9,24.2,20000.0,856.4,0,0
344067,2026-08-12T13:16:39.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.9,13.9,0.0,1.8,1.0,240.2,240.0,239.9,10.6,10.0,8.8,863.8,0.7,49.98,0.0,1.1,79.8,862.9,14.6,13.0,79.8,100.0,3327.0,3326.0,26.0,24.2,24.6,20000.0,855.9,0,0
344098,2026-08-12T13:16:54.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.2,2.3,2.7,0.0,1.2,2.0,233.2,232.6,233.6,18.7,16.5,17.1,852.4,4.0,49.88,0.0,16.4,49.6,854.7,1.3,1.1,49.6,100.0,3292.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0
344129,2026-08-12T13:17:10.628659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.0,0.2,3.9,0.0,1.8,1.0,235.8,234.5,235.2,13.3,13.4,12.4,863.1,4.3,49.93,0.0,7.5,79.8,863.3,8.2,6.5,79.8,100.0,3331.0,3330.0,26.0,24.2,24.6,20000.0,855.9,0,0
344160,2026-08-12T13:17:25.619289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.0,0.6,0.0,1.2,1.0,241.6,241.1,242.0,12.1,11.9,10.8,854.0,5.5,49.96,0.0,1.5,49.6,854.0,4.9,5.2,49.6,100.0,3291.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0
344222,2026-08-12T13:17:56.629751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.3,2.9,0.0,1.1,1.0,239.5,238.6,239.6,12.1,12.0,10.9,854.0,5.3,49.96,0.0,1.4,49.6,853.7,8.2,15.4,49.6,100.0,3285.0,3284.0,25.0,23.9,24.2,20000.0,856.4,0,0
344253,2026-08-12T13:18:12.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,2.5,9.4,0.0,1.8,1.0,230.9,229.9,230.4,22.7,23.6,23.5,861.4,9.4,49.89,0.0,9.8,79.8,863.9,0.0,0.4,79.8,100.0,3330.0,3329.0,26.0,24.2,24.6,20000.0,855.9,0,0
344284,2026-08-12T13:18:27.619401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.5,4.0,0.0,1.2,2.0,242.4,241.8,242.7,12.1,11.9,10.8,853.9,5.8,49.96,0.0,1.5,49.6,854.4,1.8,1.3,49.6,100.0,3290.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
344315,2026-08-12T13:18:43.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.7,8.5,0.0,1.8,1.0,240.3,239.8,240.0,11.0,10.7,8.9,863.6,1.6,49.97,0.0,1.5,79.8,862.9,10.1,9.6,79.8,100.0,3327.0,3326.0,26.0,24.2,24.6,20000.0,855.9,0,0
344377,2026-08-12T13:19:14.629145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.2,0.2,3.6,0.0,1.8,1.0,239.2,238.1,238.7,12.9,13.1,11.9,863.1,4.5,49.95,0.0,2.3,79.8,863.3,8.1,7.1,79.8,100.0,3329.0,3328.0,26.0,24.2,24.6,20000.0,855.9,0,0
344408,2026-08-12T13:19:29.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.4,1.2,9.9,0.0,1.2,2.0,235.9,234.4,235.7,15.8,15.2,14.4,853.2,11.3,49.92,0.0,6.0,49.6,854.4,1.4,1.3,49.6,100.0,3292.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0
344439,2026-08-12T13:19:45.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.0,5.2,0.0,1.8,1.0,239.8,239.4,239.5,10.7,10.3,8.8,863.6,0.8,49.97,0.0,1.4,79.8,863.6,6.0,7.3,79.8,100.0,3326.0,3325.0,26.0,24.2,24.6,20000.0,855.9,0,0
344470,2026-08-12T13:20:00.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.4,1.2,15.8,0.0,1.2,1.0,234.2,233.3,234.4,18.9,17.8,16.5,853.2,17.2,49.92,0.0,6.1,49.6,854.4,1.4,1.1,49.6,100.0,3291.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0
344563,2026-08-12T13:20:47.620022+00:00,external_ems_1,bess_1,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.6,2.7,0.9,21.1,0.0,1.8,1.0,232.4,232.1,231.8,25.7,25.8,23.1,863.0,21.9,49.89,0.0,4.7,79.8,863.9,0.8,0.4,79.8,100.0,3330.0,3329.0,26.0,24.2,24.6,20000.0,855.9,0,0
344594,2026-08-12T13:21:02.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.8,10.7,0.0,1.2,2.0,241.9,241.6,242.1,12.2,11.1,11.0,853.8,5.5,49.96,0.0,1.5,49.6,853.0,16.2,14.3,49.6,100.0,3284.0,3282.0,25.1,23.9,24.2,20000.0,856.4,0,0
344625,2026-08-12T13:21:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.4,1.1,0.0,1.8,1.0,241.4,241.0,241.1,10.7,10.3,8.9,863.5,1.6,49.97,0.0,1.5,79.8,863.9,0.5,0.4,79.8,100.0,3329.0,3328.0,26.0,24.2,24.6,20000.0,855.9,0,0
344687,2026-08-12T13:21:49.672188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.2,7.0,0.0,1.8,1.0,241.0,240.7,240.8,10.6,10.2,8.9,863.5,0.7,49.97,0.0,1.5,79.8,863.3,7.7,7.6,79.8,100.0,3328.0,3327.0,26.0,24.2,24.6,20000.0,855.9,0,0
344718,2026-08-12T13:22:04.618872+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,1.7,3.6,0.0,1.2,1.0,232.2,231.8,232.7,18.6,16.5,17.1,852.7,5.0,49.88,0.0,17.8,49.6,854.4,1.4,1.2,49.6,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0
344749,2026-08-12T13:22:20.628844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.5,7.0,0.0,1.8,1.0,242.3,241.7,241.8,10.7,10.2,8.9,863.4,1.0,49.97,0.0,1.4,79.8,862.9,8.0,7.0,79.8,100.0,3328.0,3327.0,26.0,24.2,24.6,20000.0,855.9,0,0
344780,2026-08-12T13:22:35.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.7,2.8,0.0,1.2,2.0,241.5,241.1,241.8,12.1,11.1,10.8,853.7,3.9,49.96,0.0,1.5,49.6,854.4,1.1,1.4,49.6,100.0,3291.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0
344842,2026-08-12T13:23:06.628826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,1.4,9.2,0.0,1.2,2.0,236.4,235.6,236.6,17.0,16.1,15.4,853.0,11.2,49.93,0.0,5.8,49.6,854.4,2.0,2.1,49.6,100.0,3291.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0
344873,2026-08-12T13:23:22.629728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,1.2,3.8,0.0,1.8,1.0,236.8,235.8,236.1,13.4,13.2,12.3,862.7,4.7,49.93,0.0,6.7,79.4,863.9,0.9,0.4,79.4,100.0,3329.0,3328.0,26.0,24.2,24.6,20000.0,855.9,0,0
344904,2026-08-12T13:23:37.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.3,6.2,0.0,1.2,1.0,240.1,239.7,240.4,12.2,11.1,10.8,853.7,4.0,49.96,0.0,1.6,49.6,853.4,10.2,10.7,49.6,100.0,3286.0,3285.0,25.1,23.9,24.2,20000.0,856.4,0,0
344935,2026-08-12T13:23:53.618580+00:00,external_ems_1,bess_1,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.2,3.0,1.0,24.6,0.0,1.8,1.0,232.6,232.4,232.5,37.8,39.0,36.0,862.6,25.4,49.89,0.0,19.1,79.4,863.6,0.8,0.7,79.4,100.0,3329.0,3328.0,26.0,24.2,24.6,20000.0,855.9,0,0
344997,2026-08-12T13:24:24.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.3,1.9,0.0,1.9,1.0,241.6,241.3,241.3,10.5,10.2,8.9,863.3,0.0,49.97,0.0,1.7,79.4,863.6,1.9,3.1,79.4,100.0,3329.0,3328.0,26.0,24.1,24.6,20000.0,855.9,0,0
345028,2026-08-12T13:24:39.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.7,1.0,0.0,1.2,1.0,233.0,232.5,233.2,17.1,15.7,15.8,853.0,7.1,49.92,0.0,7.2,49.6,853.7,8.1,7.0,49.6,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
345090,2026-08-12T13:25:10.619014+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.7,5.4,0.0,1.2,2.0,234.1,233.6,234.1,17.3,15.1,15.8,853.0,9.9,49.93,0.0,6.4,49.6,853.7,4.5,5.0,49.6,100.0,3289.0,3287.0,25.1,23.9,24.2,20000.0,856.4,0,0
345152,2026-08-12T13:25:41.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.2,10.4,0.0,1.2,1.0,235.3,235.1,235.5,16.8,14.5,15.0,853.2,11.6,49.92,0.0,4.6,49.6,854.4,1.2,0.8,49.6,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0
345183,2026-08-12T13:25:57.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.1,14.9,0.0,1.9,1.0,239.3,239.5,238.9,10.8,10.1,9.2,863.4,1.1,49.98,0.0,1.2,79.4,862.3,16.0,13.5,79.4,100.0,3329.0,3328.0,26.0,24.1,24.5,20000.0,855.9,0,0
345214,2026-08-12T13:26:12.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.5,7.4,0.0,1.2,1.0,233.6,233.9,233.7,20.6,19.3,20.3,851.9,8.8,49.89,0.0,3.7,49.6,854.4,1.4,0.9,49.6,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
345245,2026-08-12T13:26:28.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,3.4,0.0,1.9,1.0,241.2,241.5,240.9,10.6,10.1,9.2,863.4,1.8,49.98,0.0,1.2,79.4,863.3,5.2,4.3,79.4,100.0,3327.0,3326.0,26.0,24.1,24.5,20000.0,855.9,0,0
345307,2026-08-12T13:26:59.619112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.8,16.0,0.0,1.9,2.0,231.4,231.7,231.2,32.2,32.0,30.6,862.8,18.4,49.91,0.0,21.2,79.4,863.6,2.4,2.1,79.4,100.0,3323.0,3321.0,26.0,24.1,24.5,20000.0,855.9,0,0
345338,2026-08-12T13:27:14.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.1,5.3,0.0,1.2,1.0,241.4,241.7,241.7,13.6,11.3,12.2,853.3,6.5,49.95,0.0,2.3,49.6,854.4,1.2,0.9,49.6,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0
345369,2026-08-12T13:27:30.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.9,8.3,0.0,1.9,1.0,234.0,233.7,233.3,15.4,15.1,14.9,862.7,8.3,49.94,0.0,3.8,79.4,863.6,0.0,0.2,79.4,100.0,3329.0,3328.0,26.0,24.1,24.5,20000.0,855.9,0,0
345400,2026-08-12T13:27:45.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.3,11.6,0.0,1.2,1.0,240.0,239.8,240.0,12.2,10.1,10.6,853.7,3.9,49.97,0.0,1.3,49.6,852.4,15.5,14.9,49.6,100.0,3287.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0
345462,2026-08-12T13:28:16.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.1,0.2,0.0,1.2,1.0,241.9,242.0,242.3,12.3,10.2,10.8,853.6,5.4,49.97,0.0,1.3,49.2,853.7,5.2,5.2,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
345493,2026-08-12T13:28:32.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,2.7,0.0,1.9,1.0,240.2,240.4,239.8,10.8,10.2,9.2,863.3,2.3,49.98,0.0,1.2,79.4,863.6,5.0,2.7,79.4,100.0,3329.0,3328.0,26.0,24.1,24.5,20000.0,855.9,0,0
345524,2026-08-12T13:28:47.628889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.0,15.0,0.0,1.2,1.0,228.0,228.0,228.3,21.2,19.5,19.9,852.4,16.4,49.92,0.0,3.8,49.2,854.4,1.4,1.0,49.2,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0
345555,2026-08-12T13:29:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.3,6.3,0.0,1.8,2.0,240.1,239.9,239.5,12.9,12.4,11.9,862.9,5.0,49.96,0.0,3.0,79.4,862.6,11.3,10.3,79.4,100.0,3329.0,3327.0,25.9,24.1,24.5,20000.0,855.9,0,0
345617,2026-08-12T13:29:34.630599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.0,3.1,0.0,1.9,1.0,240.0,240.3,239.7,10.5,10.0,9.1,863.3,0.5,49.98,0.0,1.3,79.4,863.3,3.6,3.2,79.4,100.0,3327.0,3326.0,25.9,24.0,24.5,20000.0,855.9,0,0
345648,2026-08-12T13:29:49.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.3,14.9,0.0,1.2,1.0,233.6,233.2,233.7,21.4,19.4,19.6,852.7,16.1,49.92,0.0,5.4,49.2,854.0,1.2,1.0,49.2,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0
345679,2026-08-12T13:30:05.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.6,9.6,0.0,1.9,0.0,241.9,242.3,241.6,10.4,9.9,8.9,863.2,1.4,49.98,0.0,1.3,79.4,862.6,11.0,6.7,79.4,100.0,3326.0,3326.0,25.9,24.0,24.5,20000.0,855.9,0,0
345710,2026-08-12T13:30:20.618589+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.2,2.2,1.0,21.4,0.0,1.2,1.0,241.3,241.5,241.5,12.2,10.0,10.7,853.0,22.6,49.96,0.0,1.5,49.2,854.0,1.2,1.1,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
345772,2026-08-12T13:30:51.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.1,6.6,0.0,1.2,1.0,240.5,240.8,240.8,12.2,10.1,10.7,853.5,4.4,49.97,0.0,1.3,49.2,853.4,11.0,9.8,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
345803,2026-08-12T13:31:07.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.5,2.0,8.4,0.0,1.9,1.0,230.4,230.4,230.5,16.3,14.8,15.1,861.6,8.9,49.89,0.0,5.2,79.4,863.6,0.5,0.5,79.4,100.0,3328.0,3327.0,25.9,24.0,24.5,20000.0,855.9,0,0
345834,2026-08-12T13:31:22.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.2,2.5,0.0,1.2,1.0,243.5,243.7,243.8,12.2,10.0,10.7,853.2,4.9,49.95,0.0,1.3,49.2,853.4,7.4,6.8,49.2,100.0,3287.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0
345865,2026-08-12T13:31:38.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,2.7,0.0,1.9,1.0,239.4,239.9,239.3,11.6,10.9,10.2,863.0,2.3,49.97,0.0,1.4,79.4,862.9,5.0,4.2,79.4,100.0,3329.0,3328.0,25.9,24.0,24.4,20000.0,855.9,0,0
345927,2026-08-12T13:32:09.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,4.3,0.0,1.9,1.0,241.5,242.1,241.5,11.9,11.3,10.6,862.9,2.7,49.94,0.0,2.8,79.4,862.9,7.0,5.6,79.4,100.0,3327.0,3326.0,25.9,24.0,24.4,20000.0,855.9,0,0
345958,2026-08-12T13:32:24.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.5,2.0,0.0,1.2,1.0,241.2,241.3,241.5,12.3,10.1,10.8,853.5,3.6,49.94,0.0,5.1,49.2,854.0,1.6,1.1,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
345989,2026-08-12T13:32:40.619501+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.3,7.9,0.0,1.9,1.0,240.5,240.9,240.2,10.6,10.0,9.2,863.2,0.8,49.98,0.0,1.4,79.4,862.9,8.7,7.2,79.4,100.0,3325.0,3324.0,25.9,24.0,24.4,20000.0,855.9,0,0
346020,2026-08-12T13:32:55.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,2.3,15.0,0.0,1.2,1.0,230.1,230.3,230.1,27.8,26.3,26.4,851.4,18.7,49.88,0.0,3.2,49.2,853.7,3.7,2.9,49.2,100.0,3287.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0
346082,2026-08-12T13:33:26.629981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.5,2.7,0.0,1.2,1.0,240.2,240.5,240.6,12.5,10.2,11.0,853.5,4.3,49.96,0.0,1.3,49.2,854.0,1.6,1.2,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
346144,2026-08-12T13:33:57.629536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.1,2.3,0.0,1.2,1.0,239.2,239.2,239.5,15.4,13.0,13.8,852.9,8.7,49.94,0.0,3.2,49.2,853.0,11.0,9.8,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
346175,2026-08-12T13:34:13.618946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.8,3.1,0.0,1.9,1.0,237.3,236.9,236.5,13.3,12.8,12.4,862.5,5.2,49.93,0.0,4.8,79.4,863.3,2.1,2.0,79.4,100.0,3326.0,3325.0,25.9,24.0,24.4,20000.0,855.9,0,0
346237,2026-08-12T13:34:44.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.9,7.5,0.0,1.9,1.0,229.3,228.8,228.5,15.7,14.4,14.6,861.7,7.5,49.9,0.0,13.7,79.4,863.6,0.0,0.4,79.4,100.0,3329.0,3328.0,25.9,24.0,24.4,20000.0,855.9,0,0
346268,2026-08-12T13:34:59.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.1,10.3,0.0,1.2,2.0,239.6,239.7,239.8,12.2,10.1,10.7,853.5,2.5,49.96,0.0,3.7,49.2,852.4,12.8,17.1,49.2,100.0,3288.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0
346299,2026-08-12T13:35:15.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,2.0,5.1,0.0,1.8,1.0,231.3,231.0,230.7,15.9,14.6,15.7,861.3,5.6,49.91,0.0,6.6,79.4,863.3,0.5,0.6,79.4,100.0,3329.0,3328.0,25.8,24.0,24.4,20000.0,855.9,0,0
346330,2026-08-12T13:35:30.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.8,5.7,0.0,1.2,1.0,237.3,237.2,237.6,13.9,11.6,12.5,852.9,7.3,49.93,0.0,5.3,49.2,853.7,1.6,1.2,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0
346392,2026-08-12T13:36:01.619812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,1.8,11.4,0.0,1.2,1.0,228.7,229.4,229.2,27.3,26.1,26.1,851.9,16.2,49.89,0.0,2.4,49.2,853.7,4.8,4.3,49.2,100.0,3288.0,3287.0,25.1,23.9,24.2,20000.0,856.4,0,0
346423,2026-08-12T13:36:17.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.1,4.8,0.0,1.8,1.0,242.6,243.0,242.4,10.6,10.1,9.1,863.0,1.0,49.97,0.0,1.4,79.4,862.9,5.8,4.9,79.4,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
346454,2026-08-12T13:36:32.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.9,7.5,0.0,1.2,1.0,238.3,238.5,238.8,14.5,12.0,12.8,853.1,9.1,49.95,0.0,1.4,49.2,854.0,1.6,1.1,49.2,100.0,3289.0,3288.0,25.1,23.9,24.3,20000.0,856.4,0,0
346485,2026-08-12T13:36:48.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.5,10.3,0.0,1.8,1.0,239.9,240.3,239.6,10.4,9.9,9.0,863.1,0.8,49.97,0.0,1.5,79.4,862.6,11.1,8.6,79.4,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
346547,2026-08-12T13:37:19.628988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.7,4.4,0.0,1.8,2.0,238.8,239.2,239.0,13.0,12.4,11.9,862.6,5.1,49.97,0.0,3.1,79.4,863.3,0.7,0.4,79.4,100.0,3326.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
346578,2026-08-12T13:37:34.619302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,1.9,0.0,1.2,2.0,240.4,240.6,240.7,12.3,10.2,10.8,853.4,3.6,49.96,0.0,1.4,49.2,854.0,1.7,1.2,49.2,100.0,3289.0,3287.0,25.1,23.9,24.3,20000.0,856.4,0,0
346609,2026-08-12T13:37:50.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.4,1.3,11.4,0.0,1.8,1.0,228.7,228.7,228.4,23.6,23.4,23.2,861.6,14.9,49.9,0.0,5.1,79.4,862.9,3.5,3.1,79.4,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
346702,2026-08-12T13:38:36.629551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.0,2.7,0.0,1.2,1.0,239.8,239.9,240.1,12.3,10.1,10.6,853.4,3.2,49.96,0.0,1.4,49.2,853.4,5.9,6.0,49.2,100.0,3288.0,3287.0,25.1,23.9,24.3,20000.0,856.4,0,0
346733,2026-08-12T13:38:52.619432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.8,17.4,0.0,1.8,2.0,235.3,235.7,235.0,23.2,22.3,21.6,862.5,17.9,49.9,0.0,14.7,79.4,863.3,0.5,0.4,79.4,100.0,3328.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
346764,2026-08-12T13:39:07.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.1,0.0,0.0,1.2,1.0,237.2,236.8,237.2,14.0,11.6,12.4,853.3,8.0,49.96,0.0,3.4,49.2,853.4,8.0,9.8,49.2,100.0,3288.0,3287.0,25.1,23.9,24.3,20000.0,856.4,0,0
346795,2026-08-12T13:39:23.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.3,0.8,0.0,1.8,1.0,241.3,241.6,240.9,10.5,10.0,9.0,863.0,0.8,49.97,0.0,1.4,79.0,863.3,0.0,0.6,79.0,100.0,3329.0,3328.0,25.8,24.0,24.4,20000.0,855.9,0,0
346857,2026-08-12T13:39:54.629301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,8.9,0.0,1.8,1.0,240.3,240.6,240.0,10.5,9.9,9.0,863.0,1.2,49.97,0.0,1.4,79.0,862.3,10.1,9.5,79.0,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
346888,2026-08-12T13:40:09.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,2.9,18.5,0.0,1.2,1.0,227.9,228.1,227.9,30.3,28.8,29.1,851.1,19.8,49.88,0.0,20.8,49.2,854.0,1.3,1.2,49.2,100.0,3288.0,3287.0,25.1,23.9,24.3,20000.0,856.4,0,0
346919,2026-08-12T13:40:25.619130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,6.1,0.0,1.8,2.0,243.3,243.7,243.0,10.5,9.8,9.0,863.0,0.5,49.97,0.0,1.5,79.0,862.6,6.6,5.7,79.0,100.0,3326.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
346950,2026-08-12T13:40:40.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.1,0.5,0.0,1.2,1.0,241.2,241.4,241.6,12.4,10.2,11.0,853.3,6.2,49.95,0.0,1.4,49.2,853.4,6.7,5.9,49.2,100.0,3289.0,3288.0,25.1,23.9,24.3,20000.0,856.4,0,0
347012,2026-08-12T13:41:11.630281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,2.1,9.3,0.0,1.2,2.0,236.2,235.9,236.1,16.9,14.5,15.3,851.9,10.6,49.91,0.0,7.2,49.2,854.0,1.3,1.2,49.2,100.0,3289.0,3287.0,25.1,23.9,24.3,20000.0,856.4,0,0
347043,2026-08-12T13:41:27.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,0.6,9.2,0.0,1.8,1.0,234.0,234.0,233.8,15.4,14.9,14.6,862.7,10.0,49.95,0.0,6.5,79.0,863.3,0.8,0.5,79.0,100.0,3328.0,3327.0,25.8,24.0,24.4,20000.0,855.9,0,0
347074,2026-08-12T13:41:42.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.3,2.7,0.0,1.1,1.0,240.1,240.3,240.4,12.4,10.2,10.8,853.3,5.6,49.96,0.0,1.4,48.8,853.0,8.3,7.6,48.8,100.0,3288.0,3287.0,25.1,24.0,24.3,20000.0,856.4,0,0
347105,2026-08-12T13:41:58.629116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.9,2.3,0.0,1.8,2.0,228.2,227.8,227.4,16.6,15.0,15.3,861.7,9.7,49.89,0.0,7.3,79.0,862.6,7.4,6.4,79.0,100.0,3328.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
347198,2026-08-12T13:42:44.630056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.2,2.4,0.0,1.1,1.0,240.1,239.7,239.9,12.3,10.3,10.9,853.2,3.4,49.96,0.0,6.1,48.8,853.4,5.8,5.6,48.8,100.0,3282.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0
347229,2026-08-12T13:43:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.0,1.2,7.3,0.0,1.8,1.0,236.7,236.0,235.7,14.6,14.6,14.6,862.1,8.2,49.91,0.0,7.0,79.0,863.3,0.9,0.9,79.0,100.0,3328.0,3327.0,25.8,24.0,24.4,20000.0,855.9,0,0
347260,2026-08-12T13:43:15.619074+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.3,6.0,0.0,1.1,1.0,237.6,237.2,237.3,14.1,12.0,12.9,852.7,9.1,49.93,0.0,5.3,48.8,852.4,15.1,13.0,48.8,100.0,3287.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0
347322,2026-08-12T13:43:46.629546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.8,11.2,0.0,1.1,2.0,229.4,229.7,229.3,25.3,25.1,26.0,850.9,12.8,49.88,0.0,5.7,48.8,853.7,1.6,1.7,48.8,100.0,3289.0,3287.0,25.1,24.0,24.3,20000.0,856.4,0,0
347353,2026-08-12T13:44:02.629546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,13.7,0.0,1.8,1.0,242.8,242.8,242.2,10.8,10.4,9.4,862.8,2.3,49.97,0.0,1.8,79.0,861.9,16.0,16.4,79.0,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
347384,2026-08-12T13:44:17.618631+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.6,2.1,0.9,24.3,0.0,1.1,1.0,229.6,229.0,229.4,32.4,32.0,30.3,852.8,26.4,49.87,0.0,6.2,48.8,853.7,2.1,1.7,48.8,100.0,3288.0,3287.0,25.1,24.0,24.3,20000.0,856.4,0,0
347415,2026-08-12T13:44:33.628924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,1.5,0.0,1.8,1.0,242.1,242.1,241.5,10.6,10.4,9.5,862.8,2.6,49.97,0.0,1.9,79.0,862.9,1.1,0.9,79.0,100.0,3328.0,3327.0,25.8,24.0,24.4,20000.0,855.9,0,0
347477,2026-08-12T13:45:04.629181+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.2,3.0,0.0,1.8,1.0,229.4,229.1,228.7,17.7,17.3,17.8,862.1,10.5,49.9,0.0,11.2,79.0,862.3,7.5,7.9,79.0,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
347508,2026-08-12T13:45:19.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.0,4.9,0.0,1.1,2.0,235.7,235.4,235.9,16.8,14.8,15.7,852.4,11.3,49.93,0.0,5.4,48.8,853.4,6.4,6.7,48.8,100.0,3287.0,3285.0,25.1,24.0,24.3,20000.0,856.4,0,0
347539,2026-08-12T13:45:35.629079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,1.1,7.3,0.0,1.8,1.0,235.4,234.8,234.4,15.2,15.5,15.4,862.2,8.6,49.94,0.0,5.2,79.0,863.3,1.3,0.9,79.0,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
347570,2026-08-12T13:45:50.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.1,4.8,0.0,1.1,1.0,236.2,235.9,236.5,16.3,14.5,15.4,852.8,5.8,49.93,0.0,6.2,48.8,852.7,10.6,10.8,48.8,100.0,3282.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0
347632,2026-08-12T13:46:21.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.9,6.7,0.0,1.1,1.0,235.7,234.8,235.2,15.5,13.7,14.5,852.5,8.4,49.94,0.0,6.9,48.8,853.4,1.7,1.8,48.8,100.0,3288.0,3287.0,25.1,24.0,24.3,20000.0,856.4,0,0
347663,2026-08-12T13:46:37.619085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,9.0,0.0,1.8,2.0,241.9,241.6,241.0,10.6,10.2,9.4,862.7,0.9,49.97,0.0,1.8,79.0,862.3,9.9,9.6,79.0,100.0,3326.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
347725,2026-08-12T13:47:08.629454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.1,2.6,0.0,1.8,1.0,241.2,241.0,240.5,12.4,12.1,11.5,862.4,5.0,49.96,0.0,3.3,79.0,862.3,7.6,6.4,79.0,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
347787,2026-08-12T13:47:39.629836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,2.1,0.0,1.8,1.0,239.4,239.5,238.9,10.8,10.6,9.6,862.7,3.2,49.97,0.0,1.8,79.0,862.9,1.1,1.0,79.0,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
347818,2026-08-12T13:47:54.619120+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,2.6,17.9,0.0,1.1,1.0,233.3,232.8,233.2,22.9,21.8,21.7,851.1,19.6,49.9,0.0,12.1,48.8,853.7,1.7,1.8,48.8,100.0,3287.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0
347849,2026-08-12T13:48:10.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.4,7.4,0.0,1.8,2.0,242.6,242.5,241.8,10.6,10.3,9.5,862.7,1.0,49.97,0.0,1.9,79.0,862.3,8.4,10.0,79.0,100.0,3325.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
347880,2026-08-12T13:48:25.628815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,4.6,0.0,1.1,1.0,240.2,240.2,240.3,12.4,10.5,11.3,853.0,6.4,49.96,0.0,2.0,48.8,853.7,1.8,1.7,48.8,100.0,3287.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0
347942,2026-08-12T13:48:56.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,1.8,0.0,1.2,1.0,239.9,239.9,240.0,12.5,10.5,11.3,853.0,6.5,49.96,0.0,1.8,48.8,853.0,8.3,7.8,48.8,100.0,3285.0,3284.0,25.2,24.0,24.3,20000.0,856.4,0,0
347973,2026-08-12T13:49:12.619340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.6,19.3,0.0,1.8,1.0,235.9,235.6,235.2,13.8,13.7,13.6,862.0,24.8,49.93,0.0,4.9,79.0,862.6,5.5,5.5,79.0,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
348004,2026-08-12T13:49:27.629137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.1,1.5,0.0,1.1,2.0,241.7,241.6,241.8,13.4,11.3,12.1,852.6,7.6,49.93,0.0,3.1,48.8,852.7,9.1,8.6,48.8,100.0,3287.0,3285.0,25.1,24.0,24.3,20000.0,856.4,0,0
348035,2026-08-12T13:49:43.629393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,0.4,0.0,1.8,1.0,241.1,241.4,240.7,10.7,10.4,9.6,862.6,1.3,49.94,0.0,1.8,79.0,862.9,0.9,0.8,79.0,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
348097,2026-08-12T13:50:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.6,7.1,0.0,1.8,1.0,230.6,230.3,229.8,15.7,14.3,14.5,861.3,8.3,49.9,0.0,11.3,79.0,862.9,1.2,1.0,79.0,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
348128,2026-08-12T13:50:29.619407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,5.5,0.0,1.1,1.0,241.7,241.8,241.8,12.5,10.5,11.2,852.9,7.1,49.96,0.0,1.9,48.8,853.4,1.6,1.8,48.8,100.0,3287.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0
348159,2026-08-12T13:50:45.629151+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.8,6.6,0.0,1.8,0.0,240.9,241.0,240.4,10.6,10.3,9.5,862.7,2.2,49.97,0.0,1.9,79.0,861.9,8.8,8.8,79.0,100.0,3326.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
348190,2026-08-12T13:51:00.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.2,13.9,0.0,1.2,2.0,228.0,227.7,228.0,21.8,20.5,20.7,851.8,17.7,49.89,0.0,12.5,48.8,853.0,3.8,3.5,48.8,100.0,3286.0,3284.0,25.2,24.0,24.3,20000.0,856.4,0,0
348252,2026-08-12T13:51:31.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,7.8,0.0,1.2,1.0,235.9,235.4,235.8,15.8,13.9,14.6,852.2,9.7,49.92,0.0,6.3,48.8,853.7,1.9,1.7,48.8,100.0,3287.0,3286.0,25.2,24.0,24.3,20000.0,856.4,0,0
348283,2026-08-12T13:51:47.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.8,8.6,0.0,1.8,2.0,240.2,240.0,239.5,10.6,10.2,9.4,862.7,1.6,49.97,0.0,1.9,79.0,861.9,10.2,8.1,79.0,100.0,3325.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
348314,2026-08-12T13:52:02.618821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.5,19.5,0.0,1.2,2.0,229.6,229.3,229.5,30.7,30.2,30.3,850.9,22.1,49.88,0.0,18.1,48.8,853.4,2.6,3.0,48.8,100.0,3287.0,3285.0,25.2,24.0,24.3,20000.0,856.4,0,0
348345,2026-08-12T13:52:18.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,3.8,0.0,1.8,1.0,241.3,241.2,240.5,10.7,10.5,9.5,862.4,2.0,49.97,0.0,5.2,79.0,862.6,5.8,5.3,79.0,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
348407,2026-08-12T13:52:49.619362+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.7,10.2,0.0,1.8,1.0,228.0,227.6,227.2,18.5,18.4,20.1,861.2,11.4,49.9,0.0,21.4,79.0,862.9,1.2,1.0,79.0,100.0,3317.0,3315.0,25.8,24.0,24.4,20000.0,855.9,0,0
348438,2026-08-12T13:53:04.628902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,0.4,1.6,0.0,1.2,1.0,241.7,241.5,241.6,13.7,11.4,12.3,852.3,8.0,49.93,0.0,3.6,48.8,852.7,9.6,8.2,48.8,100.0,3287.0,3286.0,25.2,24.0,24.3,20000.0,856.4,0,0
348469,2026-08-12T13:53:20.629419+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.6,2.5,0.0,1.8,1.0,237.4,236.7,236.4,13.9,13.9,13.6,862.0,6.7,49.95,0.0,3.8,79.0,862.6,4.2,4.2,79.0,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0
348500,2026-08-12T13:53:35.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,2.6,0.0,1.2,1.0,240.1,240.1,240.2,12.3,10.3,11.1,852.9,5.2,49.96,0.0,1.9,48.8,852.7,7.8,7.5,48.8,100.0,3285.0,3284.0,25.2,24.0,24.3,20000.0,856.4,0,0
348562,2026-08-12T13:54:06.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,11.3,0.0,1.2,2.0,240.0,240.0,240.1,12.4,10.3,11.1,852.9,4.4,49.96,0.0,1.8,48.4,852.7,15.7,11.7,48.4,100.0,3286.0,3284.0,25.2,24.0,24.3,20000.0,856.4,0,0
348593,2026-08-12T13:54:22.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.3,1.1,0.0,1.8,1.0,240.9,241.0,240.5,10.6,10.3,9.5,862.6,2.2,49.97,0.0,1.9,78.6,862.9,1.1,1.0,78.6,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
348624,2026-08-12T13:54:37.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.1,0.6,4.9,0.0,1.2,1.0,241.0,241.0,241.0,12.5,10.4,11.3,852.8,7.3,49.94,0.0,4.7,48.4,853.4,2.4,1.9,48.4,100.0,3287.0,3286.0,25.2,24.0,24.3,20000.0,856.4,0,0
348655,2026-08-12T13:54:53.618793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.0,15.8,0.0,1.8,1.0,240.1,240.2,239.7,10.6,10.4,9.5,862.6,2.0,49.97,0.0,1.9,78.6,861.6,17.8,13.0,78.6,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
348717,2026-08-12T13:55:24.619166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,1.6,0.0,1.8,1.0,242.1,242.3,241.7,10.7,10.4,9.6,862.5,2.5,49.97,0.0,1.8,78.6,862.9,0.9,0.9,78.6,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0
348779,2026-08-12T13:55:55.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.3,1.3,0.0,1.8,1.0,234.6,234.0,233.6,13.0,12.8,12.4,862.2,5.1,49.93,0.0,7.7,78.6,861.9,6.4,6.1,78.6,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
348810,2026-08-12T13:56:10.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.7,1.4,0.0,1.2,2.0,239.2,238.4,238.8,14.7,12.8,13.6,852.3,7.8,49.94,0.0,3.7,48.4,853.0,6.4,6.5,48.4,100.0,3287.0,3285.0,25.2,24.0,24.3,20000.0,856.4,0,0
348872,2026-08-12T13:56:41.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,8.1,0.0,1.2,1.0,240.3,240.2,240.3,12.3,10.3,11.0,852.9,3.2,49.96,0.0,1.9,48.4,852.4,11.3,11.0,48.4,100.0,3282.0,3281.0,25.2,24.0,24.3,20000.0,856.4,0,0
348903,2026-08-12T13:56:57.628849+00:00,external_ems_1,bess_1,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.9,2.9,0.9,21.3,0.0,1.8,1.0,231.1,231.1,230.2,23.6,22.9,20.7,862.0,22.3,49.88,0.0,10.3,78.6,862.9,1.0,0.9,78.6,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
348934,2026-08-12T13:57:12.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,1.1,11.0,0.0,1.2,1.0,242.9,242.9,243.0,12.3,10.2,10.9,852.8,5.9,49.96,0.0,1.8,48.4,851.7,16.9,17.1,48.4,100.0,3285.0,3284.0,25.2,24.0,24.3,20000.0,856.4,0,0
348965,2026-08-12T13:57:28.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,0.1,0.0,1.8,2.0,242.1,242.3,241.7,10.5,10.3,9.4,862.5,1.3,49.97,0.0,1.9,78.6,862.9,1.2,1.0,78.6,100.0,3325.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
349027,2026-08-12T13:57:59.629827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.4,3.4,0.0,1.8,1.0,235.7,235.8,234.9,15.4,15.1,14.7,861.9,11.9,49.93,0.0,7.5,78.6,862.3,15.3,11.5,78.6,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0
349058,2026-08-12T13:58:14.629601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.2,1.1,0.0,1.1,1.0,233.9,233.2,233.7,18.6,16.7,17.3,852.2,13.5,49.92,0.0,7.2,48.4,852.0,14.6,14.9,48.4,100.0,3283.0,3282.0,25.2,24.1,24.3,20000.0,856.4,0,0
349089,2026-08-12T13:58:30.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.8,0.0,1.8,1.0,240.0,240.1,239.5,10.8,10.4,9.5,862.6,2.2,49.97,0.0,1.9,78.6,862.9,1.4,1.0,78.6,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
349120,2026-08-12T13:58:45.629318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,2.9,6.5,0.0,1.2,1.0,232.3,232.4,232.4,21.3,21.2,22.3,850.5,8.8,49.88,0.0,14.9,48.4,853.4,2.3,1.8,48.4,100.0,3288.0,3287.0,25.2,24.0,24.4,20000.0,856.4,0,0
349182,2026-08-12T13:59:16.618918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,2.5,4.1,0.0,1.1,1.0,233.4,233.4,233.6,18.4,17.0,17.7,850.9,5.9,49.89,0.0,2.7,48.4,853.4,1.8,1.8,48.4,100.0,3287.0,3286.0,25.2,24.1,24.4,20000.0,856.4,0,0
349213,2026-08-12T13:59:32.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.1,3.0,0.0,1.9,1.0,241.8,242.0,241.3,10.5,10.3,9.5,862.5,0.7,49.97,0.0,1.8,78.6,862.6,3.7,2.5,78.6,100.0,3325.0,3324.0,25.9,24.0,24.4,20000.0,855.9,0,0
349244,2026-08-12T13:59:47.618823+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,0.3,0.0,1.1,2.0,240.5,240.5,240.6,12.4,10.5,11.1,852.8,6.5,49.96,0.0,1.8,48.4,853.0,6.8,5.6,48.4,100.0,3287.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
349337,2026-08-12T14:00:34.619327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.0,1.1,9.0,0.0,1.9,1.0,234.3,233.7,233.4,15.4,15.4,15.4,861.8,10.0,49.93,0.0,6.7,78.6,862.9,1.0,0.9,78.6,100.0,3326.0,3325.0,25.9,24.0,24.4,20000.0,855.9,0,0
