id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
349368,2026-08-12T14:00:49.629399+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.4,10.0,0.0,1.1,2.0,240.0,240.0,240.0,12.2,10.2,10.9,852.8,5.0,49.96,0.0,1.9,48.4,852.4,15.0,15.2,48.4,100.0,3280.0,3278.0,25.2,24.1,24.4,20000.0,856.4,0,0
349399,2026-08-12T14:01:05.629459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.8,1.7,18.2,0.0,1.9,1.0,232.9,233.0,231.9,20.2,19.3,18.4,861.2,19.2,49.89,0.0,8.5,78.6,862.9,1.0,1.0,78.6,100.0,3326.0,3325.0,25.9,24.0,24.4,20000.0,855.9,0,0
349430,2026-08-12T14:01:20.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.6,4.2,0.0,1.1,1.0,242.2,242.2,242.3,12.3,10.2,11.0,852.8,5.9,49.96,0.0,1.8,48.4,853.4,1.7,1.8,48.4,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
349492,2026-08-12T14:01:51.629773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.7,19.0,0.0,1.1,2.0,228.2,227.9,228.2,27.8,27.0,27.6,850.7,20.2,49.9,0.0,12.9,48.4,853.4,1.2,1.9,48.4,100.0,3287.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
349523,2026-08-12T14:02:07.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.2,5.9,0.0,1.9,1.0,240.8,240.2,239.8,12.7,12.5,12.1,862.1,4.9,49.95,0.0,3.3,78.6,861.9,10.8,9.8,78.6,100.0,3323.0,3322.0,25.9,24.0,24.5,20000.0,855.9,0,0
349554,2026-08-12T14:02:22.619258+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.7,4.9,0.0,1.1,2.0,238.6,238.1,238.5,18.1,16.4,16.8,852.0,12.7,49.92,0.0,4.3,48.4,852.7,7.8,6.9,48.4,100.0,3281.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0
349585,2026-08-12T14:02:38.619734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.2,5.0,0.0,1.9,1.0,240.4,240.5,239.9,10.4,10.2,9.4,862.5,1.4,49.97,0.0,1.8,78.6,862.3,6.4,5.9,78.6,100.0,3323.0,3322.0,25.9,24.0,24.5,20000.0,855.9,0,0
349647,2026-08-12T14:03:09.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.1,6.2,0.0,1.9,1.0,242.2,242.0,241.4,10.6,10.2,9.4,862.4,1.2,49.97,0.0,1.9,78.6,861.3,7.4,13.5,78.6,100.0,3325.0,3324.0,25.9,24.0,24.5,20000.0,855.9,0,0
349678,2026-08-12T14:03:24.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,5.0,2.1,4.3,0.0,1.1,2.0,240.9,240.6,240.7,12.4,10.4,15.4,851.3,5.4,49.9,0.0,9.2,48.4,853.4,1.1,1.7,48.4,100.0,3287.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
349709,2026-08-12T14:03:40.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.7,6.9,0.0,1.9,1.0,235.8,235.1,235.0,14.1,14.0,13.8,861.9,7.4,49.97,0.0,5.5,78.6,862.6,0.5,0.9,78.6,100.0,3326.0,3325.0,25.9,24.0,24.5,20000.0,855.9,0,0
349740,2026-08-12T14:03:55.628659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,6.0,0.0,1.1,1.0,240.1,240.1,240.2,12.3,10.3,11.1,852.7,3.6,49.96,0.0,1.7,48.4,852.7,9.6,8.1,48.4,100.0,3284.0,3283.0,25.2,24.1,24.4,20000.0,856.4,0,0
349833,2026-08-12T14:04:42.619188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.3,1.1,0.0,1.9,1.0,239.1,239.2,238.6,12.1,11.7,11.1,862.3,3.9,49.97,0.0,1.9,78.6,862.6,2.8,2.1,78.6,100.0,3326.0,3325.0,25.9,24.0,24.5,20000.0,855.9,0,0
349864,2026-08-12T14:04:57.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.0,4.9,0.0,1.1,2.0,240.2,240.0,240.1,12.3,10.2,10.9,852.7,5.1,49.96,0.0,6.0,48.4,852.7,10.0,10.7,48.4,100.0,3287.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
349895,2026-08-12T14:05:13.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.3,9.8,0.0,1.8,1.0,236.5,236.6,235.9,20.3,20.3,19.6,862.0,16.0,49.9,0.0,10.6,78.6,862.3,6.2,4.0,78.6,100.0,3326.0,3325.0,25.9,24.1,24.5,20000.0,855.9,0,0
349957,2026-08-12T14:05:44.630867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.6,8.9,0.0,1.8,1.0,241.3,241.5,240.8,10.5,10.1,9.4,862.5,1.0,49.97,0.0,1.9,78.6,861.9,9.9,9.3,78.6,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
349988,2026-08-12T14:05:59.629203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.2,0.1,14.1,0.0,1.1,1.0,228.9,227.8,228.5,25.6,23.7,21.4,852.5,24.2,49.88,0.0,2.0,48.4,852.4,10.1,1.7,48.4,100.0,3284.0,3283.0,25.2,24.1,24.4,20000.0,856.4,0,0
350019,2026-08-12T14:06:15.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,6.0,0.0,1.8,1.0,243.8,243.9,243.3,10.5,10.2,9.4,862.4,1.0,49.97,0.0,2.3,78.6,861.9,7.0,5.4,78.6,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0
350050,2026-08-12T14:06:30.628750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,0.6,6.6,0.0,1.1,1.0,238.3,237.6,237.9,14.3,12.2,13.0,852.4,8.7,49.95,0.0,1.9,48.1,853.0,2.1,1.7,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
350112,2026-08-12T14:07:01.629642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,2.1,7.7,0.0,1.1,2.0,234.1,234.3,234.1,20.8,20.0,21.2,850.9,9.9,49.91,0.0,9.4,48.1,853.0,2.2,1.8,48.1,100.0,3287.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
350143,2026-08-12T14:07:17.619233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,4.8,0.0,1.8,1.0,241.4,241.6,240.9,10.7,10.4,9.5,862.4,1.7,49.97,0.0,4.2,78.6,861.9,6.5,5.2,78.6,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0
350174,2026-08-12T14:07:32.629778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.0,2.5,0.0,1.1,2.0,240.3,240.3,240.4,12.4,10.3,11.1,852.7,5.9,49.96,0.0,1.8,48.1,852.7,8.4,8.1,48.1,100.0,3286.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0
350205,2026-08-12T14:07:48.619136+00:00,external_ems_1,bess_1,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,0.7,0.8,22.2,0.0,1.8,1.0,233.1,233.1,232.7,35.4,35.4,34.7,861.8,23.3,49.9,0.0,14.0,78.6,862.6,1.1,1.0,78.6,100.0,3326.0,3325.0,25.9,24.1,24.5,20000.0,855.9,0,0
350267,2026-08-12T14:08:19.629917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,1.9,6.0,0.0,1.8,1.0,232.5,231.7,231.8,21.1,22.3,23.3,860.7,7.1,49.91,0.0,4.1,78.2,862.6,1.1,1.1,78.2,100.0,3326.0,3325.0,25.9,24.1,24.5,20000.0,855.9,0,0
350298,2026-08-12T14:08:34.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.4,3.5,0.0,1.1,1.0,242.5,242.5,242.5,12.2,10.2,10.9,852.6,5.4,49.96,0.0,2.0,48.1,853.0,1.9,1.7,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
350360,2026-08-12T14:09:05.619859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.8,2.2,0.0,1.1,2.0,234.7,233.8,234.3,16.7,14.9,15.6,851.9,9.4,49.91,0.0,8.4,48.1,852.7,7.2,6.5,48.1,100.0,3286.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0
350422,2026-08-12T14:09:36.629691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,3.6,0.0,1.1,1.0,234.8,234.4,234.8,17.8,15.9,16.3,852.6,5.5,49.93,0.0,7.6,48.1,853.0,1.9,1.7,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
350453,2026-08-12T14:09:52.631269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.8,12.8,0.0,1.8,2.0,239.8,239.6,239.0,10.7,10.3,9.5,862.4,4.1,49.97,0.0,4.7,78.2,861.6,16.9,14.9,78.2,100.0,3318.0,3316.0,25.9,24.1,24.5,20000.0,855.9,0,0
350484,2026-08-12T14:10:07.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,1.2,16.6,0.0,1.1,1.0,232.0,231.3,232.3,19.2,16.3,16.9,852.2,18.4,49.9,0.0,5.8,48.1,853.4,1.8,1.6,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
350515,2026-08-12T14:10:23.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.5,6.1,0.0,1.8,1.0,237.6,237.2,237.0,13.9,13.6,13.2,862.1,7.2,49.97,0.0,6.7,78.2,862.6,1.1,0.9,78.2,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0
350577,2026-08-12T14:10:54.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,1.4,0.4,0.0,1.8,1.0,228.5,228.0,227.6,17.3,15.5,16.9,860.5,8.9,49.89,0.0,4.4,78.2,861.9,8.5,7.0,78.2,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0
350608,2026-08-12T14:11:09.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.1,11.9,0.0,1.1,2.0,242.9,243.0,243.1,12.5,10.5,11.3,852.5,6.3,49.95,0.0,2.1,48.1,851.4,18.2,17.4,48.1,100.0,3286.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0
350639,2026-08-12T14:11:25.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.2,1.7,0.0,1.8,1.0,242.2,242.1,241.4,10.6,10.4,9.5,862.1,1.5,49.96,0.0,1.9,78.2,862.3,3.2,3.3,78.2,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
350670,2026-08-12T14:11:40.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,5.0,0.0,1.1,1.0,239.8,239.8,239.9,12.3,10.3,11.1,852.6,3.9,49.96,0.0,1.8,48.1,852.4,8.9,7.9,48.1,100.0,3285.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0
350732,2026-08-12T14:12:11.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.0,2.5,0.0,1.1,1.0,235.8,234.8,235.4,15.5,13.7,14.5,852.4,5.4,49.93,0.0,7.5,48.1,852.4,7.9,9.3,48.1,100.0,3281.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0
350763,2026-08-12T14:12:27.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,1.1,7.5,0.0,1.8,1.0,238.2,237.7,237.4,16.7,17.2,17.6,861.5,8.5,49.94,0.0,4.6,78.2,862.6,1.0,0.7,78.2,100.0,3326.0,3325.0,25.9,24.1,24.5,20000.0,855.9,0,0
350794,2026-08-12T14:12:42.629622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.5,6.8,0.0,1.1,1.0,232.9,232.6,232.8,15.0,13.2,14.1,851.9,8.9,49.92,0.0,7.3,48.1,853.4,2.1,1.7,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
350825,2026-08-12T14:12:58.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,14.1,0.0,1.8,1.0,238.4,238.4,237.8,10.5,9.9,9.2,862.3,0.8,49.97,0.0,1.8,78.2,861.9,14.9,9.2,78.2,100.0,3326.0,3325.0,25.9,24.1,24.5,20000.0,855.9,0,0
350887,2026-08-12T14:13:29.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,1.8,0.0,1.8,1.0,240.5,240.5,240.0,10.4,9.9,9.1,862.3,0.1,49.97,0.0,1.8,78.2,862.6,1.9,1.1,78.2,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0
350918,2026-08-12T14:13:44.629010+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,5.1,0.0,1.1,1.0,239.7,239.7,239.8,12.0,10.2,10.8,852.6,4.5,49.96,0.0,1.7,48.1,852.4,9.6,8.4,48.1,100.0,3284.0,3283.0,25.2,24.1,24.4,20000.0,856.4,0,0
350949,2026-08-12T14:14:00.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.2,3.9,0.0,1.8,1.0,228.1,227.6,227.5,18.5,18.4,18.8,861.8,12.3,49.92,0.0,9.1,78.2,861.6,8.4,9.2,78.2,100.0,3320.0,3319.0,25.9,24.1,24.5,20000.0,855.9,0,0
350980,2026-08-12T14:14:15.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,2.6,0.0,1.1,2.0,240.7,240.9,241.0,13.0,11.0,11.8,852.4,6.4,49.96,0.0,1.8,48.1,852.4,9.0,7.6,48.1,100.0,3285.0,3283.0,25.2,24.1,24.4,20000.0,856.4,0,0
351042,2026-08-12T14:14:46.629744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,0.7,0.0,1.1,2.0,237.8,237.7,237.8,12.1,10.2,10.7,852.6,2.0,49.96,0.0,6.1,48.1,853.0,1.3,1.7,48.1,100.0,3286.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0
351073,2026-08-12T14:15:02.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.6,3.4,0.0,1.9,1.0,231.5,231.0,230.8,15.2,14.3,14.9,861.0,4.4,49.93,0.0,8.5,78.2,862.6,1.0,0.8,78.2,100.0,3326.0,3325.0,26.0,24.1,24.6,20000.0,855.9,0,0
351104,2026-08-12T14:15:17.629124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,2.0,0.0,1.1,1.0,235.0,234.7,234.8,13.7,11.7,12.5,852.6,7.6,49.96,0.0,3.8,48.1,852.4,9.6,7.7,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
351135,2026-08-12T14:15:33.629841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.2,0.2,0.0,1.9,1.0,238.8,238.6,237.9,10.3,9.9,9.2,862.4,1.0,49.97,0.0,1.7,78.2,862.6,0.8,0.7,78.2,100.0,3326.0,3325.0,26.0,24.1,24.6,20000.0,855.9,0,0
351197,2026-08-12T14:16:04.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,12.1,0.0,1.9,1.0,240.9,240.9,240.3,10.3,9.9,9.1,862.3,-0.1,49.97,0.0,1.8,78.2,861.6,12.0,10.6,78.2,100.0,3323.0,3322.0,26.0,24.1,24.6,20000.0,855.9,0,0
351228,2026-08-12T14:16:19.629112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,2.6,0.0,1.1,1.0,237.9,238.0,238.2,14.8,13.0,13.7,852.3,6.9,49.92,0.0,3.1,48.1,852.7,4.3,3.6,48.1,100.0,3283.0,3282.0,25.2,24.1,24.4,20000.0,856.4,0,0
351259,2026-08-12T14:16:35.629306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,0.1,0.0,1.8,1.0,240.1,240.2,239.6,10.5,9.9,9.1,862.3,0.9,49.97,0.0,1.8,78.2,862.6,1.0,0.6,78.2,100.0,3326.0,3325.0,26.0,24.2,24.6,20000.0,855.9,0,0
351290,2026-08-12T14:16:50.628993+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,2.6,0.0,1.1,1.0,240.0,239.9,240.0,12.0,10.1,10.8,852.5,4.2,49.96,0.0,1.8,48.1,853.4,1.6,1.7,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0
351352,2026-08-12T14:17:21.629622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,9.2,0.0,1.2,1.0,234.3,234.2,234.6,17.7,16.1,16.5,852.1,11.2,49.91,0.0,7.6,48.1,853.0,2.0,1.8,48.1,100.0,3286.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0
351414,2026-08-12T14:17:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.5,8.2,0.0,1.2,1.0,239.0,238.4,238.7,12.1,10.5,10.8,852.5,3.2,49.96,0.0,1.9,48.1,852.0,11.4,11.4,48.1,100.0,3283.0,3282.0,25.3,24.1,24.4,20000.0,856.4,0,0
351445,2026-08-12T14:18:08.618983+00:00,external_ems_1,bess_1,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.1,1.2,1.5,21.9,0.0,1.8,1.0,231.3,231.3,231.2,36.9,37.7,36.5,861.1,23.1,49.88,0.0,4.7,78.2,862.6,1.2,0.8,78.2,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0
351507,2026-08-12T14:18:39.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,8.2,0.0,1.8,1.0,239.7,239.2,239.1,10.5,10.4,9.1,862.2,0.0,49.97,0.0,2.1,78.2,861.9,8.2,7.2,78.2,100.0,3326.0,3325.0,26.0,24.2,24.6,20000.0,855.9,0,0
351538,2026-08-12T14:18:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,0.2,9.7,0.0,1.2,1.0,232.0,230.6,231.8,16.3,16.7,15.5,851.8,7.6,49.96,0.0,8.1,47.7,852.0,17.3,11.9,47.7,100.0,3279.0,3278.0,25.3,24.1,24.4,20000.0,856.4,0,0
351569,2026-08-12T14:19:10.629247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.1,0.2,3.2,0.0,1.8,1.0,236.7,235.4,236.0,13.5,14.1,13.0,861.7,4.8,49.94,0.0,5.2,78.2,861.9,8.0,7.4,78.2,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0
351600,2026-08-12T14:19:25.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.7,0.5,1.2,0.0,1.2,1.0,234.7,233.1,234.5,13.9,14.8,13.1,851.9,9.0,49.92,0.0,6.9,47.7,852.4,7.8,6.4,47.7,100.0,3286.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0
351662,2026-08-12T14:19:56.619860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,2.5,17.4,0.0,1.2,2.0,229.2,228.2,229.1,27.6,30.5,27.1,850.5,20.2,49.89,0.0,9.0,47.7,853.0,2.8,1.9,47.7,100.0,3286.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0
351693,2026-08-12T14:20:12.628943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.9,0.2,10.6,0.0,1.8,2.0,240.3,239.2,239.8,10.6,11.1,9.2,862.1,0.2,49.97,0.0,2.4,78.2,861.9,10.8,10.7,78.2,100.0,3318.0,3316.0,26.0,24.2,24.6,20000.0,855.9,0,0
351724,2026-08-12T14:20:27.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.8,0.6,4.1,0.0,1.2,1.0,239.1,238.0,239.2,12.0,13.8,11.0,852.4,6.3,49.96,0.0,2.5,47.7,853.0,2.2,1.9,47.7,100.0,3285.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0
351755,2026-08-12T14:20:43.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,1.2,1.6,8.2,0.0,1.8,1.0,229.8,228.2,229.2,16.9,18.1,16.9,861.0,10.0,49.91,0.0,14.6,78.2,862.6,1.8,1.6,78.2,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0
351817,2026-08-12T14:21:14.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,1.0,1.7,5.9,0.0,1.8,1.0,226.9,225.3,226.3,18.9,19.9,19.0,860.6,7.6,49.88,0.0,6.7,78.2,862.3,1.7,2.0,78.2,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0
351848,2026-08-12T14:21:29.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.5,0.2,1.2,0.0,1.1,2.0,241.0,239.0,241.0,12.3,15.6,11.1,852.2,7.2,49.95,0.0,2.8,47.7,852.0,8.4,8.1,47.7,100.0,3285.0,3283.0,25.3,24.2,24.5,20000.0,856.4,0,0
351879,2026-08-12T14:21:45.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,1.8,0.6,2.2,0.0,1.8,1.0,237.5,234.4,236.4,13.2,14.4,12.6,861.7,4.4,49.95,0.0,3.6,77.9,862.3,2.2,1.7,77.9,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0
351972,2026-08-12T14:22:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.5,0.9,8.6,0.0,1.2,1.0,233.5,230.8,233.2,16.4,19.5,15.0,851.8,11.4,49.91,0.0,8.5,47.7,852.7,2.8,1.6,47.7,100.0,3284.0,3283.0,25.3,24.1,24.5,20000.0,856.4,0,0
352003,2026-08-12T14:22:47.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,2.7,0.2,8.9,0.0,1.8,1.0,239.4,237.4,238.8,10.9,11.9,9.2,862.1,0.7,49.96,0.0,2.8,77.9,861.9,9.6,8.4,77.9,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0
352034,2026-08-12T14:23:02.618869+00:00,external_ems_2,bess_2,good,0.0146,normal,PCS phase current imbalance high: 8.1; PCS DC current and BMS current mismatch: 20.9,1.5,8.1,2.6,20.9,0.0,1.1,2.0,227.5,226.2,227.7,32.7,38.9,30.8,849.8,26.5,49.87,0.0,5.8,47.7,852.4,5.6,5.8,47.7,100.0,3284.0,3282.0,25.3,24.2,24.5,20000.0,856.4,0,0
352065,2026-08-12T14:23:18.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,2.0,0.2,7.3,0.0,1.8,0.0,240.9,238.5,240.1,11.9,13.1,11.1,861.8,1.8,49.96,0.0,2.8,77.9,861.6,9.1,8.6,77.9,100.0,3323.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0
352127,2026-08-12T14:23:49.629296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,2.4,0.7,11.1,0.0,1.8,2.0,237.9,236.2,237.4,10.8,11.6,9.2,862.0,0.3,49.96,0.0,2.7,77.9,861.3,11.4,12.1,77.9,100.0,3318.0,3316.0,26.0,24.2,24.6,20000.0,855.9,0,0
352158,2026-08-12T14:24:04.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.1,1.5,3.0,0.0,1.2,2.0,234.4,232.6,234.6,17.3,18.4,16.3,851.2,8.3,49.91,0.0,8.0,47.7,852.7,5.3,4.6,47.7,100.0,3285.0,3283.0,25.3,24.1,24.5,20000.0,856.4,0,0
352189,2026-08-12T14:24:20.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,2.3,0.4,9.4,0.0,1.8,1.0,240.3,238.6,239.4,10.7,11.4,9.1,862.0,0.1,49.96,0.0,5.7,77.9,861.6,9.5,11.4,77.9,100.0,3321.0,3320.0,26.0,24.2,24.6,20000.0,855.9,0,0
352220,2026-08-12T14:24:35.629591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.0,0.5,2.4,0.0,1.2,1.0,238.6,236.7,238.3,12.2,14.1,11.1,852.2,5.3,49.95,0.0,2.7,47.7,852.7,2.9,2.3,47.7,100.0,3283.0,3282.0,25.3,24.1,24.5,20000.0,856.4,0,0
352282,2026-08-12T14:25:06.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.0,0.2,3.7,0.0,1.2,1.0,242.0,240.3,241.7,12.0,14.1,11.1,852.2,6.5,49.95,0.0,2.6,47.7,852.0,10.2,10.0,47.7,100.0,3281.0,3280.0,25.3,24.1,24.5,20000.0,856.4,0,0
352313,2026-08-12T14:25:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,1.4,0.5,1.6,0.0,1.8,1.0,236.7,234.0,235.4,12.8,13.7,12.3,861.8,3.3,49.92,0.0,4.5,77.9,862.3,1.7,1.6,77.9,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0
352344,2026-08-12T14:25:37.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.9,0.5,3.5,0.0,1.2,1.0,240.9,239.4,240.9,12.1,14.1,11.2,852.2,6.4,49.95,0.0,2.6,47.7,852.7,2.9,2.4,47.7,100.0,3285.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0
352375,2026-08-12T14:25:53.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,2.4,0.1,8.0,0.0,1.8,1.0,239.0,237.5,238.3,10.8,11.6,9.2,862.0,0.5,49.96,0.0,2.6,77.9,861.9,8.5,7.7,77.9,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0
352468,2026-08-12T14:26:39.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,1.3,9.7,0.0,1.2,1.0,231.5,230.5,231.5,17.7,18.3,16.7,851.4,12.2,49.92,0.0,7.8,47.7,852.7,2.5,2.1,47.7,100.0,3285.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0
352499,2026-08-12T14:26:55.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.8,13.8,0.0,1.8,1.0,238.2,237.3,237.4,10.6,10.6,9.1,862.1,1.6,49.97,0.0,2.2,77.9,861.3,15.4,10.9,77.9,100.0,3320.0,3319.0,26.0,24.2,24.6,20000.0,855.9,0,0
352530,2026-08-12T14:27:10.628868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,1.2,14.5,0.0,1.2,1.0,228.3,227.4,228.7,19.5,17.6,17.1,851.8,17.1,49.87,0.0,17.0,47.7,853.0,2.6,2.3,47.7,100.0,3285.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0
352592,2026-08-12T14:27:41.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.8,3.7,0.0,1.2,1.0,240.0,239.0,239.7,12.0,11.6,10.9,852.2,5.4,49.96,0.0,2.2,47.7,853.0,1.7,2.0,47.7,100.0,3285.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0
352623,2026-08-12T14:27:57.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,2.2,5.1,0.0,1.9,1.0,226.6,226.1,225.9,19.2,18.5,19.5,860.1,9.0,49.89,0.0,22.5,77.9,862.3,3.9,3.0,77.9,100.0,3323.0,3322.0,26.0,24.1,24.5,20000.0,855.9,0,0
352654,2026-08-12T14:28:12.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.8,11.1,0.0,1.2,1.0,241.5,240.5,241.2,12.0,11.7,10.9,852.2,5.4,49.95,0.0,2.2,47.7,851.4,16.5,16.8,47.7,100.0,3282.0,3281.0,25.3,24.1,24.4,20000.0,856.4,0,0
352685,2026-08-12T14:28:28.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.9,4.0,0.0,1.9,1.0,240.2,239.7,239.7,14.3,14.7,13.9,861.4,5.7,49.94,0.0,2.1,77.9,862.3,1.7,1.2,77.9,100.0,3325.0,3324.0,26.0,24.1,24.5,20000.0,855.9,0,0
352747,2026-08-12T14:28:59.619557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.6,0.9,0.0,1.8,1.0,229.2,228.7,228.4,15.7,14.5,14.6,861.3,6.6,49.91,0.0,15.6,77.9,861.9,5.7,4.9,77.9,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0
352778,2026-08-12T14:29:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,0.3,8.7,0.0,1.3,1.0,234.9,233.5,234.2,14.5,13.1,13.8,852.0,3.8,49.93,0.0,6.4,47.3,851.7,12.5,9.3,47.3,100.0,3278.0,3277.0,25.3,24.0,24.4,20000.0,856.4,0,0
352809,2026-08-12T14:29:30.628996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,1.5,0.0,1.8,1.0,239.0,239.1,238.5,10.4,10.0,9.1,861.1,5.3,49.97,0.0,1.7,77.9,861.9,6.8,5.8,77.9,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
352840,2026-08-12T14:29:45.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.1,6.8,0.0,1.2,2.0,232.2,231.9,232.3,17.7,16.2,16.8,851.6,8.7,49.92,0.0,7.1,47.3,852.7,1.9,1.6,47.3,100.0,3286.0,3284.0,25.2,24.0,24.4,20000.0,856.4,0,0
352902,2026-08-12T14:30:16.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.2,0.7,18.5,0.0,1.2,1.0,228.1,227.3,228.1,21.6,19.0,18.4,852.0,20.2,49.88,0.0,16.3,47.3,852.7,1.7,1.6,47.3,100.0,3285.0,3284.0,25.2,24.0,24.4,20000.0,856.4,0,0
352933,2026-08-12T14:30:32.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.1,2.2,0.0,1.8,1.0,238.2,238.1,237.4,12.5,12.0,11.5,861.5,3.5,49.94,0.0,6.7,77.9,862.6,1.3,0.9,77.9,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0
352995,2026-08-12T14:31:03.619532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.1,0.8,0.0,1.8,1.0,226.9,226.8,226.3,16.9,15.2,15.8,860.5,6.9,49.89,0.0,5.2,77.9,861.6,7.7,6.9,77.9,100.0,3321.0,3320.0,25.9,24.1,24.5,20000.0,855.9,0,0
353057,2026-08-12T14:31:34.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,1.0,4.5,0.0,1.8,1.0,233.6,233.2,232.8,14.0,13.7,13.5,861.6,5.6,49.93,0.0,7.3,77.9,862.6,1.1,0.6,77.9,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0
353088,2026-08-12T14:31:49.618794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,5.9,0.0,1.3,1.0,238.3,238.2,238.4,12.0,10.2,10.8,852.3,4.1,49.96,0.0,1.7,47.3,851.0,10.0,15.1,47.3,100.0,3278.0,3277.0,25.2,23.9,24.3,20000.0,856.4,0,0
353119,2026-08-12T14:32:05.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.8,6.1,0.0,1.8,1.0,230.6,230.5,229.8,15.2,14.0,14.1,861.5,7.7,49.92,0.0,10.4,77.9,862.3,1.6,0.7,77.9,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0
353150,2026-08-12T14:32:20.619302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.2,6.9,0.0,1.3,1.0,233.5,233.0,233.4,12.1,10.2,10.7,852.2,4.4,49.95,0.0,6.1,47.3,851.0,11.3,14.5,47.3,100.0,3277.0,3276.0,25.2,23.9,24.3,20000.0,856.4,0,0
353212,2026-08-12T14:32:51.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.8,5.0,0.0,1.3,1.0,229.2,229.1,229.5,18.6,16.6,17.0,851.2,6.3,49.88,0.0,18.9,47.3,853.0,1.3,1.7,47.3,100.0,3284.0,3283.0,25.2,23.9,24.3,20000.0,856.4,0,0
353243,2026-08-12T14:33:07.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.7,10.6,0.0,1.9,1.0,241.0,241.0,240.4,11.1,10.7,10.3,862.0,1.2,49.97,0.0,1.7,77.9,861.3,11.8,15.6,77.9,100.0,3324.0,3323.0,25.9,24.0,24.5,20000.0,855.9,0,0
353274,2026-08-12T14:33:22.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,0.5,0.0,1.3,2.0,239.5,239.7,239.8,13.2,11.2,11.9,852.2,7.0,49.93,0.0,1.7,47.3,852.4,6.5,6.6,47.3,100.0,3281.0,3279.0,25.2,23.9,24.3,20000.0,856.4,0,0
353305,2026-08-12T14:33:38.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,2.1,0.0,1.9,1.0,237.9,237.8,237.3,10.4,9.9,9.1,862.2,0.4,49.96,0.0,3.9,77.9,862.3,2.5,2.5,77.9,100.0,3323.0,3322.0,25.9,24.0,24.5,20000.0,855.9,0,0
353367,2026-08-12T14:34:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.5,2.3,0.0,1.8,1.0,231.4,231.1,230.8,15.6,15.5,15.4,861.4,6.5,49.92,0.0,9.4,77.9,861.9,8.8,9.2,77.9,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0
353398,2026-08-12T14:34:24.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.9,6.0,0.0,1.3,2.0,236.8,236.1,236.4,15.9,14.0,14.9,851.8,7.8,49.91,0.0,6.4,47.3,852.7,1.8,1.8,47.3,100.0,3285.0,3283.0,25.2,23.9,24.3,20000.0,856.4,0,0
353429,2026-08-12T14:34:40.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.8,7.8,0.0,1.8,1.0,232.5,232.1,231.6,15.8,15.8,15.7,861.5,9.1,49.93,0.0,6.6,77.9,862.3,1.3,0.9,77.9,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
353460,2026-08-12T14:34:55.618890+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,9.3,0.0,1.2,1.0,238.8,238.4,238.5,12.1,10.2,10.8,852.3,4.4,49.96,0.0,1.7,47.3,851.7,13.7,12.4,47.3,100.0,3280.0,3279.0,25.1,23.9,24.3,20000.0,856.4,0,0
353522,2026-08-12T14:35:26.629764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,2.6,0.0,1.2,1.0,240.8,240.9,240.9,12.0,10.1,10.8,852.2,4.7,49.96,0.0,1.8,47.3,852.0,7.3,6.8,47.3,100.0,3282.0,3281.0,25.1,23.9,24.3,20000.0,856.4,0,0
353553,2026-08-12T14:35:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,7.7,0.0,1.8,1.0,240.1,240.2,239.6,10.4,9.9,9.2,862.1,-0.3,49.97,0.0,1.8,77.4,861.9,7.4,7.2,77.4,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0
353584,2026-08-12T14:35:57.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.2,1.9,0.0,1.2,2.0,230.1,229.4,229.9,18.0,16.5,17.0,851.8,9.2,49.93,0.0,8.0,47.3,852.0,11.1,9.1,47.3,100.0,3279.0,3277.0,25.1,23.9,24.2,20000.0,856.4,0,0
353615,2026-08-12T14:36:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.0,0.1,0.2,0.0,1.8,1.0,234.2,233.7,233.4,14.8,14.8,14.8,861.5,6.6,49.94,0.0,5.8,77.4,861.6,6.8,6.3,77.4,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0
353677,2026-08-12T14:36:44.629999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,2.9,0.0,1.8,2.0,238.3,238.3,237.8,10.4,10.0,9.2,862.1,0.7,49.97,0.0,1.8,77.4,862.3,3.6,3.2,77.4,100.0,3325.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
353708,2026-08-12T14:36:59.628801+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.8,18.4,0.0,1.2,2.0,229.0,229.4,229.2,21.3,20.9,22.2,851.9,20.1,49.88,0.0,22.6,47.3,852.7,1.7,1.8,47.3,100.0,3286.0,3284.0,25.1,23.9,24.2,20000.0,856.4,0,0
353739,2026-08-12T14:37:15.628887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.2,13.7,0.0,1.8,1.0,241.2,241.2,240.6,10.3,9.9,9.1,862.1,0.0,49.97,0.0,1.7,77.4,860.9,13.7,11.9,77.4,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0
353770,2026-08-12T14:37:30.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,1.1,0.0,1.2,1.0,238.7,238.7,238.7,12.0,10.1,10.7,852.2,4.5,49.96,0.0,1.8,47.3,852.4,5.6,3.4,47.3,100.0,3284.0,3283.0,25.1,23.9,24.2,20000.0,856.4,0,0
353832,2026-08-12T14:38:01.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,11.9,0.0,1.2,1.0,238.6,238.2,238.4,12.0,10.1,10.7,852.2,4.9,49.96,0.0,1.7,47.3,851.7,16.8,15.9,47.3,100.0,3277.0,3276.0,25.1,23.9,24.2,20000.0,856.4,0,0
353863,2026-08-12T14:38:17.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,2.7,9.9,0.0,1.8,2.0,227.7,227.1,227.4,29.8,30.6,32.6,859.6,12.8,49.89,0.0,17.0,77.4,862.3,2.9,2.2,77.4,100.0,3326.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
353894,2026-08-12T14:38:32.619744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,1.8,0.0,1.2,2.0,240.5,240.5,240.6,12.0,10.1,10.7,852.2,4.2,49.96,0.0,1.7,47.3,852.7,2.4,2.2,47.3,100.0,3284.0,3282.0,25.1,23.9,24.2,20000.0,856.4,0,0
353925,2026-08-12T14:38:48.619514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,5.5,0.0,1.8,1.0,240.0,239.8,239.2,10.3,9.9,9.1,862.1,-0.2,49.97,0.0,1.8,77.4,862.3,5.3,3.9,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
353987,2026-08-12T14:39:19.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,0.8,2.8,0.0,1.8,1.0,237.6,236.9,236.5,12.8,12.4,12.3,861.1,4.1,49.93,0.0,4.8,77.4,861.9,6.9,6.9,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
354049,2026-08-12T14:39:50.629068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.2,13.1,0.0,1.8,2.0,238.5,238.5,237.9,10.5,9.9,9.1,862.1,1.2,49.97,0.0,1.8,77.4,860.9,14.3,14.9,77.4,100.0,3322.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0
354080,2026-08-12T14:40:05.618807+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.4,0.4,2.4,21.4,0.0,1.1,1.0,227.1,226.9,227.3,32.9,32.5,32.8,850.3,23.0,49.88,0.0,2.2,47.3,852.7,1.6,1.7,47.3,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
354142,2026-08-12T14:40:36.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.9,0.0,1.1,1.0,240.2,240.2,240.3,12.0,10.1,10.8,852.2,4.4,49.96,0.0,1.7,47.3,852.7,1.5,1.7,47.3,100.0,3282.0,3284.0,25.0,23.9,24.2,20000.0,856.4,0,0
354173,2026-08-12T14:40:52.630381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.7,5.6,0.0,1.8,1.0,226.5,226.3,226.0,19.5,19.6,19.6,861.6,7.7,49.93,0.0,7.4,77.4,862.3,2.1,2.0,77.4,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0
354204,2026-08-12T14:41:07.629056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.3,3.8,0.0,1.1,1.0,234.9,234.4,234.7,16.5,14.9,15.4,851.4,9.3,49.9,0.0,6.8,47.3,851.7,13.1,11.4,47.3,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0
354235,2026-08-12T14:41:23.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,0.1,0.8,0.0,1.8,1.0,234.0,233.3,232.9,14.3,14.1,13.8,861.4,6.1,49.93,0.0,6.9,77.4,861.3,6.9,7.3,77.4,100.0,3320.0,3319.0,25.8,24.0,24.4,20000.0,855.9,0,0
354297,2026-08-12T14:41:54.629475+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.7,9.8,0.0,1.8,1.0,227.0,226.5,226.1,16.9,15.5,15.5,861.6,12.3,49.89,0.0,22.4,77.4,862.3,2.5,3.0,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
354328,2026-08-12T14:42:09.628780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,3.3,0.0,1.1,1.0,229.2,228.9,229.4,18.1,16.4,17.1,851.4,11.0,49.94,0.0,8.5,46.8,851.7,14.3,9.0,46.8,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
354359,2026-08-12T14:42:25.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.4,0.9,0.0,1.8,1.0,234.9,234.4,234.1,14.4,14.3,14.2,861.5,5.9,49.94,0.0,4.6,77.4,861.9,5.0,4.9,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
354390,2026-08-12T14:42:40.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.1,6.7,0.0,1.1,2.0,233.4,232.9,233.4,16.3,14.4,15.2,851.6,8.6,49.93,0.0,7.4,46.8,852.7,1.9,1.7,46.8,100.0,3285.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
354452,2026-08-12T14:43:11.629520+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,2.3,0.9,22.5,0.0,1.1,1.0,226.8,226.3,226.5,31.2,30.7,28.9,851.8,24.2,49.87,0.0,2.2,46.8,852.7,1.7,1.7,46.8,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0
354483,2026-08-12T14:43:27.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,7.5,0.0,1.8,1.0,240.6,240.4,239.8,10.3,9.9,9.1,862.1,-0.1,49.97,0.0,1.7,77.4,861.9,7.4,5.8,77.4,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0
354514,2026-08-12T14:43:42.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.8,2.8,0.0,1.1,1.0,239.9,239.9,240.0,12.1,10.1,10.7,851.9,4.6,49.96,0.0,1.7,46.8,852.7,1.8,1.8,46.8,100.0,3285.0,3284.0,25.0,23.9,24.2,20000.0,856.4,0,0
354607,2026-08-12T14:44:29.629043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.8,5.6,0.0,1.8,1.0,232.3,231.8,231.5,15.2,15.2,15.1,861.5,6.7,49.92,0.0,7.0,77.4,862.3,1.1,0.7,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
354638,2026-08-12T14:44:44.618732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,5.1,0.0,1.1,2.0,238.6,238.6,238.7,12.1,10.2,10.8,852.1,2.1,49.96,0.0,1.7,46.8,852.4,7.2,6.1,46.8,100.0,3284.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0
354669,2026-08-12T14:45:00.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.2,8.7,0.0,1.8,1.0,227.5,227.3,226.9,16.2,15.0,15.0,861.4,9.7,49.89,0.0,18.9,77.4,862.6,1.0,0.7,77.4,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0
354700,2026-08-12T14:45:15.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,9.4,0.0,1.1,2.0,241.0,241.0,241.1,12.0,10.1,10.7,852.1,5.0,49.96,0.0,1.7,46.8,851.4,14.4,15.3,46.8,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
354762,2026-08-12T14:45:46.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,0.5,0.0,1.1,2.0,237.7,237.6,237.7,12.0,10.1,10.8,851.9,4.3,49.94,0.0,6.5,46.8,852.4,3.8,4.0,46.8,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
354793,2026-08-12T14:46:02.629150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.8,1.1,0.0,1.8,1.0,235.7,235.2,234.8,13.9,13.8,13.7,861.5,5.5,49.94,0.0,3.5,77.4,862.3,4.4,3.5,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
354824,2026-08-12T14:46:17.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.3,4.4,0.0,1.1,1.0,228.8,228.7,228.9,18.1,16.6,17.2,851.4,8.5,49.9,0.0,10.4,46.8,852.7,4.1,3.1,46.8,100.0,3285.0,3284.0,25.0,23.9,24.2,20000.0,856.4,0,0
354855,2026-08-12T14:46:33.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,6.4,0.0,1.8,1.0,241.7,241.5,240.9,10.3,9.9,9.1,861.8,0.0,49.96,0.0,1.8,77.4,861.9,6.4,5.8,77.4,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
354917,2026-08-12T14:47:04.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,10.4,0.0,1.8,1.0,238.2,237.9,237.3,10.5,10.0,9.2,862.1,1.0,49.97,0.0,6.2,77.4,861.6,11.4,16.3,77.4,100.0,3320.0,3319.0,25.8,24.0,24.4,20000.0,855.9,0,0
354948,2026-08-12T14:47:19.629700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,11.8,0.0,1.2,1.0,234.1,233.5,234.0,18.2,16.5,16.7,851.5,13.1,49.92,0.0,7.7,46.8,852.7,1.3,1.7,46.8,100.0,3284.0,3283.0,25.0,23.8,24.2,20000.0,856.4,0,0
354979,2026-08-12T14:47:35.629963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.1,0.9,0.0,1.8,1.0,239.5,239.6,239.0,12.5,12.2,11.8,861.5,1.9,49.95,0.0,5.7,77.4,862.6,1.0,0.7,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
355010,2026-08-12T14:47:50.629048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,7.1,0.0,1.2,2.0,238.4,238.3,238.3,12.1,10.2,10.8,852.1,4.1,49.96,0.0,1.8,46.8,851.4,11.2,16.9,46.8,100.0,3285.0,3283.0,25.0,23.8,24.2,20000.0,856.4,0,0
355103,2026-08-12T14:48:37.628842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.2,0.3,0.0,1.8,1.0,234.6,233.9,233.7,14.4,14.3,14.0,862.1,0.3,49.97,0.0,1.7,77.4,862.3,0.6,0.7,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
355134,2026-08-12T14:48:52.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.1,7.9,0.0,1.1,1.0,235.2,234.9,235.1,15.5,13.8,14.5,851.6,9.8,49.92,0.0,7.4,46.8,852.7,1.9,1.7,46.8,100.0,3285.0,3284.0,25.0,23.9,24.1,20000.0,856.4,0,0
355165,2026-08-12T14:49:08.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.6,1.0,0.3,1.8,1.0,237.8,237.3,237.1,13.2,12.9,12.6,861.7,4.7,49.96,0.0,3.2,77.1,862.3,5.7,5.2,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
355227,2026-08-12T14:49:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,6.3,0.0,1.8,1.0,238.3,238.1,237.5,10.4,10.0,9.1,862.1,0.5,49.97,0.0,1.8,77.1,861.9,6.8,5.3,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
355258,2026-08-12T14:49:54.628787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.6,2.4,0.0,1.1,1.0,239.9,239.9,239.9,12.0,10.1,10.7,852.1,4.2,49.96,0.0,1.6,46.8,852.7,1.8,1.7,46.8,100.0,3284.0,3283.0,25.0,23.9,24.1,20000.0,856.4,0,0
355289,2026-08-12T14:50:10.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,7.2,0.0,1.8,2.0,238.0,237.7,237.1,10.5,9.9,9.2,861.9,-0.3,49.95,0.0,4.1,77.1,861.6,6.9,7.7,77.1,100.0,3324.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0
355320,2026-08-12T14:50:25.619352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.3,6.2,0.0,1.2,1.0,232.6,232.7,232.8,19.2,17.2,17.4,851.4,8.0,49.88,0.0,3.1,46.8,852.7,1.8,1.6,46.8,100.0,3284.0,3283.0,25.0,23.8,24.1,20000.0,856.4,0,0
355382,2026-08-12T14:50:56.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,10.8,0.0,1.1,1.0,238.8,238.5,238.6,12.1,10.2,10.8,852.1,3.0,49.96,0.0,1.8,46.8,852.0,13.8,11.0,46.8,100.0,3278.0,3277.0,25.0,23.9,24.1,20000.0,856.4,0,0
355413,2026-08-12T14:51:12.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.9,5.6,0.0,1.8,1.0,227.7,227.1,227.3,28.4,29.6,29.6,860.0,11.7,49.89,0.0,13.7,77.1,861.9,6.1,5.3,77.1,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0
355444,2026-08-12T14:51:27.629210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.9,0.0,1.2,1.0,241.0,241.0,241.1,12.0,10.1,10.7,852.1,4.8,49.96,0.0,1.7,46.8,852.4,5.7,5.3,46.8,100.0,3281.0,3280.0,25.0,23.8,24.1,20000.0,856.4,0,0
355475,2026-08-12T14:51:43.628786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.7,0.0,0.0,1.8,1.0,239.1,238.9,238.3,11.4,10.9,10.4,861.9,0.7,49.97,0.0,1.7,77.1,862.6,0.7,0.8,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
355537,2026-08-12T14:52:14.629039+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.6,1.4,0.0,1.8,1.0,230.8,230.4,230.0,15.2,13.9,14.5,860.7,2.2,49.9,0.0,4.3,77.1,862.3,0.8,0.7,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
355568,2026-08-12T14:52:29.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.2,6.7,0.0,1.1,1.0,233.6,232.8,233.3,15.8,13.9,14.8,851.5,8.4,49.93,0.0,5.9,46.8,852.7,1.7,1.7,46.8,100.0,3284.0,3283.0,25.0,23.9,24.1,20000.0,856.4,0,0
355630,2026-08-12T14:53:00.618706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,3.0,4.8,0.0,1.1,1.0,229.1,229.5,229.3,22.4,21.9,23.1,849.7,6.4,49.88,0.0,1.8,46.8,852.7,1.6,1.7,46.8,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
355692,2026-08-12T14:53:31.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,4.3,0.0,1.1,1.0,238.5,238.2,238.3,13.1,11.1,11.8,851.9,6.1,49.96,0.0,1.7,46.8,852.7,1.8,1.7,46.8,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
355723,2026-08-12T14:53:47.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.8,0.2,0.0,1.8,1.0,238.1,237.8,237.3,10.4,9.9,9.2,861.8,1.1,49.97,0.0,6.8,77.1,862.6,0.9,0.6,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
355754,2026-08-12T14:54:02.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,10.5,0.0,1.1,1.0,230.6,230.2,230.5,24.3,23.8,23.2,851.6,18.9,49.91,0.0,9.4,46.5,852.0,8.4,7.9,46.5,100.0,3281.0,3280.0,25.0,23.9,24.1,20000.0,856.4,0,0
355785,2026-08-12T14:54:18.629465+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.6,1.2,12.4,0.0,1.8,1.0,233.6,232.8,232.5,13.8,13.4,13.2,862.1,4.9,49.97,0.0,5.2,77.1,860.9,17.3,15.3,77.1,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
355847,2026-08-12T14:54:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.9,6.7,0.0,1.8,1.0,233.1,232.4,232.2,15.6,15.7,15.5,861.4,7.4,49.94,0.0,8.0,77.1,862.3,0.7,0.7,77.1,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
355878,2026-08-12T14:55:04.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,8.3,0.0,1.1,1.0,238.3,238.2,238.4,12.0,10.2,10.7,852.1,4.0,49.96,0.0,1.7,46.5,851.7,12.3,11.7,46.5,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
355909,2026-08-12T14:55:20.618578+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.2,1.0,1.7,20.9,0.0,1.8,1.0,230.9,231.1,231.0,39.1,40.1,39.4,860.6,23.7,49.88,0.0,14.8,77.1,862.3,2.8,2.4,77.1,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0
355940,2026-08-12T14:55:35.628916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,0.9,0.0,1.1,2.0,241.1,241.0,241.1,12.0,10.1,10.8,852.0,5.0,49.96,0.0,1.7,46.5,852.4,5.9,5.1,46.5,100.0,3284.0,3282.0,25.0,23.9,24.1,20000.0,856.4,0,0
356002,2026-08-12T14:56:06.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.3,1.4,0.0,1.0,2.0,229.8,229.5,229.9,18.0,16.3,16.8,851.4,12.1,49.91,0.0,10.0,46.5,851.7,10.7,9.2,46.5,100.0,3276.0,3274.0,24.9,23.9,24.1,20000.0,856.4,0,0
356033,2026-08-12T14:56:22.619822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.4,0.9,0.0,1.8,1.0,236.6,236.3,235.9,13.7,13.4,13.2,861.5,5.4,49.92,0.0,5.3,77.1,861.9,6.3,4.7,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
356064,2026-08-12T14:56:37.629029+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.3,7.9,0.0,1.0,1.0,231.6,231.1,231.5,17.2,15.4,16.1,851.4,9.6,49.93,0.0,8.0,46.5,852.7,1.7,1.7,46.5,100.0,3284.0,3283.0,24.9,23.9,24.1,20000.0,856.4,0,0
356095,2026-08-12T14:56:53.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.2,11.2,0.0,1.8,2.0,238.3,238.3,237.8,10.4,10.0,9.2,862.1,0.9,49.97,0.0,1.7,77.1,860.9,12.1,13.6,77.1,100.0,3322.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0
356157,2026-08-12T14:57:24.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,2.8,0.0,1.8,2.0,241.2,241.0,240.4,10.3,9.9,9.1,862.1,-0.4,49.97,0.0,1.8,77.1,862.3,2.4,2.2,77.1,100.0,3325.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
356188,2026-08-12T14:57:39.629688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.7,0.0,1.1,1.0,239.9,240.0,240.0,12.0,10.1,10.7,852.1,4.5,49.96,0.0,1.7,46.5,852.7,1.8,1.7,46.5,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
356219,2026-08-12T14:57:55.619382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,1.3,6.3,0.0,1.8,1.0,229.2,228.9,228.7,16.5,16.6,16.8,861.3,6.9,49.91,0.0,8.9,77.1,862.6,0.6,0.8,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
356250,2026-08-12T14:58:10.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.0,1.7,0.0,1.1,2.0,234.7,234.5,234.8,15.8,14.0,14.8,851.4,8.4,49.91,0.0,5.7,46.5,852.4,6.7,7.1,46.5,100.0,3284.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0
356312,2026-08-12T14:58:41.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,4.0,0.0,1.1,2.0,234.8,234.8,234.9,12.1,10.2,10.8,852.0,4.8,49.96,0.0,4.3,46.5,852.0,8.8,7.5,46.5,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
356343,2026-08-12T14:58:57.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.5,0.7,0.0,1.8,1.0,233.2,233.0,232.8,15.3,15.2,15.6,862.1,0.3,49.91,0.0,1.7,77.1,862.6,1.0,0.6,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
356374,2026-08-12T14:59:12.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,2.1,0.0,1.1,1.0,226.7,226.5,226.9,19.4,17.8,18.2,851.5,13.7,49.93,0.0,8.6,46.5,851.0,11.6,14.9,46.5,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
356405,2026-08-12T14:59:28.618678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,2.1,4.6,0.0,1.8,1.0,230.5,229.9,230.1,21.8,23.3,24.2,860.5,5.5,49.89,0.0,3.9,77.1,862.6,0.9,0.7,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0
356467,2026-08-12T14:59:59.629928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,12.5,0.0,1.8,1.0,239.4,239.3,238.8,10.4,10.0,9.1,862.1,0.8,49.97,0.0,1.8,77.1,861.3,13.3,13.0,77.1,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0
356498,2026-08-12T15:00:14.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,0.6,17.0,0.0,1.1,1.0,228.4,227.3,228.2,22.0,19.4,18.7,851.8,21.2,49.88,0.0,5.9,46.5,852.4,4.2,3.5,46.5,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
356529,2026-08-12T15:00:30.619155+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.1,5.6,0.0,1.8,2.0,240.8,240.7,240.1,11.3,10.9,10.5,862.0,0.0,49.96,0.0,1.8,77.1,861.9,5.6,4.3,77.1,100.0,3322.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0
356560,2026-08-12T15:00:45.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,2.8,0.0,1.1,1.0,239.7,239.6,239.7,12.1,10.1,10.7,852.0,4.6,49.96,0.0,1.7,46.5,852.7,1.8,1.7,46.5,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
356622,2026-08-12T15:01:16.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.1,1.1,0.0,1.1,1.0,234.7,234.2,234.7,16.0,14.4,15.1,851.3,6.8,49.92,0.0,6.2,46.5,852.4,5.7,4.0,46.5,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0
356684,2026-08-12T15:01:47.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,5.4,0.0,1.1,2.0,238.4,238.4,238.5,12.0,10.2,10.8,852.1,3.4,49.96,0.0,1.7,46.5,851.7,8.8,7.2,46.5,100.0,3281.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0
356715,2026-08-12T15:02:03.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,2.8,8.0,0.0,1.8,1.0,227.5,227.1,226.8,25.6,26.4,28.0,859.8,9.3,49.89,0.0,7.5,77.1,862.6,1.3,0.6,77.1,100.0,3325.0,3324.0,25.8,24.0,24.5,20000.0,855.9,0,0
356777,2026-08-12T15:02:34.619872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.3,0.0,1.8,1.0,239.6,239.6,239.0,10.4,9.9,9.1,862.1,0.9,49.97,0.0,1.7,77.1,862.3,0.6,0.7,77.1,100.0,3324.0,3323.0,25.8,24.0,24.5,20000.0,855.9,0,0
