id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
364248,2026-08-12T16:04:49.629088+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,5.8,0.0,1.1,1.0,238.9,238.8,239.0,12.0,10.2,10.7,851.8,4.6,49.96,0.0,1.8,44.6,851.4,10.4,12.0,44.6,100.0,3276.0,3275.0,25.2,24.1,24.4,20000.0,856.4,0,0
364279,2026-08-12T16:05:05.619585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,1.9,2.5,0.0,1.7,1.0,229.3,229.0,228.5,16.1,14.6,15.1,860.0,2.4,49.89,0.0,8.4,75.1,861.9,4.9,3.5,75.1,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
364310,2026-08-12T16:05:20.628928+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,4.1,0.0,1.1,1.0,241.5,241.5,241.5,12.0,10.1,10.7,851.7,4.2,49.95,0.0,1.8,44.6,851.7,8.3,7.4,44.6,100.0,3280.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0
364372,2026-08-12T16:05:51.629033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.8,11.0,0.0,1.1,1.0,235.1,235.1,235.7,12.0,10.1,10.8,851.8,4.7,49.96,0.0,1.7,44.6,851.0,15.7,14.0,44.6,100.0,3276.0,3275.0,25.2,24.1,24.4,20000.0,856.4,0,0
364403,2026-08-12T16:06:07.629794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,1.7,1.7,0.0,1.7,0.0,230.2,229.7,229.2,15.1,13.8,14.1,860.6,2.6,49.91,0.0,4.3,75.1,862.3,0.9,0.6,75.1,100.0,3323.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0
364434,2026-08-12T16:06:22.618968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.4,9.8,0.0,1.1,2.0,231.9,231.7,232.0,17.9,16.2,16.8,851.0,11.6,49.92,0.0,5.6,44.6,852.4,1.8,1.7,44.6,100.0,3283.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0
364465,2026-08-12T16:06:38.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,9.4,0.0,1.7,2.0,238.1,238.0,237.5,10.4,9.9,9.2,861.9,1.2,49.97,0.0,1.8,75.1,861.3,10.6,10.6,75.1,100.0,3322.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
364527,2026-08-12T16:07:09.619314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.4,1.1,0.0,1.7,1.0,240.0,239.8,239.2,10.4,9.9,9.1,861.9,-0.3,49.97,0.0,1.8,75.1,862.3,0.8,0.8,75.1,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
364589,2026-08-12T16:07:40.619125+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,13.4,0.0,1.8,1.0,237.9,237.9,237.3,10.5,9.9,9.1,861.9,0.0,49.97,0.0,4.2,75.1,861.6,13.4,7.8,75.1,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0
364620,2026-08-12T16:07:55.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,0.3,1.3,0.0,1.1,2.0,231.3,230.7,231.4,17.6,15.5,16.2,851.4,7.2,49.9,0.0,3.0,44.6,851.7,8.5,7.9,44.6,100.0,3283.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0
364682,2026-08-12T16:08:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,4.4,0.0,1.1,2.0,238.2,237.8,237.9,12.0,10.1,10.8,851.8,3.1,49.96,0.0,1.8,44.2,851.7,7.5,7.4,44.2,100.0,3280.0,3278.0,25.2,24.1,24.4,20000.0,856.4,0,0
364713,2026-08-12T16:08:42.629638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,1.7,14.9,0.0,1.8,1.0,226.8,226.2,225.9,16.5,15.0,15.2,860.6,15.6,49.89,0.0,18.1,75.1,862.3,0.7,0.8,75.1,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0
364744,2026-08-12T16:08:57.629272+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,9.9,0.0,1.1,2.0,240.0,239.7,239.8,12.0,10.2,10.7,851.8,4.4,49.96,0.0,1.8,44.2,851.0,14.3,16.8,44.2,100.0,3275.0,3273.0,25.2,24.1,24.4,20000.0,856.4,0,0
364775,2026-08-12T16:09:13.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.4,0.4,0.0,1.8,1.0,236.7,236.4,236.1,12.7,12.2,12.0,861.9,0.5,49.96,0.0,1.7,75.1,862.3,0.9,0.7,75.1,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
364837,2026-08-12T16:09:44.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,14.0,0.0,1.8,1.0,239.4,239.5,238.9,10.4,9.9,9.1,861.9,-0.7,49.97,0.0,1.8,75.1,861.3,13.3,13.0,75.1,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0
364868,2026-08-12T16:09:59.619361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,2.2,0.2,0.0,1.0,2.0,228.2,228.4,228.4,22.1,21.4,22.8,849.8,6.4,49.88,0.0,18.0,44.2,852.0,6.6,5.7,44.2,100.0,3283.0,3281.0,25.2,24.2,24.4,20000.0,856.4,0,0
364899,2026-08-12T16:10:15.628994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,1.0,5.0,0.0,1.8,1.0,235.1,234.6,234.1,14.4,14.3,14.3,861.3,6.3,49.94,0.0,4.3,75.1,862.3,1.3,0.7,75.1,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
364930,2026-08-12T16:10:30.619339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,5.3,0.0,1.1,2.0,237.9,237.6,237.8,13.6,11.7,12.4,851.6,6.9,49.92,0.0,3.0,44.2,852.4,1.6,1.7,44.2,100.0,3283.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0
364992,2026-08-12T16:11:01.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,2.1,2.2,0.0,1.0,1.0,231.4,231.2,231.2,18.3,16.5,16.7,850.3,4.1,49.89,0.0,7.7,44.2,852.4,1.9,1.7,44.2,100.0,3283.0,3282.0,25.2,24.2,24.4,20000.0,856.4,0,0
365023,2026-08-12T16:11:17.618906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,4.4,0.0,1.8,1.0,240.3,240.4,239.8,10.4,9.9,9.1,861.9,-0.5,49.97,0.0,1.8,75.1,861.9,3.9,3.5,75.1,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0
365054,2026-08-12T16:11:32.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.7,2.3,0.0,1.0,2.0,239.0,239.0,239.0,12.0,10.1,10.7,851.7,4.1,49.96,0.0,1.7,44.2,852.4,1.8,1.7,44.2,100.0,3283.0,3281.0,25.2,24.2,24.4,20000.0,856.4,0,0
365147,2026-08-12T16:12:19.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.1,7.3,0.0,1.8,1.0,232.3,231.7,231.5,15.7,15.7,15.5,861.2,8.8,49.93,0.0,6.7,75.1,862.3,1.5,1.0,75.1,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
365178,2026-08-12T16:12:34.618843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.0,3.2,0.0,1.0,2.0,237.8,236.9,237.6,12.1,11.2,10.8,851.7,5.1,49.96,0.0,2.1,44.2,851.7,8.3,7.2,44.2,100.0,3283.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0
365209,2026-08-12T16:12:50.619081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,1.5,4.0,0.0,1.8,1.0,232.3,231.4,231.9,15.9,16.5,16.5,860.8,5.5,49.92,0.0,6.6,75.1,862.3,1.5,1.3,75.1,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0
365240,2026-08-12T16:13:05.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.2,3.7,0.0,1.0,1.0,239.9,239.0,239.9,12.0,12.6,10.9,851.6,5.7,49.96,0.0,5.2,44.2,851.4,9.4,8.3,44.2,100.0,3276.0,3275.0,25.2,24.2,24.5,20000.0,856.4,0,0
365302,2026-08-12T16:13:36.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,2.5,11.0,0.0,1.0,2.0,227.1,226.2,227.3,26.2,28.4,26.2,849.5,14.0,49.88,0.0,12.0,44.2,852.0,3.0,2.2,44.2,100.0,3282.0,3280.0,25.2,24.2,24.5,20000.0,856.4,0,0
365333,2026-08-12T16:13:52.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,1.2,15.8,0.0,1.7,2.0,241.7,240.9,241.1,10.6,10.9,9.1,861.8,0.3,49.97,0.0,2.4,75.1,860.6,16.1,15.3,75.1,100.0,3320.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
365364,2026-08-12T16:14:07.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.9,1.1,17.2,0.0,1.0,1.0,228.3,226.8,228.3,20.8,19.7,17.9,851.3,20.1,49.87,0.0,2.8,44.2,852.4,2.9,2.0,44.2,100.0,3282.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0
365395,2026-08-12T16:14:23.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.1,4.8,0.0,1.7,1.0,240.1,239.4,239.6,10.5,10.9,9.1,861.7,0.4,49.97,0.0,2.4,75.1,861.6,5.2,5.8,75.1,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0
365457,2026-08-12T16:14:54.629918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,0.7,0.3,0.0,1.7,1.0,227.9,227.0,227.5,20.3,21.9,20.3,860.9,9.1,49.9,0.0,13.4,75.1,861.6,8.8,8.3,75.1,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0
365488,2026-08-12T16:15:09.629560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,1.4,5.2,0.0,1.0,1.0,236.0,234.8,235.9,21.7,23.7,21.5,850.0,14.9,49.91,0.0,6.8,44.2,851.4,9.7,7.3,44.2,100.0,3281.0,3280.0,25.2,24.2,24.5,20000.0,856.4,0,0
365519,2026-08-12T16:15:25.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.2,6.7,0.0,1.7,1.0,231.7,231.1,231.4,15.9,16.5,15.7,861.1,8.5,49.93,0.0,7.1,74.7,862.3,1.8,1.3,74.7,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0
365550,2026-08-12T16:15:40.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,6.8,0.0,1.0,1.0,238.5,237.8,238.6,12.0,11.5,10.9,851.6,5.5,49.96,0.0,2.2,44.2,851.4,12.3,12.5,44.2,100.0,3279.0,3278.0,25.2,24.2,24.5,20000.0,856.4,0,0
365643,2026-08-12T16:16:27.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.2,6.7,0.0,1.7,1.0,239.9,239.0,239.0,10.5,10.6,9.1,861.8,0.0,49.97,0.0,2.2,74.7,861.6,6.7,6.9,74.7,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0
365674,2026-08-12T16:16:42.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,0.2,6.5,0.0,1.1,1.0,237.7,236.9,237.9,12.0,12.4,10.9,851.6,3.2,49.94,0.0,7.5,44.2,851.4,9.7,12.1,44.2,100.0,3281.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0
365705,2026-08-12T16:16:58.629075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.1,1.0,2.3,0.0,1.7,1.0,238.2,236.8,237.5,12.8,13.2,12.1,861.3,4.2,49.92,0.0,4.7,74.7,862.3,1.9,7.9,74.7,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0
365767,2026-08-12T16:17:29.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,2.2,0.1,2.3,0.0,1.7,0.0,238.4,237.0,237.8,10.7,11.4,9.2,861.7,2.0,49.97,0.0,2.5,74.7,861.6,4.3,4.3,74.7,100.0,3323.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0
365798,2026-08-12T16:17:44.628889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.1,3.0,10.6,0.0,1.1,1.0,227.3,224.9,227.4,27.4,30.5,27.5,849.4,13.4,49.87,0.0,5.2,44.2,852.4,2.8,1.8,44.2,100.0,3283.0,3282.0,25.2,24.1,24.4,20000.0,856.4,0,0
365829,2026-08-12T16:18:00.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,2.6,1.0,11.1,0.0,1.7,1.0,241.0,238.8,240.1,10.7,11.9,9.3,861.6,0.1,49.96,0.0,2.8,74.7,860.6,11.2,13.1,74.7,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0
365860,2026-08-12T16:18:15.629853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,4.3,0.5,5.6,0.0,1.1,2.0,238.2,235.4,237.7,13.3,16.5,12.2,851.2,9.1,49.95,0.0,2.7,44.2,851.7,3.5,3.8,44.2,100.0,3278.0,3276.0,25.2,24.1,24.4,20000.0,856.4,0,0
365922,2026-08-12T16:18:46.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.4,0.3,0.8,0.0,1.1,1.0,239.4,237.4,239.4,12.2,15.5,11.1,851.4,7.4,49.95,0.0,2.8,44.2,851.7,8.2,7.4,44.2,100.0,3282.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0
365953,2026-08-12T16:19:02.628898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,2.1,1.5,17.9,0.0,1.7,1.0,231.4,229.3,230.9,14.7,16.7,14.6,860.1,24.6,49.92,0.0,7.9,74.7,861.6,6.7,6.5,74.7,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
365984,2026-08-12T16:19:17.619320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.5,0.8,5.4,0.0,1.1,1.0,235.7,233.0,235.3,17.0,19.8,15.3,850.9,12.9,49.92,0.0,6.1,44.2,851.7,7.5,6.6,44.2,100.0,3281.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0
366015,2026-08-12T16:19:33.629176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,1.9,0.9,0.1,0.0,1.7,1.0,238.0,235.5,237.5,12.5,13.7,11.8,861.0,2.2,49.93,0.0,5.0,74.7,861.9,2.1,1.9,74.7,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0
366077,2026-08-12T16:20:04.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,6.6,2.1,16.4,0.0,1.7,1.0,231.5,229.3,231.4,30.9,37.5,31.4,859.8,18.7,49.9,0.0,11.9,74.7,861.9,2.3,1.8,74.7,100.0,3324.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0
366108,2026-08-12T16:20:19.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.7,0.6,3.8,0.0,1.1,1.0,241.0,239.4,240.9,12.0,13.9,11.2,851.4,6.3,49.96,0.0,2.6,43.8,852.0,2.5,2.3,43.8,100.0,3280.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0
366170,2026-08-12T16:20:50.619285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,0.6,0.6,0.0,1.1,1.0,228.7,227.9,229.1,18.6,16.3,16.9,850.8,8.5,49.87,0.0,3.3,43.8,851.4,7.9,7.5,43.8,100.0,3279.0,3278.0,25.2,24.1,24.4,20000.0,856.4,0,0
366232,2026-08-12T16:21:21.629002+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.5,2.9,0.0,1.2,1.0,240.2,239.5,240.1,11.9,11.5,10.9,851.5,5.1,49.94,0.0,2.2,43.8,852.0,2.2,2.1,43.8,100.0,3282.0,3281.0,25.2,24.0,24.4,20000.0,856.4,0,0
366263,2026-08-12T16:21:37.618536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,9.7,0.0,1.7,1.0,237.8,237.2,237.2,10.6,10.5,9.1,861.8,1.4,49.97,0.0,2.1,74.7,861.3,11.1,10.7,74.7,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0
366294,2026-08-12T16:21:52.619772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.1,0.8,18.7,0.0,1.2,1.0,233.9,232.8,233.9,22.9,24.3,20.2,851.2,21.1,49.9,0.0,11.2,43.8,852.0,2.4,1.9,43.8,100.0,3282.0,3281.0,25.2,24.0,24.4,20000.0,856.4,0,0
366325,2026-08-12T16:22:08.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,6.9,0.0,1.7,2.0,239.9,239.3,239.3,10.5,10.5,9.1,861.7,0.4,49.97,0.0,5.5,74.7,861.3,7.3,6.4,74.7,100.0,3322.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0
366387,2026-08-12T16:22:39.629857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.4,1.8,16.9,0.0,1.7,1.0,228.7,227.9,228.5,34.5,37.9,34.7,860.1,18.6,49.9,0.0,6.5,74.7,861.9,1.7,1.2,74.7,100.0,3324.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0
366418,2026-08-12T16:22:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.8,7.9,0.0,1.1,1.0,241.3,240.7,241.3,12.0,11.5,10.9,851.5,5.4,49.95,0.0,2.2,43.8,850.7,13.3,16.0,43.8,100.0,3278.0,3277.0,25.1,24.0,24.3,20000.0,856.4,0,0
366449,2026-08-12T16:23:10.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.5,2.7,0.0,1.7,2.0,238.7,238.2,238.3,15.2,15.8,15.1,861.1,7.2,49.93,0.0,3.9,74.7,861.6,4.5,3.9,74.7,100.0,3322.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0
366480,2026-08-12T16:23:25.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,1.2,0.0,1.1,1.0,240.5,239.9,240.5,12.1,11.5,10.9,851.5,5.6,49.96,0.0,2.2,43.8,851.7,4.4,3.3,43.8,100.0,3280.0,3279.0,25.1,24.0,24.3,20000.0,856.4,0,0
366542,2026-08-12T16:23:56.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.1,2.4,0.0,1.2,2.0,227.0,226.6,227.3,18.4,18.3,17.2,850.9,12.6,49.92,0.0,8.4,43.8,851.0,10.2,12.4,43.8,100.0,3278.0,3276.0,25.1,23.9,24.3,20000.0,856.4,0,0
366573,2026-08-12T16:24:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,1.7,2.2,0.0,1.7,1.0,231.2,230.2,230.4,15.3,14.2,14.6,860.6,3.8,49.92,0.0,8.5,74.7,862.3,1.6,1.3,74.7,100.0,3324.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0
366604,2026-08-12T16:24:27.628819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.0,1.2,7.6,0.0,1.2,2.0,234.2,232.6,233.7,16.8,16.6,15.8,850.8,10.0,49.92,0.0,7.7,43.8,852.0,2.4,2.2,43.8,100.0,3281.0,3279.0,25.1,23.9,24.3,20000.0,856.4,0,0
366635,2026-08-12T16:24:43.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.8,14.6,0.0,1.7,1.0,238.6,237.9,238.0,10.5,10.6,9.1,861.7,1.6,49.97,0.0,2.2,74.7,860.9,16.2,13.9,74.7,100.0,3324.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0
366697,2026-08-12T16:25:14.629113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.2,1.5,0.0,1.7,1.0,241.0,240.8,240.4,10.5,10.2,9.0,861.7,-0.4,49.97,0.0,2.0,74.7,861.9,1.1,1.0,74.7,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0
366728,2026-08-12T16:25:29.629325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.2,3.8,0.0,1.2,1.0,239.6,239.0,239.3,12.0,10.1,10.7,851.5,3.2,49.96,0.0,1.8,43.8,851.7,7.0,5.4,43.8,100.0,3282.0,3281.0,25.1,23.9,24.3,20000.0,856.4,0,0
366759,2026-08-12T16:25:45.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,7.2,0.0,1.7,2.0,237.8,237.9,237.2,10.4,9.9,9.2,861.5,1.6,49.94,0.0,7.2,74.7,861.3,8.8,14.8,74.7,100.0,3320.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0
366790,2026-08-12T16:26:00.628805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.0,0.7,0.0,1.2,1.0,235.0,234.7,235.0,15.8,14.2,15.0,850.7,7.1,49.92,0.0,5.7,43.8,851.7,6.4,5.4,43.8,100.0,3280.0,3279.0,25.1,23.9,24.3,20000.0,856.4,0,0
366852,2026-08-12T16:26:31.629949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,2.5,0.0,1.2,1.0,238.4,238.2,238.4,12.0,10.2,10.7,851.5,4.2,49.96,0.0,1.8,43.8,851.4,6.7,6.9,43.8,100.0,3280.0,3279.0,25.1,23.9,24.3,20000.0,856.4,0,0
366883,2026-08-12T16:26:47.630164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.6,4.6,0.0,1.7,1.0,230.2,229.6,229.5,16.0,14.6,14.8,860.7,5.7,49.89,0.0,3.9,74.7,862.3,1.1,0.7,74.7,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0
366914,2026-08-12T16:27:02.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,6.0,0.0,1.2,2.0,240.7,240.4,240.4,12.0,10.1,10.8,851.5,4.5,49.96,0.0,1.7,43.8,851.4,10.5,12.3,43.8,100.0,3275.0,3273.0,25.1,23.9,24.2,20000.0,856.4,0,0
366945,2026-08-12T16:27:18.619612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.2,0.0,0.0,1.8,1.0,238.7,238.9,238.4,11.3,10.9,10.5,861.7,1.1,49.97,0.0,1.8,74.7,861.9,1.1,0.7,74.7,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0
367007,2026-08-12T16:27:49.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.5,0.7,6.8,0.0,1.8,1.0,233.9,234.0,233.9,22.7,23.2,23.0,860.9,14.6,49.9,0.0,5.2,74.7,861.6,7.8,6.9,74.7,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0
367038,2026-08-12T16:28:04.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.2,3.4,0.0,1.1,1.0,227.0,226.7,227.0,19.3,18.0,18.3,850.5,12.3,49.9,0.0,12.3,43.8,850.7,8.9,13.4,43.8,100.0,3276.0,3275.0,25.0,23.9,24.2,20000.0,856.4,0,0
367069,2026-08-12T16:28:20.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.3,1.4,0.0,1.8,1.0,236.7,236.1,235.8,13.7,13.4,13.3,861.3,5.0,49.92,0.0,5.8,74.7,861.6,6.4,6.1,74.7,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0
367100,2026-08-12T16:28:35.630592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.2,8.2,0.0,1.1,1.0,231.6,231.1,231.4,17.3,15.5,16.3,850.8,9.9,49.92,0.0,7.1,43.8,852.0,1.7,1.7,43.8,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
367162,2026-08-12T16:29:06.629820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.7,4.8,0.0,1.1,2.0,230.4,230.0,230.5,19.2,17.1,17.4,850.3,6.8,49.88,0.0,14.6,43.8,852.0,2.0,1.7,43.8,100.0,3281.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0
367224,2026-08-12T16:29:37.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,5.8,0.0,1.1,1.0,239.5,239.5,239.6,12.0,10.1,10.7,851.5,3.1,49.96,0.0,1.7,43.8,851.4,8.9,8.2,43.8,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
367255,2026-08-12T16:29:53.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.2,9.5,0.0,1.7,2.0,229.0,228.6,228.2,15.5,15.3,15.3,860.8,6.3,49.91,0.0,8.8,74.3,860.6,15.8,13.9,74.3,100.0,3324.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0
367317,2026-08-12T16:30:24.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.2,6.9,0.0,1.7,1.0,232.4,231.9,231.5,15.4,15.4,15.3,861.1,7.7,49.93,0.0,7.7,74.3,862.3,0.8,0.6,74.3,100.0,3324.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0
367348,2026-08-12T16:30:39.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.5,7.4,0.0,1.1,1.0,238.2,237.8,238.0,12.1,10.1,10.8,851.5,3.2,49.96,0.0,1.7,43.8,851.0,10.6,11.2,43.8,100.0,3276.0,3275.0,25.0,23.9,24.2,20000.0,856.4,0,0
367379,2026-08-12T16:30:55.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.2,5.3,0.0,1.7,0.0,232.1,232.1,231.7,37.1,38.0,37.4,860.7,6.2,49.89,0.0,18.9,74.3,861.9,0.9,0.7,74.3,100.0,3323.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0
367410,2026-08-12T16:31:10.619423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,6.0,0.0,1.1,1.0,240.6,240.3,240.5,12.0,10.2,10.7,851.5,7.6,49.96,0.0,1.8,43.8,850.7,13.6,10.4,43.8,100.0,3277.0,3276.0,25.0,23.9,24.2,20000.0,856.4,0,0
367472,2026-08-12T16:31:41.618908+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.5,8.8,0.0,1.1,1.0,227.0,226.7,227.1,19.2,17.9,18.1,850.5,10.8,49.92,0.0,11.4,43.8,852.0,2.0,1.7,43.8,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0
367503,2026-08-12T16:31:57.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.4,0.1,8.3,0.0,1.7,1.0,236.7,236.5,236.1,13.5,9.9,9.1,861.7,0.1,49.97,0.0,1.8,74.3,861.6,8.4,6.7,74.3,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0
367534,2026-08-12T16:32:12.618748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,4.5,0.0,1.1,1.0,239.0,238.7,238.9,13.2,11.3,12.1,851.3,6.4,49.96,0.0,1.8,43.3,852.0,1.9,1.6,43.3,100.0,3279.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0
367565,2026-08-12T16:32:28.629144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.5,4.1,0.0,1.8,1.0,230.8,230.5,230.3,14.2,13.8,13.7,861.8,5.2,49.97,0.0,5.7,74.3,862.3,1.1,0.6,74.3,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0
367627,2026-08-12T16:32:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.6,1.4,0.0,1.8,2.0,227.6,227.4,227.0,19.7,19.3,19.5,860.7,10.0,49.93,0.0,10.5,74.3,861.3,8.6,6.9,74.3,100.0,3317.0,3315.0,25.8,24.0,24.4,20000.0,855.9,0,0
367658,2026-08-12T16:33:14.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.8,1.7,0.0,1.0,2.0,235.7,235.5,235.7,15.6,13.9,14.6,850.9,7.6,49.93,0.0,3.8,43.3,851.7,5.9,5.7,43.3,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
367689,2026-08-12T16:33:30.629395+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.2,7.6,0.0,1.8,1.0,233.2,232.6,232.4,15.1,15.1,15.0,861.1,8.4,49.93,0.0,6.8,74.3,862.3,0.8,0.7,74.3,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0
367782,2026-08-12T16:34:16.629120+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.3,0.0,1.0,1.0,240.1,240.1,240.2,12.0,10.1,10.7,851.5,4.4,49.96,0.0,1.7,43.3,852.0,2.1,1.6,43.3,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0
367813,2026-08-12T16:34:32.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,11.1,0.0,1.8,1.0,239.5,239.6,239.0,10.4,9.9,9.1,861.8,-0.3,49.97,0.0,1.8,74.3,861.3,10.8,8.9,74.3,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0
367844,2026-08-12T16:34:47.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.6,1.5,0.0,1.0,1.0,229.9,229.3,229.7,18.1,16.6,17.0,850.8,8.5,49.9,0.0,12.9,43.3,851.4,7.0,6.3,43.3,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0
367875,2026-08-12T16:35:03.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.1,5.3,0.0,1.8,1.0,239.3,238.9,238.4,11.9,11.4,11.2,861.4,1.8,49.94,0.0,3.1,74.3,861.3,7.1,6.9,74.3,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0
367937,2026-08-12T16:35:34.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,7.8,0.0,1.7,1.0,238.3,238.4,237.8,10.4,9.9,9.1,861.8,0.9,49.97,0.0,1.8,74.3,860.9,8.7,10.4,74.3,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
367968,2026-08-12T16:35:49.618574+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.4,0.5,3.0,20.1,0.0,1.0,1.0,227.6,227.2,227.5,33.3,33.0,32.8,849.0,22.2,49.88,0.0,14.0,43.3,852.0,2.1,1.6,43.3,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0
367999,2026-08-12T16:36:05.629599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,8.7,0.0,1.7,2.0,240.4,240.5,239.9,10.3,9.9,9.1,861.7,-0.3,49.97,0.0,1.8,74.3,860.9,8.4,10.1,74.3,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0
368030,2026-08-12T16:36:20.620037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.3,0.0,1.0,1.0,239.9,239.9,240.0,12.0,10.1,10.7,851.5,4.1,49.96,0.0,1.7,43.3,852.0,1.8,1.7,43.3,100.0,3281.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0
368092,2026-08-12T16:36:51.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,1.2,0.0,1.0,1.0,239.2,239.2,239.2,12.0,10.1,10.8,851.5,4.5,49.96,0.0,1.8,43.3,851.7,5.7,6.2,43.3,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0
368123,2026-08-12T16:37:07.628719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,2.0,7.8,0.0,1.7,1.0,226.6,226.2,225.7,17.7,15.9,17.2,859.9,8.8,49.9,0.0,21.5,74.3,861.9,1.0,0.9,74.3,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
368154,2026-08-12T16:37:22.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,3.4,0.0,1.0,1.0,240.5,240.5,240.5,12.0,10.1,10.7,851.5,4.2,49.96,0.0,1.7,43.3,851.4,7.6,6.9,43.3,100.0,3279.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0
368185,2026-08-12T16:37:38.618988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.1,4.1,0.0,1.7,1.0,239.1,239.4,238.8,14.5,14.3,14.2,861.7,0.7,49.94,0.0,3.1,74.3,861.6,4.8,3.6,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
368278,2026-08-12T16:38:24.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.2,6.7,0.0,1.0,2.0,233.4,232.7,233.1,16.1,14.4,15.1,850.8,7.9,49.92,0.0,6.7,43.3,852.0,1.2,1.8,43.3,100.0,3283.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0
368309,2026-08-12T16:38:40.618778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,8.8,0.0,1.7,2.0,239.0,238.9,238.4,10.5,9.9,9.2,861.8,1.3,49.97,0.0,1.8,74.3,861.3,10.1,8.9,74.3,100.0,3322.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
368340,2026-08-12T16:38:55.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.5,13.9,0.0,1.0,2.0,226.9,227.1,227.0,30.1,29.4,29.8,849.2,17.6,49.88,0.0,6.4,43.3,851.7,3.7,2.8,43.3,100.0,3281.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0
368402,2026-08-12T16:39:26.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,3.0,0.0,1.0,1.0,239.6,239.5,239.6,12.1,10.2,10.7,851.4,4.4,49.96,0.0,1.8,43.3,852.0,1.4,1.8,43.3,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0
368433,2026-08-12T16:39:42.618993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.2,0.2,0.0,1.7,1.0,229.3,228.9,228.6,17.6,17.5,17.5,860.8,7.9,49.91,0.0,15.3,74.3,860.6,8.1,13.0,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
368464,2026-08-12T16:39:57.628999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.9,8.6,0.0,1.0,1.0,233.9,233.3,233.8,18.1,16.4,16.6,850.8,13.2,49.92,0.0,5.9,43.3,851.7,4.6,5.6,43.3,100.0,3281.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0
368495,2026-08-12T16:40:13.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.0,0.4,0.8,0.0,1.7,1.0,232.4,231.8,231.5,15.0,15.0,15.0,860.9,7.6,49.93,0.0,5.3,74.3,861.3,8.4,8.6,74.3,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
368557,2026-08-12T16:40:44.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,2.4,8.5,0.0,1.7,1.0,228.9,228.2,228.3,26.6,27.4,28.8,859.5,9.6,49.89,0.0,6.4,74.3,861.9,1.1,0.7,74.3,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
368588,2026-08-12T16:40:59.619319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,14.2,0.0,1.0,1.0,240.7,240.3,240.4,12.0,10.2,10.8,851.4,4.6,49.96,0.0,1.8,43.3,851.0,18.8,11.9,43.3,100.0,3274.0,3273.0,24.9,23.9,24.1,20000.0,856.4,0,0
368619,2026-08-12T16:41:15.629557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,1.1,0.0,1.7,1.0,239.2,239.2,238.6,10.4,9.9,9.1,861.7,0.3,49.97,0.0,1.8,74.3,861.9,1.4,0.8,74.3,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
368650,2026-08-12T16:41:30.618701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,2.5,0.0,1.0,1.0,240.0,239.6,239.7,12.1,10.2,10.7,851.4,4.3,49.96,0.0,1.7,43.3,852.0,1.8,1.7,43.3,100.0,3281.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0
368712,2026-08-12T16:42:01.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.8,4.1,0.0,1.0,1.0,227.0,227.1,227.4,18.5,16.9,17.2,850.6,12.8,49.9,0.0,5.6,43.3,851.4,8.7,6.9,43.3,100.0,3275.0,3274.0,24.9,23.9,24.1,20000.0,856.4,0,0
368743,2026-08-12T16:42:17.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.4,7.9,0.0,1.7,0.0,241.2,241.4,240.7,10.8,10.4,9.9,861.7,0.4,49.97,0.0,1.8,74.3,861.3,8.3,6.6,74.3,100.0,3320.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
368805,2026-08-12T16:42:48.629276+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,9.9,0.0,1.7,2.0,237.9,237.8,237.3,10.5,9.9,9.2,861.8,0.7,49.97,0.0,4.8,74.3,861.6,10.6,10.0,74.3,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0
368867,2026-08-12T16:43:19.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.7,2.5,0.0,1.7,0.0,236.5,236.4,236.2,13.1,12.7,12.4,861.2,3.3,49.97,0.0,5.8,73.9,861.9,0.8,0.6,73.9,100.0,3323.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
368898,2026-08-12T16:43:34.629070+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,4.6,0.0,1.0,1.0,238.5,238.5,238.5,12.1,10.2,10.8,851.5,2.9,49.96,0.0,1.8,43.3,851.4,7.5,6.6,43.3,100.0,3283.0,3282.0,24.9,23.9,24.1,20000.0,856.4,0,0
368929,2026-08-12T16:43:50.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,0.0,3.4,0.0,1.7,1.0,226.7,226.2,225.7,16.4,15.3,15.3,861.3,10.9,49.89,0.0,22.2,73.9,861.3,7.5,6.7,73.9,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
368960,2026-08-12T16:44:05.629448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,6.8,0.0,1.0,2.0,240.9,240.9,241.0,12.1,10.2,10.8,851.4,4.9,49.96,0.0,1.7,43.3,851.0,11.7,11.6,43.3,100.0,3280.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0
369022,2026-08-12T16:44:36.629747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,2.5,0.0,1.0,2.0,237.7,237.7,237.8,12.1,10.2,10.7,851.4,4.7,49.94,0.0,6.4,42.9,851.4,7.2,6.4,42.9,100.0,3280.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0
369053,2026-08-12T16:44:52.619337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,1.6,13.1,0.0,1.7,1.0,232.8,232.8,232.7,25.9,26.2,26.2,860.7,14.3,49.92,0.0,6.8,73.9,862.3,1.2,0.6,73.9,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
369084,2026-08-12T16:45:07.619211+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.1,5.3,0.0,1.0,1.0,234.6,233.7,234.2,15.4,13.7,14.4,850.9,5.8,49.93,0.0,6.3,42.9,851.0,11.1,7.6,42.9,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0
369115,2026-08-12T16:45:23.629196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,0.8,0.0,1.7,1.0,238.6,238.6,238.1,10.4,9.9,9.2,861.7,0.1,49.97,0.0,1.8,73.9,861.9,0.9,0.6,73.9,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
369177,2026-08-12T16:45:54.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.1,13.3,0.0,1.7,1.0,238.5,238.2,237.7,10.5,9.9,9.2,861.7,0.5,49.97,0.0,1.8,73.9,860.6,13.8,13.7,73.9,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
369208,2026-08-12T16:46:09.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.8,7.9,0.0,1.0,1.0,229.3,229.7,229.4,24.9,25.0,25.3,849.2,9.9,49.88,0.0,5.4,42.9,852.0,2.0,1.7,42.9,100.0,3281.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0
369239,2026-08-12T16:46:25.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,4.2,0.0,1.7,1.0,240.3,240.4,239.8,10.4,9.9,9.1,861.7,0.3,49.97,0.0,1.8,73.9,861.9,4.5,3.1,73.9,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
369270,2026-08-12T16:46:40.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.7,0.0,1.0,1.0,239.9,239.9,240.0,12.0,10.1,10.7,851.4,4.1,49.96,0.0,1.8,42.9,852.0,1.4,1.7,42.9,100.0,3281.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0
369332,2026-08-12T16:47:11.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.7,2.1,0.0,1.0,1.0,236.6,235.9,236.3,15.8,14.0,14.7,851.0,8.1,49.94,0.0,5.0,42.9,851.7,6.0,5.0,42.9,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0
369363,2026-08-12T16:47:27.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.0,7.3,0.0,1.7,1.0,232.2,231.9,231.6,15.3,15.3,15.2,860.9,8.2,49.93,0.0,7.9,73.9,861.9,0.9,0.8,73.9,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
369394,2026-08-12T16:47:42.629125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.8,6.1,0.0,1.0,1.0,238.2,238.1,238.2,12.0,10.2,10.7,851.5,3.3,49.96,0.0,1.8,42.9,850.7,9.4,10.4,42.9,100.0,3280.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0
369425,2026-08-12T16:47:58.629266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.7,2.4,5.1,0.0,1.7,1.0,228.0,227.6,227.0,17.9,16.4,18.1,859.5,7.1,49.89,0.0,18.9,73.9,861.9,2.0,2.3,73.9,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
369487,2026-08-12T16:48:29.628833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,0.8,0.0,1.7,0.0,239.9,240.0,239.4,10.5,9.9,9.1,861.7,0.0,49.97,0.0,1.7,73.9,861.9,0.8,0.8,73.9,100.0,3323.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
369518,2026-08-12T16:48:44.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.3,8.0,0.0,1.0,1.0,230.1,229.5,229.9,18.3,16.9,17.4,850.7,9.7,49.9,0.0,9.9,42.9,852.0,1.7,1.7,42.9,100.0,3276.0,3275.0,24.9,23.9,24.1,20000.0,856.4,0,0
369549,2026-08-12T16:49:00.629889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.8,2.5,0.0,1.7,1.0,235.7,235.5,235.0,14.4,14.2,14.1,861.1,6.2,49.94,0.0,5.1,73.9,861.9,3.7,2.9,73.9,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
369580,2026-08-12T16:49:15.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.6,4.8,0.0,1.0,2.0,230.5,230.2,230.4,17.5,15.9,16.7,850.8,10.7,49.93,0.0,7.6,42.9,851.4,5.9,5.6,42.9,100.0,3281.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0
369642,2026-08-12T16:49:46.629709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.6,3.2,0.0,1.0,1.0,229.2,229.6,229.4,21.2,20.7,21.9,849.4,5.1,49.88,0.0,10.5,42.9,852.0,1.9,1.7,42.9,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0
369673,2026-08-12T16:50:02.629654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,10.1,0.0,1.7,1.0,241.3,241.0,240.4,10.3,9.9,9.1,861.7,-0.3,49.97,0.0,1.8,73.9,861.3,9.8,7.7,73.9,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
369704,2026-08-12T16:50:17.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.6,1.2,0.0,1.0,2.0,239.8,239.8,239.8,12.0,10.2,10.7,851.4,3.2,49.96,0.0,1.8,42.9,852.0,2.0,1.7,42.9,100.0,3282.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0
369735,2026-08-12T16:50:33.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.9,5.2,0.0,1.7,1.0,230.4,229.9,229.5,15.8,15.6,15.5,861.0,6.4,49.92,0.0,9.9,73.9,861.9,1.2,0.8,73.9,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
369797,2026-08-12T16:51:04.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.9,10.1,0.0,1.7,1.0,227.3,227.1,226.7,19.7,19.3,18.8,861.0,14.1,49.9,0.0,21.1,73.9,861.9,4.0,3.0,73.9,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0
369859,2026-08-12T16:51:35.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,1.0,4.0,0.0,1.7,1.0,234.9,234.3,233.8,13.3,12.9,12.8,861.3,4.9,49.93,0.0,3.8,73.9,862.3,0.9,0.7,73.9,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
369890,2026-08-12T16:51:50.628916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.8,4.6,0.0,1.0,1.0,238.2,238.1,238.2,12.0,10.2,10.7,851.5,4.7,49.96,0.0,1.8,42.9,850.7,9.3,15.5,42.9,100.0,3279.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0
369952,2026-08-12T16:52:21.628858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.1,0.0,1.0,1.0,240.1,240.1,240.2,12.0,10.1,10.8,851.4,4.1,49.96,0.0,1.8,42.9,851.7,4.2,3.4,42.9,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0
369983,2026-08-12T16:52:37.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,9.8,0.0,1.7,2.0,239.3,239.3,238.7,10.4,9.9,9.2,861.8,-0.1,49.97,0.0,1.8,73.9,861.3,9.7,10.7,73.9,100.0,3320.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0
370014,2026-08-12T16:52:52.641715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.7,3.6,0.0,1.0,1.0,227.1,226.6,227.2,23.1,22.1,21.1,850.7,16.8,49.9,0.0,9.9,42.9,851.4,13.2,8.2,42.9,100.0,3274.0,3273.0,24.9,23.9,24.1,20000.0,856.4,0,0
370045,2026-08-12T16:53:08.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.2,3.8,0.0,1.7,1.0,239.4,239.5,239.0,11.8,11.4,11.1,861.4,1.9,49.94,0.0,2.7,73.9,861.6,5.7,4.4,73.9,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
370107,2026-08-12T16:53:39.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,10.4,0.0,1.7,1.0,238.2,238.3,237.7,10.5,9.9,9.2,861.7,0.3,49.97,0.0,1.8,73.9,860.9,10.7,14.1,73.9,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
370138,2026-08-12T16:53:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.8,9.8,0.0,1.0,1.0,228.9,229.3,229.0,25.6,25.2,25.3,849.2,11.4,49.88,0.0,7.3,42.9,852.0,1.6,1.6,42.9,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0
370169,2026-08-12T16:54:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.3,0.0,1.7,1.0,240.1,240.2,239.6,10.4,9.9,9.1,861.7,6.5,49.97,0.0,1.7,73.9,861.3,6.8,7.9,73.9,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0
370200,2026-08-12T16:54:25.630452+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,3.4,0.0,1.0,1.0,238.3,238.3,238.4,12.1,10.1,10.7,851.4,4.2,49.96,0.0,1.8,42.9,851.4,7.6,6.0,42.9,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0
370262,2026-08-12T16:54:56.629139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,6.4,0.0,1.0,1.0,238.0,237.9,238.0,12.1,10.2,10.8,851.4,2.3,49.96,0.0,1.7,42.9,851.4,8.7,7.5,42.9,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0
370293,2026-08-12T16:55:12.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.9,5.9,0.0,1.7,1.0,232.2,231.8,231.4,15.8,15.8,15.7,861.0,6.7,49.93,0.0,5.5,73.9,861.9,0.8,0.6,73.9,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
370324,2026-08-12T16:55:27.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,1.4,0.0,1.0,1.0,240.7,240.6,240.7,13.2,11.2,11.9,851.2,6.3,49.96,0.0,1.8,42.9,851.4,7.7,7.6,42.9,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0
370417,2026-08-12T16:56:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.6,15.3,0.0,1.7,0.0,232.9,233.2,232.3,20.1,19.6,18.8,861.3,16.6,49.91,0.0,8.9,73.9,861.9,1.3,0.8,73.9,100.0,3323.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
370448,2026-08-12T16:56:29.629455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.3,7.3,0.0,1.0,1.0,232.5,231.8,232.1,16.8,15.1,16.0,850.7,9.5,49.92,0.0,6.9,42.9,852.0,2.2,1.8,42.9,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0
370479,2026-08-12T16:56:45.629438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,11.1,0.0,1.7,2.0,238.8,238.8,238.2,10.4,9.9,9.2,861.7,1.2,49.97,0.0,1.8,73.9,860.9,12.3,8.5,73.9,100.0,3322.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0
370510,2026-08-12T16:57:00.629061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.9,18.8,0.0,1.0,2.0,227.3,227.2,227.2,32.5,32.7,31.8,850.8,23.7,49.88,0.0,17.7,42.5,851.7,4.9,4.7,42.5,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0
370572,2026-08-12T16:57:31.628700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,3.3,0.0,1.0,1.0,239.5,239.3,239.4,12.0,10.2,10.8,851.4,4.5,49.96,0.0,1.7,42.5,852.0,1.2,1.7,42.5,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0
370603,2026-08-12T16:57:47.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.1,1.1,0.0,1.7,1.0,227.8,227.5,227.1,19.9,19.5,19.8,860.7,11.4,49.9,0.0,19.3,73.5,860.6,12.5,8.1,73.5,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0
370634,2026-08-12T16:58:02.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,2.0,0.0,1.0,1.0,238.4,238.2,238.4,14.2,12.4,13.1,851.1,7.5,49.92,0.0,4.2,42.5,851.7,5.5,4.4,42.5,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
370665,2026-08-12T16:58:18.619395+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.6,3.4,0.0,1.7,1.0,235.2,234.9,234.4,13.3,12.9,12.7,861.3,4.3,49.94,0.0,6.0,73.5,861.9,0.9,0.7,73.5,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
370727,2026-08-12T16:58:49.619058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,2.0,1.9,0.0,1.7,1.0,229.1,228.9,228.4,15.7,14.3,14.7,860.3,2.8,49.89,0.0,17.2,73.5,862.3,0.9,0.7,73.5,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
370758,2026-08-12T16:59:04.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,8.3,0.0,1.0,1.0,240.4,240.4,240.5,12.0,10.1,10.7,851.4,5.0,49.96,0.0,1.7,42.5,851.4,13.3,11.3,42.5,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0
370789,2026-08-12T16:59:20.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.3,0.0,1.7,1.0,239.0,239.1,238.5,10.4,9.9,9.2,861.7,0.8,49.97,0.0,1.8,73.5,861.9,1.1,0.7,73.5,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
370820,2026-08-12T16:59:35.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,3.0,0.0,1.0,1.0,239.8,239.5,239.6,12.0,10.2,10.8,851.4,4.5,49.96,0.0,3.4,42.5,852.0,1.5,1.8,42.5,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0
370913,2026-08-12T17:00:22.629310+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,0.9,5.6,0.0,1.7,1.0,234.4,234.3,234.0,15.2,15.1,15.2,861.0,7.0,49.94,0.0,5.0,73.5,861.9,1.4,0.8,73.5,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0
370944,2026-08-12T17:00:37.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,8.6,0.0,1.0,1.0,232.7,232.2,232.5,16.8,15.1,15.7,850.8,10.6,49.93,0.0,5.3,42.5,852.0,2.0,1.7,42.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0
370975,2026-08-12T17:00:53.629898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,11.8,0.0,1.7,1.0,238.4,238.4,237.8,10.4,9.9,9.1,861.7,0.0,49.97,0.0,1.8,73.5,861.6,11.8,8.7,73.5,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0
371037,2026-08-12T17:01:24.619224+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.8,0.0,1.7,1.0,240.3,240.4,239.8,10.4,9.9,9.2,861.7,0.0,49.97,0.0,1.8,73.5,861.9,0.8,0.8,73.5,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0
371068,2026-08-12T17:01:39.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,4.1,0.0,1.0,2.0,239.5,239.5,239.6,12.0,10.2,10.7,851.4,3.5,49.96,0.0,1.8,42.5,851.4,7.6,6.7,42.5,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0
371099,2026-08-12T17:01:55.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,2.3,4.4,0.0,1.6,1.0,226.6,226.2,225.7,17.9,16.2,18.0,859.6,8.0,49.89,0.0,19.5,73.5,861.9,3.6,2.5,73.5,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0
371130,2026-08-12T17:02:10.619231+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.3,2.0,0.0,1.0,1.0,238.7,238.2,238.5,14.1,12.1,13.0,851.1,7.1,49.95,0.0,3.5,42.5,851.4,9.1,7.3,42.5,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0
371192,2026-08-12T17:02:41.628865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.4,12.7,0.0,1.0,1.0,238.1,237.8,237.8,12.0,10.1,10.7,851.4,4.7,49.96,0.0,1.8,42.5,850.0,17.4,16.1,42.5,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
371223,2026-08-12T17:02:57.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,1.0,6.5,0.0,1.7,1.0,227.8,227.2,226.7,16.2,14.8,15.0,860.9,7.6,49.89,0.0,21.5,73.5,861.9,1.1,0.7,73.5,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0
371254,2026-08-12T17:03:12.629744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.7,6.7,0.0,1.0,1.0,239.7,239.6,239.8,12.0,10.2,10.8,851.4,4.4,49.96,0.0,1.8,42.5,850.7,11.1,14.7,42.5,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
371285,2026-08-12T17:03:28.619242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,4.2,0.0,1.7,1.0,240.0,240.1,239.5,10.4,9.9,9.1,861.7,0.2,49.97,0.0,1.7,73.5,861.6,4.4,5.1,73.5,100.0,3324.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0
371347,2026-08-12T17:03:59.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.2,5.3,0.0,1.7,1.0,235.2,235.1,234.6,14.4,14.2,14.2,861.1,6.2,49.94,0.0,5.0,73.5,861.3,11.5,9.3,73.5,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0
371378,2026-08-12T17:04:14.629562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.0,0.9,0.0,1.0,1.0,236.8,236.8,237.2,14.9,13.1,13.9,851.0,8.0,49.96,0.0,5.6,42.5,851.0,8.9,7.7,42.5,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0
371440,2026-08-12T17:04:45.629426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.6,4.5,0.0,1.0,1.0,227.1,227.5,227.2,20.3,19.3,20.4,849.4,6.3,49.88,0.0,4.2,42.5,852.0,1.8,1.7,42.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0
371502,2026-08-12T17:05:16.628947+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,2.4,14.7,0.0,1.0,1.0,230.1,230.7,230.2,26.9,26.4,27.4,849.6,16.7,49.88,0.0,8.9,42.5,852.0,2.0,1.7,42.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0
371533,2026-08-12T17:05:32.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,1.9,0.0,1.7,1.0,239.7,239.8,239.2,10.4,9.9,9.1,861.7,0.8,49.97,0.0,1.8,73.5,861.9,2.7,2.2,73.5,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0
371564,2026-08-12T17:05:47.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,7.7,0.0,1.0,1.0,238.9,238.8,238.9,12.0,10.2,10.7,851.4,3.9,49.96,0.0,1.8,42.5,851.0,11.6,10.4,42.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0
371595,2026-08-12T17:06:03.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.5,1.1,0.0,1.7,2.0,227.4,227.3,226.9,19.7,19.7,19.6,860.4,10.8,49.9,0.0,4.7,73.5,860.9,9.7,9.7,73.5,100.0,3322.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0
371657,2026-08-12T17:06:34.629177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.7,5.5,0.0,1.7,1.0,233.7,233.4,233.1,14.5,14.3,14.2,861.2,6.2,49.95,0.0,4.0,73.5,861.9,0.7,0.9,73.5,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0
371688,2026-08-12T17:06:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,5.5,0.0,1.0,2.0,238.6,238.6,238.7,12.1,10.1,10.8,851.4,4.5,49.96,0.0,1.8,42.5,851.4,10.0,8.9,42.5,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
371719,2026-08-12T17:07:05.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.6,1.3,15.2,0.0,1.7,1.0,231.7,231.7,231.8,29.9,30.2,30.5,860.6,16.5,49.89,0.0,14.3,73.5,861.9,1.3,0.7,73.5,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0
