id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
379190,2026-08-12T18:09:20.629567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.8,10.4,0.0,0.9,1.0,231.9,231.2,231.8,21.8,20.9,20.8,849.2,16.2,49.9,0.0,11.4,40.6,851.0,5.8,6.3,40.6,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
379252,2026-08-12T18:09:51.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,15.4,0.0,0.8,1.0,238.8,238.8,238.9,12.0,10.1,10.7,851.2,4.2,49.96,0.0,1.8,40.6,850.0,19.6,18.4,40.6,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0
379283,2026-08-12T18:10:07.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.8,0.6,18.7,0.0,1.6,1.0,227.6,228.0,227.0,21.5,20.1,18.7,861.0,19.8,49.89,0.0,11.4,71.6,861.6,1.1,0.8,71.6,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0
379345,2026-08-12T18:10:38.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,0.7,0.0,1.6,1.0,240.4,240.3,239.6,10.4,9.9,9.2,861.4,0.3,49.97,0.0,1.8,71.6,861.9,1.0,0.8,71.6,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
379407,2026-08-12T18:11:09.629089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,3.7,0.0,1.6,1.0,241.8,241.9,241.2,10.3,9.9,9.1,861.4,-0.1,49.96,0.0,1.7,71.6,861.6,3.6,3.1,71.6,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0
379438,2026-08-12T18:11:24.629031+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,6.7,0.0,0.8,1.0,232.4,231.8,232.2,17.0,15.3,16.0,850.4,9.7,49.92,0.0,5.7,40.2,851.4,3.0,3.0,40.2,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
379469,2026-08-12T18:11:40.629551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,7.5,0.0,1.6,1.0,237.9,237.7,237.1,10.4,9.9,9.2,861.4,0.4,49.97,0.0,1.8,71.6,861.3,7.9,7.0,71.6,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0
379500,2026-08-12T18:11:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.8,5.5,0.0,0.8,1.0,236.5,236.3,236.5,13.9,12.1,12.8,850.9,7.3,49.95,0.0,1.7,40.2,851.7,1.8,1.8,40.2,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
379562,2026-08-12T18:12:26.629093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.5,12.9,0.0,0.9,1.0,230.0,230.1,230.1,23.2,22.7,23.5,849.9,14.8,49.91,0.0,6.1,40.2,851.4,1.9,2.4,40.2,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
379593,2026-08-12T18:12:42.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.0,1.0,5.0,0.0,1.6,1.0,231.5,231.3,231.0,14.8,14.8,14.8,860.9,5.9,49.94,0.0,7.8,71.6,861.9,0.9,0.7,71.6,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0
379624,2026-08-12T18:12:57.618766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.8,15.6,0.0,0.8,1.0,238.8,238.4,238.5,12.0,10.2,10.8,851.2,3.1,49.96,0.0,1.8,40.2,850.4,18.7,16.3,40.2,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
379655,2026-08-12T18:13:13.629347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.3,0.8,0.0,1.6,1.0,226.8,226.6,226.2,16.4,14.9,15.2,860.0,5.6,49.89,0.0,4.7,71.6,861.3,4.8,4.2,71.6,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0
379717,2026-08-12T18:13:44.628823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,1.2,0.0,1.6,1.0,239.8,239.8,239.2,10.3,9.9,9.2,861.4,0.0,49.97,0.0,1.8,71.6,861.9,1.2,0.9,71.6,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0
379748,2026-08-12T18:13:59.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.8,4.6,0.0,0.8,1.0,227.1,227.0,227.2,19.9,18.7,19.6,849.9,12.9,49.89,0.0,11.9,40.2,850.7,8.3,9.5,40.2,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
379779,2026-08-12T18:14:15.629088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.6,4.7,0.0,1.6,1.0,237.2,236.7,236.3,14.0,13.8,13.6,861.0,5.7,49.92,0.0,5.3,71.6,861.6,1.0,0.7,71.6,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
379810,2026-08-12T18:14:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.2,6.1,0.0,0.8,1.0,233.3,233.0,233.2,15.8,14.1,14.8,850.5,7.9,49.92,0.0,5.8,40.2,851.7,1.8,1.7,40.2,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
379872,2026-08-12T18:15:01.619107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.9,3.1,0.0,0.8,2.0,230.6,230.4,231.0,18.9,16.9,17.1,849.8,4.7,49.89,0.0,4.6,40.2,851.7,1.6,1.7,40.2,100.0,3280.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0
379903,2026-08-12T18:15:17.619111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,7.9,0.0,1.6,2.0,240.7,240.8,240.2,10.3,9.9,9.1,861.4,0.1,49.97,0.0,1.8,71.6,860.9,8.0,9.1,71.6,100.0,3313.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0
379934,2026-08-12T18:15:32.628842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.7,0.0,0.8,1.0,239.4,239.4,239.5,12.0,10.2,10.8,851.2,4.6,49.96,0.0,1.7,40.2,851.7,1.9,1.8,40.2,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
379965,2026-08-12T18:15:48.618889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.1,0.7,18.8,0.0,1.6,0.0,228.3,228.5,227.5,24.1,23.8,22.0,860.9,19.6,49.9,0.0,22.1,71.6,861.6,0.8,0.8,71.6,100.0,3322.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0
380027,2026-08-12T18:16:19.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.4,2.4,1.5,0.0,1.6,1.0,228.5,227.6,227.6,26.2,27.6,28.6,858.9,8.0,49.89,0.0,4.3,71.6,861.3,6.5,6.4,71.6,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0
380058,2026-08-12T18:16:34.629314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.1,0.0,0.8,2.0,241.6,241.6,241.7,12.0,10.1,10.7,851.1,4.5,49.95,0.0,1.8,40.2,851.4,3.4,3.5,40.2,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
380089,2026-08-12T18:16:50.619274+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,7.7,0.0,1.6,1.0,239.4,239.4,238.9,10.4,9.8,9.2,861.4,0.1,49.97,0.0,1.8,71.6,860.9,7.8,7.0,71.6,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0
380120,2026-08-12T18:17:05.618757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.9,8.9,0.0,0.8,2.0,227.4,226.5,227.2,21.6,19.1,18.4,850.1,18.3,49.91,0.0,7.7,40.2,851.0,9.4,6.8,40.2,100.0,3275.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
380182,2026-08-12T18:17:36.619523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.3,8.4,0.0,0.8,1.0,232.2,231.7,232.0,17.2,15.6,16.4,850.4,10.3,49.92,0.0,5.7,40.2,851.7,1.9,1.8,40.2,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
380213,2026-08-12T18:17:52.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.2,10.6,0.0,1.6,1.0,238.5,238.3,237.7,10.4,9.9,9.2,861.5,0.2,49.97,0.0,1.8,71.6,860.3,10.8,12.8,71.6,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
380244,2026-08-12T18:18:07.628981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,2.7,8.5,0.0,0.8,1.0,229.8,230.2,229.9,25.9,25.5,26.0,849.0,10.5,49.89,0.0,2.5,40.2,851.7,2.0,1.7,40.2,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
380275,2026-08-12T18:18:23.618572+00:00,external_ems_1,bess_1,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.4,1.1,4.1,0.0,1.6,1.0,240.3,233.3,232.9,13.8,13.5,13.4,860.8,5.2,49.96,0.0,6.1,71.6,861.9,1.1,0.7,71.6,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0
380337,2026-08-12T18:18:54.619533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,2.1,5.8,0.0,1.5,1.0,227.7,227.5,226.9,17.0,15.4,16.2,859.5,6.9,49.89,0.0,21.1,71.6,861.6,1.1,0.8,71.6,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
380399,2026-08-12T18:19:25.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.1,0.0,1.5,1.0,239.7,239.9,239.3,10.4,9.9,9.1,861.4,0.6,49.97,0.0,1.8,71.6,861.6,2.7,2.2,71.6,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
380430,2026-08-12T18:19:40.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,1.4,0.0,0.8,1.0,241.3,241.1,241.2,12.0,10.2,10.7,851.1,5.0,49.96,0.0,1.7,40.2,851.4,3.6,3.2,40.2,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
380492,2026-08-12T18:20:11.630859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.4,6.6,0.0,0.8,2.0,226.7,226.3,226.8,21.7,20.6,20.4,850.0,15.2,49.89,0.0,19.7,40.2,850.4,8.6,12.5,40.2,100.0,3274.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
380523,2026-08-12T18:20:27.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.6,4.5,0.0,1.5,1.0,237.7,237.1,236.8,13.6,13.4,13.2,861.0,5.0,49.95,0.0,3.2,71.6,861.6,0.5,0.6,71.6,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
380554,2026-08-12T18:20:42.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,1.1,5.6,0.0,0.8,2.0,234.2,233.3,233.7,15.6,14.0,14.7,850.6,7.5,49.94,0.0,4.4,40.2,851.7,1.9,1.8,40.2,100.0,3280.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0
380585,2026-08-12T18:20:58.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,7.1,0.0,1.5,1.0,238.1,238.2,237.6,10.4,9.9,9.2,861.4,0.6,49.97,0.0,1.8,71.6,860.3,7.7,13.9,71.6,100.0,3312.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0
380647,2026-08-12T18:21:29.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,3.4,0.0,1.5,1.0,239.9,240.0,239.4,10.3,9.9,9.1,861.5,-0.5,49.97,0.0,1.7,71.6,861.6,2.9,1.8,71.6,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
380678,2026-08-12T18:21:44.629138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,1.3,0.0,0.8,1.0,239.3,239.3,239.4,12.0,10.1,10.8,851.1,4.6,49.96,0.0,1.8,40.2,851.7,3.3,2.0,40.2,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
380709,2026-08-12T18:22:00.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,1.5,1.7,0.0,1.5,1.0,228.9,228.7,228.6,17.4,15.4,16.6,859.4,7.4,49.89,0.0,22.3,71.6,860.9,9.1,6.7,71.6,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
380740,2026-08-12T18:22:15.629606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,2.4,0.0,0.8,2.0,239.3,238.9,239.1,13.6,11.7,12.4,850.8,7.3,49.93,0.0,3.4,40.2,851.4,4.9,4.4,40.2,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
380802,2026-08-12T18:22:46.618727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,1.4,0.0,0.8,1.0,237.9,237.9,238.0,12.1,10.2,10.7,851.2,2.7,49.96,0.0,1.7,40.2,851.4,1.3,1.7,40.2,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
380833,2026-08-12T18:23:02.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,1.1,4.6,0.0,1.5,1.0,235.2,234.7,234.3,14.2,14.0,13.9,860.8,5.3,49.92,0.0,5.3,71.6,861.9,0.7,0.8,71.6,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
380864,2026-08-12T18:23:17.618888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.2,0.7,0.0,0.8,1.0,233.6,232.9,233.2,15.7,14.0,14.8,850.5,8.2,49.92,0.0,7.4,40.2,850.7,7.5,6.9,40.2,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
380957,2026-08-12T18:24:04.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,7.6,0.0,1.5,1.0,237.9,237.9,237.4,10.4,9.9,9.2,861.4,0.6,49.97,0.0,1.8,71.2,860.9,8.2,9.1,71.2,100.0,3315.0,3314.0,25.7,24.2,24.6,20000.0,855.9,0,0
380988,2026-08-12T18:24:19.619422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.2,0.3,0.0,0.8,1.0,231.9,232.0,232.2,18.6,17.2,18.1,849.2,3.7,49.89,0.0,4.6,39.8,851.4,4.0,3.6,39.8,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
381019,2026-08-12T18:24:35.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,3.1,0.0,1.5,1.0,239.6,239.7,239.1,10.3,9.9,9.2,861.4,-0.5,49.97,0.0,1.8,71.2,861.6,2.6,2.9,71.2,100.0,3320.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0
381050,2026-08-12T18:24:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,7.4,0.0,0.8,1.0,239.0,238.9,239.0,12.0,10.2,10.7,851.1,4.4,49.96,0.0,1.8,39.8,850.7,11.8,10.8,39.8,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
381112,2026-08-12T18:25:21.629469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,0.4,0.0,0.8,1.0,238.0,237.5,237.9,14.6,12.8,13.6,850.7,7.5,49.94,0.0,3.2,39.8,851.0,7.9,5.9,39.8,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
381143,2026-08-12T18:25:37.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.7,4.8,0.0,1.6,1.0,235.1,234.2,234.0,14.0,13.8,13.6,860.9,6.0,49.95,0.0,3.9,71.2,861.6,1.2,0.7,71.2,100.0,3322.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0
381174,2026-08-12T18:25:52.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.4,2.6,0.0,0.8,1.0,231.5,230.9,231.4,16.6,14.8,15.5,850.4,8.8,49.91,0.0,8.9,39.8,850.0,11.4,15.3,39.8,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
381205,2026-08-12T18:26:08.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.3,3.8,0.0,1.6,1.0,238.7,238.6,238.1,12.6,12.1,11.9,861.0,3.6,49.93,0.0,4.6,71.2,861.3,7.4,6.6,71.2,100.0,3322.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0
381267,2026-08-12T18:26:39.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,6.6,0.0,1.6,1.0,238.4,238.5,237.8,10.4,9.9,9.2,861.5,0.2,49.97,0.0,1.8,71.2,861.3,6.8,6.5,71.2,100.0,3321.0,3320.0,25.8,24.2,24.6,20000.0,855.9,0,0
381298,2026-08-12T18:26:54.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,2.8,4.0,0.0,0.8,1.0,229.1,229.9,229.6,22.3,21.6,22.9,848.9,6.1,49.88,0.0,2.2,39.8,851.7,2.1,1.7,39.8,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
381329,2026-08-12T18:27:10.628958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.5,17.8,0.0,1.6,1.0,240.5,240.6,240.0,10.3,9.9,9.2,861.4,-0.1,49.97,0.0,1.8,71.2,859.9,17.7,15.6,71.2,100.0,3316.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
381360,2026-08-12T18:27:25.618932+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.1,1.2,0.0,0.8,1.0,230.2,230.6,230.3,18.7,16.9,17.0,849.6,2.8,49.89,0.0,3.7,39.8,851.7,1.6,1.6,39.8,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
381453,2026-08-12T18:28:12.629543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,1.6,1.7,0.0,1.6,1.0,226.7,226.2,225.8,16.5,14.9,15.4,859.7,6.1,49.89,0.0,10.0,71.2,861.3,4.4,4.5,71.2,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0
381484,2026-08-12T18:28:27.629758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,1.4,0.0,0.8,1.0,239.6,239.7,239.7,13.5,11.4,12.3,850.8,7.1,49.93,0.0,3.2,39.8,851.0,5.7,5.2,39.8,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
381515,2026-08-12T18:28:43.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.8,0.2,0.0,1.6,1.0,238.9,239.1,238.4,11.2,10.7,10.1,860.8,0.7,49.94,0.0,2.8,71.2,861.6,0.9,0.8,71.2,100.0,3322.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0
381577,2026-08-12T18:29:14.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.9,16.5,0.0,1.6,1.0,231.5,231.8,231.0,19.5,19.0,18.0,861.0,17.4,49.9,0.0,3.9,71.2,861.9,0.9,0.8,71.2,100.0,3322.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0
381608,2026-08-12T18:29:29.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,2.4,0.0,0.8,1.0,240.4,240.2,240.2,12.0,10.2,10.8,851.1,4.4,49.96,0.0,1.8,39.8,851.7,2.0,1.7,39.8,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
381639,2026-08-12T18:29:45.629762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,10.4,0.0,1.6,2.0,239.2,239.0,238.4,10.4,9.9,9.2,861.4,0.7,49.97,0.0,1.8,71.2,860.9,11.1,9.9,71.2,100.0,3320.0,3318.0,25.8,24.2,24.6,20000.0,855.9,0,0
381670,2026-08-12T18:30:00.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.8,3.7,0.0,0.8,1.0,229.2,229.5,229.4,22.2,21.9,23.2,848.9,6.0,49.88,0.0,7.8,39.8,851.7,2.3,1.8,39.8,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
381732,2026-08-12T18:30:31.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,3.5,0.0,0.8,1.0,239.6,239.5,239.6,12.0,10.2,10.7,851.2,5.0,49.96,0.0,1.8,39.8,851.7,1.5,1.7,39.8,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
381763,2026-08-12T18:30:47.628986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,1.3,6.3,0.0,1.6,1.0,229.3,229.0,228.8,15.9,15.8,15.8,860.6,7.2,49.91,0.0,12.0,71.2,861.9,0.9,0.8,71.2,100.0,3322.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0
381794,2026-08-12T18:31:02.618979+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,4.7,0.0,0.8,1.0,239.0,239.0,239.1,12.0,10.2,10.8,851.1,4.2,49.96,0.0,1.7,39.8,851.0,8.9,8.0,39.8,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
381825,2026-08-12T18:31:18.618914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,1.8,0.8,0.0,1.6,1.0,226.8,226.5,225.9,16.9,15.3,16.0,859.5,7.0,49.89,0.0,11.1,71.2,861.3,6.2,5.3,71.2,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0
381887,2026-08-12T18:31:49.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.5,2.9,0.0,1.6,1.0,236.1,235.4,235.1,13.0,12.8,12.3,861.1,3.8,49.96,0.0,2.0,71.2,861.6,0.9,0.9,71.2,100.0,3322.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0
381918,2026-08-12T18:32:04.619187+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.7,8.6,0.0,0.8,2.0,238.1,237.8,238.2,12.0,10.7,10.8,851.1,4.5,49.96,0.0,2.0,39.8,850.4,13.1,14.8,39.8,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
381980,2026-08-12T18:32:35.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,1.1,10.0,0.0,0.8,1.0,232.2,231.0,232.0,17.1,17.4,16.0,850.3,11.9,49.92,0.0,7.8,39.8,851.4,1.9,2.2,39.8,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
382042,2026-08-12T18:33:06.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.8,2.7,15.8,0.0,0.8,1.0,228.1,226.9,228.1,29.2,31.7,28.9,848.7,18.0,49.87,0.0,5.9,39.8,851.4,2.2,2.5,39.8,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
382073,2026-08-12T18:33:22.618944+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.3,6.4,0.0,1.5,1.0,240.5,239.6,239.9,10.5,10.9,9.2,861.2,0.5,49.97,0.0,2.3,71.2,860.9,6.9,6.7,71.2,100.0,3319.0,3318.0,25.8,24.3,24.6,20000.0,855.9,0,0
382104,2026-08-12T18:33:37.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.4,3.0,0.0,0.8,1.0,240.0,239.2,240.0,12.0,12.7,11.0,851.0,5.4,49.96,0.0,2.3,39.8,851.4,2.4,2.2,39.8,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
382135,2026-08-12T18:33:53.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.3,9.8,0.0,1.5,1.0,227.5,226.7,227.2,19.3,20.2,18.9,860.3,11.6,49.9,0.0,5.4,71.2,861.6,1.8,1.5,71.2,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0
382197,2026-08-12T18:34:24.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,1.1,0.9,5.3,0.0,1.5,1.0,234.3,232.6,233.4,14.9,15.7,14.6,860.7,6.7,49.92,0.0,6.4,71.2,861.6,1.4,1.6,71.2,100.0,3318.0,3317.0,25.8,24.3,24.6,20000.0,855.9,0,0
382228,2026-08-12T18:34:39.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.4,4.4,0.0,0.8,1.0,238.2,237.4,238.2,12.0,12.4,11.0,851.0,8.5,49.96,0.0,2.3,39.8,851.4,4.1,3.1,39.8,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
382259,2026-08-12T18:34:55.618854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.3,1.0,0.0,1.5,1.0,239.7,239.1,239.3,11.0,11.2,9.7,861.3,0.4,49.94,0.0,2.2,71.2,861.6,1.4,1.3,71.2,100.0,3322.0,3321.0,25.8,24.3,24.6,20000.0,855.9,0,0
382290,2026-08-12T18:35:10.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.4,3.5,0.0,0.8,1.0,227.2,226.6,227.5,20.0,20.4,19.0,850.1,14.1,49.92,0.0,9.6,39.8,849.7,10.6,11.7,39.8,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
382352,2026-08-12T18:35:41.619728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.7,1.0,6.8,0.0,0.8,1.0,231.7,230.8,231.7,15.7,15.5,15.0,850.4,8.8,49.92,0.0,7.7,39.5,851.4,2.0,2.2,39.5,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
382383,2026-08-12T18:35:57.619502+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,1.4,17.2,0.0,1.5,1.0,238.3,237.3,237.3,10.5,10.6,9.1,861.3,-0.6,49.97,0.0,2.2,71.2,859.9,16.6,14.9,71.2,100.0,3320.0,3319.0,25.8,24.3,24.6,20000.0,855.9,0,0
382414,2026-08-12T18:36:12.618667+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,1.3,6.5,0.8,22.8,0.0,0.8,2.0,227.8,226.5,227.4,27.5,30.5,24.0,850.6,26.0,49.88,0.0,17.9,39.5,851.4,3.2,2.2,39.5,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
382445,2026-08-12T18:36:28.628750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.4,1.5,0.0,1.5,1.0,241.7,241.0,241.1,10.4,10.8,9.1,861.2,0.1,49.96,0.0,2.3,71.2,861.6,1.6,1.5,71.2,100.0,3318.0,3317.0,25.8,24.3,24.6,20000.0,855.9,0,0
382507,2026-08-12T18:36:59.628735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.7,0.5,3.3,0.0,1.5,2.0,226.7,225.5,226.2,21.2,22.8,21.1,860.1,11.6,49.91,0.0,11.8,71.2,860.6,8.3,7.1,71.2,100.0,3319.0,3317.0,25.8,24.3,24.6,20000.0,855.9,0,0
382538,2026-08-12T18:37:14.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.3,1.2,10.7,0.0,0.8,1.0,233.8,231.9,233.7,17.0,18.4,15.1,850.2,13.5,49.91,0.0,6.5,39.5,851.4,2.8,2.4,39.5,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
382569,2026-08-12T18:37:30.629983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,2.4,1.1,7.4,0.4,1.5,1.0,233.2,230.9,232.4,16.7,19.1,16.9,860.5,9.3,49.92,0.0,6.6,71.2,861.6,1.9,1.9,70.8,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0
382600,2026-08-12T18:37:45.629306+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,4.2,0.2,5.1,0.0,0.8,1.0,238.6,236.2,238.3,12.2,15.2,11.0,850.9,3.5,49.96,0.0,2.8,39.5,850.7,8.6,7.7,39.5,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
382662,2026-08-12T18:38:16.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,0.9,7.7,0.0,0.8,1.0,240.7,238.7,240.6,12.2,15.3,11.1,850.9,6.9,49.96,0.0,2.8,39.5,850.0,14.6,14.8,39.5,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
382693,2026-08-12T18:38:32.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,2.6,0.5,1.1,0.0,1.5,1.0,239.2,237.3,238.6,10.7,11.9,9.3,861.1,0.9,49.96,0.0,2.8,70.8,861.6,2.0,2.0,70.8,100.0,3320.0,3319.0,25.8,24.3,24.6,20000.0,855.9,0,0
382724,2026-08-12T18:38:47.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.3,0.5,10.5,0.0,0.9,1.0,240.0,238.1,240.0,12.2,15.4,11.1,850.9,13.6,49.96,0.0,2.8,39.5,851.4,3.1,2.2,39.5,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0
382755,2026-08-12T18:39:03.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,2.5,1.2,13.3,0.0,1.6,1.0,238.8,236.9,238.2,10.8,11.8,9.3,861.1,1.5,49.96,0.0,2.8,70.8,859.9,14.8,13.8,70.8,100.0,3316.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0
382817,2026-08-12T18:39:34.619303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,2.6,0.2,3.9,0.0,1.6,1.0,241.2,239.6,240.5,10.7,11.8,9.2,861.1,0.4,49.96,0.0,2.7,70.8,861.3,4.3,3.9,70.8,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0
382848,2026-08-12T18:39:49.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.2,0.6,4.1,0.0,0.8,2.0,239.9,238.3,239.8,12.1,14.3,11.1,850.8,6.6,49.96,0.0,2.6,39.5,851.4,2.5,2.5,39.5,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
382879,2026-08-12T18:40:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,2.0,0.6,12.0,0.0,1.6,1.0,231.5,230.0,230.5,10.7,11.0,9.0,861.2,0.7,49.96,0.0,6.2,70.8,860.6,12.7,10.5,70.8,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0
382910,2026-08-12T18:40:20.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.8,1.1,6.6,0.0,0.8,1.0,235.1,233.7,234.7,15.5,15.6,14.8,850.3,9.2,49.93,0.0,6.0,39.5,851.4,2.6,2.1,39.5,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
382972,2026-08-12T18:40:51.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.2,9.9,0.0,0.8,2.0,238.3,237.4,238.1,11.9,11.5,10.9,850.9,2.6,49.96,0.0,2.2,39.5,850.7,12.5,13.8,39.5,100.0,3274.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0
383034,2026-08-12T18:41:22.629913+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.9,6.5,0.0,0.9,2.0,240.8,240.1,240.8,11.9,11.5,10.9,850.9,5.5,49.96,0.0,2.2,39.5,850.0,12.0,11.6,39.5,100.0,3274.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0
383065,2026-08-12T18:41:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,0.2,0.0,1.6,0.0,238.8,238.2,238.2,10.5,10.6,9.2,861.2,0.7,49.97,0.0,2.2,70.8,861.6,0.9,1.3,70.8,100.0,3320.0,3320.0,25.8,24.2,24.6,20000.0,855.9,0,0
383127,2026-08-12T18:42:09.618760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.3,14.6,0.0,1.5,1.0,241.6,240.8,240.7,10.4,10.5,9.1,860.9,0.4,49.96,0.0,2.2,70.8,860.6,15.0,14.1,70.8,100.0,3318.0,3317.0,25.7,24.2,24.6,20000.0,855.9,0,0
383158,2026-08-12T18:42:24.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.2,1.6,0.0,0.8,1.0,240.2,239.6,240.3,12.0,11.5,10.9,850.5,5.4,49.94,0.0,2.2,39.5,850.7,7.0,6.5,39.5,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
383189,2026-08-12T18:42:40.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.1,4.4,0.0,1.5,1.0,240.6,240.1,240.1,10.5,10.6,9.1,861.2,0.2,49.97,0.0,2.2,70.8,861.3,4.6,3.3,70.8,100.0,3319.0,3318.0,25.7,24.2,24.5,20000.0,855.9,0,0
383220,2026-08-12T18:42:55.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.5,3.6,0.0,0.8,1.0,239.7,238.7,239.4,12.0,11.5,10.9,850.9,5.7,49.96,0.0,2.2,39.5,851.4,2.1,2.1,39.5,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0
383282,2026-08-12T18:43:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,1.2,9.2,0.0,0.8,1.0,234.2,233.5,234.5,16.9,16.4,15.6,850.2,11.7,49.92,0.0,5.1,39.5,851.4,2.5,2.1,39.5,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0
383313,2026-08-12T18:43:42.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.0,1.0,5.5,0.0,1.6,1.0,234.0,232.8,233.2,14.9,15.6,14.6,860.6,6.4,49.92,0.0,7.2,70.8,861.6,0.9,1.3,70.8,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
383344,2026-08-12T18:43:57.619282+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.5,7.5,0.0,0.9,1.0,238.3,237.6,238.3,12.0,11.7,10.9,850.9,4.8,49.96,0.0,2.2,39.5,850.4,12.3,11.6,39.5,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
383375,2026-08-12T18:44:13.618734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,1.8,14.0,0.0,1.6,0.0,227.6,226.8,226.8,18.9,17.8,16.9,859.5,16.0,49.88,0.0,7.2,70.8,861.3,2.0,1.6,70.8,100.0,3320.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
383437,2026-08-12T18:44:44.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.9,9.1,0.0,1.6,1.0,238.5,238.2,237.9,10.5,10.6,9.1,861.2,0.4,49.97,0.0,2.2,70.8,860.3,9.5,9.1,70.8,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
383468,2026-08-12T18:44:59.629719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.2,7.7,0.0,0.9,1.0,229.2,228.4,229.1,19.1,17.0,17.4,850.2,9.3,49.88,0.0,12.9,39.5,851.4,1.6,1.9,39.5,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
383499,2026-08-12T18:45:15.619920+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.6,9.4,0.0,1.6,1.0,241.9,242.1,241.3,10.3,9.9,9.1,861.2,0.0,49.97,0.0,1.8,70.8,860.6,9.4,12.5,70.8,100.0,3319.0,3318.0,25.7,24.1,24.5,20000.0,855.9,0,0
383592,2026-08-12T18:46:01.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,2.3,0.0,0.9,1.0,239.2,239.1,239.3,12.1,10.2,10.8,851.0,4.4,49.96,0.0,1.7,39.5,851.0,6.7,5.8,39.5,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
383623,2026-08-12T18:46:17.629601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.5,0.2,0.0,1.6,1.0,234.8,234.2,234.0,14.3,14.2,14.0,860.4,6.7,49.97,0.0,5.9,70.8,860.9,6.5,4.7,70.8,100.0,3319.0,3318.0,25.7,24.1,24.5,20000.0,855.9,0,0
383654,2026-08-12T18:46:32.629507+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,0.5,0.0,0.9,1.0,235.8,235.5,235.8,15.6,13.7,14.7,850.3,7.7,49.94,0.0,4.7,39.5,851.0,7.2,6.6,39.5,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
383685,2026-08-12T18:46:48.620384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.0,5.6,0.0,1.6,1.0,232.0,231.4,231.1,16.0,16.0,16.1,860.6,6.6,49.94,0.0,7.3,70.8,861.6,1.0,0.7,70.8,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
383747,2026-08-12T18:47:19.629515+00:00,external_ems_1,bess_1,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.4,0.9,1.0,21.7,0.0,1.6,1.0,231.5,231.4,231.1,34.5,35.2,34.3,860.6,22.5,49.89,0.0,7.6,70.8,861.6,0.8,0.9,70.8,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0
383778,2026-08-12T18:47:34.628847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,2.5,0.0,1.0,1.0,241.0,240.8,240.8,12.0,10.2,10.8,850.9,4.4,49.96,0.0,1.8,39.1,851.4,1.9,1.8,39.1,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0
383809,2026-08-12T18:47:50.629523+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,0.1,0.0,1.6,1.0,239.8,239.9,239.2,10.4,9.9,9.2,861.2,0.4,49.97,0.0,1.8,70.8,861.6,0.5,0.7,70.8,100.0,3322.0,3321.0,25.7,24.1,24.4,20000.0,855.9,0,0
383840,2026-08-12T18:48:05.619112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,0.3,2.7,0.0,1.0,1.0,228.9,228.2,229.0,18.8,16.6,17.2,850.1,7.5,49.88,0.0,1.9,39.1,850.4,10.2,7.9,39.1,100.0,3274.0,3273.0,25.0,24.0,24.3,20000.0,856.4,0,0
383902,2026-08-12T18:48:36.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.0,0.0,1.0,1.0,240.1,240.0,240.1,12.0,10.1,10.7,850.9,4.5,49.96,0.0,1.8,39.1,851.4,1.5,1.8,39.1,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0
383933,2026-08-12T18:48:52.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.7,10.1,0.0,1.6,2.0,233.8,232.9,232.8,14.7,14.4,14.2,861.3,6.9,49.97,0.0,6.1,70.8,860.6,17.0,9.1,70.8,100.0,3318.0,3316.0,25.7,24.1,24.4,20000.0,855.9,0,0
383964,2026-08-12T18:49:07.629426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,12.0,0.0,0.9,1.0,233.2,232.7,233.1,18.9,17.7,17.9,850.2,13.2,49.91,0.0,7.8,39.1,851.4,1.2,1.7,39.1,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0
383995,2026-08-12T18:49:23.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,1.0,10.4,0.0,1.5,2.0,237.8,238.0,237.6,13.1,12.6,12.5,860.9,4.2,49.95,0.0,4.9,70.8,859.9,14.6,12.2,70.8,100.0,3322.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
384088,2026-08-12T18:50:09.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,9.4,0.0,0.9,2.0,238.4,238.2,238.5,12.0,10.2,10.7,850.9,3.8,49.96,0.0,1.8,39.1,850.0,13.2,17.0,39.1,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
384119,2026-08-12T18:50:25.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.7,7.4,0.0,1.5,1.0,227.4,226.9,226.4,16.4,15.0,15.0,860.6,10.2,49.89,0.0,4.2,70.8,861.3,2.8,2.4,70.8,100.0,3319.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0
384150,2026-08-12T18:50:40.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,2.9,0.0,0.9,1.0,240.6,240.2,240.3,12.0,10.1,10.8,850.9,4.2,49.96,0.0,1.8,39.1,851.4,1.3,1.7,39.1,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0
384212,2026-08-12T18:51:11.618730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,2.5,13.2,0.0,0.9,1.0,227.7,226.6,226.7,30.5,29.6,30.3,848.5,18.5,49.88,0.0,10.0,39.1,851.0,5.3,4.5,39.1,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
384243,2026-08-12T18:51:27.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.1,4.0,0.0,1.6,1.0,234.9,234.8,234.5,10.3,9.8,9.1,861.2,0.0,49.97,0.0,1.8,70.4,861.3,4.0,3.7,70.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
384274,2026-08-12T18:51:42.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,4.8,0.0,1.0,1.0,238.0,238.1,238.2,13.4,11.3,12.1,850.7,6.5,49.96,0.0,1.7,39.1,851.4,1.7,1.7,39.1,100.0,3279.0,3278.0,24.9,23.9,24.3,20000.0,856.4,0,0
384305,2026-08-12T18:51:58.618805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,16.6,0.0,1.6,2.0,237.7,237.8,237.2,10.5,9.9,9.2,860.9,0.1,49.95,0.0,6.7,70.4,859.9,16.7,14.2,70.4,100.0,3321.0,3319.0,25.6,24.0,24.4,20000.0,855.9,0,0
384367,2026-08-12T18:52:29.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.9,5.2,0.0,1.6,1.0,233.4,232.8,232.5,14.7,14.6,14.5,860.7,6.1,49.96,0.0,6.2,70.4,861.6,0.9,0.7,70.4,100.0,3320.0,3319.0,25.6,24.0,24.4,20000.0,855.9,0,0
384398,2026-08-12T18:52:44.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.5,2.6,0.0,0.9,1.0,238.7,238.3,238.5,12.0,10.2,10.7,850.9,4.4,49.96,0.0,1.7,39.1,851.4,1.8,1.7,39.1,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
384429,2026-08-12T18:53:00.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.4,3.6,0.0,1.6,1.0,227.3,227.1,226.7,16.6,15.1,15.4,860.2,4.5,49.89,0.0,4.2,70.4,861.6,0.9,0.9,70.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
384460,2026-08-12T18:53:15.619428+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,7.5,0.0,0.9,1.0,241.8,241.8,241.9,12.1,10.2,10.8,850.8,4.5,49.96,0.0,1.8,39.1,850.4,12.0,11.7,39.1,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
384522,2026-08-12T18:53:46.628727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,5.3,0.0,0.9,1.0,237.7,237.7,237.8,12.0,10.1,10.7,850.8,2.2,49.96,0.0,4.9,39.1,850.7,7.5,7.3,39.1,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
384553,2026-08-12T18:54:02.629509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.5,7.1,0.0,1.6,1.0,233.1,232.5,232.5,18.5,19.3,19.7,860.1,8.3,49.93,0.0,6.0,70.4,861.6,1.2,0.8,70.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
384615,2026-08-12T18:54:33.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.9,3.8,0.0,1.6,1.0,237.4,237.2,236.8,13.2,12.8,12.8,860.7,4.7,49.95,0.0,3.3,70.4,861.6,0.9,0.8,70.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
384677,2026-08-12T18:55:04.629529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.0,14.6,0.0,1.6,1.0,238.1,238.1,237.5,10.4,9.9,9.2,861.3,0.2,49.97,0.0,1.8,70.4,860.3,14.8,13.0,70.4,100.0,3319.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0
384708,2026-08-12T18:55:19.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.9,16.9,0.0,0.9,1.0,227.5,227.9,227.7,27.4,27.2,28.4,850.5,18.6,49.88,0.0,18.1,39.1,851.4,1.7,1.6,39.1,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
384739,2026-08-12T18:55:35.629560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,0.3,0.0,1.6,1.0,240.0,240.0,239.5,10.4,9.9,9.1,861.2,0.7,49.97,0.0,1.8,70.4,861.6,1.0,0.9,70.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
384770,2026-08-12T18:55:50.629799+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,3.9,0.0,0.9,1.0,238.8,238.6,238.8,12.0,10.2,10.7,850.9,3.1,49.96,0.0,1.8,39.1,851.0,7.0,6.5,39.1,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
384832,2026-08-12T18:56:21.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,2.9,0.0,0.9,1.0,241.2,241.3,241.3,12.0,10.2,10.7,850.6,4.6,49.96,0.0,1.7,39.1,850.7,7.5,7.2,39.1,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
384863,2026-08-12T18:56:37.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.1,1.6,0.0,1.6,0.0,232.5,232.3,232.0,15.5,15.6,15.4,861.2,-0.5,49.93,0.0,5.2,70.4,861.3,1.1,0.7,70.4,100.0,3320.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
384894,2026-08-12T18:56:52.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,2.3,0.0,0.9,1.0,237.9,237.7,237.9,12.0,10.2,10.7,850.9,4.8,49.96,0.0,1.8,39.1,851.4,2.5,1.8,39.1,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
384925,2026-08-12T18:57:08.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.0,0.5,0.0,1.6,1.0,235.1,235.1,234.6,15.5,15.6,15.4,860.6,8.4,49.94,0.0,5.1,70.4,860.6,8.9,7.8,70.4,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
384987,2026-08-12T18:57:39.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,1.5,0.0,1.6,1.0,238.3,238.4,237.8,10.4,9.9,9.2,861.2,0.6,49.97,0.0,1.8,70.4,861.6,2.1,0.9,70.4,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
385018,2026-08-12T18:57:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.2,8.4,0.0,0.9,1.0,233.5,232.9,233.2,16.7,14.8,15.5,850.2,10.1,49.94,0.0,7.2,39.1,851.4,1.7,1.7,39.1,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
385049,2026-08-12T18:58:10.628806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,8.1,0.0,1.6,1.0,238.0,238.1,237.5,10.5,9.9,9.2,861.2,0.7,49.97,0.0,1.7,70.4,859.9,8.8,11.5,70.4,100.0,3320.0,3319.0,25.6,24.0,24.4,20000.0,855.9,0,0
385080,2026-08-12T18:58:25.618626+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.2,1.3,1.5,23.1,0.0,0.9,1.0,227.4,227.2,227.3,34.5,34.4,33.2,849.9,24.6,49.88,0.0,21.0,39.1,851.4,1.5,1.6,39.1,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
385142,2026-08-12T18:58:56.628746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.1,0.3,0.0,0.9,2.0,238.9,238.9,238.9,12.0,10.2,10.8,850.9,4.0,49.96,0.0,1.7,39.1,851.0,4.3,5.2,39.1,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
385173,2026-08-12T18:59:12.629245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,1.1,4.9,0.0,1.6,1.0,227.1,227.0,226.6,21.2,21.5,21.6,859.8,11.3,49.9,0.0,21.2,70.4,860.9,6.4,6.7,70.4,100.0,3318.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0
385204,2026-08-12T18:59:27.619458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.1,0.0,0.9,2.0,241.8,241.8,241.9,12.1,10.2,10.7,850.8,4.8,49.95,0.0,1.8,38.6,850.7,7.9,7.2,38.6,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
385235,2026-08-12T18:59:43.629575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.0,5.6,0.0,1.6,1.0,233.5,232.9,232.7,14.5,14.4,14.3,860.6,6.6,49.95,0.0,4.0,70.4,861.6,1.0,0.8,70.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
385297,2026-08-12T19:00:14.630021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,2.2,11.0,0.0,1.6,1.0,230.9,230.4,230.5,27.9,29.4,29.1,859.4,11.7,49.89,0.0,16.7,70.4,861.6,0.7,0.7,70.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
385328,2026-08-12T19:00:29.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,2.7,0.0,0.9,1.0,239.7,239.7,239.8,12.0,10.2,10.7,850.8,4.0,49.96,0.0,5.6,38.6,851.4,1.3,1.8,38.6,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
385359,2026-08-12T19:00:45.629053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.6,15.9,0.0,1.6,1.0,239.6,239.4,238.8,10.3,9.9,9.2,861.2,0.2,49.97,0.0,1.8,70.4,859.6,16.1,15.4,70.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
385390,2026-08-12T19:01:00.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.2,2.7,2.3,0.0,0.8,1.0,229.2,229.2,229.2,20.3,19.3,20.5,848.7,4.2,49.89,0.0,19.1,38.6,851.4,1.9,1.8,38.6,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
385452,2026-08-12T19:01:31.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.2,9.2,0.0,0.8,2.0,231.5,231.0,231.4,17.7,15.9,16.5,850.2,11.1,49.93,0.0,4.3,38.6,851.4,1.9,1.8,38.6,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
385483,2026-08-12T19:01:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,1.3,8.4,0.0,1.6,1.0,228.1,228.0,227.8,19.0,18.9,19.0,860.3,9.6,49.94,0.0,8.7,70.4,861.6,1.2,0.7,70.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
385514,2026-08-12T19:02:02.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,5.0,0.0,0.8,2.0,239.3,239.2,239.3,12.0,10.2,10.8,850.9,4.4,49.96,0.0,1.7,38.6,850.7,9.4,8.0,38.6,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
385545,2026-08-12T19:02:18.629383+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,1.9,0.1,0.0,1.6,2.0,226.8,226.0,226.0,23.7,24.2,25.7,859.0,7.3,49.91,0.0,5.0,70.4,860.9,7.2,5.8,70.4,100.0,3319.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0
385607,2026-08-12T19:02:49.629063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.1,1.0,0.0,1.6,1.0,237.6,237.7,237.0,12.0,11.5,11.3,860.5,2.2,49.93,0.0,3.7,70.4,861.6,1.2,0.7,70.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
385669,2026-08-12T19:03:20.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,2.6,8.2,0.0,1.6,1.0,228.7,228.3,227.8,19.8,20.0,21.1,859.0,9.2,49.9,0.0,4.4,70.4,861.6,1.0,0.7,70.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
385700,2026-08-12T19:03:35.628984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,2.7,0.0,0.8,1.0,240.1,240.1,240.2,12.0,10.2,10.8,850.8,4.0,49.96,0.0,1.8,38.6,851.4,1.3,1.7,38.6,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
385762,2026-08-12T19:04:06.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.9,12.8,0.0,0.8,1.0,226.8,226.4,226.8,24.1,23.2,23.0,849.1,16.2,49.89,0.0,2.3,38.6,851.0,3.4,3.0,38.6,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
385793,2026-08-12T19:04:22.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,8.0,0.0,1.6,1.0,240.2,240.3,239.7,10.3,9.9,9.1,861.2,-0.4,49.97,0.0,1.8,70.4,860.6,7.6,6.3,70.4,100.0,3318.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0
385824,2026-08-12T19:04:37.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.6,2.6,0.0,0.8,1.0,239.5,239.5,239.5,12.1,10.2,10.7,850.8,4.8,49.96,0.0,1.8,38.6,851.4,2.2,1.7,38.6,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
385855,2026-08-12T19:04:53.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.9,2.7,0.0,1.6,2.0,230.8,230.5,230.2,15.4,15.2,15.2,860.4,6.2,49.92,0.0,11.9,70.4,861.3,3.5,2.9,70.4,100.0,3320.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0
385917,2026-08-12T19:05:24.619264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,0.1,0.5,0.0,1.6,1.0,231.5,231.4,231.1,15.7,15.6,15.7,860.5,8.3,49.93,0.0,7.9,70.4,860.6,7.8,11.1,70.4,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
385948,2026-08-12T19:05:39.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,3.6,0.0,0.8,1.0,238.3,238.2,238.3,12.0,10.2,10.8,850.8,4.4,49.96,0.0,1.8,38.6,850.7,8.0,7.4,38.6,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
385979,2026-08-12T19:05:55.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.9,0.9,19.2,0.0,1.6,1.0,230.2,230.8,229.8,23.8,23.4,21.9,860.7,20.4,49.89,0.0,5.9,70.0,861.6,1.2,0.8,70.0,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
386010,2026-08-12T19:06:10.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,15.3,0.0,0.8,1.0,238.2,237.8,238.0,12.0,10.1,10.8,850.8,3.1,49.96,0.0,1.7,38.6,850.0,18.4,11.3,38.6,100.0,3269.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0
386072,2026-08-12T19:06:41.629083+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,0.8,0.0,0.8,1.0,236.6,236.4,236.5,12.0,10.2,10.2,851.0,2.0,49.97,0.0,1.2,38.6,851.4,1.2,1.1,38.6,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
386103,2026-08-12T19:06:57.619440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.2,0.2,0.0,1.6,1.0,236.2,236.3,235.9,10.5,9.6,8.9,861.4,0.2,49.98,0.0,1.3,70.0,861.6,0.0,0.0,70.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
386134,2026-08-12T19:07:12.628759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,1.3,0.0,0.8,1.0,235.7,235.8,235.9,12.6,10.6,11.1,851.0,3.5,49.96,0.0,2.5,38.6,851.4,2.2,2.8,38.6,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
386227,2026-08-12T19:07:59.628883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,15.2,0.0,1.6,1.0,238.0,238.1,237.5,10.4,9.9,9.2,861.4,0.0,49.97,0.0,1.7,70.0,860.6,15.2,7.4,70.0,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
386258,2026-08-12T19:08:14.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.3,7.2,0.0,0.8,1.0,235.2,234.7,235.0,16.6,15.0,15.7,850.1,9.2,49.93,0.0,6.2,38.6,851.4,2.0,1.7,38.6,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
386289,2026-08-12T19:08:30.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,1.1,0.0,1.6,1.0,239.8,239.9,239.3,10.4,9.9,9.2,861.2,-0.4,49.97,0.0,1.8,70.0,861.6,0.7,6.7,70.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
386320,2026-08-12T19:08:45.629685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,1.5,0.0,0.8,1.0,238.5,238.2,238.3,12.0,10.2,10.7,850.9,3.5,49.96,0.0,1.7,38.6,851.4,2.0,1.7,38.6,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
386382,2026-08-12T19:09:16.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,5.3,0.0,0.8,1.0,240.4,240.4,240.5,12.1,10.1,10.8,850.8,5.0,49.96,0.0,1.8,38.6,850.4,10.3,11.1,38.6,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
386413,2026-08-12T19:09:32.619388+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.7,4.1,0.0,1.6,1.0,233.1,232.9,232.4,14.6,14.3,14.3,860.6,7.0,49.94,0.0,4.4,70.0,861.3,2.9,2.5,70.0,100.0,3319.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0
386444,2026-08-12T19:09:47.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,1.6,0.0,0.8,1.0,239.7,239.5,239.6,12.0,10.2,10.8,850.8,3.2,49.96,0.0,1.7,38.6,851.4,1.6,1.7,38.6,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
386475,2026-08-12T19:10:03.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.0,0.0,1.6,1.0,238.8,238.8,238.2,10.4,9.9,9.2,861.3,0.0,49.97,0.0,1.8,70.0,861.6,1.0,0.8,70.0,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0
386537,2026-08-12T19:10:34.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.1,4.2,0.0,1.6,1.0,239.7,239.8,239.4,11.7,11.2,11.0,861.0,1.7,49.97,0.0,1.8,70.0,860.9,5.9,5.5,70.0,100.0,3319.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0
386568,2026-08-12T19:10:49.630074+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.2,7.2,0.0,0.8,2.0,233.4,232.7,233.1,15.4,13.7,14.5,850.2,9.1,49.93,0.0,4.8,38.6,851.4,1.9,1.8,38.6,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
386599,2026-08-12T19:11:05.629282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,12.9,0.0,1.6,2.0,237.9,237.9,237.3,10.5,9.9,9.2,861.2,1.1,49.97,0.0,1.8,70.0,859.9,14.0,8.1,70.0,100.0,3320.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0
