id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
394163,2026-08-12T20:14:07.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,8.3,0.0,1.5,1.0,238.8,238.9,238.3,10.4,9.9,9.2,860.9,-0.2,49.97,0.0,1.8,68.4,860.6,8.1,11.2,68.4,100.0,3315.0,3314.0,25.5,24.0,24.4,20000.0,855.9,0,0
394194,2026-08-12T20:14:22.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,2.5,2.7,0.0,0.7,2.0,229.6,229.7,229.5,20.4,19.6,21.0,848.5,4.7,49.88,0.0,10.5,36.3,851.0,2.0,1.8,36.3,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
394225,2026-08-12T20:14:38.629636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.0,4.6,0.0,1.5,1.0,241.2,241.4,240.7,10.3,9.9,9.1,860.9,-0.2,49.97,0.0,1.8,68.4,860.9,4.4,3.1,68.4,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
394287,2026-08-12T20:15:09.628745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.7,0.3,0.0,1.5,2.0,226.6,226.3,225.8,17.2,15.5,16.6,858.9,6.4,49.9,0.0,4.6,68.4,860.6,6.7,6.5,68.4,100.0,3317.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0
394318,2026-08-12T20:15:24.619437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.5,8.9,0.0,0.7,2.0,236.3,235.7,236.0,15.8,13.9,14.6,849.9,8.2,49.91,0.0,5.5,36.3,850.4,17.1,12.0,36.3,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
394349,2026-08-12T20:15:40.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.4,6.2,0.0,1.5,1.0,238.9,239.1,238.5,11.3,10.8,10.4,860.2,1.3,49.94,0.0,3.0,68.4,860.6,7.5,7.0,68.4,100.0,3314.0,3313.0,25.5,24.0,24.4,20000.0,855.9,0,0
394380,2026-08-12T20:15:55.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,1.0,0.0,0.7,1.0,238.5,238.4,238.5,12.0,10.2,10.7,850.6,4.6,49.96,0.0,1.8,36.3,850.7,5.6,4.8,36.3,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
394442,2026-08-12T20:16:26.628825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,7.7,0.0,0.7,2.0,241.0,240.8,240.8,12.0,10.2,10.8,850.5,4.3,49.96,0.0,1.7,36.3,849.4,12.0,11.6,36.3,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
394473,2026-08-12T20:16:42.629056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,0.6,0.0,1.5,1.0,239.0,239.0,238.5,10.3,9.9,9.1,860.9,0.5,49.97,0.0,1.8,68.4,861.3,1.1,0.7,68.4,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
394504,2026-08-12T20:16:57.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,3.4,0.0,0.7,1.0,240.0,239.9,240.1,12.0,10.1,10.7,850.6,4.5,49.96,0.0,1.8,36.3,851.0,1.1,1.7,36.3,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
394535,2026-08-12T20:17:13.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.6,9.5,0.0,1.5,2.0,239.7,239.5,238.9,10.4,9.9,9.2,860.9,1.1,49.97,0.0,1.8,68.4,860.3,10.6,9.4,68.4,100.0,3316.0,3314.0,25.5,24.0,24.4,20000.0,855.9,0,0
394628,2026-08-12T20:17:59.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.3,0.0,0.7,2.0,240.2,240.1,240.2,12.1,10.1,10.7,850.5,4.2,49.96,0.0,1.7,36.3,851.0,1.9,1.7,36.3,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
394659,2026-08-12T20:18:15.619765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,5.6,0.0,1.5,1.0,238.2,237.9,237.3,10.4,9.9,9.2,860.0,6.9,49.97,0.0,1.8,68.0,860.3,12.5,12.1,68.0,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
394690,2026-08-12T20:18:30.629819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.8,7.4,0.0,0.7,1.0,235.1,234.6,234.8,16.7,15.0,15.5,850.2,9.5,49.91,0.0,6.2,36.3,851.0,2.1,1.8,36.3,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
394752,2026-08-12T20:19:01.629416+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,2.2,0.0,0.7,1.0,238.9,238.7,238.7,12.0,10.1,10.8,850.5,3.8,49.96,0.0,1.8,36.3,850.7,6.0,4.1,36.3,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
394783,2026-08-12T20:19:17.629366+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.3,2.5,0.0,1.5,1.0,226.8,226.4,225.8,16.6,15.3,15.3,860.3,9.9,49.88,0.0,23.2,68.0,860.6,7.4,6.0,68.0,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
394814,2026-08-12T20:19:32.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.1,2.5,0.0,0.7,2.0,241.2,241.2,241.2,12.1,10.1,10.8,850.5,4.3,49.96,0.0,1.8,36.3,850.4,6.8,6.5,36.3,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
394845,2026-08-12T20:19:48.628927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,1.8,0.0,1.5,1.0,239.8,239.8,239.3,10.4,9.9,9.2,860.9,-0.2,49.97,0.0,1.7,68.0,861.3,1.6,0.7,68.0,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
394907,2026-08-12T20:20:19.619821+00:00,external_ems_1,bess_1,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.2,0.8,1.4,21.5,0.0,1.5,1.0,230.9,230.8,230.7,36.6,37.4,37.1,859.9,22.8,49.89,0.0,15.8,68.0,861.3,1.3,0.8,68.0,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
394938,2026-08-12T20:20:34.629316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,3.0,0.0,0.7,2.0,238.0,238.1,238.3,14.7,12.9,13.6,850.2,7.7,49.94,0.0,6.0,36.3,849.4,10.7,14.6,36.3,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
394969,2026-08-12T20:20:50.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.5,0.0,1.5,1.0,238.6,238.6,238.0,10.4,9.9,9.2,860.9,1.3,49.97,0.0,1.8,68.0,861.3,0.8,0.7,68.0,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
395000,2026-08-12T20:21:05.629683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.7,19.2,0.0,0.7,1.0,227.7,226.7,227.4,22.1,19.3,18.7,850.3,21.0,49.89,0.0,20.5,36.3,851.0,1.8,1.6,36.3,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
395062,2026-08-12T20:21:36.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,2.4,2.4,0.0,0.7,1.0,229.7,230.2,229.9,20.2,19.3,20.6,848.6,4.4,49.88,0.0,2.2,36.3,851.0,2.0,1.8,36.3,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
395093,2026-08-12T20:21:52.630285+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,1.5,0.0,1.5,1.0,240.1,240.1,239.5,10.3,9.9,9.1,860.9,-0.2,49.97,0.0,1.7,68.0,861.3,1.3,0.7,68.0,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
395155,2026-08-12T20:22:23.618785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.7,0.6,0.0,1.5,1.0,229.5,229.1,228.8,15.9,16.0,15.9,859.9,6.7,49.91,0.0,5.9,68.0,860.6,7.3,6.5,68.0,100.0,3316.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0
395217,2026-08-12T20:22:54.629087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,1.3,7.7,0.0,1.5,1.0,233.0,232.7,232.3,15.5,15.5,15.5,860.0,8.5,49.93,0.0,6.8,68.0,861.3,0.8,0.8,68.0,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
395248,2026-08-12T20:23:09.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.8,9.5,0.0,0.7,1.0,238.3,238.3,238.3,12.0,10.2,10.7,850.5,4.7,49.96,0.0,1.8,36.3,849.7,14.2,18.0,36.3,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
395279,2026-08-12T20:23:25.629315+00:00,external_ems_1,bess_1,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,0.9,1.0,21.7,0.0,1.5,1.0,231.7,232.0,231.7,36.0,36.4,35.5,860.3,22.7,49.88,0.0,20.1,68.0,861.3,1.0,0.9,68.0,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
395310,2026-08-12T20:23:40.628715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,4.0,0.0,0.7,2.0,241.5,241.3,241.3,12.0,10.2,10.7,850.5,4.6,49.96,0.0,1.8,36.3,850.4,8.6,6.9,36.3,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
395372,2026-08-12T20:24:11.618983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.2,4.5,0.0,0.7,1.0,233.9,233.2,233.9,16.2,14.5,15.3,849.9,7.2,49.92,0.0,8.2,36.3,849.7,11.7,12.3,36.3,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
395403,2026-08-12T20:24:27.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.9,3.5,0.0,1.5,1.0,236.7,236.2,235.8,13.1,13.0,12.8,860.4,4.8,49.95,0.0,4.3,68.0,861.3,1.3,1.7,68.0,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
395434,2026-08-12T20:24:42.618746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,0.0,0.0,0.7,1.0,232.9,232.7,233.0,16.5,14.6,15.3,849.7,9.9,49.94,0.0,7.8,36.3,849.7,9.9,12.3,36.3,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
395465,2026-08-12T20:24:58.619265+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.4,0.0,1.5,1.0,238.2,238.3,237.7,10.4,9.9,9.1,860.9,-0.6,49.97,0.0,1.8,68.0,860.6,6.8,6.2,68.0,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
395527,2026-08-12T20:25:29.619167+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.6,16.0,0.0,1.5,2.0,240.0,240.1,239.4,10.3,9.9,9.1,860.9,0.3,49.97,0.0,1.8,68.0,860.3,16.3,15.4,68.0,100.0,3310.0,3308.0,25.5,24.0,24.4,20000.0,855.9,0,0
395558,2026-08-12T20:25:44.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,1.7,0.0,0.7,1.0,240.4,240.2,240.3,12.1,10.1,10.8,850.5,3.5,49.96,0.0,1.7,36.3,851.0,1.8,1.7,36.3,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
395589,2026-08-12T20:26:00.629150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,1.5,10.0,0.0,1.4,1.0,229.3,228.9,228.6,17.6,17.5,17.7,859.8,10.8,49.91,0.0,11.3,68.0,861.3,0.8,0.7,68.0,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
395620,2026-08-12T20:26:15.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,14.4,0.0,0.7,1.0,239.6,239.6,239.7,12.0,10.1,10.7,850.5,3.0,49.96,0.0,1.7,36.3,849.7,17.4,15.2,36.3,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
395682,2026-08-12T20:26:46.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,0.6,0.0,0.7,1.0,238.2,237.8,238.0,14.4,12.5,13.3,850.1,7.5,49.92,0.0,4.3,35.9,850.4,6.9,6.7,35.9,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
395713,2026-08-12T20:27:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.8,2.0,0.0,1.4,1.0,236.9,236.7,236.4,12.9,12.4,12.2,860.5,3.1,49.96,0.0,2.4,68.0,861.3,1.1,0.8,68.0,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
395744,2026-08-12T20:27:17.618745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,6.9,0.8,1.2,0.0,0.7,1.0,238.1,238.0,238.2,12.1,10.2,17.1,850.5,11.3,49.94,0.0,8.0,35.9,849.7,12.5,11.1,35.9,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
395775,2026-08-12T20:27:33.629847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,2.0,1.8,0.0,1.4,2.0,230.3,229.9,229.4,15.7,14.1,14.9,859.3,2.8,49.9,0.0,4.0,68.0,861.3,1.0,0.9,68.0,100.0,3319.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
395837,2026-08-12T20:28:04.629900+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.6,15.7,0.0,1.4,1.0,238.9,238.6,238.0,10.4,9.9,9.1,860.9,0.1,49.97,0.0,1.8,68.0,860.3,15.8,9.4,68.0,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0
395868,2026-08-12T20:28:19.618779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,2.3,0.2,0.0,0.7,1.0,228.4,228.9,228.5,23.6,22.8,24.1,848.1,6.8,49.88,0.0,2.2,35.9,850.4,7.0,5.4,35.9,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
395899,2026-08-12T20:28:35.618843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.1,0.1,0.0,1.4,1.0,240.7,241.0,240.3,11.5,11.0,10.6,860.8,1.4,49.97,0.0,1.8,68.0,860.9,1.3,1.3,68.0,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
395930,2026-08-12T20:28:50.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,2.8,0.0,0.7,1.0,240.1,239.8,239.9,12.1,10.2,10.7,850.5,4.3,49.96,0.0,1.8,35.9,851.0,1.5,1.7,35.9,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
395992,2026-08-12T20:29:21.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,6.8,0.0,0.7,1.0,235.3,235.1,235.4,15.9,14.1,14.8,850.1,8.4,49.91,0.0,6.3,35.9,851.0,1.6,1.8,35.9,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
396023,2026-08-12T20:29:37.629113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.2,3.8,0.0,1.4,1.0,235.5,235.2,234.8,12.4,11.9,11.7,860.4,1.5,49.97,0.0,6.1,68.0,860.6,5.3,4.5,68.0,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
396054,2026-08-12T20:29:52.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.1,0.6,0.0,0.7,1.0,238.6,238.6,238.6,12.0,10.2,10.8,850.5,4.4,49.96,0.0,1.8,35.9,850.4,5.0,4.9,35.9,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
396085,2026-08-12T20:30:08.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.6,2.2,16.3,0.0,1.4,1.0,229.1,229.0,228.9,32.6,33.1,33.2,859.1,17.2,49.89,0.0,18.7,68.0,861.3,0.9,0.7,68.0,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
396147,2026-08-12T20:30:39.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,0.5,8.5,0.0,1.5,1.0,228.7,227.8,227.8,26.4,28.0,28.9,860.4,9.9,49.88,0.0,11.9,68.0,860.9,1.4,0.7,68.0,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0
396209,2026-08-12T20:31:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.6,12.4,0.0,1.5,2.0,238.7,238.4,237.8,10.5,9.9,9.2,860.9,-0.9,49.97,0.0,1.8,68.0,860.3,11.5,11.1,68.0,100.0,3317.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0
396240,2026-08-12T20:31:25.629429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.3,7.3,0.0,0.7,1.0,227.4,227.2,227.5,21.9,20.8,20.7,849.1,14.4,49.91,0.0,9.0,35.9,850.4,7.1,7.2,35.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
396302,2026-08-12T20:31:56.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.2,8.3,0.0,0.7,1.0,233.9,233.2,233.5,17.7,16.1,16.7,849.8,10.4,49.92,0.0,6.1,35.9,851.0,2.1,1.8,35.9,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
396333,2026-08-12T20:32:12.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,14.3,0.0,1.5,1.0,238.3,238.3,237.7,10.4,9.9,9.2,860.9,0.1,49.97,0.0,1.7,67.7,860.3,14.4,13.3,67.7,100.0,3317.0,3316.0,25.6,24.1,24.4,20000.0,855.9,0,0
396364,2026-08-12T20:32:27.628883+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.2,1.3,0.7,21.5,0.0,0.7,1.0,227.9,227.7,227.8,31.1,31.0,29.8,850.0,22.9,49.89,0.0,17.8,35.9,850.7,1.4,1.7,35.9,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
396395,2026-08-12T20:32:43.629673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,1.9,0.0,1.5,0.0,241.4,241.3,240.6,10.3,9.9,9.1,860.9,-0.5,49.97,0.0,1.8,67.7,861.3,1.4,1.3,67.7,100.0,3317.0,3317.0,25.6,24.1,24.4,20000.0,855.9,0,0
396457,2026-08-12T20:33:14.619284+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.2,1.9,0.0,1.5,2.0,231.4,230.7,230.4,15.2,15.1,15.0,860.1,6.7,49.92,0.0,8.4,67.7,859.9,8.6,10.8,67.7,100.0,3314.0,3312.0,25.6,24.1,24.4,20000.0,855.9,0,0
396488,2026-08-12T20:33:29.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.1,7.1,0.0,0.7,1.0,235.6,235.4,235.7,15.9,14.0,14.8,849.9,8.4,49.93,0.0,3.7,35.9,851.0,1.3,1.7,35.9,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
396519,2026-08-12T20:33:45.619081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.2,5.6,0.0,1.5,1.0,232.2,232.0,231.6,15.5,15.3,15.3,860.1,6.4,49.94,0.0,7.8,67.7,861.3,0.8,0.7,67.7,100.0,3319.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0
396550,2026-08-12T20:34:00.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,0.8,0.0,0.7,2.0,238.4,238.1,238.3,12.0,10.2,10.8,850.5,4.1,49.96,0.0,1.8,35.9,850.7,4.9,4.4,35.9,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
396612,2026-08-12T20:34:31.618860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.5,14.7,0.0,0.7,1.0,240.2,240.2,240.3,12.0,10.2,10.8,850.5,3.9,49.96,0.0,1.7,35.9,849.0,18.6,17.7,35.9,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
396643,2026-08-12T20:34:47.630630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,1.1,0.0,1.5,2.0,238.9,238.9,238.3,10.4,9.9,9.2,860.9,0.2,49.97,0.0,1.8,67.7,861.3,1.3,0.7,67.7,100.0,3320.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0
396674,2026-08-12T20:35:02.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,1.0,1.0,0.0,0.7,1.0,239.5,239.5,239.6,12.7,10.5,11.2,850.0,2.4,49.94,0.0,6.7,35.9,851.0,1.4,1.7,35.9,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
396767,2026-08-12T20:35:49.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.0,3.8,0.0,1.5,1.0,239.8,240.0,239.4,12.2,11.8,11.5,860.6,2.4,49.94,0.0,3.3,67.7,860.6,6.2,4.5,67.7,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0
396798,2026-08-12T20:36:04.618825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.0,5.8,0.0,0.7,1.0,233.8,233.2,233.4,15.5,13.7,14.5,850.0,7.6,49.94,0.0,2.9,35.9,851.0,1.8,1.7,35.9,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
396829,2026-08-12T20:36:20.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.4,0.2,0.0,1.5,1.0,228.5,228.1,227.7,17.5,17.2,17.4,860.0,7.5,49.94,0.0,9.2,67.7,859.6,7.7,12.4,67.7,100.0,3313.0,3312.0,25.6,24.1,24.5,20000.0,855.9,0,0
396860,2026-08-12T20:36:35.619395+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.5,6.4,0.0,0.7,1.0,230.8,231.2,230.9,22.6,21.8,22.8,848.5,8.1,49.88,0.0,2.7,35.9,851.0,1.7,1.7,35.9,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
396922,2026-08-12T20:37:06.618703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,5.1,0.0,0.7,1.0,239.3,239.2,239.3,12.1,10.1,10.7,850.5,3.8,49.96,0.0,1.7,35.9,850.4,8.9,8.1,35.9,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
396953,2026-08-12T20:37:22.629979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.8,11.7,0.0,1.5,1.0,226.4,226.3,225.9,20.9,21.1,21.1,859.5,12.7,49.9,0.0,21.1,67.7,861.3,1.0,0.9,67.7,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
396984,2026-08-12T20:37:37.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,0.8,0.0,0.7,2.0,240.5,240.4,240.4,13.4,11.4,12.2,850.2,6.8,49.95,0.0,3.5,35.9,850.4,7.6,7.1,35.9,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
397015,2026-08-12T20:37:53.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,1.0,5.5,0.0,1.5,1.0,233.7,233.1,232.8,14.8,14.7,14.6,860.3,6.5,49.93,0.0,5.2,67.7,861.3,1.0,0.7,67.7,100.0,3319.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0
397077,2026-08-12T20:38:24.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.6,0.0,7.6,0.0,1.5,1.0,238.0,237.3,236.9,13.1,12.8,12.5,860.3,4.1,49.93,0.0,5.4,67.7,860.3,11.7,10.7,67.7,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
397108,2026-08-12T20:38:39.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,0.4,2.3,0.0,0.7,1.0,234.2,233.3,233.7,15.8,13.9,14.8,849.8,9.3,49.92,0.0,6.9,35.9,849.4,11.6,15.9,35.9,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
397139,2026-08-12T20:38:55.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,6.0,0.0,1.5,1.0,238.5,238.6,238.0,10.4,9.9,9.2,860.9,0.9,49.97,0.0,1.8,67.7,860.3,6.9,6.8,67.7,100.0,3317.0,3316.0,25.6,24.1,24.5,20000.0,855.9,0,0
397170,2026-08-12T20:39:10.629014+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,2.3,1.0,23.6,0.0,0.7,1.0,227.5,227.1,227.3,32.2,31.6,29.9,850.0,24.9,49.89,0.0,17.9,35.5,851.0,1.3,1.6,35.5,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
397263,2026-08-12T20:39:57.629699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,4.6,0.0,1.5,0.0,240.2,240.0,239.4,10.4,9.9,9.2,860.8,-0.9,49.97,0.0,4.5,67.7,860.9,3.7,2.9,67.7,100.0,3317.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0
397294,2026-08-12T20:40:12.629179+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,1.4,0.0,0.7,1.0,239.1,239.1,239.2,12.0,10.1,10.7,850.5,4.4,49.96,0.0,1.8,35.5,850.7,5.8,4.1,35.5,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
397325,2026-08-12T20:40:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,0.2,11.1,0.0,1.5,2.0,229.4,229.4,229.2,34.1,34.1,33.3,859.7,21.9,49.89,0.0,7.2,67.7,859.9,10.8,12.9,67.7,100.0,3316.0,3314.0,25.6,24.1,24.5,20000.0,855.9,0,0
397387,2026-08-12T20:40:59.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.6,1.7,0.0,1.4,1.0,237.3,236.7,236.4,12.5,12.2,11.9,860.7,2.8,49.93,0.0,2.8,67.7,861.3,1.1,0.7,67.7,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
397418,2026-08-12T20:41:14.619111+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,9.6,0.0,0.7,1.0,238.1,238.0,238.1,12.0,10.2,10.7,850.4,3.9,49.96,0.0,1.7,35.5,850.0,13.5,14.6,35.5,100.0,3268.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0
397449,2026-08-12T20:41:30.630147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,2.4,7.1,0.0,1.4,1.0,228.5,228.1,227.7,20.3,20.7,21.6,858.5,8.0,49.9,0.0,9.0,67.7,860.9,0.9,1.0,67.7,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
397480,2026-08-12T20:41:45.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,2.2,0.0,0.7,1.0,240.1,239.7,239.9,12.0,10.2,10.8,850.4,4.3,49.96,0.0,1.7,35.5,851.0,2.1,1.6,35.5,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
397542,2026-08-12T20:42:16.618962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.8,6.7,0.0,0.7,2.0,227.4,227.0,227.6,21.5,20.5,20.4,849.6,13.9,49.9,0.0,15.9,35.5,850.4,7.2,7.2,35.5,100.0,3274.0,3272.0,24.8,24.1,24.4,20000.0,856.4,0,0
397573,2026-08-12T20:42:32.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.2,5.2,0.0,1.4,1.0,240.8,241.1,240.4,11.3,10.9,10.5,860.8,1.2,49.97,0.0,1.8,67.7,860.6,6.4,5.6,67.7,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
397604,2026-08-12T20:42:47.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.7,5.6,0.0,0.7,1.0,231.3,230.9,231.3,17.5,15.8,16.4,849.7,10.1,49.92,0.0,5.7,35.5,850.4,4.5,5.0,35.5,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
397635,2026-08-12T20:43:03.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.9,0.0,1.4,1.0,237.8,237.9,237.3,10.4,9.9,9.2,860.8,0.1,49.97,0.0,1.8,67.7,861.3,1.0,0.6,67.7,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
397697,2026-08-12T20:43:34.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,6.6,0.0,1.4,2.0,239.9,239.9,239.4,10.4,9.9,9.2,860.8,0.8,49.97,0.0,4.9,67.7,860.3,7.4,6.8,67.7,100.0,3319.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
397728,2026-08-12T20:43:49.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,5.2,0.0,0.7,2.0,240.0,240.1,240.2,13.3,11.3,12.1,850.2,7.0,49.95,0.0,3.2,35.5,851.0,1.8,2.4,35.5,100.0,3277.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0
397790,2026-08-12T20:44:20.619611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.0,15.1,0.0,0.7,1.0,238.6,237.8,237.8,12.0,10.1,10.7,850.4,3.1,49.96,0.0,1.8,35.5,849.4,18.2,16.5,35.5,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
397852,2026-08-12T20:44:51.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.3,0.4,0.0,0.7,1.0,240.3,240.3,240.3,12.0,10.1,10.8,850.4,4.2,49.96,0.0,1.8,35.5,850.7,4.6,4.0,35.5,100.0,3276.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0
397883,2026-08-12T20:45:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,5.1,0.0,1.4,1.0,238.9,239.0,238.4,10.3,9.9,9.2,860.8,1.0,49.97,0.0,1.8,67.7,860.6,6.1,4.6,67.7,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
397914,2026-08-12T20:45:22.629849+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.3,7.7,0.0,0.7,1.0,225.9,225.6,225.9,24.4,23.6,23.7,848.7,16.2,49.89,0.0,2.8,35.5,850.0,8.5,12.8,35.5,100.0,3269.0,3268.0,24.8,24.1,24.4,20000.0,856.4,0,0
397945,2026-08-12T20:45:38.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.0,4.3,0.0,1.4,2.0,240.7,240.7,240.1,12.2,11.9,11.5,860.6,2.5,49.96,0.0,1.8,67.7,860.6,6.8,6.0,67.7,100.0,3320.0,3318.0,25.6,24.2,24.5,20000.0,855.9,0,0
398007,2026-08-12T20:46:09.619045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,15.2,0.0,1.5,2.0,238.0,237.9,237.4,10.4,9.9,9.2,860.8,-0.1,49.97,0.0,1.7,67.3,860.3,15.1,9.6,67.3,100.0,3311.0,3309.0,25.7,24.2,24.5,20000.0,855.9,0,0
398038,2026-08-12T20:46:24.628970+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.2,1.7,1.3,23.0,0.0,0.7,2.0,227.9,227.7,227.8,33.8,33.4,32.1,849.7,24.6,49.89,0.0,19.2,35.5,851.0,1.6,1.8,35.5,100.0,3277.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0
398069,2026-08-12T20:46:40.629336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.5,12.4,0.0,1.5,3.0,239.8,239.5,239.0,11.7,11.3,10.9,860.4,2.0,49.97,0.0,5.9,67.3,859.9,14.4,10.3,67.3,100.0,3308.0,3305.0,25.7,24.2,24.5,20000.0,855.9,0,0
398100,2026-08-12T20:46:55.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,3.0,0.0,0.7,1.0,238.6,238.3,238.4,12.0,10.2,10.7,850.4,4.6,49.96,0.0,1.8,35.5,851.0,1.6,1.7,35.5,100.0,3277.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0
398162,2026-08-12T20:47:26.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,12.4,0.0,0.7,2.0,240.6,240.6,240.7,12.0,10.1,10.8,850.4,4.6,49.96,0.0,1.8,35.5,849.7,17.0,17.0,35.5,100.0,3269.0,3267.0,24.8,24.1,24.4,20000.0,856.4,0,0
398193,2026-08-12T20:47:42.628953+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,1.0,4.2,0.0,1.5,1.0,234.5,233.8,233.5,14.2,14.0,13.9,860.3,5.6,49.95,0.0,3.4,67.3,861.3,1.4,0.8,67.3,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0
398224,2026-08-12T20:47:57.629254+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.3,1.2,0.0,0.7,1.0,239.9,239.9,239.9,12.0,10.1,10.8,850.4,4.2,49.96,0.0,1.7,35.5,850.7,3.0,2.5,35.5,100.0,3276.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0
398255,2026-08-12T20:48:13.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.9,11.7,0.0,1.5,2.0,238.8,238.6,238.0,10.4,9.9,9.2,860.8,-0.2,49.97,0.0,1.7,67.3,859.9,11.5,10.0,67.3,100.0,3315.0,3313.0,25.7,24.2,24.5,20000.0,855.9,0,0
398317,2026-08-12T20:48:44.619248+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,5.4,0.0,1.5,1.0,241.7,241.8,241.2,10.3,9.9,9.2,860.7,0.2,49.97,0.0,1.8,67.3,860.6,5.6,5.4,67.3,100.0,3319.0,3318.0,25.7,24.2,24.5,20000.0,855.9,0,0
398348,2026-08-12T20:48:59.619012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,11.7,0.0,0.7,1.0,231.5,230.9,231.5,18.3,16.6,17.1,849.8,13.0,49.93,0.0,6.1,35.5,851.0,1.3,1.7,35.5,100.0,3277.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0
398379,2026-08-12T20:49:15.618738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.9,8.8,0.0,1.5,2.0,237.7,237.8,237.2,10.4,9.9,9.3,860.8,0.5,49.97,0.0,6.4,67.3,859.9,9.3,11.1,67.3,100.0,3316.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0
398410,2026-08-12T20:49:30.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.3,15.9,0.0,0.7,1.0,227.8,227.6,227.6,29.5,29.1,29.8,848.4,17.6,49.88,0.0,11.7,35.5,850.7,1.7,1.6,35.5,100.0,3276.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0
398472,2026-08-12T20:50:01.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.0,0.0,0.8,1.0,239.1,239.1,239.2,12.0,10.1,10.7,850.4,4.8,49.96,0.0,1.7,35.5,850.0,7.8,7.9,35.5,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
398503,2026-08-12T20:50:17.618745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,2.0,5.0,0.0,1.5,1.0,226.6,226.2,225.8,17.0,15.3,16.1,858.9,6.6,49.89,0.0,5.1,67.3,860.9,1.6,0.8,67.3,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0
398534,2026-08-12T20:50:32.619347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,11.7,0.0,0.7,2.0,241.1,240.9,241.1,12.0,10.1,10.8,850.4,4.7,49.96,0.0,1.7,35.5,850.0,16.4,14.2,35.5,100.0,3274.0,3272.0,24.8,24.1,24.4,20000.0,856.4,0,0
398565,2026-08-12T20:50:48.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.3,0.0,0.0,1.5,1.0,238.1,237.9,237.3,11.5,11.0,10.7,860.6,1.4,49.97,0.0,1.9,67.3,860.9,1.4,0.8,67.3,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0
398627,2026-08-12T20:51:19.619527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,2.7,0.0,1.5,1.0,230.9,230.7,230.3,15.0,13.6,14.0,860.4,3.7,49.9,0.0,4.2,67.3,861.3,1.0,0.9,67.3,100.0,3319.0,3318.0,25.7,24.2,24.5,20000.0,855.9,0,0
398658,2026-08-12T20:51:34.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.3,7.5,0.0,0.8,1.0,226.1,225.9,226.2,22.2,21.0,21.3,849.1,14.8,49.92,0.0,14.8,35.1,850.4,7.3,5.9,35.1,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
398689,2026-08-12T20:51:50.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.3,2.1,0.0,1.5,2.0,235.7,235.5,235.1,13.8,13.7,13.6,860.3,5.1,49.92,0.0,5.2,67.3,860.6,7.2,5.9,67.3,100.0,3317.0,3315.0,25.7,24.2,24.6,20000.0,855.9,0,0
398720,2026-08-12T20:52:05.629571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.3,7.3,0.0,0.8,1.0,234.2,233.6,233.8,16.2,14.4,15.0,849.7,9.3,49.92,0.0,6.3,35.1,851.0,2.0,1.6,35.1,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
398782,2026-08-12T20:52:36.618579+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.6,3.3,0.8,22.0,0.0,0.8,1.0,228.0,227.4,227.9,26.7,26.2,23.4,850.2,23.6,49.89,0.0,17.8,35.1,851.0,1.6,1.8,35.1,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
398844,2026-08-12T20:53:07.618752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,7.0,0.0,0.8,1.0,239.6,239.3,239.4,12.1,10.1,10.8,850.4,4.5,49.96,0.0,1.8,35.1,850.0,11.5,9.8,35.1,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
398875,2026-08-12T20:53:23.619291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,0.2,8.4,0.0,1.5,1.0,229.9,229.8,229.6,36.6,36.9,36.0,859.4,22.9,49.89,0.0,4.7,67.3,859.6,14.5,12.0,67.3,100.0,3316.0,3315.0,25.7,24.2,24.6,20000.0,855.9,0,0
398937,2026-08-12T20:53:54.628923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.9,0.0,0.0,1.5,1.0,240.5,240.3,239.7,10.3,9.9,9.1,860.4,1.2,49.95,0.0,1.8,67.3,861.3,1.2,0.8,67.3,100.0,3320.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0
398968,2026-08-12T20:54:09.629430+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,14.5,0.0,0.8,1.0,238.2,238.2,238.3,12.0,10.1,10.7,850.4,3.7,49.96,0.0,1.7,35.1,849.0,18.2,17.5,35.1,100.0,3269.0,3268.0,24.9,24.1,24.4,20000.0,856.4,0,0
398999,2026-08-12T20:54:25.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,16.3,0.0,1.5,1.0,232.5,232.7,232.1,20.3,19.9,18.8,860.4,17.2,49.91,0.0,7.7,67.3,860.9,0.9,0.8,67.3,100.0,3320.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0
399030,2026-08-12T20:54:40.619430+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,4.9,0.0,0.7,2.0,240.3,240.4,240.4,12.1,10.1,10.8,850.3,4.9,49.96,0.0,1.8,35.1,849.4,9.8,13.9,35.1,100.0,3272.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
399092,2026-08-12T20:55:11.630947+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,3.0,6.4,0.0,0.7,1.0,226.3,226.0,226.4,24.7,23.9,23.8,848.0,8.0,49.92,0.0,21.5,35.1,851.0,1.6,1.8,35.1,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
399123,2026-08-12T20:55:27.619495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.6,17.2,0.0,1.4,1.0,241.4,241.6,240.9,11.3,10.9,10.4,860.5,1.2,49.96,0.0,1.8,67.3,859.9,18.4,10.9,67.3,100.0,3316.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0
399154,2026-08-12T20:55:42.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.3,19.0,0.0,0.8,1.0,226.6,225.9,226.2,36.8,36.9,34.8,849.7,21.0,49.88,0.0,12.8,35.1,851.0,2.0,1.7,35.1,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
399185,2026-08-12T20:55:58.618684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.1,1.0,0.0,1.4,1.0,240.8,240.6,240.0,10.3,9.9,9.2,860.8,0.2,49.97,0.0,1.8,67.3,860.9,1.2,0.6,67.3,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
399247,2026-08-12T20:56:29.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.4,10.1,0.0,1.4,2.0,233.2,232.3,232.2,15.0,14.8,14.7,860.3,6.4,49.93,0.0,7.5,67.3,859.9,16.5,4.5,67.3,100.0,3311.0,3309.0,25.7,24.3,24.6,20000.0,855.9,0,0
399278,2026-08-12T20:56:44.618666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.8,6.1,0.0,0.8,1.0,237.5,236.8,237.2,15.2,13.5,14.2,849.9,7.6,49.94,0.0,3.1,35.1,850.7,1.5,1.7,35.1,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
399309,2026-08-12T20:57:00.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.3,5.1,0.0,1.4,1.0,232.7,232.4,232.0,15.0,15.0,14.9,860.0,6.1,49.93,0.0,6.8,67.3,861.3,1.0,0.7,67.3,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
399402,2026-08-12T20:57:46.655546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.5,0.0,0.7,2.0,239.9,240.0,240.0,12.0,10.1,10.8,850.4,2.8,49.96,0.0,1.8,35.1,850.7,3.3,3.0,35.1,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
399433,2026-08-12T20:58:02.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,9.2,0.0,1.4,1.0,238.7,238.7,238.1,10.4,9.9,9.1,860.8,0.7,49.97,0.0,1.8,67.3,860.3,9.9,9.1,67.3,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
399464,2026-08-12T20:58:17.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.3,1.0,0.0,0.7,2.0,229.4,228.9,229.3,18.9,17.3,17.6,849.4,13.4,49.9,0.0,13.9,35.1,849.7,12.4,9.8,35.1,100.0,3272.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
399495,2026-08-12T20:58:33.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,7.9,0.0,1.4,1.0,241.8,241.9,241.3,10.3,9.8,9.0,860.8,-0.3,49.97,0.0,1.8,67.3,860.3,7.6,7.2,67.3,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
399557,2026-08-12T20:59:04.618691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,3.9,0.0,1.4,1.0,237.8,237.8,237.2,10.5,9.9,9.2,860.4,1.1,49.97,0.0,5.3,67.3,860.6,5.0,4.6,67.3,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
399588,2026-08-12T20:59:19.629722+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.4,2.7,0.9,22.1,0.0,0.7,1.0,228.2,227.8,228.2,31.3,30.4,28.6,850.1,24.0,49.88,0.0,15.5,35.1,851.0,1.9,1.6,35.1,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
399619,2026-08-12T20:59:35.629873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.2,13.9,0.0,1.4,2.0,233.2,233.0,232.6,10.3,9.9,9.1,860.8,0.5,49.97,0.0,6.6,67.3,859.6,14.4,13.6,67.3,100.0,3317.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0
399650,2026-08-12T20:59:50.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.6,5.1,0.0,0.7,1.0,230.7,230.3,230.4,24.7,24.1,24.7,850.1,7.2,49.89,0.0,3.5,35.1,850.7,2.1,1.9,35.1,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
399712,2026-08-12T21:00:21.618951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.3,9.2,0.0,0.7,1.0,239.2,239.0,239.3,12.0,10.5,10.8,850.3,4.6,49.96,0.0,1.9,35.1,850.0,13.8,13.0,35.1,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0
399743,2026-08-12T21:00:37.628947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,1.2,7.3,0.0,1.4,2.0,227.3,226.6,226.5,16.9,15.3,15.5,859.7,8.5,49.88,0.0,4.3,66.9,860.9,1.2,1.1,66.9,100.0,3318.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0
399774,2026-08-12T21:00:52.618897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,1.9,0.0,0.7,1.0,240.7,240.3,240.9,12.9,12.1,11.8,850.2,7.0,49.96,0.0,2.2,35.1,850.4,5.1,5.7,35.1,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
399805,2026-08-12T21:01:08.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,0.1,5.6,0.0,1.4,1.0,240.0,239.1,239.4,10.6,10.8,9.2,860.7,0.1,49.97,0.0,2.3,66.9,860.6,5.7,6.0,66.9,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
399898,2026-08-12T21:01:54.618900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,1.2,6.5,0.0,0.7,2.0,233.0,231.6,232.7,18.0,18.4,16.7,849.5,9.0,49.92,0.0,7.5,35.1,850.7,2.5,1.9,35.1,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
399929,2026-08-12T21:02:10.630845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.8,9.5,0.0,1.4,1.0,238.6,237.8,238.1,10.6,10.8,9.1,860.7,0.1,49.97,0.0,2.3,66.9,859.9,9.6,9.4,66.9,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0
399960,2026-08-12T21:02:25.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.7,0.7,17.2,0.0,0.7,1.0,227.3,226.3,227.7,20.3,19.3,17.6,850.0,19.4,49.88,0.0,3.7,35.1,850.7,2.2,2.4,35.1,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
400022,2026-08-12T21:02:56.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.4,0.5,1.7,0.3,0.7,2.0,236.4,234.5,235.9,14.0,14.6,13.2,850.2,3.8,49.92,0.0,2.3,35.1,850.7,2.1,3.9,34.8,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
400053,2026-08-12T21:03:12.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.9,0.6,7.0,0.0,1.4,2.0,229.4,228.3,228.8,16.5,17.2,16.3,860.2,7.4,49.95,0.0,8.5,66.9,859.6,14.4,13.6,66.9,100.0,3316.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0
400084,2026-08-12T21:03:27.618682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,0.2,1.3,0.0,0.7,1.0,234.0,232.9,233.9,17.3,17.4,16.4,849.5,11.7,49.92,0.0,5.3,34.8,849.7,10.4,11.0,34.8,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
400115,2026-08-12T21:03:43.619020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.8,0.3,1.5,0.0,1.4,1.0,233.9,232.7,232.9,14.4,14.7,13.9,860.0,6.3,49.93,0.0,7.6,66.9,860.3,7.8,6.8,66.9,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
400177,2026-08-12T21:04:14.618578+00:00,external_ems_1,bess_1,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.5,2.6,2.0,23.0,0.0,1.4,1.0,229.5,229.0,229.4,40.5,43.1,40.5,858.9,24.2,49.89,0.0,11.5,66.9,860.9,1.2,1.2,66.9,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
400208,2026-08-12T21:04:29.618702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,11.9,0.0,0.7,2.0,240.4,239.8,240.4,12.0,11.4,10.9,850.2,5.2,49.96,0.0,2.2,34.8,850.0,17.1,15.8,34.8,100.0,3272.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
400239,2026-08-12T21:04:45.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.3,0.1,0.0,1.4,1.0,239.8,239.2,239.3,11.7,11.7,10.7,860.6,1.3,49.97,0.0,2.2,66.9,860.9,1.4,1.2,66.9,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
400270,2026-08-12T21:05:00.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,2.8,0.0,0.7,2.0,239.6,239.1,239.7,12.0,11.5,10.9,850.2,3.7,49.96,0.0,2.2,34.8,850.4,6.5,5.9,34.8,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
400332,2026-08-12T21:05:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.7,1.3,0.0,0.7,1.0,227.9,227.4,228.2,21.5,21.9,20.3,849.3,16.6,49.89,0.0,5.8,34.8,850.0,15.3,9.4,34.8,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0
400363,2026-08-12T21:05:47.629678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.8,0.3,2.5,0.0,1.4,1.0,236.8,235.4,235.8,14.1,14.6,13.8,860.0,5.7,49.94,0.0,3.8,66.9,860.3,8.2,7.5,66.9,100.0,3316.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0
400425,2026-08-12T21:06:18.629384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,1.3,10.3,0.0,1.4,2.0,238.3,237.3,237.5,10.5,10.5,9.1,860.6,1.0,49.97,0.0,2.2,66.9,859.3,11.3,13.9,66.9,100.0,3314.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0
400487,2026-08-12T21:06:49.619749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.0,3.2,0.0,1.4,1.0,240.1,239.5,239.5,10.5,10.5,9.1,860.6,0.3,49.97,0.0,2.2,66.9,860.6,3.5,3.9,66.9,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0
400518,2026-08-12T21:07:04.629045+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,4.0,0.0,0.7,1.0,239.4,238.8,239.4,12.0,11.5,10.8,850.2,3.8,49.96,0.0,2.2,34.8,850.0,7.8,7.6,34.8,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
400549,2026-08-12T21:07:20.629172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.1,1.2,12.3,0.0,1.4,1.0,227.7,227.1,227.6,31.7,34.4,31.3,859.1,19.8,49.91,0.0,4.8,66.9,860.3,7.5,9.7,66.9,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
400580,2026-08-12T21:07:35.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.0,0.2,1.3,0.0,0.7,1.0,238.4,236.7,237.8,13.4,12.9,12.4,849.8,8.0,49.95,0.0,4.1,34.8,850.0,9.3,8.1,34.8,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
400642,2026-08-12T21:08:06.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.2,0.3,0.0,0.7,1.0,237.9,237.2,237.9,12.0,11.4,10.9,850.2,5.2,49.96,0.0,2.2,34.8,850.4,4.9,4.0,34.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
400673,2026-08-12T21:08:22.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.8,19.2,0.0,1.4,1.0,230.5,230.0,230.2,23.9,24.7,22.2,860.1,20.8,49.9,0.0,14.2,66.9,860.9,1.6,1.4,66.9,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
400704,2026-08-12T21:08:37.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.3,4.9,0.0,0.7,1.0,232.9,232.2,232.8,16.6,15.3,15.9,849.7,8.2,49.93,0.0,7.3,34.8,849.4,13.1,12.3,34.8,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
400735,2026-08-12T21:08:53.619089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.0,0.0,1.4,1.0,238.2,238.0,237.6,10.4,9.9,9.1,860.6,0.3,49.97,0.0,1.9,66.9,860.3,7.3,6.1,66.9,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
400797,2026-08-12T21:09:24.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.4,12.8,0.0,1.5,1.0,238.7,238.7,238.1,10.4,9.9,9.2,860.7,0.2,49.97,0.0,1.7,66.9,859.3,13.0,14.0,66.9,100.0,3317.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0
400828,2026-08-12T21:09:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,0.8,16.5,0.0,0.7,1.0,229.1,228.3,229.2,20.3,17.8,17.7,849.9,18.5,49.89,0.0,16.6,34.8,850.7,2.0,1.7,34.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
400859,2026-08-12T21:09:55.630655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,1.2,0.0,1.5,2.0,239.7,239.7,239.1,10.3,9.9,9.2,860.6,-0.1,49.97,0.0,1.8,66.9,860.9,1.1,0.8,66.9,100.0,3317.0,3315.0,25.7,24.2,24.6,20000.0,855.9,0,0
400890,2026-08-12T21:10:10.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.1,1.7,0.0,0.7,1.0,239.3,239.0,239.0,12.0,10.2,10.8,850.3,4.9,49.96,0.0,1.8,34.8,850.4,6.6,5.2,34.8,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
400952,2026-08-12T21:10:41.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.3,0.3,0.0,0.7,1.0,240.0,240.2,240.5,13.6,11.7,12.5,850.1,7.1,49.94,0.0,2.1,34.8,850.4,7.4,6.6,34.8,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
400983,2026-08-12T21:10:57.618859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.7,5.4,0.0,1.5,1.0,234.0,233.3,233.0,14.7,14.5,14.4,860.2,6.4,49.94,0.0,3.6,66.9,860.9,1.0,0.6,66.9,100.0,3319.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0
401014,2026-08-12T21:11:12.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,8.9,0.0,0.7,1.0,237.8,237.7,237.8,12.0,10.1,10.7,850.3,3.0,49.96,0.0,1.8,34.8,849.4,11.9,10.8,34.8,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0
401045,2026-08-12T21:11:28.629543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.8,2.3,0.0,1.5,1.0,229.2,229.0,228.5,15.9,14.4,14.8,859.1,3.5,49.9,0.0,6.1,66.9,860.9,1.2,0.8,66.9,100.0,3319.0,3318.0,25.7,24.2,24.5,20000.0,855.9,0,0
401107,2026-08-12T21:11:59.619588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.1,4.8,0.0,1.5,1.0,238.9,238.9,238.4,10.4,9.9,9.1,860.7,-0.5,49.97,0.0,1.8,66.9,860.6,4.3,4.1,66.9,100.0,3319.0,3318.0,25.7,24.2,24.5,20000.0,855.9,0,0
401138,2026-08-12T21:12:14.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.7,19.9,0.0,0.7,1.0,226.1,225.6,225.9,29.3,28.6,27.2,850.0,21.9,49.91,0.0,21.0,34.8,850.7,2.0,1.7,34.8,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
401169,2026-08-12T21:12:30.630058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,0.3,16.5,0.0,1.5,2.0,239.3,238.8,238.3,12.2,11.7,11.3,860.6,0.8,49.96,0.0,1.7,66.9,860.3,17.3,13.3,66.9,100.0,3313.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0
401200,2026-08-12T21:12:45.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.0,1.2,0.0,0.7,2.0,232.1,232.4,232.3,20.0,19.2,20.2,848.4,5.5,49.89,0.0,8.5,34.8,850.4,4.3,3.6,34.8,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
401262,2026-08-12T21:13:16.619516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,8.4,0.0,0.7,1.0,239.1,238.7,238.8,12.0,10.1,10.7,850.3,4.2,49.96,0.0,1.7,34.8,849.7,12.6,11.6,34.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
401293,2026-08-12T21:13:32.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.6,15.0,0.0,1.5,1.0,227.0,227.1,226.5,27.9,28.8,28.0,859.0,18.2,49.89,0.0,12.7,66.9,860.6,3.2,2.7,66.9,100.0,3318.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0
401324,2026-08-12T21:13:47.628750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,5.6,0.0,0.7,1.0,241.7,241.7,241.8,14.2,12.3,13.0,849.9,7.6,49.95,0.0,1.8,34.8,850.7,2.0,7.3,34.8,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
401355,2026-08-12T21:14:03.629285+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.5,2.8,0.0,1.5,1.0,237.0,236.5,236.3,13.1,12.7,12.3,860.4,4.4,49.96,0.0,1.8,66.5,860.9,1.6,0.8,66.5,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
401417,2026-08-12T21:14:34.630032+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.7,14.0,0.0,1.5,1.0,232.8,233.2,232.3,18.1,17.5,16.9,860.2,14.8,49.9,0.0,8.5,66.5,860.9,0.8,0.7,66.5,100.0,3318.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0
401479,2026-08-12T21:15:05.618965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.4,0.0,1.5,1.0,238.6,238.7,238.1,10.4,9.9,9.1,860.6,0.7,49.97,0.0,1.8,66.5,860.9,1.1,0.8,66.5,100.0,3319.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0
401510,2026-08-12T21:15:20.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.0,8.8,0.0,0.7,1.0,226.3,226.4,226.6,21.0,19.8,20.1,849.0,16.7,49.89,0.0,2.3,34.4,850.0,7.9,7.1,34.4,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
401572,2026-08-12T21:15:51.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.7,6.1,0.0,0.7,1.0,233.2,232.5,232.9,15.8,14.0,14.8,849.7,9.6,49.93,0.0,4.3,34.4,850.4,3.5,3.0,34.4,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
