id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
409044,2026-08-12T22:18:07.628698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,2.4,0.0,0.7,1.0,239.4,238.8,239.3,11.9,11.5,10.9,849.7,4.4,49.96,0.0,2.1,32.3,850.4,2.0,2.3,32.3,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0
409075,2026-08-12T22:18:23.619264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,1.6,1.5,0.0,1.4,1.0,226.6,225.9,225.9,18.8,19.2,19.4,858.3,9.2,49.9,0.0,4.6,64.9,859.9,10.7,8.0,64.9,100.0,3313.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0
409106,2026-08-12T22:18:38.618675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,1.4,8.3,0.0,0.7,2.0,234.4,233.5,234.3,17.2,17.0,16.4,849.0,10.8,49.93,0.0,5.6,32.3,850.4,2.5,2.3,32.3,100.0,3275.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0
409168,2026-08-12T22:19:09.629179+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,1.4,0.0,0.7,2.0,238.2,237.6,238.2,12.0,11.5,10.8,849.8,2.8,49.96,0.0,2.2,32.3,850.0,4.2,3.9,32.3,100.0,3274.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0
409199,2026-08-12T22:19:25.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,2.4,5.4,0.0,1.4,1.0,228.7,228.2,227.9,19.2,19.9,19.6,858.2,6.6,49.9,0.0,5.2,64.9,860.6,1.2,1.1,64.9,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0
409230,2026-08-12T22:19:40.629992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.0,11.9,0.0,0.7,1.0,240.3,239.8,240.4,12.0,11.4,10.9,849.7,5.4,49.96,0.0,2.2,32.3,848.7,17.3,12.6,32.3,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0
409261,2026-08-12T22:19:56.628923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,0.1,0.0,1.4,1.0,239.1,238.5,238.5,10.5,10.5,9.1,860.1,1.3,49.97,0.0,2.2,64.9,860.3,1.2,1.2,64.9,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0
409323,2026-08-12T22:20:27.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,10.2,0.0,1.4,1.0,238.6,238.0,238.1,10.5,10.5,9.1,860.1,0.8,49.97,0.0,2.1,64.9,859.6,11.0,10.5,64.9,100.0,3316.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0
409385,2026-08-12T22:20:58.629698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.6,8.7,0.0,1.4,1.0,241.0,240.5,240.0,10.3,9.9,9.1,860.2,-0.4,49.97,0.0,1.9,64.9,859.6,8.3,7.1,64.9,100.0,3316.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0
409416,2026-08-12T22:21:13.619245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.6,2.4,0.0,0.7,1.0,239.7,239.7,239.7,12.0,10.2,10.7,849.8,4.4,49.96,0.0,1.7,32.3,850.4,2.0,1.7,32.3,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0
409478,2026-08-12T22:21:44.619088+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.1,6.2,0.0,0.7,1.0,237.2,236.5,236.8,15.3,13.5,14.2,849.3,7.8,49.92,0.0,4.9,32.3,850.4,1.6,1.8,32.3,100.0,3274.0,3273.0,24.6,23.9,24.2,20000.0,856.4,0,0
409509,2026-08-12T22:22:00.629148+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.9,5.4,0.0,1.5,1.0,234.2,233.7,233.6,15.0,15.1,15.0,859.7,7.0,49.93,0.0,7.7,64.9,860.6,1.6,0.8,64.9,100.0,3317.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0
409540,2026-08-12T22:22:15.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,6.1,0.0,0.7,1.0,238.6,238.2,238.3,12.0,10.2,10.8,849.8,4.4,49.96,0.0,1.8,32.3,849.4,10.5,12.1,32.3,100.0,3269.0,3268.0,24.6,23.9,24.2,20000.0,856.4,0,0
409571,2026-08-12T22:22:31.619823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,1.6,14.6,0.0,1.5,1.0,231.4,231.0,231.2,29.4,29.8,30.0,859.0,15.5,49.91,0.0,15.7,64.9,860.6,0.9,0.7,64.9,100.0,3316.0,3315.0,25.7,24.2,24.6,20000.0,855.9,0,0
409633,2026-08-12T22:23:02.619626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.1,0.0,1.5,1.0,238.8,238.8,238.2,10.4,9.9,9.2,860.2,0.7,49.97,0.0,1.8,64.9,860.6,0.8,0.7,64.9,100.0,3317.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0
409664,2026-08-12T22:23:17.629238+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.7,3.1,0.0,0.7,1.0,229.8,229.6,229.9,18.6,17.0,17.3,848.7,4.6,49.93,0.0,8.4,32.3,850.4,1.5,1.7,32.3,100.0,3275.0,3274.0,24.6,23.9,24.2,20000.0,856.4,0,0
409695,2026-08-12T22:23:33.619374+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.1,9.2,0.0,1.5,2.0,240.5,240.4,239.8,11.7,11.2,10.9,860.0,1.3,49.96,0.0,1.8,64.9,858.9,10.5,11.8,64.9,100.0,3318.0,3316.0,25.7,24.2,24.5,20000.0,855.9,0,0
409726,2026-08-12T22:23:48.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.2,1.9,0.0,0.7,2.0,230.6,230.3,231.1,18.7,16.8,17.0,848.5,5.4,49.88,0.0,17.7,32.3,849.7,7.3,5.8,32.3,100.0,3274.0,3272.0,24.6,23.9,24.2,20000.0,856.4,0,0
409788,2026-08-12T22:24:19.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,2.4,0.0,0.7,2.0,239.4,239.3,239.4,12.0,10.2,10.7,849.8,4.1,49.96,0.0,1.7,32.3,850.4,1.7,1.7,32.3,100.0,3276.0,3274.0,24.6,23.9,24.2,20000.0,856.4,0,0
409819,2026-08-12T22:24:35.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.3,3.1,0.0,1.5,2.0,234.8,234.8,234.3,13.0,12.6,12.1,859.6,3.4,49.93,0.0,8.2,64.5,859.9,6.5,5.8,64.5,100.0,3314.0,3312.0,25.7,24.2,24.5,20000.0,855.9,0,0
409850,2026-08-12T22:24:50.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,8.2,0.0,0.7,1.0,234.9,234.4,234.7,16.7,15.0,15.6,849.2,9.6,49.93,0.0,4.7,32.3,850.4,1.4,1.7,32.3,100.0,3274.0,3273.0,24.6,23.9,24.2,20000.0,856.4,0,0
409943,2026-08-12T22:25:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.2,14.8,0.0,1.5,1.0,227.1,226.7,226.1,25.8,25.9,25.6,858.4,15.7,49.9,0.0,14.8,64.5,860.6,0.9,0.7,64.5,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0
409974,2026-08-12T22:25:52.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,0.9,0.0,0.7,2.0,240.3,240.2,240.3,12.0,10.1,10.8,849.8,4.6,49.96,0.0,1.8,32.3,849.7,5.5,5.5,32.3,100.0,3272.0,3270.0,24.6,23.9,24.2,20000.0,856.4,0,0
410005,2026-08-12T22:26:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,10.1,0.0,1.5,2.0,239.1,239.1,238.5,10.3,9.9,9.1,860.2,0.1,49.97,0.0,1.7,64.5,859.6,10.2,8.6,64.5,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,855.9,0,0
410036,2026-08-12T22:26:23.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.3,4.7,0.0,0.7,1.0,231.6,230.8,231.3,16.5,14.8,15.6,849.1,6.6,49.92,0.0,8.9,32.3,850.4,1.9,1.7,32.3,100.0,3275.0,3274.0,24.6,23.9,24.2,20000.0,856.4,0,0
410098,2026-08-12T22:26:54.619658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,4.0,0.0,0.6,1.0,231.7,231.4,231.8,17.0,15.1,15.9,849.1,10.0,49.92,0.0,7.5,32.3,849.7,6.0,5.6,32.3,100.0,3272.0,3271.0,24.6,24.0,24.2,20000.0,856.4,0,0
410129,2026-08-12T22:27:10.618957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,0.4,0.0,1.5,1.0,237.8,237.9,237.3,10.5,9.9,9.1,860.2,0.8,49.97,0.0,1.8,64.5,860.3,1.2,1.4,64.5,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0
410160,2026-08-12T22:27:25.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.1,15.3,0.0,0.6,1.0,231.4,230.9,231.3,23.2,22.6,22.4,849.3,17.5,49.89,0.0,9.8,32.3,850.4,2.2,1.8,32.3,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0
410191,2026-08-12T22:27:41.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.1,1.6,0.0,1.5,2.0,240.1,239.8,239.2,10.4,9.9,9.1,859.5,8.1,49.97,0.0,5.2,64.5,859.6,9.7,6.4,64.5,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,855.9,0,0
410253,2026-08-12T22:28:12.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,0.9,4.5,0.0,1.5,1.0,232.1,231.6,231.3,14.1,13.8,13.7,859.7,5.6,49.94,0.0,6.7,64.5,860.6,1.1,0.9,64.5,100.0,3317.0,3316.0,25.6,24.1,24.5,20000.0,855.9,0,0
410284,2026-08-12T22:28:27.619473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.9,11.5,0.0,0.6,1.0,238.3,237.9,238.1,12.0,10.1,10.7,849.9,3.9,49.96,0.0,1.8,31.9,849.0,15.4,10.5,31.9,100.0,3271.0,3270.0,24.6,24.0,24.2,20000.0,856.4,0,0
410315,2026-08-12T22:28:43.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,2.2,6.4,0.0,1.5,1.0,227.0,226.6,226.1,17.4,15.6,16.5,858.4,7.3,49.89,0.0,21.9,64.5,860.6,0.9,0.8,64.5,100.0,3317.0,3316.0,25.6,24.1,24.4,20000.0,855.9,0,0
410346,2026-08-12T22:28:58.629653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.7,0.0,0.6,1.0,240.9,240.7,240.7,12.0,10.1,10.7,849.8,4.7,49.96,0.0,1.7,31.9,849.7,6.4,5.2,31.9,100.0,3272.0,3271.0,24.6,24.0,24.2,20000.0,856.4,0,0
410439,2026-08-12T22:29:45.629795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,1.0,4.1,0.0,1.5,1.0,236.0,235.5,235.1,13.7,13.5,13.5,859.6,4.7,49.92,0.0,5.6,64.5,860.6,0.6,0.7,64.5,100.0,3317.0,3316.0,25.6,24.1,24.4,20000.0,855.9,0,0
410470,2026-08-12T22:30:00.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.1,9.5,0.0,0.6,2.0,232.7,232.4,232.7,17.4,15.7,16.2,849.3,11.0,49.93,0.0,6.8,31.9,850.4,1.5,1.7,31.9,100.0,3275.0,3273.0,24.6,24.0,24.2,20000.0,856.4,0,0
410501,2026-08-12T22:30:16.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,8.1,0.0,1.5,1.0,238.6,238.5,238.0,10.4,9.9,9.2,860.2,1.3,49.97,0.0,1.8,64.5,859.6,9.4,9.7,64.5,100.0,3313.0,3312.0,25.6,24.1,24.4,20000.0,855.9,0,0
410563,2026-08-12T22:30:47.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.3,2.9,0.0,1.5,2.0,237.8,237.9,237.4,12.6,12.1,11.7,859.6,3.6,49.95,0.0,6.5,64.5,859.9,6.5,6.0,64.5,100.0,3308.0,3306.0,25.6,24.1,24.4,20000.0,855.9,0,0
410594,2026-08-12T22:31:02.619059+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.9,0.0,0.7,1.0,239.7,239.7,239.8,12.0,10.1,10.8,849.8,4.7,49.96,0.0,1.8,31.9,850.4,1.8,1.6,31.9,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
410625,2026-08-12T22:31:18.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.7,5.6,0.0,1.5,1.0,229.1,229.0,228.6,16.4,16.2,16.4,859.9,6.7,49.95,0.0,7.8,64.5,860.6,1.1,0.8,64.5,100.0,3317.0,3316.0,25.6,24.1,24.4,20000.0,855.9,0,0
410656,2026-08-12T22:31:33.629415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.3,4.3,0.0,0.7,1.0,234.5,234.1,234.7,16.0,14.4,15.0,849.0,5.3,49.92,0.0,6.2,31.9,848.7,9.6,15.8,31.9,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
410718,2026-08-12T22:32:04.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,1.5,0.0,0.7,2.0,240.7,240.8,240.8,15.0,13.2,13.9,849.3,8.1,49.94,0.0,3.2,31.9,849.7,6.6,6.0,31.9,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0
410749,2026-08-12T22:32:20.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,0.6,0.0,1.4,1.0,239.5,239.6,238.9,10.4,9.9,9.1,860.1,0.2,49.97,0.0,1.8,64.5,860.6,0.8,0.7,64.5,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0
410780,2026-08-12T22:32:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.1,6.3,0.0,0.7,1.0,231.5,230.8,231.1,16.1,14.1,15.0,849.1,7.5,49.92,0.0,8.3,31.9,849.0,13.8,8.8,31.9,100.0,3267.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
410811,2026-08-12T22:32:51.618894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.9,7.5,0.0,1.4,1.0,234.2,234.0,233.4,15.3,15.1,14.8,859.4,8.5,49.93,0.0,5.6,64.5,860.3,1.0,0.7,64.5,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0
410873,2026-08-12T22:33:22.628937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,8.0,0.0,1.4,1.0,238.4,238.4,237.8,10.4,9.9,9.1,860.2,-0.2,49.97,0.0,1.7,64.5,859.9,7.8,7.2,64.5,100.0,3316.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0
410904,2026-08-12T22:33:37.629334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.1,1.9,0.0,0.7,1.0,228.3,228.6,228.4,22.7,22.3,23.5,847.6,6.3,49.88,0.0,19.4,31.9,849.7,8.2,7.3,31.9,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
410966,2026-08-12T22:34:08.618937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.0,0.0,0.7,1.0,240.1,240.2,240.2,12.1,10.2,10.7,849.8,3.9,49.96,0.0,1.8,31.9,850.4,1.9,1.8,31.9,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
411028,2026-08-12T22:34:39.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.3,8.4,0.0,0.7,1.0,233.7,233.5,234.0,16.8,14.9,15.7,849.1,9.9,49.91,0.0,6.2,31.9,850.4,1.5,1.7,31.9,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
411059,2026-08-12T22:34:55.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.9,2.5,0.0,1.5,1.0,232.2,232.1,231.7,15.0,15.0,14.9,859.4,6.0,49.93,0.0,7.9,64.5,860.3,3.5,2.7,64.5,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
411090,2026-08-12T22:35:10.628952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,4.9,0.0,0.7,1.0,238.3,238.2,238.3,12.0,10.2,10.7,849.8,4.1,49.96,0.0,1.7,31.9,849.7,9.0,7.5,31.9,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
411121,2026-08-12T22:35:26.618845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.1,9.8,0.0,1.5,1.0,227.3,227.0,226.4,16.2,15.1,15.0,859.5,10.6,49.89,0.0,21.1,64.5,860.6,0.8,0.6,64.5,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
411183,2026-08-12T22:35:57.629656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.6,0.0,1.5,2.0,240.2,240.2,239.6,10.4,9.9,9.1,860.1,1.2,49.97,0.0,1.8,64.5,860.3,0.6,0.7,64.5,100.0,3317.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0
411214,2026-08-12T22:36:12.618579+00:00,external_ems_2,bess_2,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,1.8,0.1,0.1,0.0,0.7,1.0,231.5,230.9,240.3,12.0,10.2,10.8,849.8,4.2,49.96,0.0,1.7,31.9,849.7,4.3,4.8,31.9,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
411245,2026-08-12T22:36:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.5,1.1,0.0,1.5,1.0,239.2,238.9,238.4,10.4,9.9,9.1,860.1,-0.2,49.97,0.0,1.8,64.5,860.6,0.9,0.8,64.5,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
411276,2026-08-12T22:36:43.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.0,6.9,0.0,0.7,1.0,227.6,227.2,227.8,21.4,20.2,20.1,848.7,15.4,49.92,0.0,7.5,31.9,849.7,8.5,9.2,31.9,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
411338,2026-08-12T22:37:14.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.3,8.8,0.0,0.7,2.0,234.5,233.7,234.1,16.5,14.6,15.2,849.1,10.5,49.92,0.0,6.7,31.9,850.4,1.7,1.7,31.9,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
411369,2026-08-12T22:37:30.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,9.3,0.0,1.5,1.0,238.0,238.0,237.4,10.4,9.9,9.1,860.1,0.1,49.97,0.0,1.8,64.5,859.6,9.4,10.5,64.5,100.0,3314.0,3313.0,25.5,24.0,24.4,20000.0,855.9,0,0
411400,2026-08-12T22:37:45.629543+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.2,0.8,1.0,22.0,0.0,0.7,2.0,227.6,227.4,227.6,31.6,31.6,30.8,849.0,23.6,49.88,0.0,17.0,31.9,850.0,1.6,1.7,31.9,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
411431,2026-08-12T22:38:01.630844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.2,0.0,1.5,1.0,239.8,240.0,239.4,10.3,9.9,9.1,860.1,-0.2,49.97,0.0,1.8,64.5,860.6,1.0,0.7,64.5,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
411493,2026-08-12T22:38:32.628760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,0.6,1.6,0.0,1.5,1.0,227.5,226.7,226.9,28.1,29.9,30.0,859.0,10.3,49.9,0.0,11.0,64.1,859.6,8.7,5.9,64.1,100.0,3316.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0
411524,2026-08-12T22:38:47.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.4,0.0,0.7,2.0,240.7,240.8,240.8,12.0,10.1,10.7,849.8,4.5,49.96,0.0,1.8,31.9,849.7,6.9,6.1,31.9,100.0,3273.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
411555,2026-08-12T22:39:03.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,1.0,4.8,0.0,1.5,1.0,232.1,232.0,231.7,14.3,14.2,14.1,859.6,5.7,49.94,0.0,3.4,64.1,860.6,0.9,0.7,64.1,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
411586,2026-08-12T22:39:18.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,1.2,0.0,0.7,1.0,237.7,237.6,237.8,13.6,11.8,12.3,849.5,5.7,49.94,0.0,7.2,31.9,849.7,6.9,5.9,31.9,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
411648,2026-08-12T22:39:49.629695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.8,5.3,0.0,0.7,1.0,233.7,233.0,233.3,16.4,14.6,15.3,849.2,9.0,49.93,0.0,7.0,31.9,850.0,3.7,3.5,31.9,100.0,3270.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0
411679,2026-08-12T22:40:05.630329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,1.5,0.0,1.5,2.0,238.2,238.2,237.6,10.4,9.9,9.2,860.1,1.0,49.97,0.0,1.7,64.1,860.3,2.5,2.6,64.1,100.0,3317.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0
411710,2026-08-12T22:40:20.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,9.0,0.0,0.7,2.0,232.1,231.6,231.8,16.9,15.0,15.8,848.9,10.7,49.92,0.0,5.8,31.6,850.4,1.7,1.8,31.6,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
411741,2026-08-12T22:40:36.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.5,16.0,0.0,1.5,1.0,237.9,238.0,237.4,10.3,9.9,9.1,860.1,0.5,49.97,0.0,1.8,64.1,858.6,16.5,16.8,64.1,100.0,3313.0,3312.0,25.5,24.0,24.4,20000.0,855.9,0,0
411803,2026-08-12T22:41:07.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.6,3.7,0.0,1.5,1.0,234.7,234.1,234.0,13.4,13.2,13.0,859.7,4.6,49.97,0.0,4.5,64.1,860.3,0.9,0.7,64.1,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
411834,2026-08-12T22:41:22.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,0.4,0.0,0.7,2.0,239.7,239.8,239.8,12.1,10.1,10.7,849.8,4.7,49.96,0.0,1.7,31.6,849.7,4.3,6.0,31.6,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
411865,2026-08-12T22:41:38.629355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.6,1.0,0.0,1.5,1.0,227.1,226.5,226.5,25.4,26.9,27.7,858.0,7.5,49.89,0.0,4.1,64.1,859.6,6.5,6.6,64.1,100.0,3314.0,3313.0,25.5,24.0,24.4,20000.0,855.9,0,0
411896,2026-08-12T22:41:53.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,2.2,0.0,0.7,1.0,241.2,241.3,241.4,12.0,10.2,10.7,849.8,4.3,49.96,0.0,1.7,31.6,849.7,6.5,7.0,31.6,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
411958,2026-08-12T22:42:24.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.8,7.9,0.0,0.7,2.0,230.9,230.2,230.5,16.6,14.8,15.4,849.8,9.8,49.96,0.0,6.7,31.6,849.0,17.7,11.1,31.6,100.0,3266.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
412020,2026-08-12T22:42:55.619327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.0,5.0,0.0,0.7,1.0,234.7,234.1,234.6,14.1,12.3,13.1,849.4,6.6,49.93,0.0,5.9,31.6,850.4,1.6,1.7,31.6,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
412051,2026-08-12T22:43:11.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.5,6.4,0.0,1.5,1.0,238.7,238.7,238.2,10.3,9.9,9.2,860.1,1.1,49.97,0.0,1.7,64.1,859.6,7.5,6.5,64.1,100.0,3314.0,3313.0,25.5,24.0,24.4,20000.0,855.9,0,0
412113,2026-08-12T22:43:42.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.7,15.1,0.0,1.5,2.0,240.8,241.0,240.4,11.0,10.6,10.0,860.0,0.9,49.97,0.0,1.8,64.1,859.3,16.0,15.6,64.1,100.0,3313.0,3311.0,25.5,24.0,24.4,20000.0,855.9,0,0
412144,2026-08-12T22:43:57.630150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.0,3.8,0.0,0.7,1.0,240.0,240.1,240.1,12.1,10.1,10.8,849.4,4.9,49.95,0.0,1.8,31.6,850.4,1.1,1.8,31.6,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
412175,2026-08-12T22:44:13.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,3.0,0.0,1.5,1.0,237.8,237.8,237.3,10.4,9.9,9.2,860.1,0.8,49.97,0.0,1.7,64.1,859.9,3.8,3.5,64.1,100.0,3315.0,3314.0,25.5,24.0,24.4,20000.0,855.9,0,0
412206,2026-08-12T22:44:28.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.6,0.0,0.7,1.0,239.4,239.4,239.5,12.0,10.1,10.7,849.8,4.4,49.96,0.0,1.7,31.6,849.7,9.0,8.8,31.6,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
412268,2026-08-12T22:44:59.628793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.7,0.6,0.0,0.7,2.0,238.9,238.7,238.9,16.9,15.2,15.9,849.0,9.5,49.93,0.0,4.5,31.6,849.7,8.9,7.4,31.6,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0
412299,2026-08-12T22:45:15.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.3,5.3,0.0,1.5,1.0,232.0,231.6,231.2,15.9,15.9,15.8,859.3,6.4,49.94,0.0,7.4,64.1,860.6,1.1,0.7,64.1,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
412330,2026-08-12T22:45:30.618683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,6.5,0.0,0.7,1.0,238.5,238.1,238.3,12.0,10.2,10.7,849.8,4.5,49.96,0.0,1.8,31.6,848.7,11.0,10.7,31.6,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
412361,2026-08-12T22:45:46.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.7,12.6,0.0,1.5,1.0,230.4,230.6,229.6,16.9,15.9,15.5,859.6,14.0,49.91,0.0,11.0,64.1,860.3,1.4,0.7,64.1,100.0,3315.0,3314.0,25.5,24.0,24.4,20000.0,855.9,0,0
412423,2026-08-12T22:46:17.618707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.6,0.1,0.0,1.5,2.0,239.1,238.8,238.2,10.4,9.9,9.2,860.0,1.3,49.97,0.0,1.8,64.1,860.6,1.2,0.9,64.1,100.0,3317.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0
412454,2026-08-12T22:46:32.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.3,4.3,0.0,0.7,1.0,227.7,227.5,228.0,16.2,14.3,15.2,849.1,8.7,49.92,0.0,9.1,31.6,849.4,13.0,10.5,31.6,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
412485,2026-08-12T22:46:48.629217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.2,0.0,1.5,1.0,241.6,241.7,241.1,10.3,9.9,9.1,860.0,0.2,49.96,0.0,1.7,64.1,859.9,4.4,4.9,64.1,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
412578,2026-08-12T22:47:34.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.4,4.3,0.0,0.7,1.0,233.9,233.4,234.1,16.1,14.5,15.1,849.0,5.8,49.9,0.0,6.1,31.6,850.4,1.5,1.8,31.6,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
412609,2026-08-12T22:47:50.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,1.1,17.6,0.0,1.5,2.0,239.9,239.6,239.0,10.4,9.9,9.1,860.0,-0.7,49.95,0.0,5.5,64.1,858.9,16.9,10.8,64.1,100.0,3314.0,3312.0,25.5,24.0,24.4,20000.0,855.9,0,0
412640,2026-08-12T22:48:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,2.7,0.0,0.7,1.0,239.1,238.7,238.9,12.0,10.1,10.7,849.8,4.1,49.96,0.0,1.7,31.6,850.4,1.4,1.6,31.6,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
412671,2026-08-12T22:48:21.618584+00:00,external_ems_1,bess_1,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.2,0.8,1.4,22.2,0.0,1.5,1.0,229.1,229.0,228.9,38.5,39.2,38.4,858.9,23.6,49.89,0.0,15.5,64.1,860.3,1.4,0.8,64.1,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
412733,2026-08-12T22:48:52.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.9,3.3,0.0,1.4,2.0,227.9,227.7,227.2,16.7,15.1,15.7,858.0,6.0,49.89,0.0,7.6,64.1,859.9,2.7,2.7,64.1,100.0,3314.0,3312.0,25.5,24.1,24.4,20000.0,855.9,0,0
412764,2026-08-12T22:49:07.630683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,2.8,0.0,0.7,1.0,240.7,240.6,240.7,12.1,10.1,10.8,849.7,4.5,49.96,0.0,1.8,31.6,850.4,1.7,1.8,31.6,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
412795,2026-08-12T22:49:23.629313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.6,0.6,0.0,1.4,1.0,239.9,239.7,239.0,10.3,9.9,9.1,860.0,0.3,49.97,0.0,1.8,64.1,860.6,0.9,0.7,64.1,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0
412826,2026-08-12T22:49:38.618731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.5,0.2,0.0,0.7,1.0,229.8,229.3,229.6,17.0,15.2,15.9,848.9,8.6,49.94,0.0,11.0,31.6,849.4,8.4,7.4,31.6,100.0,3270.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0
412888,2026-08-12T22:50:09.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,9.0,0.0,0.7,2.0,232.7,232.3,232.7,17.0,15.1,15.8,849.3,10.7,49.93,0.0,7.1,31.6,850.4,1.7,1.8,31.6,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
412919,2026-08-12T22:50:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,10.4,0.0,1.4,2.0,238.5,238.5,237.9,10.4,9.9,9.2,860.0,1.2,49.97,0.0,1.8,64.1,858.9,11.6,16.2,64.1,100.0,3314.0,3312.0,25.5,24.1,24.4,20000.0,855.9,0,0
412950,2026-08-12T22:50:40.628727+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.3,1.0,1.1,21.2,0.0,0.7,2.0,227.2,226.9,227.0,33.1,32.8,32.1,848.9,23.9,49.88,0.0,8.3,31.6,850.0,2.7,2.1,31.6,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
412981,2026-08-12T22:50:56.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.0,1.2,0.0,1.4,2.0,240.7,240.8,240.2,10.3,9.9,9.1,859.3,2.3,49.97,0.0,1.8,64.1,860.3,1.1,0.8,64.1,100.0,3316.0,3314.0,25.5,24.1,24.4,20000.0,855.9,0,0
413074,2026-08-12T22:51:42.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.5,7.0,0.0,0.7,2.0,236.5,235.8,236.1,15.9,14.5,14.9,848.9,4.3,49.92,0.0,5.9,31.6,849.4,11.3,10.3,31.6,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
413105,2026-08-12T22:51:58.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,3.5,0.0,1.4,1.0,240.0,240.1,239.5,10.3,9.9,9.1,859.7,-0.1,49.96,0.0,1.8,64.1,859.9,3.4,2.5,64.1,100.0,3316.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0
413136,2026-08-12T22:52:13.629482+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,3.8,0.0,0.7,1.0,237.8,237.7,237.8,12.0,10.2,10.7,849.8,3.7,49.96,0.0,6.6,31.6,849.7,7.5,7.4,31.6,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
413198,2026-08-12T22:52:44.629342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.2,2.4,0.0,0.7,1.0,231.9,231.1,231.6,16.1,14.3,15.0,849.2,7.0,49.92,0.0,9.1,31.6,849.0,9.4,14.7,31.6,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
413229,2026-08-12T22:53:00.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.0,5.1,0.0,1.4,1.0,234.7,234.2,233.9,14.4,14.5,14.3,859.3,6.5,49.94,0.0,4.2,63.7,860.3,1.4,0.7,63.7,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0
413260,2026-08-12T22:53:15.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.5,8.2,0.0,0.7,1.0,231.6,231.0,231.5,17.4,15.7,16.4,848.9,10.1,49.92,0.0,6.7,31.2,850.4,1.9,1.6,31.2,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
413291,2026-08-12T22:53:31.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,11.9,0.0,1.4,2.0,238.3,238.4,237.8,10.4,9.9,9.1,860.0,1.2,49.97,0.0,1.8,63.7,859.6,13.1,10.9,63.7,100.0,3317.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0
413353,2026-08-12T22:54:02.628810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,4.3,0.0,1.4,1.0,240.2,240.3,239.7,10.3,9.8,9.1,859.9,-0.2,49.97,0.0,1.7,63.7,859.9,4.1,3.4,63.7,100.0,3315.0,3314.0,25.5,24.1,24.4,20000.0,855.9,0,0
413384,2026-08-12T22:54:17.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,0.9,0.0,0.7,1.0,240.1,239.9,240.1,12.1,10.1,10.7,849.8,4.3,49.96,0.0,1.8,31.2,850.0,3.4,3.0,31.2,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
413415,2026-08-12T22:54:33.629029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.3,8.1,0.0,1.4,1.0,227.5,227.3,227.0,15.5,15.4,15.3,859.2,6.5,49.92,0.0,12.1,63.7,858.9,14.6,10.1,63.7,100.0,3315.0,3314.0,25.5,24.1,24.4,20000.0,855.9,0,0
413446,2026-08-12T22:54:48.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,3.7,0.0,0.7,1.0,234.0,233.6,234.0,17.5,15.6,16.2,849.1,11.1,49.93,0.0,5.7,31.2,849.7,7.4,5.7,31.2,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
413508,2026-08-12T22:55:19.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,11.3,0.0,0.6,1.0,238.3,238.2,238.4,12.0,10.1,10.7,849.8,2.3,49.96,0.0,1.7,31.2,848.7,13.6,14.9,31.2,100.0,3271.0,3270.0,24.7,24.1,24.2,20000.0,856.4,0,0
413539,2026-08-12T22:55:35.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,2.2,3.6,0.0,1.4,1.0,228.2,227.7,227.2,16.6,15.0,15.6,858.1,4.8,49.89,0.0,20.2,63.7,860.3,1.2,0.7,63.7,100.0,3316.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0
413601,2026-08-12T22:56:06.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.5,0.0,1.5,1.0,239.4,239.4,238.8,10.4,9.9,9.1,859.9,1.3,49.97,0.0,1.8,63.7,860.3,0.8,0.9,63.7,100.0,3316.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0
413663,2026-08-12T22:56:37.629390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.0,3.5,0.0,1.5,2.0,235.3,235.1,234.7,14.2,14.1,14.0,859.3,6.5,49.94,0.0,4.4,63.7,859.3,10.0,9.7,63.7,100.0,3314.0,3312.0,25.6,24.1,24.4,20000.0,855.9,0,0
413694,2026-08-12T22:56:52.629225+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.2,1.1,1.2,22.8,0.0,0.7,1.0,226.7,226.7,226.9,34.0,34.1,33.0,848.8,24.6,49.88,0.0,19.9,31.2,850.0,1.8,1.6,31.2,100.0,3274.0,3273.0,24.7,24.0,24.3,20000.0,856.4,0,0
413725,2026-08-12T22:57:08.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,7.0,0.0,1.5,1.0,241.5,241.7,241.0,10.3,9.8,9.1,859.7,0.1,49.96,0.0,1.8,63.7,859.6,7.1,6.6,63.7,100.0,3315.0,3314.0,25.6,24.1,24.4,20000.0,855.9,0,0
413756,2026-08-12T22:57:23.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,3.7,0.0,0.6,1.0,239.8,239.7,239.9,12.1,10.1,10.7,849.8,5.3,49.96,0.0,1.8,31.2,850.4,1.6,1.7,31.2,100.0,3274.0,3273.0,24.7,24.1,24.3,20000.0,856.4,0,0
413818,2026-08-12T22:57:54.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.3,6.3,0.0,0.6,1.0,234.1,233.7,234.3,16.2,14.5,15.0,849.1,7.6,49.92,0.0,6.0,31.2,850.4,1.3,1.7,31.2,100.0,3274.0,3273.0,24.7,24.1,24.3,20000.0,856.4,0,0
413849,2026-08-12T22:58:10.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.1,7.1,0.0,1.5,1.0,231.4,230.9,230.6,15.5,15.7,15.6,859.2,7.9,49.93,0.0,5.8,63.7,860.3,0.8,0.7,63.7,100.0,3316.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0
413880,2026-08-12T22:58:25.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.1,11.9,0.0,0.6,1.0,238.7,238.4,238.5,12.0,10.2,10.7,849.8,4.5,49.96,0.0,1.7,31.2,848.7,16.4,14.5,31.2,100.0,3271.0,3270.0,24.7,24.1,24.3,20000.0,856.4,0,0
413911,2026-08-12T22:58:41.629323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.4,6.7,0.0,1.5,1.0,227.0,226.6,226.4,17.2,16.8,17.2,858.9,7.7,49.9,0.0,7.5,63.7,860.3,1.0,0.9,63.7,100.0,3316.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0
413973,2026-08-12T22:59:12.628977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,0.7,0.0,1.5,1.0,239.6,239.7,239.1,10.3,9.9,9.2,859.9,0.3,49.97,0.0,1.7,63.7,860.3,1.0,0.9,63.7,100.0,3316.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0
414004,2026-08-12T22:59:27.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,4.9,0.0,0.6,2.0,237.7,237.6,237.8,12.0,10.2,10.7,849.1,4.4,49.94,0.0,7.6,31.2,848.7,9.3,9.9,31.2,100.0,3272.0,3270.0,24.7,24.1,24.3,20000.0,856.4,0,0
414035,2026-08-12T22:59:43.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.5,0.2,0.0,1.5,2.0,237.9,237.8,237.3,12.9,12.4,12.2,859.4,4.1,49.95,0.0,3.2,63.7,859.9,4.3,3.8,63.7,100.0,3316.0,3314.0,25.6,24.1,24.4,20000.0,855.9,0,0
414066,2026-08-12T22:59:58.628763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.5,0.8,0.0,0.6,1.0,233.0,232.6,233.1,15.8,13.9,14.7,849.2,7.3,49.93,0.0,7.7,31.2,849.7,8.1,6.7,31.2,100.0,3269.0,3268.0,24.7,24.1,24.3,20000.0,856.4,0,0
414128,2026-08-12T23:00:29.630795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.9,3.3,0.0,0.7,1.0,229.5,229.3,229.9,18.9,16.9,17.2,848.5,4.7,49.88,0.0,8.9,31.2,850.4,1.4,1.7,31.2,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
414159,2026-08-12T23:00:45.630104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.3,10.9,0.0,1.5,2.0,239.9,240.0,239.4,10.3,9.9,9.2,859.9,1.1,49.97,0.0,1.8,63.7,858.6,12.0,15.6,63.7,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,855.9,0,0
414190,2026-08-12T23:01:00.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.4,6.7,0.0,0.6,1.0,228.5,228.1,228.3,32.6,32.2,30.3,849.0,8.4,49.93,0.0,5.1,31.2,850.4,1.7,1.7,31.2,100.0,3274.0,3273.0,24.7,24.1,24.3,20000.0,856.4,0,0
414221,2026-08-12T23:01:16.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.5,5.1,0.0,1.5,2.0,232.9,232.6,232.4,14.5,14.4,14.3,859.8,5.9,49.97,0.0,6.6,63.7,860.3,0.8,0.7,63.7,100.0,3316.0,3314.0,25.6,24.1,24.5,20000.0,855.9,0,0
414283,2026-08-12T23:01:47.619765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.0,0.2,12.5,0.0,1.5,2.0,228.7,228.8,227.9,27.5,27.1,25.5,859.4,17.0,49.89,0.0,14.6,63.7,859.6,4.5,4.2,63.7,100.0,3314.0,3312.0,25.6,24.1,24.5,20000.0,855.9,0,0
414314,2026-08-12T23:02:02.619508+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,3.4,0.0,0.7,1.0,241.3,241.0,241.1,12.0,10.1,10.8,849.7,4.7,49.96,0.0,1.7,31.2,849.4,8.1,6.6,31.2,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
414345,2026-08-12T23:02:18.628838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.8,0.0,1.5,2.0,239.3,239.3,238.7,10.4,9.9,9.1,859.9,0.1,49.97,0.0,1.7,63.7,860.3,0.9,0.8,63.7,100.0,3316.0,3314.0,25.6,24.1,24.5,20000.0,855.9,0,0
414376,2026-08-12T23:02:33.629139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,0.5,0.0,0.7,1.0,231.4,231.0,231.3,16.5,14.8,15.5,849.1,7.3,49.92,0.0,8.3,31.2,849.7,6.8,7.0,31.2,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
414438,2026-08-12T23:03:04.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.9,8.1,0.0,0.7,1.0,232.4,231.8,232.2,17.0,15.1,15.9,849.5,9.9,49.93,0.0,7.0,31.2,850.4,1.8,1.8,31.2,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
414469,2026-08-12T23:03:20.629088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,12.4,0.0,1.5,1.0,237.9,238.0,237.4,10.4,9.9,9.2,859.9,0.0,49.97,0.0,1.8,63.7,859.3,12.4,11.4,63.7,100.0,3314.0,3313.0,25.6,24.1,24.5,20000.0,855.9,0,0
414500,2026-08-12T23:03:35.629864+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.0,3.4,0.9,20.3,0.0,0.7,2.0,227.5,226.5,227.2,22.9,20.8,19.5,849.5,21.4,49.88,0.0,19.7,31.2,850.4,1.1,1.7,31.2,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
414531,2026-08-12T23:03:51.619350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,13.0,0.0,1.5,2.0,240.2,240.2,239.6,10.3,9.9,9.1,859.8,0.7,49.97,0.0,1.7,63.7,858.9,13.7,11.2,63.7,100.0,3315.0,3313.0,25.6,24.1,24.5,20000.0,855.9,0,0
414593,2026-08-12T23:04:22.628791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,2.4,9.5,0.0,1.5,1.0,227.8,227.3,227.3,30.7,32.4,33.2,857.9,10.6,49.89,0.0,4.2,63.7,860.3,1.1,0.7,63.7,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0
414655,2026-08-12T23:04:53.629245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.7,2.6,0.0,1.5,1.0,235.9,235.4,235.0,13.2,12.9,12.6,859.2,4.7,49.92,0.0,4.9,63.7,859.9,2.1,1.7,63.7,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0
414686,2026-08-12T23:05:08.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,3.6,0.0,0.7,1.0,240.7,240.7,240.8,12.0,10.2,10.8,849.7,4.6,49.96,0.0,1.7,31.2,849.7,8.2,6.5,31.2,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
414748,2026-08-12T23:05:39.629516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.0,1.2,0.0,0.7,1.0,229.4,228.9,229.2,16.4,14.7,15.4,849.4,9.6,49.94,0.0,9.0,30.8,849.4,8.4,10.8,30.8,100.0,3268.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0
414779,2026-08-12T23:05:55.629472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,1.0,7.4,0.0,1.4,2.0,230.8,230.9,229.9,15.1,14.1,13.9,859.3,9.0,49.91,0.0,9.1,63.7,860.3,1.6,0.8,63.7,100.0,3316.0,3314.0,25.6,24.2,24.5,20000.0,855.9,0,0
414810,2026-08-12T23:06:10.630674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.3,7.9,0.0,0.7,2.0,233.8,233.2,233.7,16.5,14.7,15.4,849.1,9.7,49.93,0.0,7.3,30.8,850.4,1.8,1.8,30.8,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
414841,2026-08-12T23:06:26.619511+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.9,14.9,0.0,1.4,4.0,238.7,238.7,238.2,10.4,9.9,9.1,859.8,-0.7,49.97,0.0,1.8,63.7,858.9,14.2,15.5,63.7,100.0,3304.0,3300.0,25.6,24.2,24.5,20000.0,855.9,0,0
414903,2026-08-12T23:06:57.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,0.7,0.0,1.4,2.0,241.3,241.4,240.7,10.3,9.9,9.1,859.8,1.4,49.97,0.0,4.0,63.7,859.9,2.1,2.4,63.7,100.0,3315.0,3313.0,25.6,24.2,24.5,20000.0,855.9,0,0
414934,2026-08-12T23:07:12.619137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.7,0.0,0.7,2.0,239.7,239.7,239.8,12.0,10.1,10.7,849.7,4.5,49.96,0.0,1.7,30.8,850.4,1.8,1.6,30.8,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
414965,2026-08-12T23:07:28.618956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.6,3.6,0.0,1.4,2.0,232.1,231.6,231.4,14.9,14.7,14.6,859.9,5.4,49.97,0.0,6.0,63.3,859.3,9.0,6.9,63.3,100.0,3307.0,3305.0,25.6,24.2,24.5,20000.0,855.9,0,0
414996,2026-08-12T23:07:43.619321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.5,10.0,0.0,0.7,1.0,231.7,231.0,231.6,22.8,21.9,21.5,849.2,17.2,49.92,0.0,6.2,30.8,849.7,7.2,6.0,30.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
415058,2026-08-12T23:08:14.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.3,0.0,0.7,2.0,238.5,238.4,238.5,12.0,10.1,10.8,849.7,4.2,49.96,0.0,1.8,30.8,849.7,7.5,6.9,30.8,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
415089,2026-08-12T23:08:30.619382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,2.1,5.6,0.0,1.4,2.0,230.1,229.3,229.3,25.2,26.4,26.9,857.8,6.5,49.9,0.0,10.8,63.3,859.9,0.9,0.8,63.3,100.0,3316.0,3314.0,25.6,24.2,24.5,20000.0,855.9,0,0
415120,2026-08-12T23:08:45.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.0,5.3,0.0,0.7,2.0,234.8,234.2,234.7,14.4,12.6,13.4,849.7,6.5,49.96,0.0,4.3,30.8,848.7,11.8,15.6,30.8,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0
415213,2026-08-12T23:09:32.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,12.4,0.0,1.4,3.0,238.6,238.5,238.0,10.3,9.8,9.1,859.8,0.9,49.97,0.0,1.8,63.3,859.3,13.3,9.0,63.3,100.0,3307.0,3304.0,25.6,24.2,24.5,20000.0,855.9,0,0
415244,2026-08-12T23:09:47.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.4,2.2,0.0,0.7,1.0,229.4,229.3,229.8,19.2,17.2,17.4,848.3,4.2,49.88,0.0,8.9,30.8,849.7,6.4,5.8,30.8,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
415275,2026-08-12T23:10:03.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,5.3,0.0,1.4,2.0,240.8,241.0,240.3,10.3,9.9,9.1,859.7,0.0,49.97,0.0,1.8,63.3,859.9,5.3,3.6,63.3,100.0,3313.0,3311.0,25.6,24.2,24.5,20000.0,855.9,0,0
415306,2026-08-12T23:10:18.618937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.7,2.6,0.0,0.7,2.0,240.1,240.1,240.1,12.0,10.1,10.7,849.7,4.5,49.96,0.0,1.8,30.8,850.4,1.9,1.7,30.8,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
415368,2026-08-12T23:10:49.618703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.6,7.4,0.0,0.7,2.0,234.6,234.2,234.5,16.7,14.9,15.6,848.4,8.9,49.9,0.0,8.5,30.8,850.0,1.5,1.7,30.8,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
415399,2026-08-12T23:11:05.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,0.7,6.3,0.0,1.4,2.0,234.1,233.2,233.0,14.8,14.8,14.6,859.2,7.5,49.94,0.0,6.4,63.3,859.9,1.2,0.7,63.3,100.0,3316.0,3314.0,25.6,24.2,24.5,20000.0,855.9,0,0
415430,2026-08-12T23:11:20.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,6.3,0.0,0.7,2.0,238.7,238.6,238.7,12.0,10.1,10.7,849.7,3.2,49.96,0.0,1.7,30.8,849.7,9.5,7.4,30.8,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
415461,2026-08-12T23:11:36.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,1.8,18.9,0.0,1.5,2.0,229.1,228.8,228.8,34.8,35.3,35.9,858.1,19.6,49.88,0.0,16.0,63.3,859.9,0.7,0.7,63.3,100.0,3315.0,3313.0,25.7,24.2,24.5,20000.0,855.9,0,0
415523,2026-08-12T23:12:07.629967+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.9,0.0,1.5,2.0,239.9,239.8,239.3,10.3,9.9,9.1,859.7,0.0,49.97,0.0,1.8,63.3,859.9,0.9,0.8,63.3,100.0,3316.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0
415554,2026-08-12T23:12:22.619305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.7,3.0,0.0,0.7,2.0,231.5,230.7,231.2,12.0,10.2,10.7,849.7,4.9,49.96,0.0,5.9,30.8,850.4,1.9,1.6,30.8,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
415585,2026-08-12T23:12:38.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.3,8.4,0.0,1.5,2.0,236.7,236.3,236.0,13.5,13.3,13.3,859.2,4.6,49.93,0.0,5.5,63.3,858.9,13.0,12.2,63.3,100.0,3317.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0
415616,2026-08-12T23:12:53.628858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.1,4.0,0.0,0.7,1.0,235.5,234.6,235.1,14.5,12.7,13.5,849.3,4.8,49.93,0.0,5.8,30.8,849.4,8.8,11.7,30.8,100.0,3267.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0
415709,2026-08-12T23:13:40.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,14.4,0.0,1.5,3.0,237.9,237.9,237.4,10.4,9.9,9.2,859.7,0.4,49.97,0.0,1.7,63.3,859.3,14.8,11.2,63.3,100.0,3308.0,3305.0,25.7,24.2,24.5,20000.0,855.9,0,0
415740,2026-08-12T23:13:55.619063+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.9,9.9,0.0,0.7,1.0,233.5,232.9,233.5,16.7,14.7,15.3,849.1,12.0,49.9,0.0,5.7,30.8,850.0,2.1,1.7,30.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
415771,2026-08-12T23:14:11.619585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.3,8.1,0.0,1.5,2.0,240.1,240.1,239.4,10.3,9.9,9.1,859.0,9.0,49.97,0.0,7.4,63.3,860.3,0.9,0.7,63.3,100.0,3315.0,3313.0,25.7,24.2,24.5,20000.0,855.9,0,0
415833,2026-08-12T23:14:42.619333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,2.4,7.9,0.0,1.5,2.0,227.5,227.2,227.3,27.9,29.9,29.9,857.5,10.3,49.89,0.0,16.4,63.3,859.9,2.4,1.5,63.3,100.0,3315.0,3313.0,25.7,24.2,24.5,20000.0,855.9,0,0
415864,2026-08-12T23:14:57.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,0.2,0.0,0.7,2.0,241.8,241.7,241.8,12.0,10.1,10.7,849.6,4.8,49.96,0.0,1.7,30.8,849.7,4.6,5.2,30.8,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
415895,2026-08-12T23:15:13.619540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,1.4,1.5,0.0,1.5,2.0,236.3,235.9,235.5,12.5,12.2,11.9,858.9,2.4,49.93,0.0,4.3,63.3,860.3,0.9,0.7,63.3,100.0,3316.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0
415926,2026-08-12T23:15:28.628693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,11.2,0.0,0.7,1.0,237.7,237.6,237.8,12.8,10.8,11.3,849.7,3.2,49.96,0.0,2.5,30.8,849.4,14.4,11.6,30.8,100.0,3268.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0
415988,2026-08-12T23:15:59.618765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.4,0.0,0.7,2.0,239.7,239.6,239.6,12.0,10.2,10.7,849.6,4.5,49.96,0.0,3.7,30.8,849.4,8.9,7.5,30.8,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
416019,2026-08-12T23:16:15.618728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,10.7,0.0,1.5,2.0,239.2,239.3,238.7,10.3,9.9,9.1,859.7,0.0,49.97,0.0,1.7,63.3,859.3,10.7,11.7,63.3,100.0,3315.0,3313.0,25.7,24.2,24.6,20000.0,855.9,0,0
416050,2026-08-12T23:16:30.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,2.0,1.9,0.0,0.7,1.0,229.8,229.3,229.8,18.8,16.9,17.2,848.4,4.0,49.88,0.0,2.4,30.8,850.4,2.1,1.6,30.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
416081,2026-08-12T23:16:46.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.7,9.2,0.0,1.5,1.0,241.0,241.3,240.7,11.6,11.2,10.8,859.6,1.8,49.95,0.0,1.9,63.3,858.9,11.0,9.0,63.3,100.0,3315.0,3314.0,25.7,24.2,24.6,20000.0,855.9,0,0
416143,2026-08-12T23:17:17.629640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,6.7,0.0,1.5,3.0,238.2,238.2,237.6,10.4,9.8,9.1,859.7,0.1,49.97,0.0,1.7,63.3,859.3,6.8,6.1,63.3,100.0,3313.0,3310.0,25.7,24.2,24.6,20000.0,855.9,0,0
416174,2026-08-12T23:17:32.629213+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.1,0.0,0.7,1.0,239.8,239.7,239.8,12.0,10.1,10.7,849.6,3.6,49.96,0.0,1.8,30.8,849.7,7.7,7.2,30.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
416236,2026-08-12T23:18:03.629295+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.7,0.6,0.0,0.7,1.0,237.0,236.5,236.9,15.2,13.3,14.2,849.0,7.6,49.92,0.0,5.3,30.4,849.7,7.0,7.0,30.4,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
416298,2026-08-12T23:18:34.618968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,12.4,0.0,0.7,1.0,238.5,238.4,238.5,12.0,10.1,10.8,849.6,2.1,49.96,0.0,1.6,30.4,849.4,14.5,12.5,30.4,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
416329,2026-08-12T23:18:50.629658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,2.1,9.9,0.0,1.5,2.0,230.9,230.3,230.4,27.2,28.8,28.7,857.8,9.9,49.91,0.0,15.7,63.3,859.9,0.0,0.7,63.3,100.0,3315.0,3313.0,25.7,24.2,24.6,20000.0,855.9,0,0
416360,2026-08-12T23:19:05.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,3.3,0.0,0.7,2.0,241.0,240.6,240.6,11.9,10.0,10.7,849.6,4.9,49.96,0.0,1.7,30.4,850.0,1.6,1.6,30.4,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
416391,2026-08-12T23:19:21.629643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,5.5,0.0,1.5,2.0,238.9,239.0,238.4,10.4,9.9,9.1,859.7,0.2,49.97,0.0,1.7,63.3,859.6,5.7,5.2,63.3,100.0,3315.0,3313.0,25.7,24.2,24.6,20000.0,855.9,0,0
416453,2026-08-12T23:19:52.618911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,4.7,0.0,1.4,2.0,241.7,241.7,241.1,10.3,9.8,9.0,859.4,0.4,49.96,0.0,1.7,63.3,859.6,5.1,4.8,63.3,100.0,3313.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0
416484,2026-08-12T23:20:07.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.3,8.0,0.0,0.7,1.0,234.1,233.4,233.8,15.7,13.9,14.6,849.1,10.0,49.93,0.0,7.3,30.4,850.4,2.0,1.7,30.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
