id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
416515,2026-08-12T23:20:23.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.8,12.3,0.0,1.4,3.0,238.0,238.0,237.5,10.4,9.9,9.2,859.7,1.1,49.97,0.0,1.7,63.3,858.9,13.4,14.5,63.3,100.0,3313.0,3310.0,25.7,24.3,24.6,20000.0,855.9,0,0
416546,2026-08-12T23:20:38.629204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.6,0.8,16.0,0.0,0.7,1.0,230.7,229.9,230.7,19.6,17.0,17.1,849.2,17.7,49.91,0.0,7.3,30.4,850.0,1.7,1.7,30.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
416608,2026-08-12T23:21:09.629325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,3.0,0.0,0.7,1.0,238.7,238.6,238.7,12.0,10.1,10.8,849.6,4.5,49.96,0.0,1.6,30.4,850.4,1.5,1.7,30.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
416639,2026-08-12T23:21:25.618566+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.8,2.4,0.7,20.9,0.0,1.4,2.0,228.4,228.8,228.0,24.9,24.5,22.5,859.2,21.5,49.9,0.0,6.1,63.3,859.9,0.6,0.7,63.3,100.0,3316.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0
416670,2026-08-12T23:21:40.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,1.9,0.0,0.7,2.0,241.0,240.8,241.0,13.3,11.3,12.0,849.4,7.1,49.96,0.0,1.8,30.4,848.4,9.0,9.6,30.4,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
416701,2026-08-12T23:21:56.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,1.0,0.0,1.4,3.0,240.2,240.3,239.7,10.3,9.9,9.1,859.0,0.1,49.95,0.0,1.8,63.0,859.9,1.1,1.0,63.0,100.0,3314.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0
416763,2026-08-12T23:22:27.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.2,0.0,1.4,3.0,239.7,239.7,239.1,10.4,9.8,9.1,859.6,0.3,49.97,0.0,1.8,63.0,859.9,0.5,0.6,63.0,100.0,3316.0,3313.0,25.7,24.3,24.6,20000.0,855.9,0,0
416794,2026-08-12T23:22:42.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.4,4.4,0.0,0.7,1.0,231.9,231.4,231.9,15.9,14.2,15.0,849.0,8.1,49.92,0.0,7.6,30.4,849.4,12.5,10.4,30.4,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
416825,2026-08-12T23:22:58.619100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.8,1.1,0.0,1.4,3.0,237.3,236.9,236.6,13.3,13.1,12.9,858.8,4.7,49.93,0.0,5.4,63.0,859.6,3.6,3.3,63.0,100.0,3316.0,3313.0,25.7,24.3,24.6,20000.0,855.9,0,0
416856,2026-08-12T23:23:13.618737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,8.8,0.0,0.7,1.0,232.7,232.2,232.7,17.0,15.3,16.0,848.9,10.2,49.92,0.0,6.7,30.4,850.0,1.4,1.7,30.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
416918,2026-08-12T23:23:44.618577+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.5,3.3,0.6,20.6,0.0,0.7,1.0,227.3,226.8,227.2,25.2,25.0,21.9,849.4,23.0,49.88,0.0,6.7,30.4,850.0,2.4,2.1,30.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
416949,2026-08-12T23:24:00.628760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,8.6,0.0,1.4,2.0,240.8,240.6,240.3,10.3,10.2,9.1,859.5,-0.2,49.97,0.0,1.9,63.0,859.3,8.4,7.0,63.0,100.0,3312.0,3310.0,25.7,24.3,24.6,20000.0,855.9,0,0
416980,2026-08-12T23:24:15.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,3.0,0.0,0.7,1.0,240.3,240.0,240.4,11.9,10.8,10.8,849.6,5.0,49.96,0.0,1.9,30.4,850.0,2.0,2.0,30.4,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
417011,2026-08-12T23:24:31.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.5,7.1,0.0,1.4,2.0,227.8,226.9,227.4,19.2,19.9,19.0,859.1,8.8,49.93,0.0,10.6,63.0,858.6,15.9,14.2,63.0,100.0,3313.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0
417073,2026-08-12T23:25:02.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,1.0,1.1,4.5,0.0,1.4,2.0,233.7,231.9,232.7,14.2,14.8,13.8,858.8,5.9,49.92,0.0,7.5,63.0,859.9,1.4,1.3,63.0,100.0,3314.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0
417104,2026-08-12T23:25:17.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.1,2.9,0.0,0.7,2.0,238.4,237.5,238.4,12.0,12.6,10.9,849.5,5.9,49.96,0.0,2.3,30.4,849.4,8.8,7.7,30.4,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
417135,2026-08-12T23:25:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.5,2.9,0.0,1.4,3.0,227.5,226.7,226.9,16.9,15.2,15.6,858.8,8.7,49.89,0.0,5.9,63.0,859.3,5.8,5.0,63.0,100.0,3312.0,3309.0,25.7,24.3,24.6,20000.0,855.9,0,0
417166,2026-08-12T23:25:48.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.4,5.6,0.0,0.7,2.0,241.4,240.5,241.3,11.9,12.6,11.0,849.4,6.0,49.96,0.0,2.3,30.4,849.0,11.6,10.7,30.4,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
417228,2026-08-12T23:26:19.629331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,1.2,6.4,0.0,0.7,2.0,232.0,230.7,232.0,15.4,16.0,14.6,848.8,8.3,49.96,0.0,7.9,30.4,850.0,1.9,2.2,30.4,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
417290,2026-08-12T23:26:50.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,1.5,6.0,0.0,0.7,2.0,228.9,228.1,229.1,19.0,20.0,17.7,848.2,12.9,49.89,0.0,11.0,30.4,849.7,6.9,5.3,30.4,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0
417321,2026-08-12T23:27:06.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.4,1.6,0.0,1.4,2.0,241.2,240.8,240.8,12.9,13.2,12.3,858.9,4.3,49.95,0.0,3.9,63.0,859.3,5.9,4.4,63.0,100.0,3314.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0
417383,2026-08-12T23:27:37.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.1,15.2,0.0,1.4,3.0,238.1,237.4,237.5,10.5,10.5,9.1,859.4,1.2,49.97,0.0,2.1,63.0,858.3,16.4,12.3,63.0,100.0,3314.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0
417414,2026-08-12T23:27:52.618580+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.7,4.9,1.1,22.6,0.0,0.7,1.0,227.6,226.9,227.2,32.5,35.5,30.6,848.6,25.1,49.88,0.0,6.9,30.4,849.7,2.5,2.2,30.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
417445,2026-08-12T23:28:08.618716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.3,3.5,0.0,1.4,3.0,240.0,239.3,239.4,10.5,10.5,9.1,859.3,0.0,49.97,0.0,2.1,63.0,859.6,3.5,3.4,63.0,100.0,3312.0,3309.0,25.7,24.3,24.6,20000.0,855.9,0,0
417476,2026-08-12T23:28:23.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.4,7.0,0.0,0.7,1.0,239.7,238.7,239.3,11.9,11.4,10.9,849.4,3.8,49.96,0.0,2.1,30.4,849.0,10.8,10.4,30.4,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
417538,2026-08-12T23:28:54.618977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.0,1.8,0.0,0.7,1.0,240.9,240.3,240.9,11.9,11.5,10.9,849.4,5.9,49.96,0.0,2.2,30.4,849.4,7.7,7.7,30.4,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
417569,2026-08-12T23:29:10.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,1.0,6.3,0.0,1.4,3.0,231.3,230.4,230.6,16.6,17.3,16.7,858.6,8.1,49.93,0.0,5.7,63.0,859.6,1.8,1.1,63.0,100.0,3315.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0
417600,2026-08-12T23:29:25.619532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.8,1.0,0.0,0.7,2.0,237.6,236.8,237.6,12.0,11.6,10.8,848.9,5.5,49.94,0.0,7.6,30.4,849.7,4.5,3.7,30.4,100.0,3272.0,3270.0,24.8,24.1,24.4,20000.0,856.4,0,0
417631,2026-08-12T23:29:41.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.7,0.3,0.0,1.4,3.0,235.7,234.6,234.7,14.1,14.6,13.9,858.6,5.9,49.94,0.0,6.0,63.0,859.3,5.6,4.8,63.0,100.0,3312.0,3309.0,25.7,24.3,24.6,20000.0,855.9,0,0
417693,2026-08-12T23:30:12.619351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,6.2,0.0,1.4,3.0,238.3,237.6,237.6,10.5,10.6,9.1,859.3,0.2,49.97,0.0,2.1,63.0,858.9,6.4,5.6,63.0,100.0,3314.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0
417724,2026-08-12T23:30:27.618845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.5,1.0,12.2,0.0,0.7,1.0,229.1,227.9,229.1,19.7,17.2,17.4,849.0,14.1,49.88,0.0,12.2,30.1,850.0,1.9,2.2,30.1,100.0,3274.0,3273.0,24.8,24.1,24.4,20000.0,856.4,0,0
417755,2026-08-12T23:30:43.619328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,14.4,0.0,1.4,2.0,241.1,240.5,240.5,10.4,10.4,9.0,859.2,0.4,49.97,0.0,2.1,63.0,858.3,14.8,15.8,63.0,100.0,3310.0,3308.0,25.7,24.3,24.6,20000.0,855.9,0,0
417848,2026-08-12T23:31:29.629215+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.4,6.4,0.0,0.7,2.0,239.2,238.5,239.2,11.9,11.5,10.9,849.4,5.5,49.96,0.0,2.1,30.1,849.0,11.9,11.6,30.1,100.0,3272.0,3270.0,24.8,24.1,24.4,20000.0,856.4,0,0
417879,2026-08-12T23:31:45.629724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.5,2.9,0.0,1.4,3.0,227.1,226.5,226.6,18.2,18.5,17.9,858.4,10.2,49.89,0.0,21.7,63.0,858.9,7.3,6.1,63.0,100.0,3311.0,3308.0,25.7,24.3,24.6,20000.0,855.9,0,0
417910,2026-08-12T23:32:00.619723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.7,0.6,0.4,0.0,0.7,1.0,236.5,235.1,236.1,15.6,15.5,14.9,848.8,9.0,49.93,0.0,4.3,30.1,849.4,9.4,7.6,30.1,100.0,3271.0,3270.0,24.8,24.1,24.4,20000.0,856.4,0,0
417941,2026-08-12T23:32:16.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.4,0.8,2.4,0.0,1.4,3.0,234.5,233.4,233.3,13.2,13.2,12.8,858.8,3.7,49.95,0.0,3.8,63.0,859.6,1.3,1.0,63.0,100.0,3314.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0
418003,2026-08-12T23:32:47.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.1,1.0,9.2,0.0,1.4,3.0,230.4,230.3,229.3,15.5,14.6,14.4,858.6,10.1,49.89,0.0,4.6,63.0,859.6,0.9,0.7,63.0,100.0,3314.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0
418034,2026-08-12T23:33:02.644550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,0.1,0.0,0.7,2.0,240.1,240.1,240.2,12.0,10.1,10.8,849.5,5.0,49.96,0.0,1.8,30.1,849.7,4.9,3.9,30.1,100.0,3273.0,3271.0,24.8,24.1,24.4,20000.0,856.4,0,0
418065,2026-08-12T23:33:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,11.4,0.0,1.5,4.0,239.3,239.4,238.8,10.3,9.9,9.1,859.2,-0.3,49.97,0.0,1.7,63.0,858.6,11.1,8.5,63.0,100.0,3309.0,3305.0,25.7,24.2,24.6,20000.0,855.9,0,0
418096,2026-08-12T23:33:33.619196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,1.0,8.5,0.0,0.7,1.0,229.0,228.0,229.0,19.0,16.7,17.1,849.0,10.4,49.88,0.0,1.8,30.1,850.0,1.9,1.8,30.1,100.0,3273.0,3272.0,24.8,24.1,24.4,20000.0,856.4,0,0
418158,2026-08-12T23:34:04.629615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,1.4,0.0,0.7,2.0,240.2,240.1,240.2,11.9,10.1,10.7,849.5,4.4,49.95,0.0,1.7,30.1,849.4,5.8,5.6,30.1,100.0,3273.0,3271.0,24.8,24.1,24.4,20000.0,856.4,0,0
418189,2026-08-12T23:34:20.619672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.9,0.0,1.5,3.0,238.0,238.0,237.4,10.4,9.9,9.2,859.2,0.4,49.97,0.0,1.7,63.0,859.3,3.3,2.5,63.0,100.0,3313.0,3310.0,25.7,24.2,24.6,20000.0,855.9,0,0
418220,2026-08-12T23:34:35.628926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.8,6.9,0.0,0.7,1.0,234.3,233.9,234.1,16.6,15.0,15.8,848.2,8.8,49.9,0.0,8.1,30.1,850.0,1.9,1.6,30.1,100.0,3273.0,3272.0,24.8,24.1,24.4,20000.0,856.4,0,0
418251,2026-08-12T23:34:51.618882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,0.3,10.1,0.0,1.5,3.0,237.0,236.9,236.8,12.7,12.3,12.0,858.6,2.3,49.97,0.0,5.2,63.0,858.9,12.4,10.3,63.0,100.0,3308.0,3305.0,25.7,24.2,24.5,20000.0,855.9,0,0
418344,2026-08-12T23:35:37.630512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.4,7.8,0.0,0.6,1.0,238.6,238.2,238.3,12.0,10.2,10.7,849.5,3.8,49.96,0.0,1.7,30.1,848.1,11.6,16.1,30.1,100.0,3267.0,3266.0,24.8,24.2,24.4,20000.0,856.4,0,0
418375,2026-08-12T23:35:53.629077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,1.2,11.9,0.0,1.5,3.0,227.3,226.8,226.3,17.0,15.6,15.4,858.4,12.8,49.88,0.0,14.8,62.6,859.6,0.9,0.8,62.6,100.0,3314.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0
418406,2026-08-12T23:36:08.618681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,1.8,0.0,0.6,1.0,240.5,240.4,240.6,12.0,10.2,10.7,849.4,4.7,49.96,0.0,1.6,30.1,850.0,2.9,2.3,30.1,100.0,3273.0,3272.0,24.8,24.2,24.4,20000.0,856.4,0,0
418468,2026-08-12T23:36:39.619164+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,1.1,13.0,0.0,0.6,1.0,237.9,237.9,237.9,12.0,10.2,10.7,849.5,4.1,49.96,0.0,1.7,30.1,848.4,17.1,16.8,30.1,100.0,3268.0,3267.0,24.8,24.2,24.4,20000.0,856.4,0,0
418499,2026-08-12T23:36:55.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,1.4,7.2,0.0,1.5,3.0,234.5,234.4,234.2,16.3,16.9,16.9,858.2,8.0,49.91,0.0,7.1,62.6,859.6,0.8,0.8,62.6,100.0,3314.0,3311.0,25.6,24.1,24.5,20000.0,855.9,0,0
418530,2026-08-12T23:37:10.619067+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.3,8.1,0.0,0.8,2.0,233.7,232.9,233.3,16.7,14.8,15.5,848.7,9.9,49.92,0.0,6.8,30.1,850.0,1.8,1.7,30.1,100.0,3274.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0
418561,2026-08-12T23:37:26.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,7.4,0.0,1.5,3.0,238.5,238.4,237.8,10.4,9.8,9.1,859.1,-0.1,49.97,0.0,1.8,62.6,858.9,7.3,6.5,62.6,100.0,3311.0,3308.0,25.6,24.1,24.5,20000.0,855.9,0,0
418623,2026-08-12T23:37:57.619037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,8.3,0.0,1.5,3.0,241.4,241.5,240.9,10.3,9.9,9.0,859.1,0.0,49.97,0.0,1.7,62.6,858.9,8.3,6.2,62.6,100.0,3311.0,3308.0,25.6,24.1,24.5,20000.0,855.9,0,0
418654,2026-08-12T23:38:12.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,6.2,0.6,1.7,0.0,0.7,1.0,235.1,234.3,234.8,17.0,15.3,10.8,849.4,3.3,49.96,0.0,1.6,30.1,850.0,1.6,1.6,30.1,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
418685,2026-08-12T23:38:28.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.0,4.2,0.0,1.5,3.0,234.4,233.7,233.7,14.5,14.1,13.8,858.6,6.0,49.97,0.0,7.5,62.6,857.6,10.2,13.7,62.6,100.0,3305.0,3302.0,25.6,24.1,24.5,20000.0,855.9,0,0
418716,2026-08-12T23:38:43.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,2.6,16.8,0.0,0.7,2.0,227.5,227.5,227.7,28.5,28.4,28.3,847.4,18.5,49.88,0.0,14.1,30.1,850.0,1.7,1.7,30.1,100.0,3274.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
418778,2026-08-12T23:39:14.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,2.0,0.0,0.7,1.0,239.5,239.2,239.3,12.0,10.1,10.7,849.5,4.0,49.96,0.0,1.8,30.1,850.0,2.0,1.7,30.1,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
418809,2026-08-12T23:39:30.629064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.1,5.9,0.0,1.5,3.0,226.8,226.5,226.1,16.2,14.8,15.0,858.2,7.4,49.89,0.0,19.2,62.6,859.3,1.5,0.7,62.6,100.0,3314.0,3311.0,25.6,24.1,24.5,20000.0,855.9,0,0
418871,2026-08-12T23:40:01.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.7,4.3,0.0,1.5,3.0,240.3,240.3,239.7,14.0,13.8,13.7,858.6,5.5,49.95,0.0,1.7,62.6,859.3,1.2,0.9,62.6,100.0,3313.0,3310.0,25.6,24.1,24.4,20000.0,855.9,0,0
418933,2026-08-12T23:40:32.629151+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.2,8.4,0.0,1.5,4.0,230.3,230.4,229.5,15.4,14.3,14.3,858.4,8.9,49.91,0.0,4.4,62.6,859.6,0.5,0.9,62.6,100.0,3314.0,3310.0,25.6,24.1,24.4,20000.0,855.9,0,0
418964,2026-08-12T23:40:47.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,11.7,0.0,0.7,1.0,237.9,237.8,237.9,12.0,10.2,10.7,849.4,3.0,49.96,0.0,1.7,30.1,848.7,14.7,13.4,30.1,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
418995,2026-08-12T23:41:03.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,1.2,5.5,0.0,1.5,3.0,235.5,235.1,234.7,17.0,17.5,17.5,858.1,9.5,49.93,0.0,5.9,62.6,859.3,4.0,3.2,62.6,100.0,3312.0,3309.0,25.6,24.1,24.4,20000.0,855.9,0,0
419026,2026-08-12T23:41:18.618960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,7.6,0.0,0.7,2.0,237.9,238.2,238.6,15.0,13.1,14.0,849.0,9.0,49.96,0.0,4.8,30.1,850.0,1.4,1.7,30.1,100.0,3273.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0
419088,2026-08-12T23:41:49.629237+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.3,1.1,1.4,24.6,0.0,0.7,1.0,227.1,227.0,227.3,37.5,37.0,36.4,848.3,26.6,49.88,0.0,4.2,29.7,849.7,2.0,1.7,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
419119,2026-08-12T23:42:05.630159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,1.3,0.0,1.5,3.0,240.6,240.7,240.0,10.3,9.9,9.1,858.9,-0.3,49.97,0.0,1.8,62.6,859.3,1.0,1.1,62.6,100.0,3313.0,3310.0,25.6,24.1,24.4,20000.0,855.9,0,0
419150,2026-08-12T23:42:20.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,1.8,0.0,0.7,1.0,239.7,239.7,239.7,12.0,10.1,10.7,849.4,4.8,49.96,0.0,1.8,29.7,849.4,6.6,6.7,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
419181,2026-08-12T23:42:36.629241+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.5,5.6,0.0,1.5,3.0,234.3,233.6,233.6,14.4,14.0,13.7,858.4,5.5,49.93,0.0,7.3,62.6,857.9,11.1,9.9,62.6,100.0,3314.0,3311.0,25.6,24.1,24.4,20000.0,855.9,0,0
419243,2026-08-12T23:43:07.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.4,1.2,7.6,0.0,1.4,4.0,234.3,233.4,233.1,15.0,14.9,14.6,858.1,8.2,49.93,0.0,7.8,62.6,859.3,0.6,0.6,62.6,100.0,3313.0,3309.0,25.5,24.1,24.4,20000.0,855.9,0,0
419274,2026-08-12T23:43:22.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,4.6,0.0,0.7,1.0,238.5,238.4,238.6,12.0,10.1,10.8,849.4,2.8,49.96,0.0,1.7,29.7,849.4,7.4,7.5,29.7,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
419305,2026-08-12T23:43:38.619470+00:00,external_ems_1,bess_1,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.8,2.3,0.9,23.1,0.0,1.4,4.0,227.0,227.0,226.2,34.8,35.1,32.8,858.4,24.0,49.89,0.0,13.5,62.6,859.3,0.9,0.7,62.6,100.0,3314.0,3310.0,25.5,24.1,24.4,20000.0,855.9,0,0
419336,2026-08-12T23:43:53.618840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,11.0,0.0,0.7,1.0,240.6,240.6,240.7,12.0,10.1,10.7,849.4,4.5,49.96,0.0,1.7,29.7,848.7,15.5,15.0,29.7,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
419398,2026-08-12T23:44:24.618552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.3,9.2,0.0,0.7,1.0,226.9,226.6,227.1,20.9,19.6,20.0,848.4,13.2,49.89,0.0,13.1,29.7,849.7,4.0,3.5,29.7,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0
419429,2026-08-12T23:44:40.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.3,3.1,0.0,1.4,3.0,235.3,235.1,234.5,15.6,15.6,15.3,858.2,9.5,49.91,0.0,6.5,62.6,857.9,12.6,11.4,62.6,100.0,3312.0,3309.0,25.5,24.1,24.4,20000.0,855.9,0,0
419460,2026-08-12T23:44:55.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.5,4.9,0.0,0.7,1.0,227.9,228.2,228.0,23.9,23.3,24.7,847.2,7.6,49.88,0.0,14.6,29.7,849.7,2.7,2.8,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
419491,2026-08-12T23:45:11.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,6.3,0.0,1.4,3.0,241.2,240.9,240.4,10.3,9.8,9.1,858.8,-0.3,49.97,0.0,1.7,62.6,858.6,6.0,4.7,62.6,100.0,3311.0,3308.0,25.5,24.1,24.4,20000.0,855.9,0,0
419553,2026-08-12T23:45:42.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.6,11.4,0.0,1.4,4.0,238.2,238.1,237.5,10.3,9.9,9.1,858.9,0.9,49.97,0.0,1.7,62.6,858.3,12.3,7.6,62.6,100.0,3310.0,3306.0,25.5,24.1,24.4,20000.0,855.9,0,0
419584,2026-08-12T23:45:57.630660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.6,19.6,0.0,0.7,2.0,229.0,228.3,228.6,26.1,25.3,23.9,849.1,21.6,49.89,0.0,8.5,29.7,849.7,2.0,1.6,29.7,100.0,3273.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0
419615,2026-08-12T23:46:13.619497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.9,0.0,1.4,4.0,240.7,240.7,240.1,10.4,9.9,9.1,858.8,-0.2,49.97,0.0,1.7,62.6,859.3,0.7,0.7,62.6,100.0,3314.0,3310.0,25.5,24.1,24.4,20000.0,855.9,0,0
419646,2026-08-12T23:46:28.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,5.4,0.0,0.7,2.0,239.1,239.0,239.1,12.0,10.1,10.7,849.4,4.2,49.96,0.0,1.7,29.7,849.0,9.6,7.7,29.7,100.0,3273.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0
419708,2026-08-12T23:46:59.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,3.3,0.0,0.7,2.0,240.8,240.9,241.0,12.2,10.2,10.9,849.3,4.9,49.95,0.0,1.7,29.7,849.4,8.2,8.1,29.7,100.0,3270.0,3268.0,24.9,24.2,24.4,20000.0,856.4,0,0
419739,2026-08-12T23:47:15.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,0.7,0.0,1.5,4.0,240.0,240.0,239.4,10.3,9.9,9.1,858.7,0.2,49.97,0.0,1.7,62.6,859.3,0.9,0.8,62.6,100.0,3314.0,3310.0,25.5,24.0,24.4,20000.0,855.9,0,0
419770,2026-08-12T23:47:30.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,4.5,0.0,0.7,2.0,238.1,237.9,238.0,12.0,10.1,10.7,849.4,4.0,49.96,0.0,1.7,29.7,848.7,8.5,10.1,29.7,100.0,3274.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
419801,2026-08-12T23:47:46.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.2,7.1,0.0,1.5,4.0,231.5,231.3,230.7,14.8,13.9,13.8,858.1,8.7,49.92,0.0,7.0,62.6,859.3,1.6,0.8,62.6,100.0,3313.0,3309.0,25.5,24.0,24.4,20000.0,855.9,0,0
419863,2026-08-12T23:48:17.619140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.5,0.2,0.0,1.5,4.0,238.8,238.5,238.0,10.4,9.9,9.1,858.8,0.7,49.97,0.0,1.8,62.6,859.3,0.9,0.7,62.6,100.0,3313.0,3309.0,25.5,24.0,24.4,20000.0,855.9,0,0
419925,2026-08-12T23:48:48.619381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,13.3,0.0,1.5,4.0,241.0,241.0,240.4,10.3,9.8,9.0,858.7,0.0,49.97,0.0,1.8,62.6,858.3,13.3,8.8,62.6,100.0,3310.0,3306.0,25.5,24.0,24.4,20000.0,855.9,0,0
419956,2026-08-12T23:49:03.628800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.7,2.1,0.0,0.7,2.0,229.7,230.1,229.9,22.0,21.5,22.9,847.0,5.5,49.88,0.0,8.6,29.7,849.7,3.4,3.5,29.7,100.0,3271.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0
420018,2026-08-12T23:49:34.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.1,0.0,0.7,1.0,239.9,239.9,240.0,12.0,10.1,10.7,849.3,4.7,49.96,0.0,1.7,29.7,850.0,1.6,1.7,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
420049,2026-08-12T23:49:50.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,0.0,3.4,0.0,1.5,3.0,229.5,229.1,228.8,16.1,16.1,16.1,857.9,9.2,49.91,0.0,15.1,62.2,857.9,12.6,12.3,62.2,100.0,3304.0,3301.0,25.5,24.0,24.4,20000.0,855.9,0,0
420080,2026-08-12T23:50:05.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,1.8,2.8,0.0,0.7,1.0,233.9,233.8,234.0,16.7,15.4,15.9,847.9,4.3,49.91,0.0,6.3,29.7,849.7,1.5,1.6,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
420111,2026-08-12T23:50:21.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,1.1,4.7,0.0,1.5,4.0,232.4,231.9,231.6,14.2,13.9,13.7,857.8,6.1,49.93,0.0,6.5,62.2,858.9,1.4,0.8,62.2,100.0,3313.0,3309.0,25.5,24.0,24.4,20000.0,855.9,0,0
420173,2026-08-12T23:50:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.4,2.4,15.1,0.0,1.5,5.0,230.1,230.0,230.2,32.2,33.6,33.0,856.5,15.7,49.88,0.0,9.8,62.2,858.9,0.6,0.6,62.2,100.0,3313.0,3308.0,25.5,24.0,24.4,20000.0,855.9,0,0
420204,2026-08-12T23:51:07.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,1.6,0.0,0.7,1.0,239.6,239.6,239.7,13.0,11.1,11.6,848.8,6.1,49.96,0.0,5.4,29.7,849.4,4.5,4.2,29.7,100.0,3270.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0
420235,2026-08-12T23:51:23.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,7.2,0.0,1.5,4.0,239.9,240.0,239.4,10.3,9.9,9.2,858.6,-0.1,49.97,0.0,1.8,62.2,858.3,7.1,6.9,62.2,100.0,3310.0,3306.0,25.5,24.0,24.4,20000.0,855.9,0,0
420266,2026-08-12T23:51:38.628739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.8,2.9,0.0,0.7,2.0,229.2,229.4,229.3,17.5,16.1,16.7,847.9,9.4,49.89,0.0,20.5,29.7,848.7,12.3,12.7,29.7,100.0,3272.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
420328,2026-08-12T23:52:09.629004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.9,6.0,0.0,0.7,1.0,234.3,233.9,234.3,15.1,13.3,14.1,848.8,7.0,49.94,0.0,3.7,29.7,849.7,1.0,1.7,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
420359,2026-08-12T23:52:25.618789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,14.8,0.0,1.5,5.0,238.2,238.2,237.6,10.4,9.9,9.1,858.6,0.6,49.97,0.0,1.8,62.2,857.9,15.4,10.5,62.2,100.0,3311.0,3306.0,25.5,24.0,24.4,20000.0,855.9,0,0
420390,2026-08-12T23:52:40.619016+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.4,5.7,0.0,0.7,1.0,231.4,231.0,231.8,17.9,15.9,16.4,848.3,7.3,49.89,0.0,5.6,29.7,849.7,1.6,1.8,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
420483,2026-08-12T23:53:27.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.2,8.2,0.0,1.5,4.0,230.2,229.6,229.3,15.9,15.8,15.8,857.7,9.2,49.91,0.0,11.3,62.2,858.9,1.0,0.8,62.2,100.0,3312.0,3308.0,25.5,24.0,24.4,20000.0,855.9,0,0
420514,2026-08-12T23:53:42.618892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,2.0,0.0,0.7,2.0,240.2,240.4,240.5,13.6,11.6,12.4,849.0,7.2,49.95,0.0,2.8,29.7,849.0,9.2,8.1,29.7,100.0,3273.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0
420545,2026-08-12T23:53:58.628855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.8,4.9,0.0,1.5,5.0,232.9,232.3,232.0,14.9,14.8,14.7,857.8,7.7,49.94,0.0,7.2,62.2,858.6,2.8,2.2,62.2,100.0,3312.0,3307.0,25.5,24.0,24.4,20000.0,855.9,0,0
420576,2026-08-12T23:54:13.618885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,2.4,0.0,0.7,1.0,241.5,241.5,241.6,12.2,10.1,10.8,849.2,4.7,49.96,0.0,1.7,29.3,849.0,7.1,7.1,29.3,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
420638,2026-08-12T23:54:44.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,10.3,0.0,0.7,1.0,233.2,232.9,233.0,14.1,12.3,13.1,848.7,7.7,49.96,0.0,5.9,29.3,847.8,18.0,17.1,29.3,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0
420669,2026-08-12T23:55:00.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.9,16.9,0.0,1.5,5.0,233.7,233.6,233.3,26.0,26.1,25.1,858.0,17.9,49.9,0.0,16.5,62.2,858.9,1.0,0.7,62.2,100.0,3313.0,3308.0,25.5,24.0,24.4,20000.0,855.9,0,0
420700,2026-08-12T23:55:15.618547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.8,3.3,0.0,0.7,1.0,239.6,239.5,239.6,12.1,10.1,10.7,848.9,4.4,49.94,0.0,5.5,29.3,849.7,1.1,1.7,29.3,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
420731,2026-08-12T23:55:31.619566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,10.1,0.0,1.5,5.0,239.3,239.3,238.7,10.3,9.9,9.1,858.5,1.1,49.97,0.0,1.7,62.2,857.9,11.2,8.9,62.2,100.0,3312.0,3307.0,25.5,24.0,24.4,20000.0,855.9,0,0
420793,2026-08-12T23:56:02.619532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.1,3.7,0.0,1.5,5.0,240.0,240.2,239.7,11.2,10.7,10.2,858.2,1.1,49.97,0.0,1.8,62.2,858.3,4.8,4.1,62.2,100.0,3310.0,3305.0,25.5,24.0,24.4,20000.0,855.9,0,0
420824,2026-08-12T23:56:17.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,5.8,0.0,0.7,1.0,240.5,240.1,240.3,14.9,13.0,13.9,848.6,7.3,49.94,0.0,1.8,29.3,849.7,1.5,1.6,29.3,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
420855,2026-08-12T23:56:33.628808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.1,8.0,0.0,1.5,5.0,237.9,237.8,237.2,10.4,9.8,9.1,858.4,0.4,49.97,0.0,1.8,62.2,857.3,8.4,13.6,62.2,100.0,3312.0,3307.0,25.5,24.0,24.4,20000.0,855.9,0,0
420886,2026-08-12T23:56:48.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.4,7.1,0.0,0.7,2.0,230.9,231.2,231.1,22.9,22.6,23.2,847.3,8.3,49.9,0.0,13.0,29.3,849.7,1.2,1.7,29.3,100.0,3272.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
420979,2026-08-12T23:57:35.629164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,2.4,12.5,0.0,1.5,5.0,227.3,227.4,227.1,26.1,27.7,27.6,856.2,13.3,49.89,0.0,22.2,62.2,858.6,0.8,0.9,62.2,100.0,3312.0,3307.0,25.5,24.0,24.4,20000.0,855.9,0,0
421010,2026-08-12T23:57:50.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,5.1,0.0,0.7,2.0,240.1,239.9,240.1,13.4,11.4,12.2,849.0,7.1,49.95,0.0,1.9,29.3,848.7,12.2,10.5,29.3,100.0,3270.0,3268.0,24.9,24.2,24.5,20000.0,856.4,0,0
421041,2026-08-12T23:58:06.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.6,2.9,0.0,1.5,6.0,236.8,236.6,236.2,12.7,12.3,12.0,858.0,4.0,49.93,0.0,4.0,62.2,858.6,1.1,0.7,62.2,100.0,3311.0,3305.0,25.5,24.0,24.4,20000.0,855.9,0,0
421103,2026-08-12T23:58:37.629296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,1.4,4.0,0.0,1.5,6.0,231.4,230.6,230.8,21.1,22.3,23.2,857.2,4.8,49.9,0.0,4.1,62.2,858.6,0.8,0.9,62.2,100.0,3312.0,3306.0,25.5,24.0,24.4,20000.0,855.9,0,0
421134,2026-08-12T23:58:52.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.5,9.2,0.0,0.7,2.0,229.4,228.7,229.4,18.3,16.5,16.8,848.2,4.5,49.9,0.0,8.2,29.3,848.7,13.7,10.6,29.3,100.0,3265.0,3263.0,24.9,24.2,24.5,20000.0,856.4,0,0
421165,2026-08-12T23:59:08.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.7,5.2,0.0,1.5,6.0,234.2,233.9,233.4,15.2,14.9,15.0,857.6,8.4,49.92,0.0,5.5,62.2,858.3,3.2,2.9,62.2,100.0,3311.0,3305.0,25.5,24.0,24.4,20000.0,855.9,0,0
421196,2026-08-12T23:59:23.619622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.1,11.4,0.0,0.7,1.0,237.1,236.8,237.1,18.6,17.2,17.7,848.6,12.9,49.93,0.0,4.1,29.3,849.7,1.5,1.7,29.3,100.0,3273.0,3272.0,24.9,24.2,24.5,20000.0,856.4,0,0
421258,2026-08-12T23:59:54.629308+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.4,1.8,0.0,0.7,1.0,232.2,232.2,232.4,18.8,17.2,18.2,847.3,3.6,49.89,0.0,4.1,29.3,849.7,1.8,1.7,29.3,100.0,3272.0,3271.0,24.9,24.2,24.5,20000.0,856.4,0,0
421289,2026-08-13T00:00:10.629309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.5,0.0,1.5,5.0,239.7,239.8,239.2,10.3,9.8,9.1,858.3,1.3,49.95,0.0,5.0,62.2,858.6,0.8,0.7,62.2,100.0,3311.0,3306.0,25.5,24.0,24.4,20000.0,855.9,0,0
421320,2026-08-13T00:00:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,2.6,0.0,0.7,2.0,240.2,240.3,240.3,12.1,10.1,10.7,849.2,4.5,49.94,0.0,1.7,29.3,849.4,7.1,7.0,29.3,100.0,3272.0,3271.0,24.9,24.2,24.5,20000.0,856.4,0,0
421351,2026-08-13T00:00:41.628841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.0,3.4,0.0,1.5,5.0,232.0,231.5,231.3,15.2,15.2,14.9,857.6,6.2,49.97,0.0,7.8,62.2,857.6,9.6,9.3,62.2,100.0,3305.0,3300.0,25.5,24.0,24.4,20000.0,855.9,0,0
421413,2026-08-13T00:01:12.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.9,1.6,0.0,1.4,6.0,232.3,231.8,231.5,11.6,11.1,10.8,857.7,2.7,49.94,0.0,6.8,62.2,858.6,1.1,0.8,62.2,100.0,3312.0,3306.0,25.5,24.1,24.4,20000.0,855.9,0,0
421444,2026-08-13T00:01:27.629985+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,2.1,0.0,0.7,2.0,238.1,238.1,238.1,12.1,10.2,10.7,849.2,3.0,49.96,0.0,1.7,29.3,849.0,5.1,5.3,29.3,100.0,3271.0,3269.0,24.9,24.2,24.5,20000.0,856.4,0,0
421506,2026-08-13T00:01:58.629139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,5.1,0.0,0.7,2.0,239.9,239.9,240.0,12.0,10.2,10.7,849.2,4.9,49.96,0.0,1.7,29.3,849.0,10.0,8.0,29.3,100.0,3267.0,3265.0,24.9,24.2,24.5,20000.0,856.4,0,0
421568,2026-08-13T00:02:29.629892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.5,12.0,0.0,0.7,2.0,228.1,228.0,228.5,21.1,20.1,19.9,848.2,14.1,49.9,0.0,6.0,29.3,849.7,2.1,1.7,29.3,100.0,3273.0,3271.0,24.9,24.2,24.5,20000.0,856.4,0,0
421599,2026-08-13T00:02:45.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.2,11.3,0.0,1.4,6.0,241.6,241.7,241.1,11.6,11.0,10.8,857.8,1.3,49.96,0.0,2.1,62.2,857.6,12.6,11.7,62.2,100.0,3308.0,3302.0,25.5,24.1,24.4,20000.0,855.9,0,0
421630,2026-08-13T00:03:00.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.3,0.7,0.0,0.7,1.0,228.5,228.8,228.7,21.9,21.3,22.2,847.1,6.3,49.88,0.0,5.3,29.3,849.4,5.6,4.9,29.3,100.0,3268.0,3267.0,24.9,24.2,24.5,20000.0,856.4,0,0
421661,2026-08-13T00:03:16.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,3.9,0.0,1.4,6.0,240.9,240.7,240.1,10.3,9.9,9.0,858.1,-0.1,49.97,0.0,1.8,62.2,858.3,3.8,3.2,62.2,100.0,3310.0,3304.0,25.5,24.1,24.4,20000.0,855.9,0,0
421723,2026-08-13T00:03:47.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,0.9,5.0,0.0,1.4,6.0,232.5,232.1,232.0,14.0,13.7,13.6,857.8,5.9,49.94,0.0,7.2,62.2,856.9,10.9,14.4,62.2,100.0,3306.0,3300.0,25.5,24.1,24.4,20000.0,855.9,0,0
421754,2026-08-13T00:04:02.619766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.1,5.3,0.0,0.7,2.0,239.7,239.8,239.9,13.2,11.2,12.1,848.6,6.9,49.93,0.0,3.4,29.3,849.7,1.6,1.7,29.3,100.0,3273.0,3271.0,24.9,24.2,24.5,20000.0,856.4,0,0
421785,2026-08-13T00:04:18.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.8,4.1,0.0,1.4,6.0,233.1,232.6,232.2,13.9,13.6,13.3,857.5,5.2,49.93,0.0,8.0,61.8,858.3,1.1,0.7,61.8,100.0,3311.0,3305.0,25.5,24.1,24.4,20000.0,855.9,0,0
421816,2026-08-13T00:04:33.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,6.7,0.0,0.8,2.0,238.4,238.1,238.2,12.0,10.2,10.7,849.2,4.8,49.96,0.0,1.8,29.3,848.7,11.5,11.1,29.3,100.0,3268.0,3266.0,25.0,24.2,24.5,20000.0,856.4,0,0
421878,2026-08-13T00:05:04.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,0.6,0.0,0.7,2.0,240.2,240.2,240.4,12.0,10.2,10.7,849.1,4.4,49.96,0.0,1.8,29.3,849.4,5.0,4.2,29.3,100.0,3270.0,3268.0,24.9,24.2,24.5,20000.0,856.4,0,0
421909,2026-08-13T00:05:20.619027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,8.3,0.0,1.4,6.0,238.8,238.6,238.3,10.3,10.1,9.1,858.0,0.5,49.97,0.0,1.9,61.8,857.6,8.8,7.5,61.8,100.0,3309.0,3303.0,25.5,24.1,24.4,20000.0,855.9,0,0
421940,2026-08-13T00:05:35.619533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.4,7.6,0.0,0.8,1.0,230.4,230.0,230.5,17.2,16.1,15.9,848.3,9.2,49.92,0.0,7.9,29.3,849.7,1.6,1.8,29.3,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
421971,2026-08-13T00:05:51.618994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.0,15.9,0.0,1.4,6.0,240.9,240.5,240.1,10.8,10.7,9.7,857.9,0.9,49.97,0.0,1.9,61.8,856.9,16.8,11.2,61.8,100.0,3307.0,3301.0,25.5,24.1,24.4,20000.0,855.9,0,0
422033,2026-08-13T00:06:22.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.0,3.7,0.0,1.4,6.0,237.8,237.0,237.3,10.5,10.7,9.2,857.9,0.4,49.97,0.0,2.4,61.8,857.9,4.1,4.1,61.8,100.0,3308.0,3302.0,25.5,24.1,24.4,20000.0,855.9,0,0
422064,2026-08-13T00:06:37.619059+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.7,3.3,0.0,0.7,2.0,239.7,238.9,239.7,12.0,12.4,10.9,849.0,5.8,49.96,0.0,2.3,28.9,849.7,2.5,2.2,28.9,100.0,3272.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0
422095,2026-08-13T00:06:53.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.0,0.4,0.0,0.0,1.5,6.0,231.1,229.8,230.2,15.5,16.5,15.5,857.0,7.4,49.92,0.0,8.2,61.8,856.6,7.4,10.5,61.8,100.0,3303.0,3297.0,25.6,24.1,24.4,20000.0,855.9,0,0
422126,2026-08-13T00:07:08.630475+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.6,0.9,7.4,0.0,0.7,1.0,237.5,235.8,237.1,14.6,15.2,13.6,848.5,9.5,49.92,0.0,5.2,28.9,849.4,2.1,2.3,28.9,100.0,3271.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0
422188,2026-08-13T00:07:39.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.6,6.5,0.0,0.7,2.0,238.5,237.5,238.5,12.0,12.7,10.9,849.0,5.8,49.96,0.0,2.3,28.9,848.4,12.3,11.8,28.9,100.0,3269.0,3267.0,25.0,24.3,24.5,20000.0,856.4,0,0
422219,2026-08-13T00:07:55.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.2,2.1,18.7,0.0,1.5,6.0,229.7,228.8,229.5,38.0,42.2,38.0,855.8,20.6,49.88,0.0,18.5,61.8,857.9,1.9,1.3,61.8,100.0,3310.0,3304.0,25.6,24.1,24.4,20000.0,855.9,0,0
422250,2026-08-13T00:08:10.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,0.5,3.0,0.0,0.7,2.0,241.0,239.7,240.8,12.0,12.7,11.0,848.9,6.0,49.96,0.0,2.3,28.9,849.4,3.0,2.1,28.9,100.0,3270.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0
422281,2026-08-13T00:08:26.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.6,0.1,0.0,1.5,6.0,240.2,239.4,239.6,10.5,10.8,9.1,857.7,1.3,49.97,0.0,2.3,61.8,858.3,1.4,1.3,61.8,100.0,3310.0,3304.0,25.6,24.1,24.4,20000.0,855.9,0,0
422343,2026-08-13T00:08:57.628977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.3,1.2,0.0,1.5,6.0,234.6,234.1,234.1,14.2,14.8,14.0,857.0,6.1,49.91,0.0,6.4,61.8,857.3,7.3,6.4,61.8,100.0,3309.0,3303.0,25.6,24.1,24.4,20000.0,855.9,0,0
422374,2026-08-13T00:09:12.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.0,7.2,0.0,0.7,2.0,233.3,232.3,233.3,16.1,15.9,15.1,848.4,9.0,49.92,0.0,6.4,28.9,849.4,1.8,2.1,28.9,100.0,3272.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0
422405,2026-08-13T00:09:28.618859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.8,1.0,8.2,0.0,1.5,6.0,233.4,231.8,232.2,12.2,12.3,11.5,857.6,1.6,49.97,0.0,4.2,61.8,856.6,9.8,12.3,61.8,100.0,3303.0,3297.0,25.6,24.1,24.4,20000.0,855.9,0,0
422436,2026-08-13T00:09:43.618883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,2.1,6.9,0.0,0.7,1.0,232.3,231.8,232.6,19.7,20.2,19.4,847.3,9.1,49.91,0.0,9.5,28.9,849.4,2.2,1.9,28.9,100.0,3271.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0
422498,2026-08-13T00:10:14.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.5,3.3,0.0,0.7,2.0,239.9,239.0,239.7,11.9,11.4,10.8,848.9,5.1,49.96,0.0,2.1,28.9,849.4,1.8,2.2,28.9,100.0,3272.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0
422560,2026-08-13T00:10:45.628811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.2,9.1,0.0,0.8,2.0,238.2,237.5,238.3,12.0,11.5,10.8,849.0,5.3,49.96,0.0,2.1,28.9,847.8,14.4,15.9,28.9,100.0,3267.0,3265.0,25.0,24.2,24.5,20000.0,856.4,0,0
422591,2026-08-13T00:11:01.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.3,1.1,0.0,1.5,7.0,227.5,227.0,226.7,17.1,15.4,16.1,856.0,6.8,49.89,0.0,4.3,61.8,857.3,5.7,5.6,61.8,100.0,3307.0,3300.0,25.6,24.1,24.4,20000.0,855.9,0,0
422653,2026-08-13T00:11:32.629484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,1.8,0.0,1.5,7.0,239.7,239.1,239.1,10.4,10.5,9.1,857.5,-0.1,49.97,0.0,2.2,61.8,857.9,1.7,1.2,61.8,100.0,3309.0,3302.0,25.6,24.1,24.4,20000.0,855.9,0,0
422684,2026-08-13T00:11:47.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.1,0.3,4.6,0.0,0.7,2.0,231.3,230.0,231.0,17.3,17.2,16.2,848.1,11.4,49.92,0.0,9.8,28.9,847.8,16.0,15.3,28.9,100.0,3269.0,3267.0,24.9,24.2,24.5,20000.0,856.4,0,0
422715,2026-08-13T00:12:03.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.8,0.1,3.7,0.0,1.5,7.0,237.6,236.4,236.8,12.9,13.3,12.5,857.0,4.6,49.92,0.0,5.1,61.8,856.9,8.3,8.1,61.8,100.0,3310.0,3303.0,25.6,24.1,24.5,20000.0,855.9,0,0
422746,2026-08-13T00:12:18.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,1.3,9.3,0.0,0.7,2.0,231.4,230.5,231.4,17.5,17.5,16.4,848.1,11.6,49.92,0.0,7.3,28.9,849.4,2.3,2.3,28.9,100.0,3272.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
422808,2026-08-13T00:12:49.618944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,2.3,5.8,0.0,0.7,3.0,229.2,228.7,229.5,23.8,24.4,23.8,847.1,8.4,49.88,0.0,12.9,28.9,849.4,2.6,2.2,28.9,100.0,3272.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0
422839,2026-08-13T00:13:05.628754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.0,4.0,0.0,1.5,7.0,240.7,240.1,240.1,10.4,10.6,9.1,857.3,0.2,49.97,0.0,2.2,61.8,857.3,4.2,3.7,61.8,100.0,3307.0,3300.0,25.6,24.1,24.5,20000.0,855.9,0,0
422870,2026-08-13T00:13:20.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.6,2.2,0.0,0.7,2.0,240.0,239.3,240.1,12.0,11.6,10.9,848.8,4.4,49.96,0.0,2.1,28.9,849.4,2.2,2.1,28.9,100.0,3270.0,3268.0,24.9,24.2,24.4,20000.0,856.4,0,0
422901,2026-08-13T00:13:36.619556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.2,7.5,0.0,1.5,7.0,227.3,226.7,226.9,19.2,20.0,19.1,856.4,8.8,49.93,0.0,11.0,61.8,857.6,1.3,1.3,61.8,100.0,3304.0,3297.0,25.6,24.1,24.5,20000.0,855.9,0,0
422963,2026-08-13T00:14:07.629037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.9,5.4,0.0,1.5,7.0,231.3,230.9,230.7,14.5,14.8,14.6,856.7,6.6,49.92,0.0,7.7,61.8,857.6,1.2,0.9,61.8,100.0,3309.0,3302.0,25.6,24.1,24.5,20000.0,855.9,0,0
422994,2026-08-13T00:14:22.629373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,5.4,0.0,0.8,2.0,238.7,238.7,238.8,12.0,10.1,10.7,848.9,3.5,49.96,0.0,1.7,28.9,848.7,8.9,7.3,28.9,100.0,3270.0,3268.0,24.9,24.1,24.4,20000.0,856.4,0,0
423025,2026-08-13T00:14:38.618588+00:00,external_ems_1,bess_1,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.9,2.5,0.8,22.5,0.0,1.5,8.0,229.4,229.9,229.0,28.7,28.5,26.2,856.8,23.3,49.89,0.0,8.8,61.8,857.6,0.8,0.7,61.8,100.0,3309.0,3301.0,25.6,24.1,24.5,20000.0,855.9,0,0
423118,2026-08-13T00:15:24.619487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.2,4.4,0.0,0.8,2.0,233.3,233.0,233.3,15.2,13.3,14.2,848.2,6.5,49.92,0.0,7.0,28.9,849.4,2.1,1.7,28.9,100.0,3271.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0
423149,2026-08-13T00:15:40.618823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,8.7,0.0,1.5,8.0,239.1,239.1,238.6,10.4,9.8,9.1,857.3,1.0,49.97,0.0,1.7,61.8,856.9,9.7,8.6,61.8,100.0,3307.0,3299.0,25.6,24.1,24.5,20000.0,855.9,0,0
423180,2026-08-13T00:15:55.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,2.6,0.0,0.8,2.0,230.7,230.2,230.7,18.9,17.0,17.1,847.5,6.5,49.88,0.0,20.6,28.9,849.0,3.9,3.6,28.9,100.0,3271.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0
423211,2026-08-13T00:16:11.619583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.5,0.0,1.5,8.0,240.2,240.3,239.7,10.3,9.8,9.1,857.2,0.1,49.97,0.0,1.7,61.8,856.9,6.6,5.4,61.8,100.0,3306.0,3298.0,25.6,24.1,24.5,20000.0,855.9,0,0
423273,2026-08-13T00:16:42.629397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.6,0.9,0.0,1.5,8.0,238.1,237.8,237.3,10.3,9.9,9.1,855.3,11.4,49.97,0.0,1.8,61.8,855.9,12.3,14.4,61.8,100.0,3306.0,3298.0,25.6,24.1,24.5,20000.0,855.9,0,0
423304,2026-08-13T00:16:57.630073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.2,14.1,0.0,0.8,2.0,231.2,230.9,231.2,21.4,20.7,20.8,848.2,16.1,49.92,0.0,5.5,28.9,849.4,2.0,1.7,28.9,100.0,3271.0,3269.0,24.9,24.1,24.3,20000.0,856.4,0,0
423335,2026-08-13T00:17:13.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.0,7.3,0.0,1.4,7.0,239.8,239.9,239.2,10.3,9.9,9.1,856.6,7.8,49.97,0.0,5.9,61.8,857.6,0.5,0.8,61.8,100.0,3309.0,3302.0,25.6,24.2,24.5,20000.0,855.9,0,0
423366,2026-08-13T00:17:28.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,6.0,0.0,0.8,2.0,238.4,238.3,238.4,12.0,10.1,10.7,848.8,3.0,49.96,0.0,1.8,28.9,848.4,9.0,13.9,28.9,100.0,3267.0,3265.0,24.9,24.1,24.3,20000.0,856.4,0,0
423428,2026-08-13T00:17:59.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.3,12.9,0.0,0.7,2.0,240.6,240.6,240.6,11.9,10.1,10.7,848.7,4.7,49.96,0.0,1.7,28.9,848.4,17.6,12.7,28.9,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
423459,2026-08-13T00:18:15.629157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.7,0.0,1.4,7.0,239.3,239.3,238.7,10.4,9.9,9.1,857.1,-0.1,49.97,0.0,1.8,61.4,857.6,0.6,0.9,61.4,100.0,3308.0,3301.0,25.6,24.2,24.5,20000.0,855.9,0,0
423490,2026-08-13T00:18:30.619047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.1,2.1,0.0,0.8,3.0,232.4,231.6,232.1,14.4,12.6,13.3,848.3,4.0,49.93,0.0,8.2,28.4,849.4,1.9,1.6,28.4,100.0,3271.0,3268.0,24.8,24.0,24.3,20000.0,856.4,0,0
423521,2026-08-13T00:18:46.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.1,4.9,0.0,1.4,7.0,235.8,235.4,234.9,13.8,13.6,13.5,856.5,5.6,49.94,0.0,3.4,61.4,856.6,10.5,10.3,61.4,100.0,3306.0,3299.0,25.6,24.2,24.5,20000.0,855.9,0,0
423614,2026-08-13T00:19:32.628816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.4,9.2,0.0,0.8,2.0,231.7,231.2,231.6,17.5,15.9,16.5,848.0,10.8,49.92,0.0,6.6,28.4,849.4,1.6,1.7,28.4,100.0,3271.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0
423645,2026-08-13T00:19:48.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,11.1,0.0,1.4,7.0,238.0,237.9,237.4,10.4,9.9,9.2,857.0,1.1,49.97,0.0,4.3,61.4,856.3,12.2,12.5,61.4,100.0,3302.0,3295.0,25.6,24.2,24.5,20000.0,855.9,0,0
423676,2026-08-13T00:20:03.618700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.3,7.3,0.0,0.8,2.0,232.0,231.7,232.0,19.0,17.5,18.4,848.1,9.4,49.89,0.0,6.5,28.4,849.4,2.1,1.7,28.4,100.0,3271.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0
423738,2026-08-13T00:20:34.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,9.8,0.0,0.8,2.0,238.8,238.5,238.6,11.9,10.1,10.7,848.7,4.4,49.96,0.0,1.8,28.4,848.1,14.2,13.2,28.4,100.0,3267.0,3265.0,24.8,24.0,24.3,20000.0,856.4,0,0
423769,2026-08-13T00:20:50.618930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,0.7,13.0,0.0,1.4,8.0,227.4,227.6,226.7,17.2,15.9,15.6,856.6,14.6,49.89,0.0,23.0,61.4,857.3,1.6,1.3,61.4,100.0,3307.0,3299.0,25.6,24.2,24.5,20000.0,855.9,0,0
423800,2026-08-13T00:21:05.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.0,0.6,0.0,0.8,2.0,241.1,241.1,241.1,12.1,10.1,10.8,848.7,4.7,49.97,0.0,1.8,28.4,848.7,5.3,5.9,28.4,100.0,3271.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0
423831,2026-08-13T00:21:21.628859+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.0,0.4,0.7,3.7,0.0,1.5,9.0,235.4,234.7,234.4,13.2,12.9,12.8,856.6,4.9,49.95,0.0,1.8,61.4,857.3,1.2,1.2,61.4,100.0,3309.0,3300.0,25.7,24.2,24.5,20000.0,855.9,0,0
423893,2026-08-13T00:21:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.5,12.7,0.0,1.5,8.0,233.0,233.3,232.3,20.6,20.2,19.3,856.4,17.1,49.92,0.0,4.5,61.4,856.9,4.4,3.5,61.4,100.0,3308.0,3300.0,25.7,24.2,24.5,20000.0,855.9,0,0
423924,2026-08-13T00:22:07.619401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,0.8,0.0,0.8,3.0,236.9,237.1,237.3,14.4,12.4,13.1,848.1,7.4,49.93,0.0,6.9,28.4,848.4,8.2,7.5,28.4,100.0,3268.0,3265.0,24.8,24.0,24.3,20000.0,856.4,0,0
