id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
423955,2026-08-13T00:22:23.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.0,0.0,1.5,8.0,238.1,238.1,237.5,10.4,9.9,9.2,856.9,1.0,49.97,0.0,1.7,61.4,856.6,7.0,5.7,61.4,100.0,3307.0,3299.0,25.7,24.2,24.5,20000.0,855.9,0,0
423986,2026-08-13T00:22:38.629207+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,3.0,4.3,0.0,0.8,2.0,228.8,229.1,228.8,21.6,21.5,22.5,846.4,6.2,49.88,0.0,21.6,28.4,849.4,1.9,1.8,28.4,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
424048,2026-08-13T00:23:09.628724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,0.6,19.8,0.0,0.8,3.0,228.7,227.7,228.5,22.6,20.2,19.0,848.4,21.4,49.89,0.0,2.5,28.4,849.0,1.6,1.7,28.4,100.0,3271.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0
424079,2026-08-13T00:23:25.629459+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,0.5,0.8,3.5,0.0,1.5,9.0,233.8,233.4,232.9,13.8,13.5,13.3,856.1,4.7,49.97,0.0,6.5,61.4,856.9,1.2,0.8,61.4,100.0,3308.0,3299.0,25.7,24.2,24.5,20000.0,855.9,0,0
424141,2026-08-13T00:23:56.618888+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,0.8,0.7,10.0,0.0,1.5,9.0,229.8,230.1,229.8,37.0,37.3,36.5,855.6,17.1,49.89,0.0,14.5,61.4,856.3,7.1,6.1,61.4,100.0,3305.0,3296.0,25.7,24.2,24.5,20000.0,855.9,0,0
424203,2026-08-13T00:24:27.630024+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,0.9,0.3,0.5,0.0,1.5,9.0,238.9,238.8,238.2,11.4,10.9,10.5,856.6,1.1,49.97,0.0,1.8,61.4,856.9,0.6,0.7,61.4,100.0,3307.0,3298.0,25.7,24.2,24.5,20000.0,855.9,0,0
424234,2026-08-13T00:24:42.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.4,2.6,0.0,0.8,2.0,232.4,231.6,232.1,14.3,12.5,13.3,848.2,6.4,49.93,0.0,7.7,28.4,847.8,9.0,10.5,28.4,100.0,3267.0,3265.0,24.8,24.0,24.2,20000.0,856.4,0,0
424265,2026-08-13T00:24:58.629610+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,0.6,0.8,13.0,0.0,1.5,9.0,234.2,234.2,233.7,18.7,18.7,18.1,856.1,14.0,49.9,0.0,5.1,61.4,856.9,1.0,0.7,61.4,100.0,3308.0,3299.0,25.7,24.2,24.5,20000.0,855.9,0,0
424296,2026-08-13T00:25:13.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.1,6.2,0.0,0.7,2.0,232.9,232.3,232.6,15.4,13.6,14.5,847.9,7.9,49.92,0.0,6.8,28.4,849.0,1.7,1.7,28.4,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
424358,2026-08-13T00:25:44.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,1.1,19.3,0.0,0.7,3.0,228.2,227.3,228.2,28.5,27.6,26.5,848.3,20.6,49.88,0.0,20.8,28.4,849.4,1.3,1.7,28.4,100.0,3271.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
424389,2026-08-13T00:26:00.618857+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.2,1.4,15.3,0.0,1.5,9.0,240.1,240.2,239.5,10.3,9.8,9.1,856.6,0.8,49.97,0.0,1.8,61.4,855.2,16.1,15.5,61.4,100.0,3304.0,3295.0,25.7,24.2,24.5,20000.0,855.9,0,0
424420,2026-08-13T00:26:15.619469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,3.3,0.0,0.7,2.0,240.3,240.0,240.1,12.0,10.1,10.7,848.6,4.6,49.96,0.0,1.7,28.4,849.0,1.3,1.7,28.4,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
424451,2026-08-13T00:26:31.628669+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.2,2.2,3.6,0.0,1.5,9.0,237.8,237.8,237.3,11.1,10.6,9.9,854.4,6.3,49.97,0.0,10.3,61.4,856.6,2.7,2.0,61.4,100.0,3305.0,3296.0,25.7,24.2,24.5,20000.0,855.9,0,0
424513,2026-08-13T00:27:02.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.1,3.8,0.0,1.5,8.0,235.8,235.5,235.1,14.4,14.1,14.1,855.7,5.1,49.92,0.0,5.4,61.4,855.6,8.9,1.6,61.4,100.0,3300.0,3292.0,25.7,24.2,24.5,20000.0,855.9,0,0
424544,2026-08-13T00:27:17.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,3.9,0.0,0.7,2.0,241.0,241.1,241.1,11.9,10.1,10.6,848.5,4.7,49.96,0.0,1.7,28.4,848.4,8.6,7.4,28.4,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
424575,2026-08-13T00:27:33.628936+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.2,0.7,0.8,0.0,1.5,9.0,240.2,240.3,239.7,10.3,9.9,9.1,856.2,0.1,49.96,0.0,1.8,61.4,856.9,0.9,0.8,61.4,100.0,3307.0,3298.0,25.7,24.2,24.6,20000.0,855.9,0,0
424606,2026-08-13T00:27:48.619286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.5,2.9,0.0,0.7,2.0,231.0,230.6,231.1,16.5,14.7,15.4,848.6,9.4,49.96,0.0,6.2,28.4,847.1,12.3,16.2,28.4,100.0,3264.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0
424668,2026-08-13T00:28:19.629718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,4.5,0.0,0.8,3.0,236.3,236.3,236.4,14.7,12.8,13.5,848.0,8.5,49.93,0.0,6.3,28.4,849.0,4.0,3.0,28.4,100.0,3269.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0
424699,2026-08-13T00:28:35.619325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,13.6,0.0,1.5,8.0,238.8,238.7,238.2,10.4,9.8,9.1,856.4,1.2,49.97,0.0,1.8,61.4,855.2,14.8,14.4,61.4,100.0,3305.0,3297.0,25.7,24.2,24.6,20000.0,855.9,0,0
424730,2026-08-13T00:28:50.619615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.8,0.7,0.0,0.8,3.0,229.0,229.3,229.2,22.9,22.7,23.4,846.3,6.4,49.88,0.0,2.2,28.4,848.1,7.1,6.6,28.4,100.0,3265.0,3262.0,24.7,23.9,24.2,20000.0,856.4,0,0
424761,2026-08-13T00:29:06.628737+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.2,0.0,5.6,0.0,1.5,9.0,241.2,241.4,240.7,10.2,9.8,9.0,856.3,0.1,49.97,0.0,1.8,61.4,856.3,5.7,4.1,61.4,100.0,3306.0,3297.0,25.7,24.2,24.6,20000.0,855.9,0,0
424823,2026-08-13T00:29:37.629096+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.2,0.4,11.1,0.0,1.5,9.0,237.9,237.9,237.3,10.3,9.9,9.1,856.3,1.3,49.97,0.0,4.4,61.4,855.9,12.4,9.1,61.4,100.0,3300.0,3291.0,25.7,24.2,24.6,20000.0,855.9,0,0
424854,2026-08-13T00:29:52.619412+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.2,5.2,0.0,0.8,3.0,232.9,233.1,233.0,17.9,16.9,17.8,846.8,7.0,49.91,0.0,3.3,28.4,849.0,1.8,1.7,28.4,100.0,3271.0,3268.0,24.7,23.9,24.2,20000.0,856.4,0,0
424885,2026-08-13T00:30:08.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.3,0.4,0.0,1.5,8.0,235.3,234.9,234.6,12.7,12.3,12.1,856.0,3.2,49.94,0.0,5.0,61.4,856.3,2.8,2.4,61.4,100.0,3301.0,3293.0,25.7,24.2,24.6,20000.0,855.9,0,0
424916,2026-08-13T00:30:23.629628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.4,0.0,0.7,3.0,238.6,238.5,238.6,12.0,10.1,10.7,848.5,4.1,49.96,0.0,1.7,28.4,848.4,8.5,7.4,28.4,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
424978,2026-08-13T00:30:54.619202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.4,9.4,0.0,0.8,3.0,233.1,232.4,232.9,15.9,14.2,15.0,848.2,7.1,49.97,0.0,6.4,28.0,847.8,16.5,16.6,28.0,100.0,3269.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0
425009,2026-08-13T00:31:10.629391+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.2,0.4,0.6,0.0,1.5,9.0,240.1,240.1,239.5,10.2,9.7,9.0,856.2,0.3,49.96,0.0,1.8,61.4,856.6,0.9,0.9,61.4,100.0,3306.0,3297.0,25.7,24.2,24.6,20000.0,855.9,0,0
425040,2026-08-13T00:31:25.618753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,1.1,0.0,0.8,2.0,232.7,232.4,232.7,12.0,10.1,10.7,848.4,3.1,49.94,0.0,6.6,28.0,849.0,2.0,1.7,28.0,100.0,3270.0,3268.0,24.7,23.9,24.2,20000.0,856.4,0,0
425071,2026-08-13T00:31:41.619162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,10.9,0.0,1.4,8.0,238.6,238.6,238.0,10.3,9.9,9.1,856.2,-0.4,49.97,0.0,1.8,61.4,855.6,10.5,8.9,61.4,100.0,3299.0,3291.0,25.7,24.3,24.6,20000.0,855.9,0,0
425133,2026-08-13T00:32:12.618572+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.1,0.2,2.8,0.0,1.4,9.0,240.7,240.9,240.2,10.2,9.8,9.1,856.1,-0.3,49.97,0.0,1.7,61.0,856.3,2.5,2.1,61.0,100.0,3303.0,3294.0,25.7,24.3,24.6,20000.0,855.9,0,0
425195,2026-08-13T00:32:43.618569+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,0.4,0.2,2.2,0.0,1.4,9.0,233.1,232.4,232.2,13.8,13.5,13.4,855.7,5.1,49.94,0.0,7.4,61.0,855.9,7.3,8.0,61.0,100.0,3301.0,3292.0,25.7,24.3,24.6,20000.0,855.9,0,0
425226,2026-08-13T00:32:58.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.9,3.4,0.0,0.8,2.0,230.7,231.0,230.6,23.5,23.1,23.7,846.5,10.9,49.9,0.0,13.6,28.0,848.4,7.5,6.4,28.0,100.0,3270.0,3268.0,24.7,23.9,24.2,20000.0,856.4,0,0
425288,2026-08-13T00:33:29.619222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,7.7,0.0,0.8,2.0,238.8,238.8,238.9,12.0,10.1,10.6,848.4,4.4,49.97,0.0,1.7,28.0,847.8,12.1,11.3,28.0,100.0,3263.0,3261.0,24.7,23.9,24.2,20000.0,856.4,0,0
425319,2026-08-13T00:33:45.629846+00:00,external_ems_1,bess_1,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.9,2.0,0.8,21.5,0.0,1.4,8.0,230.2,230.5,229.6,28.6,28.3,26.6,855.5,22.6,49.89,0.0,4.3,61.0,856.3,1.1,0.7,61.0,100.0,3305.0,3297.0,25.7,24.3,24.6,20000.0,855.9,0,0
425350,2026-08-13T00:34:00.619197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,5.7,0.0,0.8,2.0,240.0,239.7,239.8,12.0,10.1,10.8,848.4,4.0,49.97,0.0,1.7,28.0,848.1,9.7,12.0,28.0,100.0,3264.0,3262.0,24.7,23.9,24.2,20000.0,856.4,0,0
425381,2026-08-13T00:34:16.618581+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.2,0.4,1.0,0.0,1.4,9.0,240.3,240.3,239.7,10.3,9.7,9.1,855.9,0.0,49.97,0.0,1.8,61.0,856.3,1.0,0.8,61.0,100.0,3305.0,3296.0,25.7,24.3,24.6,20000.0,855.9,0,0
425443,2026-08-13T00:34:47.618575+00:00,external_ems_1,bess_1,good,0.0128,normal,PCS phase voltage imbalance high: 5.5,5.5,1.1,0.2,12.4,0.0,1.4,8.0,234.6,234.2,239.7,10.4,9.8,9.3,855.8,-0.2,49.97,0.0,1.8,61.0,855.6,12.2,8.9,61.0,100.0,3304.0,3296.0,25.7,24.3,24.6,20000.0,855.9,0,0
425474,2026-08-13T00:35:02.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.9,0.6,15.3,0.0,0.8,3.0,227.0,226.3,227.0,20.9,18.3,18.0,848.1,19.4,49.88,0.0,6.8,28.0,848.7,4.1,3.4,28.0,100.0,3269.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0
425505,2026-08-13T00:35:18.629016+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,1.1,0.1,6.4,0.0,1.4,9.0,237.6,237.2,236.8,10.2,9.8,9.1,855.8,-0.7,49.97,0.0,1.8,61.0,855.9,5.7,4.1,61.0,100.0,3305.0,3296.0,25.7,24.3,24.6,20000.0,855.9,0,0
425536,2026-08-13T00:35:33.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,4.7,0.0,0.8,3.0,237.4,237.2,237.5,13.6,11.7,12.5,848.1,6.9,49.95,0.0,2.1,28.0,849.0,2.2,1.6,28.0,100.0,3270.0,3267.0,24.7,23.9,24.2,20000.0,856.4,0,0
425598,2026-08-13T00:36:04.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,2.2,17.7,0.0,0.8,3.0,231.0,230.4,231.0,21.9,21.1,19.5,846.5,19.3,49.89,0.0,9.8,28.0,848.7,1.6,1.8,28.0,100.0,3269.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0
425629,2026-08-13T00:36:20.629658+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.1,0.2,1.8,0.0,1.4,9.0,240.7,240.6,240.2,10.2,10.0,9.1,855.7,-0.3,49.97,0.0,1.9,61.0,855.9,1.5,0.8,61.0,100.0,3304.0,3295.0,25.7,24.3,24.6,20000.0,855.9,0,0
425660,2026-08-13T00:36:35.618835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.1,1.1,0.0,0.8,2.0,239.1,238.8,239.1,12.0,10.7,10.7,848.3,3.3,49.96,0.0,2.0,28.0,848.4,4.4,6.3,28.0,100.0,3270.0,3268.0,24.7,23.9,24.2,20000.0,856.4,0,0
425753,2026-08-13T00:37:22.629280+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.2,1.1,1.0,6.7,0.0,1.4,9.0,231.9,230.7,231.3,15.9,17.0,15.9,854.9,8.2,49.92,0.0,7.4,61.0,855.9,1.5,1.4,61.0,100.0,3304.0,3295.0,25.7,24.3,24.6,20000.0,855.9,0,0
425784,2026-08-13T00:37:37.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,0.7,10.8,0.0,0.7,2.0,238.0,236.7,237.7,12.0,12.7,11.0,848.2,5.3,49.96,0.0,2.2,28.0,847.5,16.1,14.8,28.0,100.0,3267.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0
425815,2026-08-13T00:37:53.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.3,0.9,16.3,0.0,1.4,8.0,227.4,226.2,226.6,16.4,15.1,15.2,855.0,17.5,49.89,0.0,14.3,61.0,855.9,1.2,1.5,61.0,100.0,3303.0,3295.0,25.7,24.3,24.6,20000.0,855.9,0,0
425846,2026-08-13T00:38:08.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.4,9.9,0.0,0.7,3.0,240.2,239.0,240.0,11.9,12.6,10.9,848.2,6.2,49.96,0.0,2.3,28.0,847.8,16.1,13.2,28.0,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
425908,2026-08-13T00:38:39.618568+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.8,4.2,2.6,22.4,0.0,0.7,2.0,226.6,225.8,226.5,31.1,34.5,30.3,846.1,24.3,49.9,0.0,12.1,28.0,848.7,1.9,2.1,28.0,100.0,3269.0,3267.0,24.7,24.0,24.2,20000.0,856.4,0,0
425939,2026-08-13T00:38:55.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.5,11.4,0.0,1.4,8.0,241.1,240.3,240.4,10.4,10.7,9.0,855.4,0.3,49.97,0.0,2.3,61.0,854.9,11.7,10.5,61.0,100.0,3292.0,3284.0,25.7,24.3,24.6,20000.0,855.9,0,0
425970,2026-08-13T00:39:10.619120+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.3,0.8,0.0,0.7,2.0,239.4,238.7,239.4,11.9,12.5,10.9,848.1,5.5,49.96,0.0,2.3,28.0,848.4,4.7,3.4,28.0,100.0,3266.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
426001,2026-08-13T00:39:26.618907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.9,6.0,0.0,1.4,8.0,230.1,229.0,229.4,16.2,16.9,16.1,854.7,7.5,49.94,0.0,7.7,61.0,855.6,1.5,1.3,61.0,100.0,3302.0,3294.0,25.7,24.3,24.6,20000.0,855.9,0,0
426063,2026-08-13T00:39:57.618616+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.1,0.9,3.2,0.0,1.4,9.0,227.6,226.9,227.1,21.0,22.1,21.3,854.0,10.2,49.89,0.0,21.3,61.0,854.9,7.0,8.2,61.0,100.0,3300.0,3291.0,25.7,24.3,24.6,20000.0,855.9,0,0
426094,2026-08-13T00:40:12.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.9,5.8,0.0,0.7,3.0,241.4,240.9,241.4,13.4,12.9,12.4,847.8,7.7,49.95,0.0,2.1,28.0,848.7,1.9,2.2,28.0,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
426125,2026-08-13T00:40:28.629566+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.1,0.8,0.7,4.2,0.0,1.4,9.0,234.6,233.5,233.9,14.0,14.3,13.5,854.9,6.0,49.92,0.0,6.1,61.0,855.6,1.8,1.1,61.0,100.0,3303.0,3294.0,25.7,24.3,24.6,20000.0,855.9,0,0
426156,2026-08-13T00:40:43.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,6.9,0.0,0.7,3.0,237.9,237.2,237.9,11.9,11.5,10.9,848.1,4.7,49.96,0.0,2.1,28.0,847.8,11.6,15.9,28.0,100.0,3261.0,3258.0,24.7,24.0,24.2,20000.0,856.4,0,0
426249,2026-08-13T00:41:30.629142+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,0.4,0.0,1.4,8.0,239.3,238.7,238.7,10.4,10.4,9.0,855.2,0.7,49.97,0.0,2.2,61.0,855.6,1.1,1.9,61.0,100.0,3302.0,3294.0,25.7,24.3,24.6,20000.0,855.9,0,0
426280,2026-08-13T00:41:45.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.1,4.7,0.0,0.7,3.0,227.3,226.9,227.7,18.8,18.6,18.0,847.0,13.2,49.89,0.0,2.5,28.0,848.1,8.5,10.0,28.0,100.0,3263.0,3260.0,24.7,24.0,24.2,20000.0,856.4,0,0
426311,2026-08-13T00:42:01.618579+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,0.9,0.0,3.2,0.0,1.4,9.0,240.5,239.7,239.8,11.4,11.6,10.7,854.9,1.6,49.94,0.0,3.6,61.0,854.9,4.8,4.2,61.0,100.0,3302.0,3293.0,25.7,24.3,24.6,20000.0,855.9,0,0
426373,2026-08-13T00:42:32.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.2,13.9,0.0,1.4,7.0,237.9,237.2,237.3,10.5,10.4,9.1,855.1,0.8,49.97,0.0,2.1,61.0,853.9,14.7,11.9,61.0,100.0,3299.0,3292.0,25.7,24.3,24.6,20000.0,855.9,0,0
426404,2026-08-13T00:42:47.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,3.0,14.4,0.0,0.7,3.0,229.4,228.6,229.5,28.6,30.1,28.1,845.7,16.1,49.88,0.0,8.5,27.6,848.7,1.7,2.1,27.6,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
426435,2026-08-13T00:43:03.618584+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.4,1.5,16.3,0.0,1.4,9.0,240.2,239.5,239.6,10.4,10.4,9.0,855.1,-0.3,49.97,0.0,2.1,61.0,853.6,16.0,15.9,61.0,100.0,3290.0,3281.0,25.7,24.3,24.6,20000.0,855.9,0,0
426466,2026-08-13T00:43:18.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,0.9,5.6,0.0,0.7,2.0,237.8,236.7,237.4,13.2,12.9,12.4,847.8,7.7,49.95,0.0,2.0,27.6,848.7,2.1,2.2,27.6,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
426528,2026-08-13T00:43:49.629593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.2,6.0,0.0,0.7,3.0,239.6,238.7,239.6,13.1,12.6,12.2,847.7,7.7,49.93,0.0,3.8,27.6,847.5,13.7,12.5,27.6,100.0,3267.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
426559,2026-08-13T00:44:05.619279+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,0.7,0.3,0.1,0.0,1.4,9.0,231.8,231.0,231.4,15.8,16.3,15.6,854.3,8.7,49.92,0.0,6.5,61.0,854.6,8.8,7.4,61.0,100.0,3297.0,3288.0,25.7,24.3,24.6,20000.0,855.9,0,0
426590,2026-08-13T00:44:20.618727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.4,2.3,0.0,0.7,2.0,239.2,238.3,239.0,11.9,11.4,10.9,848.0,5.2,49.96,0.0,2.1,27.6,848.4,2.9,2.3,27.6,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
426621,2026-08-13T00:44:36.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.7,14.4,0.0,1.4,8.0,227.5,227.3,226.7,18.1,17.1,16.4,854.5,15.8,49.89,0.0,20.4,61.0,855.2,1.4,1.0,61.0,100.0,3302.0,3294.0,25.7,24.3,24.6,20000.0,855.9,0,0
426683,2026-08-13T00:45:07.618567+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,0.2,1.2,15.1,0.0,1.5,9.0,232.4,232.2,232.2,30.5,30.5,30.7,854.0,16.6,49.91,0.0,4.4,61.0,855.2,1.5,1.5,61.0,100.0,3300.0,3291.0,25.7,24.2,24.6,20000.0,855.9,0,0
426714,2026-08-13T00:45:22.619590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,1.3,0.0,0.7,2.0,239.8,239.4,239.6,12.0,10.2,10.7,847.7,3.0,49.94,0.0,5.9,27.6,848.7,1.7,1.8,27.6,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
426776,2026-08-13T00:45:53.618524+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.9,0.7,16.5,0.0,0.7,2.0,227.0,226.3,227.0,20.8,18.1,17.9,847.7,20.2,49.89,0.0,20.1,27.6,848.4,3.7,3.4,27.6,100.0,3267.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0
426838,2026-08-13T00:46:24.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.1,3.1,0.0,0.7,3.0,240.2,240.2,240.3,11.9,10.1,10.7,847.6,4.7,49.94,0.0,1.7,27.6,848.7,1.6,1.7,27.6,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
426869,2026-08-13T00:46:40.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,12.6,0.0,1.5,8.0,237.9,237.9,237.3,10.3,9.9,9.1,854.9,0.5,49.97,0.0,1.8,60.6,853.6,13.1,12.4,60.6,100.0,3299.0,3291.0,25.7,24.2,24.5,20000.0,855.9,0,0
426900,2026-08-13T00:46:55.629002+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.7,8.5,0.0,0.7,2.0,230.8,231.0,230.8,23.4,22.9,23.9,846.0,9.9,49.9,0.0,2.7,27.6,848.7,1.4,1.6,27.6,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
426931,2026-08-13T00:47:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.9,3.2,0.0,1.5,8.0,237.5,237.4,237.0,12.9,12.4,12.1,854.3,4.1,49.95,0.0,5.8,60.6,855.2,0.9,0.8,60.6,100.0,3301.0,3293.0,25.7,24.2,24.5,20000.0,855.9,0,0
426993,2026-08-13T00:47:42.629541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,2.1,7.0,0.0,1.5,8.0,226.8,226.6,226.1,16.9,15.3,16.0,853.1,7.9,49.9,0.0,5.0,60.6,855.2,0.9,0.7,60.6,100.0,3301.0,3293.0,25.7,24.2,24.5,20000.0,855.9,0,0
427024,2026-08-13T00:47:57.628712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,14.1,0.0,0.7,3.0,239.9,239.8,239.9,11.9,10.1,10.7,847.9,4.4,49.97,0.0,1.8,27.6,847.5,18.5,15.9,27.6,100.0,3267.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
427055,2026-08-13T00:48:13.631025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.6,0.5,3.2,0.0,1.5,8.0,235.9,235.2,234.8,12.8,12.4,12.2,854.4,4.3,49.96,0.0,1.7,60.6,854.9,1.1,0.8,60.6,100.0,3300.0,3292.0,25.7,24.2,24.5,20000.0,855.9,0,0
427086,2026-08-13T00:48:28.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.7,3.5,0.0,0.7,3.0,236.4,235.8,236.4,15.7,13.9,14.7,847.4,8.3,49.97,0.0,5.9,27.6,848.1,4.8,4.9,27.6,100.0,3266.0,3263.0,24.7,24.0,24.2,20000.0,856.4,0,0
427148,2026-08-13T00:48:59.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.4,13.0,0.0,0.7,3.0,227.1,226.1,226.6,22.2,19.8,18.8,847.7,20.9,49.88,0.0,20.9,27.6,848.1,7.9,7.1,27.6,100.0,3261.0,3258.0,24.7,24.0,24.2,20000.0,856.4,0,0
427179,2026-08-13T00:49:15.619088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.4,7.0,0.0,1.6,7.0,241.8,241.9,241.2,10.4,10.0,9.3,854.6,0.2,49.97,0.0,1.6,60.6,854.2,7.2,6.1,60.6,100.0,3299.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0
427210,2026-08-13T00:49:30.628918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.7,5.3,0.0,0.7,2.0,237.5,237.3,237.5,13.6,11.8,12.6,847.7,6.9,49.96,0.0,2.6,27.6,848.4,1.6,1.7,27.6,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
427241,2026-08-13T00:49:46.629826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.0,11.8,0.0,1.5,8.0,237.8,237.8,237.3,10.3,9.9,9.1,854.2,-0.1,49.95,0.0,4.1,60.6,854.2,11.7,6.2,60.6,100.0,3296.0,3288.0,25.6,24.1,24.5,20000.0,855.9,0,0
427303,2026-08-13T00:50:17.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.8,4.9,0.0,1.5,8.0,234.2,233.7,233.4,14.3,14.2,14.0,854.1,6.1,49.97,0.0,5.4,60.6,854.9,1.2,0.7,60.6,100.0,3300.0,3292.0,25.6,24.1,24.5,20000.0,855.9,0,0
427334,2026-08-13T00:50:32.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.4,8.4,0.0,0.7,3.0,239.1,239.1,239.1,11.9,10.0,10.7,847.9,4.5,49.97,0.0,1.7,27.6,847.5,12.9,10.8,27.6,100.0,3265.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0
427365,2026-08-13T00:50:48.629146+00:00,external_ems_1,bess_1,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.2,0.5,1.7,21.8,0.0,1.5,7.0,229.7,229.6,229.5,36.8,37.3,37.1,853.2,22.9,49.89,0.0,12.6,60.6,854.9,1.1,0.7,60.6,100.0,3299.0,3292.0,25.6,24.1,24.5,20000.0,855.9,0,0
427396,2026-08-13T00:51:03.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.1,6.6,0.0,0.7,3.0,240.4,240.1,240.1,12.0,10.1,10.7,847.9,4.2,49.97,0.0,1.8,27.6,846.8,10.8,15.5,27.6,100.0,3261.0,3258.0,24.7,24.0,24.2,20000.0,856.4,0,0
427458,2026-08-13T00:51:34.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,2.7,0.0,0.7,3.0,237.7,237.6,237.7,12.0,10.1,10.6,847.9,3.5,49.97,0.0,1.7,27.6,848.1,6.2,5.0,27.6,100.0,3267.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
427489,2026-08-13T00:51:50.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.8,11.6,0.0,1.5,8.0,234.0,234.2,233.5,17.6,17.3,16.8,854.1,13.3,49.91,0.0,11.0,60.6,854.9,1.7,0.8,60.6,100.0,3300.0,3292.0,25.6,24.1,24.4,20000.0,855.9,0,0
427520,2026-08-13T00:52:05.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.6,5.8,0.0,0.7,3.0,234.9,234.4,234.8,16.2,14.4,15.2,847.2,9.2,49.92,0.0,5.7,27.6,847.8,15.0,13.0,27.6,100.0,3262.0,3259.0,24.7,24.0,24.2,20000.0,856.4,0,0
427551,2026-08-13T00:52:21.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,5.7,0.0,1.5,7.0,237.9,237.9,237.3,10.3,9.9,9.1,854.5,0.1,49.97,0.0,1.8,60.6,854.2,5.8,4.5,60.6,100.0,3296.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0
427613,2026-08-13T00:52:52.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.6,1.3,0.0,1.5,7.0,231.2,230.6,230.4,14.3,14.0,14.0,853.8,5.7,49.97,0.0,7.3,60.6,853.2,7.0,12.3,60.6,100.0,3293.0,3286.0,25.6,24.1,24.4,20000.0,855.9,0,0
427644,2026-08-13T00:53:07.619368+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,2.2,0.3,0.0,0.7,2.0,232.8,232.6,233.1,17.3,15.8,16.3,846.2,2.5,49.9,0.0,3.5,27.6,848.4,2.2,2.9,27.6,100.0,3267.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0
427675,2026-08-13T00:53:23.630177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.5,1.3,0.0,1.5,7.0,234.8,234.3,234.1,12.8,12.6,12.3,854.1,4.3,49.94,0.0,6.5,60.6,854.6,3.0,2.4,60.6,100.0,3297.0,3290.0,25.6,24.1,24.4,20000.0,855.9,0,0
427706,2026-08-13T00:53:38.618750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.8,0.0,0.7,3.0,238.8,238.7,238.8,12.0,10.1,10.8,847.9,4.3,49.97,0.0,1.7,27.6,847.8,9.1,8.0,27.6,100.0,3265.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0
427768,2026-08-13T00:54:09.628841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.0,0.0,0.7,3.0,241.5,241.5,241.6,12.0,10.2,10.7,847.6,4.4,49.95,0.0,1.7,27.6,847.8,8.4,7.0,27.6,100.0,3267.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
427830,2026-08-13T00:54:40.628789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,14.3,0.0,0.7,2.0,237.9,237.9,238.0,11.9,10.1,10.7,847.8,2.0,49.97,0.0,1.7,27.6,847.8,16.3,11.8,27.6,100.0,3265.0,3263.0,24.7,24.0,24.2,20000.0,856.4,0,0
427861,2026-08-13T00:54:56.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.7,6.9,0.0,1.5,8.0,234.9,234.4,234.1,15.1,14.9,14.9,853.9,8.2,49.92,0.0,7.1,60.6,854.6,1.3,0.8,60.6,100.0,3299.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0
427923,2026-08-13T00:55:27.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.4,0.0,1.6,7.0,238.8,238.7,238.2,10.3,9.8,9.1,854.3,1.3,49.97,0.0,1.8,60.6,854.6,0.9,0.9,60.6,100.0,3299.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0
427954,2026-08-13T00:55:42.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.8,1.1,0.0,0.7,3.0,232.3,231.9,232.1,18.3,16.9,17.8,846.6,2.6,49.88,0.0,19.1,27.2,848.4,1.5,1.7,27.2,100.0,3268.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0
427985,2026-08-13T00:55:58.629344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.0,15.0,0.0,1.5,7.0,241.2,241.2,240.6,10.2,9.8,9.0,854.2,0.1,49.97,0.0,1.7,60.6,853.2,15.1,14.6,60.6,100.0,3296.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0
428016,2026-08-13T00:56:13.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,2.6,0.0,0.7,2.0,239.9,239.5,239.7,12.0,10.2,10.7,847.8,4.2,49.97,0.0,1.7,27.2,848.4,1.6,1.6,27.2,100.0,3267.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0
428078,2026-08-13T00:56:44.618943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,6.0,0.0,0.7,3.0,240.5,240.6,240.6,12.3,10.3,11.1,847.7,6.2,49.96,0.0,1.8,27.2,847.1,12.2,12.3,27.2,100.0,3265.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0
428109,2026-08-13T00:57:00.618883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.7,10.1,0.0,1.5,7.0,228.7,228.6,228.3,17.6,17.1,17.2,853.5,13.2,49.92,0.0,5.0,60.6,854.2,3.1,2.6,60.6,100.0,3298.0,3291.0,25.5,24.0,24.4,20000.0,855.9,0,0
428140,2026-08-13T00:57:15.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.1,1.2,0.0,0.7,2.0,243.2,243.4,243.3,12.5,10.3,11.2,847.7,6.0,49.95,0.0,1.8,27.2,847.8,7.2,6.0,27.2,100.0,3264.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0
428171,2026-08-13T00:57:31.619645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.8,0.4,0.7,0.0,1.5,7.0,236.0,235.2,235.1,14.0,13.8,9.2,854.2,1.5,49.97,0.0,1.8,60.6,854.6,0.8,0.9,60.6,100.0,3297.0,3290.0,25.5,24.0,24.4,20000.0,855.9,0,0
428233,2026-08-13T00:58:02.630748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.9,14.2,0.0,1.5,7.0,236.7,236.6,236.1,19.1,19.3,18.8,853.7,15.5,49.93,0.0,6.2,60.6,854.6,1.3,0.9,60.6,100.0,3298.0,3291.0,25.5,24.0,24.4,20000.0,855.9,0,0
428264,2026-08-13T00:58:17.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.4,0.0,0.7,3.0,242.1,242.1,242.2,12.1,10.2,10.9,847.7,5.6,49.96,0.0,1.7,27.2,848.4,2.2,1.6,27.2,100.0,3268.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0
428295,2026-08-13T00:58:33.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.6,11.4,0.0,1.5,7.0,240.6,240.4,239.8,10.5,10.1,9.4,854.2,0.9,49.97,0.0,1.8,60.6,853.6,12.3,10.1,60.6,100.0,3295.0,3288.0,25.5,24.0,24.4,20000.0,855.9,0,0
428388,2026-08-13T00:59:19.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,4.8,0.0,0.6,3.0,241.4,241.4,241.5,12.3,10.3,11.2,847.7,6.6,49.97,0.0,1.8,27.2,848.4,1.8,1.6,27.2,100.0,3268.0,3265.0,24.7,24.1,24.2,20000.0,856.4,0,0
428419,2026-08-13T00:59:35.629466+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.4,8.3,0.0,1.5,7.0,230.9,230.5,230.2,17.2,17.1,17.2,853.8,9.3,49.94,0.0,9.0,60.6,854.2,1.0,1.0,60.6,100.0,3296.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0
428450,2026-08-13T00:59:50.629985+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.8,5.0,0.0,0.6,3.0,236.9,236.8,236.9,16.3,14.5,15.2,847.0,10.2,49.93,0.0,6.2,27.2,847.8,5.2,5.1,27.2,100.0,3267.0,3264.0,24.7,24.1,24.3,20000.0,856.4,0,0
428481,2026-08-13T01:00:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.2,2.6,0.0,1.5,7.0,235.6,235.0,234.8,13.8,13.5,13.3,853.4,7.5,49.93,0.0,6.1,60.2,853.6,10.1,6.5,60.2,100.0,3293.0,3286.0,25.5,24.0,24.3,20000.0,855.9,0,0
428543,2026-08-13T01:00:37.629470+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.0,0.9,8.8,0.0,1.5,6.0,232.9,232.7,232.5,15.2,15.2,15.2,853.3,10.2,49.93,0.0,5.5,60.2,854.2,1.4,0.9,60.2,100.0,3296.0,3290.0,25.5,24.0,24.3,20000.0,855.9,0,0
428574,2026-08-13T01:00:52.628707+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,5.2,0.0,0.7,3.0,239.6,239.2,239.3,12.2,10.3,11.0,847.7,3.9,49.97,0.0,1.8,27.2,847.5,9.1,10.8,27.2,100.0,3261.0,3258.0,24.8,24.1,24.3,20000.0,856.4,0,0
428605,2026-08-13T01:01:08.629719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,7.9,0.0,1.5,6.0,229.9,229.7,229.3,15.8,14.5,14.6,853.0,9.0,49.9,0.0,4.1,60.2,854.2,1.1,1.0,60.2,100.0,3297.0,3291.0,25.5,24.0,24.3,20000.0,855.9,0,0
428636,2026-08-13T01:01:23.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,4.0,0.0,0.6,2.0,241.5,241.2,241.2,12.1,10.2,10.9,847.6,5.7,49.97,0.0,1.7,27.2,848.4,1.7,1.7,27.2,100.0,3267.0,3265.0,24.7,24.1,24.3,20000.0,856.4,0,0
428698,2026-08-13T01:01:54.619432+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,2.9,10.4,0.0,0.7,2.0,229.4,230.1,229.8,28.2,28.0,28.3,845.2,15.1,49.88,0.0,2.9,27.2,848.1,4.7,4.1,27.2,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
428729,2026-08-13T01:02:10.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,0.4,0.0,1.5,6.0,243.3,243.4,242.7,10.3,10.1,9.2,853.9,0.6,49.97,0.0,1.8,60.2,854.2,1.0,0.9,60.2,100.0,3293.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0
428760,2026-08-13T01:02:25.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,1.2,7.1,0.0,0.7,3.0,237.5,236.6,237.1,15.7,13.9,14.5,847.2,9.2,49.92,0.0,4.7,27.2,848.4,2.1,1.7,27.2,100.0,3268.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0
428791,2026-08-13T01:02:41.629067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.9,12.3,0.0,1.5,5.0,232.6,231.8,231.7,14.5,14.4,14.3,853.1,6.2,49.92,0.0,8.3,60.2,852.2,18.5,16.1,60.2,100.0,3289.0,3284.0,25.5,24.0,24.3,20000.0,855.9,0,0
428884,2026-08-13T01:03:27.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,4.4,0.0,0.7,2.0,240.8,240.8,240.9,12.4,10.4,11.1,847.6,5.8,49.96,0.0,1.8,27.2,848.1,1.4,1.6,27.2,100.0,3267.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0
428915,2026-08-13T01:03:43.619461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.5,14.2,0.0,1.5,6.0,228.0,227.7,227.0,16.7,15.6,15.4,853.4,15.1,49.89,0.0,5.1,60.2,853.9,0.9,0.9,60.2,100.0,3296.0,3290.0,25.5,24.0,24.3,20000.0,855.9,0,0
428946,2026-08-13T01:03:58.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,8.1,0.0,0.7,2.0,242.4,242.3,242.6,12.2,10.3,10.9,847.6,6.3,49.97,0.0,1.7,27.2,847.5,14.4,12.8,27.2,100.0,3263.0,3261.0,24.8,24.1,24.3,20000.0,856.4,0,0
429008,2026-08-13T01:04:29.630079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,4.3,0.0,0.7,2.0,241.9,241.8,242.0,12.2,10.2,11.0,847.6,6.0,49.97,0.0,2.3,27.2,848.1,1.7,1.5,27.2,100.0,3263.0,3261.0,24.8,24.1,24.3,20000.0,856.4,0,0
429039,2026-08-13T01:04:45.629735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,0.6,0.0,1.5,6.0,241.1,241.2,240.6,10.5,10.2,9.3,853.8,1.3,49.97,0.0,1.6,60.2,853.9,1.9,2.8,60.2,100.0,3296.0,3290.0,25.5,24.0,24.3,20000.0,855.9,0,0
429070,2026-08-13T01:05:00.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.7,0.6,0.0,0.7,2.0,231.4,230.9,231.2,18.1,16.5,16.9,845.8,5.1,49.9,0.0,2.5,27.2,847.5,5.7,5.4,27.2,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0
429101,2026-08-13T01:05:16.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.0,1.9,0.0,1.5,6.0,242.1,242.3,241.7,11.9,11.6,11.1,853.6,3.7,49.94,0.0,3.1,60.2,853.6,5.6,4.9,60.2,100.0,3294.0,3288.0,25.5,24.0,24.3,20000.0,855.9,0,0
429163,2026-08-13T01:05:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.6,12.8,0.0,1.5,5.0,240.7,240.4,239.8,10.4,10.0,9.2,853.8,2.0,49.97,0.0,1.7,60.2,852.2,14.8,9.9,60.2,100.0,3293.0,3288.0,25.5,24.0,24.3,20000.0,855.9,0,0
429194,2026-08-13T01:06:02.629474+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.6,3.4,0.8,20.9,0.0,0.7,2.0,230.3,229.7,230.1,24.4,22.6,21.0,847.3,22.8,49.9,0.0,5.6,27.2,848.1,1.9,1.6,27.2,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
429225,2026-08-13T01:06:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,0.7,0.0,1.5,6.0,242.3,242.4,241.9,10.4,10.0,9.1,853.7,1.6,49.97,0.0,1.7,60.2,854.2,0.9,0.9,60.2,100.0,3296.0,3290.0,25.5,24.0,24.3,20000.0,855.9,0,0
429256,2026-08-13T01:06:33.628830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,3.1,0.0,0.7,3.0,240.9,240.9,241.0,12.2,10.3,11.0,847.6,4.5,49.96,0.0,1.8,27.2,847.8,7.6,7.2,27.2,100.0,3267.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
429318,2026-08-13T01:07:04.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.4,0.8,0.0,0.7,2.0,242.9,242.7,242.8,14.7,12.6,13.5,847.1,8.9,49.95,0.0,3.2,27.2,847.5,8.1,7.0,27.2,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0
429349,2026-08-13T01:07:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,1.3,7.4,0.0,1.5,6.0,233.3,232.7,232.3,14.5,14.6,14.5,852.9,8.5,49.93,0.0,6.3,60.2,854.2,1.1,0.8,60.2,100.0,3296.0,3290.0,25.5,24.0,24.3,20000.0,855.9,0,0
429411,2026-08-13T01:07:51.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.6,2.5,0.0,1.5,6.0,235.3,234.8,234.4,14.5,14.2,14.2,853.0,9.0,49.93,0.0,6.4,60.2,853.6,6.5,6.3,60.2,100.0,3295.0,3289.0,25.5,24.0,24.3,20000.0,855.9,0,0
429473,2026-08-13T01:08:22.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.1,0.0,1.5,5.0,240.7,240.7,240.1,10.4,10.0,9.1,853.7,1.0,49.97,0.0,1.7,60.2,853.9,1.1,0.9,60.2,100.0,3295.0,3290.0,25.5,24.0,24.3,20000.0,855.9,0,0
429504,2026-08-13T01:08:37.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.1,9.0,0.0,0.7,2.0,231.9,231.9,232.2,18.8,17.2,18.5,847.0,10.5,49.88,0.0,18.6,26.8,848.1,1.5,1.6,26.8,100.0,3267.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0
429535,2026-08-13T01:08:53.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.7,8.7,0.0,1.5,6.0,243.3,243.3,242.8,10.4,10.0,9.1,853.6,1.3,49.97,0.0,1.6,60.2,852.9,10.0,9.7,60.2,100.0,3293.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0
429566,2026-08-13T01:09:08.628652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.8,19.5,0.0,0.7,2.0,231.5,231.3,231.1,28.8,27.9,28.2,845.3,20.9,49.89,0.0,17.3,26.8,848.1,1.4,1.4,26.8,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0
429628,2026-08-13T01:09:39.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,6.8,0.0,0.7,2.0,238.9,238.8,239.0,14.1,12.1,13.0,847.3,8.6,49.93,0.0,2.6,26.8,848.1,1.8,1.6,26.8,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
429659,2026-08-13T01:09:55.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.4,14.2,0.0,1.5,5.0,239.5,239.5,238.9,10.6,10.4,9.4,853.6,1.9,49.97,0.0,4.4,60.2,852.2,16.1,9.7,60.2,100.0,3292.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0
429690,2026-08-13T01:10:10.619090+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.5,3.0,0.0,0.7,3.0,235.6,235.3,235.8,16.5,15.0,15.4,846.6,4.2,49.9,0.0,14.0,26.8,848.1,1.2,1.5,26.8,100.0,3266.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0
429721,2026-08-13T01:10:26.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.7,3.9,0.0,1.5,6.0,239.8,239.7,239.2,12.2,12.0,11.3,853.2,4.7,49.95,0.0,5.1,60.2,853.9,0.8,0.8,60.2,100.0,3295.0,3289.0,25.5,24.0,24.3,20000.0,855.9,0,0
429783,2026-08-13T01:10:57.618973+00:00,external_ems_1,bess_1,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,0.5,0.7,20.6,0.0,1.5,5.0,234.2,234.1,233.9,33.2,33.2,32.7,852.9,22.2,49.89,0.0,18.2,60.2,853.6,1.6,1.7,60.2,100.0,3292.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0
429814,2026-08-13T01:11:12.629055+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,0.5,0.0,0.7,2.0,242.5,242.4,242.5,12.1,10.1,10.8,847.5,5.7,49.97,0.0,1.6,26.8,847.5,6.2,5.9,26.8,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0
429845,2026-08-13T01:11:28.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,3.8,0.1,4.5,0.0,1.5,4.0,237.8,237.1,236.6,12.9,12.7,9.1,853.5,1.1,49.97,0.0,1.7,60.2,853.6,5.6,4.5,60.2,100.0,3293.0,3289.0,25.5,24.0,24.3,20000.0,855.9,0,0
429876,2026-08-13T01:11:43.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.9,1.2,0.0,0.7,2.0,229.2,229.0,229.1,21.6,20.7,21.1,845.6,13.4,49.92,0.0,5.0,26.8,846.5,14.6,12.8,26.8,100.0,3259.0,3257.0,24.8,24.1,24.3,20000.0,856.4,0,0
429938,2026-08-13T01:12:14.629617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.3,4.1,0.0,0.7,3.0,236.9,236.1,236.5,17.9,16.2,16.8,846.8,13.3,49.92,0.0,5.9,26.8,847.1,9.2,10.6,26.8,100.0,3260.0,3257.0,24.8,24.1,24.3,20000.0,856.4,0,0
429969,2026-08-13T01:12:30.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,3.4,0.0,1.5,5.0,239.7,239.7,239.2,10.5,10.2,9.3,853.6,2.2,49.97,0.0,1.6,60.2,853.2,5.6,5.1,60.2,100.0,3291.0,3286.0,25.5,24.0,24.3,20000.0,855.9,0,0
430000,2026-08-13T01:12:45.629780+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,0.5,2.2,22.2,0.0,0.7,3.0,229.1,228.6,229.0,30.8,30.3,30.6,845.9,24.2,49.89,0.0,16.5,26.8,848.1,2.0,1.5,26.8,100.0,3266.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0
430031,2026-08-13T01:13:01.629922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.2,11.9,0.0,1.5,5.0,241.4,241.4,240.8,10.5,10.3,9.3,853.4,1.7,49.97,0.0,1.9,60.2,852.2,13.6,11.5,60.2,100.0,3292.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0
430093,2026-08-13T01:13:32.619905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.7,6.1,0.0,1.5,5.0,230.8,230.4,230.0,17.9,17.8,18.1,852.5,10.4,49.91,0.0,15.4,60.2,853.2,4.3,3.9,60.2,100.0,3292.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0
430124,2026-08-13T01:13:47.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,4.9,0.0,0.7,2.0,240.3,240.2,240.4,12.3,10.3,11.0,847.4,6.1,49.97,0.0,1.6,26.8,847.1,11.0,10.4,26.8,100.0,3264.0,3262.0,24.8,24.1,24.3,20000.0,856.4,0,0
430155,2026-08-13T01:14:03.674880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,0.8,17.2,0.0,1.5,5.0,232.1,232.1,231.8,36.2,36.2,35.2,852.8,19.5,49.89,0.0,13.7,60.2,853.6,2.3,2.2,60.2,100.0,3293.0,3288.0,25.5,24.0,24.3,20000.0,855.9,0,0
430186,2026-08-13T01:14:18.618772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.0,1.3,0.0,0.7,2.0,243.1,242.9,243.0,12.3,10.3,11.0,847.1,6.5,49.95,0.0,1.6,26.8,847.1,7.8,7.3,26.8,100.0,3263.0,3261.0,24.8,24.1,24.3,20000.0,856.4,0,0
430248,2026-08-13T01:14:49.629846+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.5,12.4,0.0,0.7,3.0,239.5,239.7,239.8,12.2,10.1,10.6,847.6,4.9,49.97,0.0,1.2,26.8,847.1,17.3,11.0,26.8,100.0,3264.0,3261.0,24.8,24.1,24.3,20000.0,856.4,0,0
430279,2026-08-13T01:15:05.629645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,2.2,12.4,0.0,1.5,5.0,235.3,235.6,234.9,15.8,15.2,14.5,851.4,12.4,49.9,0.0,6.3,59.8,853.6,0.0,0.4,59.8,100.0,3294.0,3289.0,25.5,24.0,24.3,20000.0,855.9,0,0
430310,2026-08-13T01:15:20.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.8,4.8,0.0,0.7,2.0,241.5,241.7,241.8,12.1,9.9,10.5,847.3,4.8,49.95,0.0,3.7,26.8,848.1,0.0,1.0,26.8,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
430341,2026-08-13T01:15:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,2.0,0.0,1.5,4.0,240.1,240.5,239.9,10.6,10.0,9.0,853.5,1.8,49.98,0.0,1.2,59.8,853.2,3.8,4.1,59.8,100.0,3293.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0
430403,2026-08-13T01:16:07.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.1,0.2,0.0,1.5,5.0,242.9,243.2,242.5,10.7,10.1,9.2,853.5,1.3,49.98,0.0,1.1,59.8,853.6,1.1,0.9,59.8,100.0,3293.0,3288.0,25.5,24.0,24.4,20000.0,855.9,0,0
430465,2026-08-13T01:16:38.629679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.3,9.0,0.0,1.5,4.0,239.2,239.5,238.9,10.4,9.8,8.9,853.5,1.1,49.98,0.0,1.2,59.8,852.2,10.1,12.5,59.8,100.0,3294.0,3290.0,25.5,24.0,24.4,20000.0,855.9,0,0
430496,2026-08-13T01:16:53.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.4,2.0,18.4,0.0,0.7,3.0,230.4,230.4,230.4,26.0,24.6,25.1,846.1,19.5,49.89,0.0,2.1,26.8,848.1,1.1,0.9,26.8,100.0,3267.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
430558,2026-08-13T01:17:24.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,5.0,0.0,0.7,3.0,240.7,240.9,240.9,12.1,10.1,10.7,847.5,5.0,49.97,0.0,1.1,26.8,848.1,0.0,1.0,26.8,100.0,3267.0,3264.0,24.8,24.1,24.4,20000.0,856.4,0,0
430589,2026-08-13T01:17:40.630917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,2.5,9.8,0.0,1.5,4.0,228.1,227.8,227.4,19.6,19.5,20.9,851.1,9.8,49.91,0.0,5.0,59.8,853.6,0.0,0.3,59.8,100.0,3293.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0
430620,2026-08-13T01:17:55.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.7,10.2,0.0,0.7,2.0,240.2,240.4,240.5,12.0,10.0,10.5,847.5,4.1,49.97,0.0,1.2,26.8,846.8,14.3,12.0,26.8,100.0,3263.0,3261.0,24.8,24.1,24.4,20000.0,856.4,0,0
430651,2026-08-13T01:18:11.629301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.7,6.4,0.0,1.5,5.0,240.6,241.2,240.5,14.7,14.3,13.9,852.9,6.4,49.95,0.0,2.1,59.8,853.6,0.0,0.3,59.8,100.0,3293.0,3288.0,25.5,24.0,24.4,20000.0,855.9,0,0
430713,2026-08-13T01:18:42.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.2,1.5,0.0,1.5,4.0,241.1,241.5,240.8,10.4,9.9,8.9,853.4,1.5,49.98,0.0,1.2,59.8,853.6,0.0,0.3,59.8,100.0,3293.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0
430744,2026-08-13T01:18:57.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.1,5.5,0.0,0.7,2.0,235.5,235.6,235.9,13.9,11.7,12.5,846.9,4.8,49.93,0.0,6.5,26.8,846.8,10.3,12.9,26.8,100.0,3264.0,3262.0,24.8,24.1,24.4,20000.0,856.4,0,0
430775,2026-08-13T01:19:13.629671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.0,5.9,0.0,1.5,5.0,233.8,233.9,233.5,13.9,13.0,13.0,852.6,5.9,49.93,0.0,5.3,59.8,853.6,0.0,0.1,59.8,100.0,3293.0,3288.0,25.5,24.0,24.4,20000.0,855.9,0,0
430806,2026-08-13T01:19:28.619336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.1,8.9,0.0,0.7,2.0,235.1,234.8,235.4,16.8,14.7,15.2,846.7,10.3,49.95,0.0,6.0,26.8,847.8,1.4,1.4,26.8,100.0,3266.0,3264.0,24.8,24.1,24.4,20000.0,856.4,0,0
430868,2026-08-13T01:19:59.619381+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.7,4.3,1.4,20.4,0.0,0.6,3.0,228.1,227.4,227.9,24.1,21.3,19.8,846.7,21.8,49.88,0.0,11.5,26.8,848.1,1.4,0.8,26.8,100.0,3266.0,3263.0,24.8,24.2,24.4,20000.0,856.4,0,0
430899,2026-08-13T01:20:15.629814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.2,1.2,0.0,1.5,4.0,242.1,242.3,241.8,10.4,9.8,8.8,853.4,1.2,49.98,0.0,1.1,59.8,853.6,0.0,0.2,59.8,100.0,3292.0,3288.0,25.5,24.0,24.4,20000.0,855.9,0,0
430930,2026-08-13T01:20:30.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,3.9,0.0,0.6,2.0,241.9,242.1,242.1,12.1,10.0,10.6,847.4,4.5,49.97,0.0,1.2,26.8,848.1,0.6,0.9,26.8,100.0,3266.0,3264.0,24.8,24.2,24.4,20000.0,856.4,0,0
431023,2026-08-13T01:21:17.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.7,5.0,0.0,1.5,4.0,235.9,235.6,235.2,13.7,13.3,13.0,852.9,5.0,49.94,0.0,6.2,59.8,853.6,0.0,0.1,59.8,100.0,3293.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0
431054,2026-08-13T01:21:32.629309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.0,1.4,0.0,0.6,2.0,240.7,240.8,240.9,12.1,10.0,10.6,847.5,5.1,49.97,0.0,1.0,26.5,847.5,3.7,4.1,26.5,100.0,3265.0,3263.0,24.8,24.2,24.4,20000.0,856.4,0,0
431085,2026-08-13T01:21:48.618689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.8,1.9,20.0,0.0,1.5,4.0,232.1,232.7,231.6,21.2,20.0,18.4,851.7,20.0,49.89,0.0,4.1,59.8,853.6,0.0,0.2,59.8,100.0,3293.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0
431116,2026-08-13T01:22:03.629006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,11.2,0.0,0.6,2.0,241.5,241.5,241.8,12.1,10.0,10.6,847.5,4.5,49.97,0.0,1.0,26.5,847.1,15.7,14.5,26.5,100.0,3260.0,3258.0,24.8,24.2,24.4,20000.0,856.4,0,0
431178,2026-08-13T01:22:34.628939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,3.4,0.0,0.6,3.0,239.0,239.1,239.2,12.2,10.2,10.8,847.5,4.0,49.97,0.0,4.3,26.5,848.1,0.6,0.7,26.5,100.0,3267.0,3264.0,24.8,24.2,24.4,20000.0,856.4,0,0
431209,2026-08-13T01:22:50.630460+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.6,4.2,0.0,1.5,4.0,234.2,234.1,233.5,14.2,13.5,13.2,852.6,8.6,49.92,0.0,6.0,59.8,853.2,4.4,4.9,59.8,100.0,3293.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0
431240,2026-08-13T01:23:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.1,0.6,0.0,0.6,3.0,232.1,232.3,232.3,19.8,18.5,19.7,847.0,8.4,49.89,0.0,20.2,26.5,847.1,9.0,7.0,26.5,100.0,3259.0,3256.0,24.8,24.2,24.4,20000.0,856.4,0,0
431271,2026-08-13T01:23:21.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.1,0.0,0.5,0.0,1.5,4.0,239.2,239.3,239.1,12.7,12.1,11.6,852.9,5.1,49.96,0.0,2.8,59.8,852.9,5.6,4.7,59.8,100.0,3291.0,3287.0,25.5,24.0,24.4,20000.0,855.9,0,0
431333,2026-08-13T01:23:52.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.2,10.1,0.0,1.6,4.0,239.3,239.5,238.9,10.6,10.0,8.9,853.4,2.4,49.98,0.0,0.9,59.8,852.2,12.5,12.9,59.8,100.0,3289.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0
