id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
431364,2026-08-13T01:24:07.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.6,3.3,0.0,0.6,3.0,235.2,235.2,235.5,16.1,14.6,15.1,846.2,4.7,49.9,0.0,3.2,26.5,847.8,1.4,0.7,26.5,100.0,3266.0,3263.0,24.8,24.2,24.4,20000.0,856.4,0,0
431395,2026-08-13T01:24:23.629640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.2,0.5,0.0,1.6,4.0,242.4,242.8,242.1,10.3,9.8,8.7,853.4,0.1,49.98,0.0,1.0,59.8,853.6,0.6,-0.1,59.8,100.0,3293.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0
431426,2026-08-13T01:24:38.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,1.5,0.0,0.6,2.0,242.1,242.2,242.3,12.0,10.0,10.5,847.4,2.9,49.97,0.0,1.0,26.5,847.5,4.4,5.6,26.5,100.0,3266.0,3264.0,24.8,24.2,24.4,20000.0,856.4,0,0
431519,2026-08-13T01:25:25.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.0,8.5,0.0,1.6,5.0,234.5,234.1,233.9,15.4,15.2,15.1,852.6,8.5,49.94,0.0,5.7,59.8,853.6,0.0,0.1,59.8,100.0,3293.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
431550,2026-08-13T01:25:40.619081+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.7,8.2,0.0,0.6,2.0,239.7,239.8,240.0,12.1,10.0,10.5,847.5,2.5,49.97,0.0,1.7,26.5,846.8,10.7,10.3,26.5,100.0,3264.0,3262.0,24.8,24.2,24.4,20000.0,856.4,0,0
431581,2026-08-13T01:25:56.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,1.2,8.5,0.0,1.6,4.0,230.0,229.9,229.7,22.3,22.2,23.1,852.4,9.1,49.9,0.0,11.3,59.8,853.6,0.6,0.2,59.8,100.0,3293.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0
431643,2026-08-13T01:26:27.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.1,1.9,0.0,1.6,3.0,240.7,241.0,240.4,10.5,9.9,8.8,853.3,1.5,49.98,0.0,0.9,59.8,853.2,3.4,2.7,59.8,100.0,3291.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0
431674,2026-08-13T01:26:42.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.9,4.7,0.0,0.7,3.0,230.7,230.7,231.2,18.4,16.5,16.8,845.9,5.6,49.89,0.0,17.2,26.5,847.8,0.9,0.6,26.5,100.0,3266.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0
431705,2026-08-13T01:26:58.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.3,12.2,0.0,1.6,4.0,239.8,239.8,239.3,12.7,12.2,11.7,852.9,4.8,49.94,0.0,3.5,59.8,851.6,17.0,15.4,59.8,100.0,3291.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0
431736,2026-08-13T01:27:13.629134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,1.0,6.8,0.0,0.7,2.0,239.3,239.8,239.9,13.3,10.9,11.8,846.8,6.8,49.94,0.0,2.5,26.5,847.8,0.0,0.8,26.5,100.0,3265.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0
431798,2026-08-13T01:27:44.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,0.6,0.0,0.7,2.0,240.9,241.1,241.2,12.2,10.2,10.7,847.4,4.9,49.97,0.0,0.9,26.5,847.5,5.5,5.5,26.5,100.0,3266.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0
431829,2026-08-13T01:28:00.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.3,5.5,0.0,1.5,4.0,239.8,240.1,239.4,10.3,9.7,8.8,852.6,12.0,49.98,0.0,0.9,59.8,852.9,6.5,5.8,59.8,100.0,3288.0,3284.0,25.6,24.1,24.4,20000.0,855.9,0,0
431860,2026-08-13T01:28:15.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.8,1.2,17.6,0.0,0.7,2.0,233.0,232.6,233.2,20.7,18.3,17.9,846.9,18.4,49.92,0.0,5.3,26.5,848.1,0.8,0.6,26.5,100.0,3266.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0
431891,2026-08-13T01:28:31.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.0,5.0,0.0,1.5,4.0,236.6,236.1,235.9,13.2,12.7,12.5,852.6,5.0,49.94,0.0,5.5,59.8,853.6,0.0,-0.2,59.8,100.0,3292.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0
431953,2026-08-13T01:29:02.619409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,2.7,7.1,0.0,1.5,4.0,229.3,228.9,228.6,19.7,19.6,20.9,850.9,7.1,49.9,0.0,3.6,59.8,853.6,0.0,-0.1,59.8,100.0,3292.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0
431984,2026-08-13T01:29:17.629311+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.1,2.8,0.0,0.7,2.0,242.9,243.1,243.2,12.1,9.9,10.5,847.4,4.6,49.97,0.0,0.9,26.5,847.5,7.4,6.5,26.5,100.0,3262.0,3260.0,24.9,24.2,24.4,20000.0,856.4,0,0
432046,2026-08-13T01:29:48.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.4,3.9,0.0,0.7,3.0,232.2,231.6,232.2,12.1,10.0,10.6,847.5,3.0,49.94,0.0,6.5,26.5,847.1,6.9,5.3,26.5,100.0,3263.0,3260.0,24.9,24.2,24.4,20000.0,856.4,0,0
432108,2026-08-13T01:30:19.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,1.3,6.5,0.0,0.7,3.0,236.6,236.7,237.1,15.2,12.7,13.5,846.8,7.1,49.94,0.0,5.5,26.5,848.1,0.6,11.9,26.5,100.0,3266.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0
432139,2026-08-13T01:30:35.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.7,9.5,0.0,1.5,4.0,239.9,240.1,239.5,10.5,9.8,8.8,853.3,0.7,49.98,0.0,0.8,59.8,852.6,10.2,9.7,59.8,100.0,3289.0,3285.0,25.6,24.1,24.4,20000.0,855.9,0,0
432170,2026-08-13T01:30:50.618956+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.7,3.6,1.0,25.3,0.0,0.7,3.0,228.0,227.3,227.7,30.5,28.7,26.9,847.1,25.3,49.89,0.0,16.9,26.5,848.1,0.0,0.6,26.5,100.0,3266.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0
432201,2026-08-13T01:31:06.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.4,15.7,0.0,1.5,4.0,242.2,242.5,242.0,10.2,9.6,8.7,853.3,1.0,49.98,0.0,0.8,59.8,851.9,16.7,14.0,59.8,100.0,3288.0,3284.0,25.6,24.1,24.4,20000.0,855.9,0,0
432263,2026-08-13T01:31:37.619648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.1,8.6,0.4,1.5,4.0,229.2,228.9,228.9,18.9,18.7,19.2,852.5,8.6,49.92,0.0,7.4,59.4,853.6,0.0,-0.1,59.8,100.0,3293.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0
432294,2026-08-13T01:31:52.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,2.0,10.0,0.0,0.7,2.0,233.6,234.1,233.9,19.5,17.6,18.2,846.1,10.5,49.92,0.0,8.2,26.5,848.1,0.5,0.6,26.5,100.0,3266.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0
432325,2026-08-13T01:32:08.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,0.3,2.7,0.0,1.5,3.0,233.6,233.4,233.2,15.4,15.0,14.8,852.6,8.6,49.93,0.0,5.1,59.4,852.9,5.9,4.2,59.4,100.0,3288.0,3285.0,25.6,24.1,24.4,20000.0,855.9,0,0
432356,2026-08-13T01:32:23.618903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.8,4.9,0.0,0.7,2.0,238.0,237.5,237.9,15.3,13.0,13.8,846.7,7.8,49.95,0.0,3.8,26.5,847.5,2.9,3.3,26.5,100.0,3265.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0
432418,2026-08-13T01:32:54.629982+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,15.4,0.0,0.7,2.0,240.1,240.2,240.4,12.0,10.0,10.5,847.4,2.2,49.97,0.0,0.7,26.5,846.8,17.6,15.8,26.5,100.0,3258.0,3256.0,24.9,24.2,24.4,20000.0,856.4,0,0
432449,2026-08-13T01:33:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.8,18.3,0.0,1.5,3.0,234.4,234.8,234.0,23.5,22.4,21.5,852.8,18.3,49.92,0.0,6.5,59.4,853.6,0.0,-0.2,59.4,100.0,3292.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0
432480,2026-08-13T01:33:25.628852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.4,3.7,0.0,0.7,3.0,242.6,242.7,243.0,12.0,10.0,10.6,847.4,4.5,49.97,0.0,0.8,26.5,847.8,0.8,0.4,26.5,100.0,3265.0,3262.0,24.9,24.2,24.5,20000.0,856.4,0,0
432511,2026-08-13T01:33:41.629928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.1,2.2,0.0,1.5,4.0,240.0,240.2,239.7,10.6,9.9,8.9,853.3,0.4,49.98,0.0,0.7,59.4,853.2,2.6,1.9,59.4,100.0,3292.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0
432573,2026-08-13T01:34:12.619825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.1,5.7,0.0,1.5,4.0,243.3,243.7,242.9,10.2,9.6,8.6,853.0,-0.6,49.97,0.0,0.8,59.4,852.9,5.1,4.5,59.4,100.0,3290.0,3286.0,25.6,24.1,24.4,20000.0,855.9,0,0
432604,2026-08-13T01:34:27.629162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.7,9.4,0.0,0.7,2.0,241.3,241.4,241.6,15.2,12.7,13.6,847.1,9.4,49.95,0.0,0.7,26.5,847.8,0.0,0.5,26.5,100.0,3266.0,3264.0,24.9,24.2,24.5,20000.0,856.4,0,0
432635,2026-08-13T01:34:43.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.4,10.4,0.0,1.5,3.0,239.8,240.1,239.5,10.4,9.6,8.8,853.3,0.1,49.98,0.0,4.8,59.4,851.9,10.5,9.7,59.4,100.0,3290.0,3287.0,25.6,24.1,24.4,20000.0,855.9,0,0
432666,2026-08-13T01:34:58.619377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.9,17.1,0.0,0.7,3.0,230.6,230.4,230.6,27.0,25.8,25.8,846.9,22.4,49.91,0.0,8.7,26.5,847.8,5.3,4.4,26.5,100.0,3266.0,3263.0,24.9,24.2,24.5,20000.0,856.4,0,0
432728,2026-08-13T01:35:29.618896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.4,3.2,0.0,0.7,2.0,240.3,240.4,240.5,12.1,10.0,10.6,847.4,4.2,49.97,0.0,0.7,26.5,847.8,1.0,0.3,26.5,100.0,3266.0,3264.0,24.9,24.2,24.5,20000.0,856.4,0,0
432759,2026-08-13T01:35:45.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,2.1,18.9,0.0,1.5,3.0,229.9,229.6,229.8,33.0,32.9,33.0,851.5,18.9,49.9,0.0,14.2,59.4,853.6,0.0,-0.2,59.4,100.0,3292.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0
432790,2026-08-13T01:36:00.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.2,6.8,0.4,0.7,2.0,243.3,243.6,243.7,12.0,10.0,10.4,847.3,3.7,49.96,0.0,0.8,26.1,847.1,10.5,10.3,26.5,100.0,3260.0,3258.0,24.9,24.2,24.5,20000.0,856.4,0,0
432821,2026-08-13T01:36:16.628954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.7,5.8,0.0,1.5,4.0,241.3,241.6,241.0,13.2,12.6,12.2,852.9,5.8,49.96,0.0,0.7,59.4,853.6,0.0,-0.3,59.4,100.0,3291.0,3287.0,25.6,24.1,24.4,20000.0,855.9,0,0
432883,2026-08-13T01:36:47.618780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,6.0,0.0,1.5,4.0,239.7,240.0,239.4,10.6,9.9,8.8,853.3,0.5,49.98,0.0,0.7,59.4,852.9,6.5,5.4,59.4,100.0,3292.0,3288.0,25.6,24.1,24.5,20000.0,855.9,0,0
432914,2026-08-13T01:37:02.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,16.4,0.0,0.6,2.0,227.8,227.8,228.2,29.9,28.6,28.0,846.7,22.1,49.9,0.0,3.6,26.1,847.5,5.7,4.3,26.1,100.0,3262.0,3260.0,24.9,24.3,24.5,20000.0,856.4,0,0
432945,2026-08-13T01:37:18.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.3,7.4,0.0,1.5,3.0,242.3,242.6,241.9,10.4,9.8,8.8,853.2,-0.1,49.98,0.0,0.7,59.4,852.9,7.3,6.0,59.4,100.0,3289.0,3286.0,25.6,24.1,24.5,20000.0,855.9,0,0
432976,2026-08-13T01:37:33.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.9,5.6,0.0,0.6,3.0,239.8,240.1,240.2,13.0,10.6,11.3,847.2,6.1,49.97,0.0,0.7,26.1,848.1,0.5,0.5,26.1,100.0,3266.0,3263.0,24.9,24.3,24.5,20000.0,856.4,0,0
433038,2026-08-13T01:38:04.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.5,7.2,0.0,0.6,3.0,235.7,235.4,235.9,16.2,14.5,15.1,846.6,7.2,49.91,0.0,6.0,26.1,848.1,0.0,0.4,26.1,100.0,3266.0,3263.0,24.9,24.3,24.5,20000.0,856.4,0,0
433100,2026-08-13T01:38:35.618895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.3,5.4,0.0,0.6,2.0,240.1,240.0,240.4,12.1,10.4,10.8,847.4,4.3,49.97,0.0,0.8,26.1,847.1,9.7,8.5,26.1,100.0,3263.0,3261.0,24.9,24.3,24.5,20000.0,856.4,0,0
433131,2026-08-13T01:38:51.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.9,0.2,0.0,1.5,3.0,228.3,228.1,228.0,16.3,14.6,14.9,851.7,6.8,49.9,0.0,4.1,59.4,852.6,6.6,4.4,59.4,100.0,3292.0,3289.0,25.6,24.1,24.5,20000.0,855.9,0,0
433193,2026-08-13T01:39:22.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.1,1.4,0.0,1.5,3.0,240.9,240.5,240.6,11.2,10.9,9.6,853.0,1.5,49.98,0.0,1.2,59.4,852.9,2.9,2.4,59.4,100.0,3288.0,3285.0,25.6,24.1,24.5,20000.0,855.9,0,0
433224,2026-08-13T01:39:37.629948+00:00,external_ems_2,bess_2,good,0.0451,normal,PCS phase voltage imbalance high: 6.7; PCS phase current imbalance high: 9.0,6.7,9.0,1.1,1.0,0.0,0.6,3.0,220.0,222.7,226.7,20.3,17.0,11.3,846.7,0.3,49.94,0.0,8.9,26.1,847.8,1.3,0.9,26.1,100.0,3266.0,3263.0,24.9,24.3,24.5,20000.0,856.4,0,0
433255,2026-08-13T01:39:53.629421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.8,0.0,6.6,0.0,1.5,3.0,235.4,233.4,233.5,15.3,14.5,14.5,851.9,6.0,49.93,0.0,6.8,59.4,851.9,12.6,9.9,59.4,100.0,3287.0,3284.0,25.6,24.1,24.5,20000.0,855.9,0,0
433286,2026-08-13T01:40:08.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,2.3,3.9,0.0,0.6,2.0,229.9,229.2,230.1,22.2,23.1,21.7,844.8,10.9,49.89,0.0,18.5,26.1,847.1,7.0,6.3,26.1,100.0,3261.0,3259.0,24.9,24.3,24.5,20000.0,856.4,0,0
433348,2026-08-13T01:40:39.629742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,5.9,0.0,0.6,2.0,241.7,240.8,241.6,12.0,11.7,10.9,847.2,5.9,49.95,0.0,1.1,26.1,847.8,0.0,0.9,26.1,100.0,3266.0,3264.0,24.9,24.3,24.5,20000.0,856.4,0,0
433379,2026-08-13T01:40:55.628841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.5,5.1,0.0,1.5,3.0,239.7,239.2,239.3,10.7,10.3,8.6,853.1,1.6,49.98,0.0,1.1,59.4,852.6,6.7,7.1,59.4,100.0,3288.0,3285.0,25.6,24.1,24.5,20000.0,855.9,0,0
433410,2026-08-13T01:41:10.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,1.9,10.9,0.0,0.6,2.0,236.0,234.9,236.3,16.7,16.3,15.0,845.9,11.9,49.91,0.0,6.2,26.1,847.8,1.0,1.0,26.1,100.0,3266.0,3264.0,24.9,24.3,24.5,20000.0,856.4,0,0
433441,2026-08-13T01:41:26.628817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.0,0.9,6.9,0.0,1.5,3.0,235.6,234.2,234.8,14.3,14.6,13.6,852.3,6.9,49.93,0.0,6.8,59.4,853.2,0.0,0.0,59.4,100.0,3291.0,3288.0,25.6,24.1,24.5,20000.0,855.9,0,0
433503,2026-08-13T01:41:57.629516+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.6,20.0,0.0,1.6,3.0,231.8,231.4,231.1,21.4,21.3,19.1,852.6,20.0,49.89,0.0,20.0,59.4,853.2,0.0,0.0,59.4,100.0,3290.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0
433534,2026-08-13T01:42:12.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.1,1.7,0.0,0.7,2.0,243.1,242.4,243.0,11.9,10.7,10.8,847.2,5.2,49.97,0.0,0.9,26.1,847.1,6.9,6.0,26.1,100.0,3264.0,3262.0,25.0,24.3,24.5,20000.0,856.4,0,0
433565,2026-08-13T01:42:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.6,2.4,0.0,1.6,3.0,241.1,240.8,240.7,10.6,10.0,8.6,853.0,2.4,49.98,0.0,0.9,59.4,853.6,0.0,-0.2,59.4,100.0,3291.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0
433658,2026-08-13T01:43:14.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.3,1.1,0.0,0.6,2.0,239.3,239.1,239.9,14.1,13.0,12.8,846.8,9.7,49.95,0.0,5.7,26.1,847.1,8.6,6.7,26.1,100.0,3261.0,3259.0,24.9,24.3,24.5,20000.0,856.4,0,0
433689,2026-08-13T01:43:30.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,3.0,0.0,1.6,3.0,239.5,239.2,239.1,10.7,10.1,8.7,853.1,2.3,49.98,0.0,0.9,59.4,852.6,5.3,5.6,59.4,100.0,3288.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0
433720,2026-08-13T01:43:45.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,2.5,8.8,0.0,0.7,2.0,233.9,233.2,233.9,17.9,17.1,17.4,845.3,8.8,49.9,0.0,16.3,26.1,847.8,0.0,0.5,26.1,100.0,3264.0,3262.0,25.0,24.3,24.5,20000.0,856.4,0,0
433751,2026-08-13T01:44:01.629922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.5,13.3,0.0,1.6,3.0,239.3,238.9,238.9,10.6,10.2,8.7,853.1,1.6,49.98,0.0,0.9,59.4,852.6,14.9,9.6,59.4,100.0,3288.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0
433813,2026-08-13T01:44:32.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.1,1.0,0.0,1.5,3.0,241.1,240.9,240.7,10.6,10.1,8.6,853.1,1.0,49.98,0.0,0.9,59.4,853.2,0.0,-0.2,59.4,100.0,3292.0,3289.0,25.7,24.2,24.5,20000.0,855.9,0,0
433844,2026-08-13T01:44:47.629499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.1,3.3,0.0,0.7,2.0,239.6,239.1,239.8,12.0,10.8,10.8,847.2,3.3,49.97,0.0,0.9,26.1,847.1,6.6,5.7,26.1,100.0,3265.0,3263.0,24.9,24.2,24.5,20000.0,856.4,0,0
433875,2026-08-13T01:45:03.629471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.0,2.1,5.7,0.0,1.5,3.0,232.8,232.7,232.9,22.9,23.6,23.9,850.8,8.6,49.89,0.0,10.8,59.4,852.9,2.9,2.2,59.4,100.0,3289.0,3286.0,25.7,24.2,24.5,20000.0,855.9,0,0
433906,2026-08-13T01:45:18.619249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.1,3.1,0.0,0.8,3.0,243.6,243.1,243.8,11.9,10.6,10.7,847.2,4.3,49.97,0.0,0.7,26.1,847.1,7.4,5.8,26.1,100.0,3265.0,3262.0,25.0,24.2,24.5,20000.0,856.4,0,0
433968,2026-08-13T01:45:49.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,1.1,10.0,0.0,0.7,3.0,239.6,239.0,239.9,11.9,10.6,10.6,847.2,4.5,49.95,0.0,3.0,26.1,846.1,14.5,14.6,26.1,100.0,3257.0,3254.0,24.9,24.2,24.5,20000.0,856.4,0,0
433999,2026-08-13T01:46:05.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.7,5.2,0.0,1.5,3.0,239.2,238.4,238.8,13.0,12.7,12.0,852.5,5.2,49.93,0.0,4.8,59.4,853.2,0.0,-0.3,59.4,100.0,3290.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0
434030,2026-08-13T01:46:20.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,1.2,8.6,0.0,0.7,2.0,236.8,235.7,237.0,15.1,14.1,13.7,846.6,8.6,49.97,0.0,5.6,26.1,847.8,0.0,0.5,26.1,100.0,3264.0,3262.0,24.9,24.2,24.5,20000.0,856.4,0,0
434061,2026-08-13T01:46:36.619126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.1,14.2,0.0,1.5,4.0,239.6,239.2,239.2,10.7,10.2,8.6,853.0,1.3,49.98,0.0,0.8,59.4,851.9,15.5,12.3,59.4,100.0,3283.0,3279.0,25.7,24.2,24.5,20000.0,855.9,0,0
434154,2026-08-13T01:47:22.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.5,3.7,0.0,0.7,3.0,239.9,240.0,240.3,13.1,10.7,11.6,847.3,3.7,49.97,0.0,0.3,26.1,847.8,0.0,0.2,26.1,100.0,3265.0,3262.0,24.9,24.2,24.4,20000.0,856.4,0,0
434185,2026-08-13T01:47:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.6,6.1,0.0,1.5,3.0,233.1,232.9,232.6,15.2,15.0,14.7,852.6,6.1,49.96,0.0,5.6,59.4,853.2,0.0,-0.7,59.4,100.0,3290.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0
434216,2026-08-13T01:47:53.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,0.6,0.0,0.7,2.0,240.1,240.1,240.3,12.0,10.1,10.6,847.3,2.9,49.98,0.0,0.3,26.1,847.5,3.5,1.9,26.1,100.0,3265.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0
434278,2026-08-13T01:48:24.628800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,0.1,0.0,0.8,3.0,242.6,242.8,242.9,12.1,10.1,10.7,847.2,5.0,49.98,0.0,0.3,26.1,847.5,4.9,5.0,26.1,100.0,3265.0,3262.0,24.9,24.1,24.4,20000.0,856.4,0,0
434309,2026-08-13T01:48:40.618829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.1,0.9,0.0,1.5,3.0,241.9,242.2,241.6,10.4,9.6,8.5,853.1,0.1,49.98,0.0,0.4,59.4,853.2,-0.8,-0.6,59.4,100.0,3292.0,3289.0,25.7,24.2,24.5,20000.0,855.9,0,0
434340,2026-08-13T01:48:55.629756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.5,9.5,0.0,0.8,2.0,237.1,237.1,237.3,15.5,13.1,13.7,847.3,5.2,49.98,0.0,4.8,26.1,846.8,14.7,9.6,26.1,100.0,3265.0,3263.0,24.9,24.1,24.4,20000.0,856.4,0,0
434371,2026-08-13T01:49:11.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.8,6.4,0.0,1.5,2.0,237.6,237.2,236.8,13.8,13.3,13.1,852.4,6.4,49.95,0.0,3.8,59.4,853.2,0.0,-0.6,59.4,100.0,3291.0,3289.0,25.7,24.2,24.5,20000.0,855.9,0,0
434433,2026-08-13T01:49:42.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.6,10.1,0.0,1.5,3.0,239.9,240.0,239.6,10.4,9.7,8.6,853.2,1.6,49.98,0.0,0.2,59.0,852.6,11.7,8.4,59.0,100.0,3287.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0
434464,2026-08-13T01:49:57.618568+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,3.3,0.9,22.1,0.0,0.8,2.0,228.2,227.9,228.1,27.9,25.7,24.6,846.9,22.1,49.89,0.0,3.1,26.1,847.8,0.0,0.1,26.1,100.0,3265.0,3263.0,24.9,24.1,24.4,20000.0,856.4,0,0
434495,2026-08-13T01:50:13.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.1,1.0,0.0,1.5,3.0,242.4,242.6,241.9,10.5,9.9,8.7,853.1,0.4,49.98,0.0,0.2,59.0,853.2,-0.6,-0.8,59.0,100.0,3290.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0
434526,2026-08-13T01:50:28.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,0.1,0.0,0.8,2.0,242.0,242.1,242.3,11.9,10.0,10.4,847.3,2.2,49.96,0.0,0.2,26.1,847.8,2.1,0.8,26.1,100.0,3265.0,3263.0,24.9,24.1,24.4,20000.0,856.4,0,0
434588,2026-08-13T01:50:59.629976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.6,6.8,0.0,0.8,3.0,234.6,234.0,234.5,17.3,15.5,16.0,846.2,6.1,49.92,0.0,6.1,26.1,847.8,-0.7,0.3,26.1,100.0,3266.0,3263.0,24.9,24.1,24.4,20000.0,856.4,0,0
434619,2026-08-13T01:51:15.619830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,0.5,0.4,0.0,1.5,3.0,234.8,234.5,234.4,14.3,13.8,13.7,852.4,4.5,49.95,0.0,5.1,59.0,852.9,4.1,3.3,59.0,100.0,3288.0,3285.0,25.7,24.2,24.5,20000.0,855.9,0,0
434681,2026-08-13T01:51:46.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.0,0.5,18.6,0.0,1.5,3.0,230.4,231.2,230.1,18.8,17.5,16.8,852.7,17.7,49.9,0.0,15.9,59.0,853.2,-0.9,-0.9,59.0,100.0,3291.0,3288.0,25.7,24.2,24.5,20000.0,855.9,0,0
434743,2026-08-13T01:52:17.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.6,1.4,0.0,1.5,3.0,234.8,235.2,234.4,18.9,18.2,17.4,852.3,4.4,49.9,0.0,3.2,59.0,852.9,3.0,2.0,59.0,100.0,3291.0,3288.0,25.7,24.2,24.5,20000.0,855.9,0,0
434774,2026-08-13T01:52:32.618940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.1,5.3,0.0,0.7,3.0,236.1,236.0,236.5,15.0,12.7,13.6,846.7,5.3,49.98,0.0,3.7,25.7,847.8,0.0,-0.1,25.7,100.0,3266.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0
434805,2026-08-13T01:52:48.629980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.0,10.2,0.0,1.5,2.0,240.2,240.4,239.8,10.5,9.7,8.6,853.2,0.8,49.98,0.0,0.2,59.0,852.2,11.0,7.2,59.0,100.0,3289.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0
434836,2026-08-13T01:53:03.619546+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,3.0,2.4,21.2,0.0,0.7,2.0,227.6,227.2,227.5,31.0,29.3,28.0,845.1,23.1,49.89,0.0,2.4,25.7,847.5,1.9,1.0,25.7,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
434898,2026-08-13T01:53:34.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.3,1.0,4.0,0.0,0.7,2.0,240.3,240.3,240.3,13.0,10.7,11.5,847.1,4.0,49.98,0.0,0.0,25.7,848.1,0.0,-0.1,25.7,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
434929,2026-08-13T01:53:50.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,0.7,1.8,0.0,1.5,3.0,231.2,231.2,230.9,17.3,17.0,16.8,852.9,9.4,49.95,0.0,8.1,59.0,852.2,7.6,6.1,59.0,100.0,3291.0,3288.0,25.7,24.2,24.5,20000.0,855.9,0,0
434960,2026-08-13T01:54:05.629301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.5,0.4,0.0,0.7,3.0,242.4,242.8,242.8,12.8,10.6,11.4,847.0,5.3,49.97,0.0,0.9,25.7,847.5,4.9,3.7,25.7,100.0,3264.0,3261.0,24.8,24.1,24.3,20000.0,856.4,0,0
434991,2026-08-13T01:54:21.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.0,3.9,0.0,1.5,3.0,235.5,235.3,235.0,12.9,12.4,12.1,852.6,3.9,49.95,0.0,6.0,59.0,853.6,0.0,-1.0,59.0,100.0,3291.0,3288.0,25.7,24.2,24.5,20000.0,855.9,0,0
435053,2026-08-13T01:54:52.619738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,1.7,7.5,0.0,1.5,3.0,229.2,228.7,228.3,15.6,14.1,14.3,851.9,6.6,49.9,0.0,4.6,59.0,853.6,-0.9,-1.0,59.0,100.0,3292.0,3289.0,25.7,24.2,24.5,20000.0,855.9,0,0
435084,2026-08-13T01:55:07.618765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,10.4,0.0,0.7,2.0,241.8,241.8,242.0,11.9,10.0,10.6,847.3,1.3,49.98,0.0,0.0,25.7,846.1,11.7,15.9,25.7,100.0,3267.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0
435115,2026-08-13T01:55:23.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.0,0.1,0.0,1.5,3.0,241.4,241.6,241.0,10.4,9.6,8.5,853.2,-1.3,49.99,0.0,0.0,59.0,853.2,-1.2,-1.0,59.0,100.0,3291.0,3288.0,25.7,24.2,24.5,20000.0,855.9,0,0
435146,2026-08-13T01:55:38.629160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.2,3.2,0.0,0.7,3.0,239.8,240.1,240.2,13.5,11.2,11.9,846.9,2.7,49.96,0.0,5.0,25.7,848.1,-0.5,-0.4,25.7,100.0,3266.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0
435208,2026-08-13T01:56:09.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.7,19.9,0.0,0.7,2.0,227.5,227.2,227.6,28.0,26.6,26.8,846.1,21.1,49.9,0.0,2.2,25.7,847.8,1.2,0.5,25.7,100.0,3264.0,3262.0,24.8,24.1,24.3,20000.0,856.4,0,0
435239,2026-08-13T01:56:25.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.0,2.0,0.0,1.5,3.0,242.0,242.2,241.7,10.5,9.6,8.6,853.2,-0.1,49.99,0.0,-0.1,59.0,853.2,1.9,1.1,59.0,100.0,3289.0,3286.0,25.7,24.2,24.6,20000.0,855.9,0,0
435270,2026-08-13T01:56:40.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.2,8.4,0.0,0.8,2.0,237.4,237.6,237.7,14.5,12.2,13.1,846.9,8.4,49.96,0.0,-0.2,25.7,848.1,0.0,-0.2,25.7,100.0,3266.0,3264.0,24.8,24.0,24.3,20000.0,856.4,0,0
435301,2026-08-13T01:56:56.629624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,0.3,5.3,0.0,1.5,3.0,228.8,228.7,228.5,14.2,13.6,13.2,852.5,6.0,49.94,0.0,7.8,59.0,852.2,11.3,9.3,59.0,100.0,3285.0,3282.0,25.7,24.2,24.6,20000.0,855.9,0,0
435363,2026-08-13T01:57:27.629372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.1,8.8,0.0,1.5,3.0,234.5,234.1,233.8,14.3,13.8,13.5,852.5,7.7,49.94,0.0,5.5,59.0,853.6,-1.1,-1.3,59.0,100.0,3291.0,3288.0,25.7,24.2,24.6,20000.0,855.9,0,0
435394,2026-08-13T01:57:42.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.6,9.9,0.0,0.8,3.0,239.2,239.3,239.5,11.9,10.2,10.7,847.4,0.9,49.98,0.0,-0.2,25.7,846.8,10.8,8.2,25.7,100.0,3261.0,3258.0,24.8,24.0,24.3,20000.0,856.4,0,0
435425,2026-08-13T01:57:58.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,2.4,8.0,0.0,1.5,3.0,229.6,229.1,229.1,22.8,23.3,24.2,851.2,6.8,49.91,0.0,3.8,59.0,853.6,-1.2,-1.3,59.0,100.0,3291.0,3288.0,25.7,24.2,24.6,20000.0,855.9,0,0
435456,2026-08-13T01:58:13.630067+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,9.7,0.0,0.8,2.0,241.0,241.1,241.2,11.9,10.1,10.6,847.4,3.0,49.98,0.0,-0.3,25.7,846.8,12.7,13.8,25.7,100.0,3258.0,3256.0,24.8,24.0,24.3,20000.0,856.4,0,0
435518,2026-08-13T01:58:44.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.8,7.6,0.0,0.8,3.0,231.5,230.9,231.5,18.8,16.6,16.8,846.3,7.6,49.92,0.0,7.8,25.7,848.1,0.0,-0.3,25.7,100.0,3266.0,3263.0,24.8,24.0,24.3,20000.0,856.4,0,0
435549,2026-08-13T01:59:00.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,0.1,4.4,0.0,1.5,3.0,237.6,237.5,237.3,13.6,13.0,12.7,852.7,6.2,49.96,0.0,1.6,59.0,852.6,10.6,10.6,59.0,100.0,3290.0,3287.0,25.7,24.2,24.6,20000.0,855.9,0,0
435580,2026-08-13T01:59:15.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.6,2.3,0.0,0.8,2.0,235.8,235.3,235.7,16.1,13.7,14.3,846.9,5.8,49.94,0.0,4.0,25.7,847.5,3.5,1.8,25.7,100.0,3265.0,3263.0,24.8,24.0,24.3,20000.0,856.4,0,0
435611,2026-08-13T01:59:31.628984+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.4,4.4,0.0,1.5,3.0,239.4,239.6,238.9,10.7,9.9,8.8,853.3,0.5,49.99,0.0,-0.3,59.0,852.9,4.9,3.6,59.0,100.0,3289.0,3286.0,25.7,24.2,24.6,20000.0,855.9,0,0
435673,2026-08-13T02:00:02.618727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.4,3.6,0.0,1.5,3.0,239.1,239.4,238.7,10.7,9.9,8.8,853.3,1.5,49.99,0.0,1.1,59.0,852.9,5.1,3.7,59.0,100.0,3287.0,3284.0,25.7,24.2,24.6,20000.0,855.9,0,0
435735,2026-08-13T02:00:33.628902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.0,7.3,0.0,1.5,2.0,234.7,234.3,234.1,14.6,14.2,13.8,852.6,5.9,49.95,0.0,3.3,59.0,853.6,-1.4,-1.3,59.0,100.0,3291.0,3289.0,25.7,24.2,24.6,20000.0,855.9,0,0
435766,2026-08-13T02:00:48.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.9,11.8,0.0,0.8,2.0,239.4,239.8,240.0,11.9,10.2,10.7,847.4,1.4,49.98,0.0,-0.4,25.7,846.5,13.2,11.1,25.7,100.0,3262.0,3260.0,24.8,24.0,24.2,20000.0,856.4,0,0
435828,2026-08-13T02:01:19.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,2.1,0.0,0.8,2.0,241.2,241.3,241.4,12.1,10.3,10.8,847.4,2.1,49.98,0.0,-0.5,25.7,847.8,0.0,0.2,25.7,100.0,3265.0,3263.0,24.8,24.0,24.2,20000.0,856.4,0,0
435859,2026-08-13T02:01:35.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.4,6.5,0.0,1.5,3.0,240.7,240.9,240.3,10.4,9.6,8.5,853.3,-1.6,49.99,0.0,-0.6,59.0,852.9,4.9,4.1,59.0,100.0,3291.0,3289.0,25.7,24.2,24.6,20000.0,855.9,0,0
435890,2026-08-13T02:01:50.619523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.5,13.1,0.0,0.7,3.0,227.9,227.8,228.1,20.5,18.5,18.7,846.6,11.8,49.92,0.0,9.2,25.7,848.1,-1.3,-0.8,25.7,100.0,3261.0,3258.0,24.7,24.0,24.2,20000.0,856.4,0,0
435921,2026-08-13T02:02:06.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.1,13.4,0.0,1.5,2.0,240.6,241.0,240.5,12.0,11.2,10.7,853.0,1.3,49.97,0.0,1.2,59.0,852.9,14.7,11.7,59.0,100.0,3292.0,3288.0,25.7,24.2,24.6,20000.0,855.9,0,0
435983,2026-08-13T02:02:37.630577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.3,2.3,0.0,1.4,2.0,239.3,239.5,239.0,10.7,9.9,8.7,853.3,0.7,49.99,0.0,-0.5,59.0,853.6,-1.6,-1.8,59.0,100.0,3290.0,3288.0,25.7,24.3,24.6,20000.0,855.9,0,0
436014,2026-08-13T02:02:52.619362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.7,8.2,0.0,0.7,2.0,233.2,233.4,233.3,20.3,18.7,19.4,845.4,7.3,49.9,0.0,5.3,25.7,848.1,-0.9,-0.6,25.7,100.0,3267.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0
436045,2026-08-13T02:03:08.629985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.1,1.1,0.0,1.4,2.0,234.8,234.2,234.1,14.1,13.5,13.2,852.8,5.3,49.95,0.0,4.9,59.0,852.9,4.2,3.5,59.0,100.0,3290.0,3288.0,25.7,24.3,24.6,20000.0,855.9,0,0
436076,2026-08-13T02:03:23.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.3,1.0,6.6,0.0,0.7,3.0,241.0,241.0,241.1,13.5,11.2,12.2,847.1,5.4,49.95,0.0,0.6,25.7,848.1,-1.2,-0.9,25.7,100.0,3268.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0
436138,2026-08-13T02:03:54.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,7.9,0.0,0.7,2.0,239.4,239.4,239.7,12.1,10.3,10.8,847.5,1.5,49.99,0.0,-0.7,25.7,847.1,9.4,7.6,25.7,100.0,3261.0,3259.0,24.7,24.0,24.2,20000.0,856.4,0,0
436169,2026-08-13T02:04:10.619825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,2.3,9.7,0.0,1.4,3.0,228.9,228.6,228.4,19.0,19.1,19.8,851.3,7.6,49.91,0.0,3.8,59.0,853.6,-2.1,-1.8,59.0,100.0,3292.0,3289.0,25.7,24.3,24.6,20000.0,855.9,0,0
436200,2026-08-13T02:04:25.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.3,1.3,0.0,0.7,3.0,241.4,241.6,241.7,12.0,10.4,10.9,847.5,2.1,49.99,0.0,-0.7,25.7,847.8,0.8,0.6,25.7,100.0,3264.0,3261.0,24.7,24.0,24.2,20000.0,856.4,0,0
436293,2026-08-13T02:05:12.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.2,5.3,0.0,1.4,2.0,242.0,242.4,241.7,10.8,9.9,9.1,853.1,-0.6,49.97,0.0,0.7,59.0,852.9,4.7,3.1,59.0,100.0,3289.0,3287.0,25.7,24.3,24.6,20000.0,855.9,0,0
436324,2026-08-13T02:05:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.4,4.4,0.0,0.7,2.0,235.0,234.9,235.3,15.4,13.2,14.0,846.7,2.7,49.94,0.0,4.6,25.7,848.1,-1.7,-1.2,25.7,100.0,3266.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
436355,2026-08-13T02:05:43.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.5,9.6,0.0,1.4,3.0,239.6,239.8,239.3,10.7,9.8,8.7,853.4,1.1,49.99,0.0,-0.8,59.0,851.9,10.7,7.5,59.0,100.0,3287.0,3284.0,25.7,24.3,24.6,20000.0,855.9,0,0
436386,2026-08-13T02:05:58.618580+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.5,2.3,1.1,22.6,0.0,0.7,3.0,229.1,228.6,229.0,26.9,26.0,24.6,847.0,22.1,49.91,0.0,7.2,25.7,848.1,-0.5,-1.0,25.7,100.0,3266.0,3263.0,24.7,24.0,24.2,20000.0,856.4,0,0
436448,2026-08-13T02:06:29.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.6,2.4,0.0,0.7,2.0,241.2,241.1,241.6,12.0,10.3,10.7,847.5,1.0,49.99,0.0,-0.6,25.7,848.1,-1.4,-0.9,25.7,100.0,3264.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0
436479,2026-08-13T02:06:45.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.1,10.3,0.0,1.4,2.0,228.7,228.1,228.3,18.1,18.2,17.8,852.5,9.0,49.93,0.0,9.2,59.0,853.6,-1.3,-1.6,59.0,100.0,3291.0,3289.0,25.7,24.3,24.6,20000.0,855.9,0,0
436510,2026-08-13T02:07:00.630045+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.4,0.1,2.7,0.0,0.7,2.0,236.9,235.4,236.5,15.8,14.7,14.4,846.7,10.6,49.95,0.0,3.1,25.7,846.8,13.3,11.5,25.7,100.0,3261.0,3259.0,24.7,24.0,24.2,20000.0,856.4,0,0
436541,2026-08-13T02:07:16.619401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.9,0.6,4.4,0.0,1.4,2.0,234.7,233.4,234.2,13.3,13.1,12.4,852.6,4.4,49.94,0.0,3.6,59.0,853.2,0.0,-0.2,59.0,100.0,3290.0,3288.0,25.7,24.3,24.6,20000.0,855.9,0,0
436603,2026-08-13T02:07:47.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.3,1.0,0.0,1.4,3.0,240.9,240.2,240.5,10.8,9.6,8.6,853.3,-0.6,49.99,0.0,-0.4,59.0,853.6,-1.6,-1.5,59.0,100.0,3292.0,3289.0,25.7,24.3,24.6,20000.0,855.9,0,0
436634,2026-08-13T02:08:02.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,0.6,0.2,0.0,0.7,3.0,232.0,230.9,232.1,16.5,15.7,15.1,846.5,6.4,49.93,0.0,8.0,25.7,847.1,6.2,6.3,25.7,100.0,3262.0,3259.0,24.7,24.0,24.2,20000.0,856.4,0,0
436665,2026-08-13T02:08:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.5,2.8,0.0,1.4,2.0,240.7,240.4,240.5,11.7,11.0,10.0,853.1,1.1,49.98,0.0,0.9,59.0,853.6,-1.7,-1.0,59.0,100.0,3292.0,3290.0,25.7,24.3,24.6,20000.0,855.9,0,0
436696,2026-08-13T02:08:33.619721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,1.5,7.1,0.0,0.7,3.0,235.4,234.0,235.2,15.5,14.6,14.3,846.6,6.6,49.95,0.0,4.4,25.7,848.1,-0.5,-0.9,25.7,100.0,3266.0,3263.0,24.7,24.0,24.2,20000.0,856.4,0,0
436789,2026-08-13T02:09:20.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.2,5.6,0.0,1.4,3.0,242.3,241.7,241.8,10.8,9.5,8.6,853.4,-1.7,49.99,0.0,-0.6,59.0,853.2,3.9,2.2,59.0,100.0,3288.0,3285.0,25.7,24.3,24.6,20000.0,855.9,0,0
436820,2026-08-13T02:09:35.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.6,2.7,0.0,0.7,3.0,241.3,240.8,241.5,11.9,10.4,10.8,847.5,1.8,49.99,0.0,-0.8,25.7,848.1,-0.9,-1.1,25.7,100.0,3267.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
436851,2026-08-13T02:09:51.619341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.8,7.8,0.0,1.4,3.0,229.5,228.6,229.0,16.6,16.7,16.2,852.4,7.8,49.92,0.0,8.2,59.0,853.2,0.0,-0.2,59.0,100.0,3290.0,3287.0,25.7,24.3,24.6,20000.0,855.9,0,0
436913,2026-08-13T02:10:22.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,0.8,0.0,1.4,2.0,241.4,240.9,241.1,10.8,9.5,8.6,853.4,-1.3,49.99,0.0,-0.9,59.0,853.6,-2.1,-2.0,59.0,100.0,3292.0,3290.0,25.7,24.3,24.6,20000.0,855.9,0,0
436944,2026-08-13T02:10:37.629194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.2,1.8,0.0,0.7,2.0,234.7,234.1,234.9,14.4,12.6,13.2,846.9,1.8,49.99,0.0,4.5,25.7,848.1,0.0,0.1,25.7,100.0,3266.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
436975,2026-08-13T02:10:53.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.2,3.8,0.0,1.4,3.0,236.0,235.3,235.5,14.8,14.6,14.0,852.7,8.4,49.95,0.0,2.9,59.0,852.9,4.6,3.6,59.0,100.0,3289.0,3286.0,25.7,24.3,24.6,20000.0,855.9,0,0
437006,2026-08-13T02:11:08.618847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.7,0.4,0.0,0.7,2.0,230.6,229.8,231.0,19.2,18.0,17.5,846.4,6.8,49.92,0.0,6.6,25.7,847.1,7.2,6.4,25.7,100.0,3262.0,3260.0,24.7,24.0,24.2,20000.0,856.4,0,0
437068,2026-08-13T02:11:39.619582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,1.3,4.7,0.0,0.7,2.0,236.3,235.1,235.9,14.6,12.7,13.4,846.8,3.2,49.94,0.0,3.2,25.7,848.1,-1.5,-1.3,25.7,100.0,3266.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
437099,2026-08-13T02:11:55.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.3,10.7,0.0,1.4,3.0,239.3,238.8,238.9,11.1,9.8,8.8,853.5,1.0,49.99,0.0,-1.0,59.0,852.2,11.7,8.2,59.0,100.0,3289.0,3286.0,25.7,24.3,24.6,20000.0,855.9,0,0
437130,2026-08-13T02:12:10.629862+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.7,3.1,1.3,23.3,0.0,0.7,2.0,228.0,227.3,228.0,26.5,28.0,24.9,846.8,22.0,49.91,0.0,2.7,25.7,848.1,-1.3,-1.5,25.7,100.0,3266.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
437161,2026-08-13T02:12:26.618713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,2.2,0.0,1.4,3.0,241.5,241.1,241.2,10.9,9.6,8.7,853.5,-0.1,49.99,0.0,-1.0,59.0,853.6,-2.3,-2.4,59.0,100.0,3292.0,3289.0,25.7,24.3,24.6,20000.0,855.9,0,0
437223,2026-08-13T02:12:57.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.2,3.1,0.0,1.4,2.0,227.7,227.1,227.2,15.4,13.8,14.1,852.0,4.5,49.91,0.0,14.4,59.0,853.2,1.4,0.8,59.0,100.0,3290.0,3288.0,25.7,24.3,24.6,20000.0,855.9,0,0
437254,2026-08-13T02:13:12.629146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.0,4.8,0.0,0.7,3.0,241.9,241.4,242.0,12.1,10.5,11.3,847.5,0.8,49.99,0.0,-1.2,25.7,847.5,5.6,4.4,25.7,100.0,3267.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
437316,2026-08-13T02:13:43.631137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.9,4.5,0.0,0.7,3.0,239.0,238.6,239.3,13.6,11.6,12.4,847.2,2.8,49.96,0.0,2.7,25.7,848.1,-1.7,-1.4,25.7,100.0,3267.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0
437378,2026-08-13T02:14:14.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.4,3.4,0.4,0.7,2.0,236.4,235.2,236.3,14.6,12.7,13.5,847.1,1.1,49.97,0.0,2.7,25.3,847.5,4.5,3.8,25.7,100.0,3262.0,3260.0,24.7,24.0,24.2,20000.0,856.4,0,0
437409,2026-08-13T02:14:30.619835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.0,0.5,0.0,1.5,3.0,239.4,239.2,239.0,11.1,9.8,8.8,853.6,-0.5,50.0,0.0,-1.5,59.0,853.6,0.0,0.1,59.0,100.0,3293.0,3290.0,25.7,24.2,24.6,20000.0,855.9,0,0
437440,2026-08-13T02:14:45.629194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.6,5.4,0.0,0.7,2.0,235.2,234.7,235.2,15.0,13.1,14.0,846.8,2.8,49.95,0.0,3.2,25.3,848.4,-2.6,-1.5,25.3,100.0,3267.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0
437471,2026-08-13T02:15:01.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.1,8.7,0.0,1.5,3.0,239.2,239.5,238.9,11.0,10.0,9.0,853.7,-1.0,50.0,0.0,-1.7,59.0,852.6,7.7,7.2,59.0,100.0,3286.0,3283.0,25.7,24.2,24.6,20000.0,855.9,0,0
437533,2026-08-13T02:15:32.629302+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.9,5.4,0.0,1.5,3.0,242.1,242.4,241.7,12.0,11.0,10.4,853.0,2.4,49.96,0.0,3.5,59.0,853.9,-3.0,-3.1,59.0,100.0,3293.0,3290.0,25.7,24.2,24.6,20000.0,855.9,0,0
437564,2026-08-13T02:15:47.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.3,13.9,0.0,0.6,2.0,240.3,240.3,240.6,12.1,10.6,11.0,847.8,0.4,49.99,0.0,-1.8,25.3,847.5,14.3,11.1,25.3,100.0,3267.0,3260.0,24.7,24.1,24.2,20000.0,856.4,0,0
437595,2026-08-13T02:16:03.628765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.4,5.7,0.0,1.5,3.0,229.0,229.0,228.2,15.5,14.3,14.2,852.5,2.4,49.92,0.0,3.6,59.0,853.9,-3.3,-3.0,59.0,100.0,3293.0,3290.0,25.7,24.2,24.6,20000.0,855.9,0,0
437626,2026-08-13T02:16:18.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.0,3.6,0.0,0.6,2.0,242.3,242.7,242.9,12.2,10.8,11.2,847.8,1.2,49.99,0.0,-1.8,25.3,847.8,4.8,3.0,25.3,100.0,3266.0,3264.0,24.7,24.1,24.2,20000.0,856.4,0,0
437688,2026-08-13T02:16:49.629392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.9,12.3,0.0,0.6,2.0,234.0,234.2,234.3,14.6,12.3,13.4,847.2,12.3,50.0,0.0,3.5,25.3,848.1,0.0,-0.6,25.3,100.0,3267.0,3265.0,24.7,24.1,24.2,20000.0,856.4,0,0
437719,2026-08-13T02:17:05.629797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.3,4.2,0.0,1.5,2.0,240.1,240.3,239.8,11.6,10.6,10.2,853.2,2.6,49.96,0.0,1.1,59.0,852.9,6.8,5.3,59.0,100.0,3289.0,3287.0,25.7,24.2,24.5,20000.0,855.9,0,0
437750,2026-08-13T02:17:20.619506+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,1.1,5.2,0.0,0.6,2.0,240.1,240.5,240.7,14.5,12.1,13.2,847.3,3.3,49.97,0.0,-0.4,25.3,848.4,-1.9,-1.4,25.3,100.0,3266.0,3264.0,24.7,24.1,24.3,20000.0,856.4,0,0
437781,2026-08-13T02:17:36.619232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.5,3.8,0.0,1.5,3.0,239.7,239.8,239.3,11.2,10.1,8.9,853.7,-0.4,50.0,0.0,-1.7,59.0,853.2,3.4,2.7,59.0,100.0,3291.0,3288.0,25.7,24.2,24.5,20000.0,855.9,0,0
437843,2026-08-13T02:18:07.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.2,0.4,0.0,1.5,3.0,229.4,228.9,228.9,16.5,16.0,15.9,853.0,9.1,49.95,0.0,6.9,59.0,853.2,9.5,5.5,59.0,100.0,3287.0,3284.0,25.7,24.2,24.5,20000.0,855.9,0,0
437874,2026-08-13T02:18:22.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,1.5,5.5,0.0,0.6,2.0,235.8,235.7,235.9,16.7,14.4,15.3,846.9,3.3,49.95,0.0,2.0,25.3,848.4,-2.2,-2.2,25.3,100.0,3267.0,3265.0,24.7,24.1,24.3,20000.0,856.4,0,0
437905,2026-08-13T02:18:38.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.9,6.9,0.0,1.6,2.0,234.3,234.3,233.8,13.0,12.3,11.8,853.0,3.6,49.96,0.0,3.1,59.0,853.9,-3.3,-3.1,59.0,100.0,3293.0,3291.0,25.7,24.1,24.5,20000.0,855.9,0,0
437936,2026-08-13T02:18:53.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.4,7.4,0.0,0.6,2.0,240.4,240.4,240.6,12.1,10.7,11.1,847.9,0.1,50.0,0.0,-1.9,25.3,847.5,7.5,5.6,25.3,100.0,3266.0,3264.0,24.7,24.1,24.3,20000.0,856.4,0,0
437998,2026-08-13T02:19:24.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.0,3.7,0.0,0.6,3.0,242.7,242.7,243.0,12.1,10.7,11.2,847.8,0.5,50.0,0.0,-1.9,25.3,847.8,4.2,3.1,25.3,100.0,3266.0,3263.0,24.7,24.1,24.3,20000.0,856.4,0,0
438029,2026-08-13T02:19:40.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,3.8,0.0,1.6,3.0,241.1,241.2,240.7,11.0,10.0,8.8,853.7,0.5,50.0,0.0,-1.8,59.0,853.9,-3.3,-3.1,59.0,100.0,3293.0,3290.0,25.7,24.1,24.5,20000.0,855.9,0,0
438060,2026-08-13T02:19:55.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.8,1.1,0.0,0.6,3.0,235.7,235.9,236.3,14.7,12.4,13.3,847.6,11.8,49.96,0.0,4.1,25.3,846.8,10.7,7.8,25.3,100.0,3264.0,3261.0,24.7,24.1,24.3,20000.0,856.4,0,0
438091,2026-08-13T02:20:11.619150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.8,7.6,0.0,1.6,2.0,238.2,238.0,237.4,12.1,11.2,10.8,853.1,4.7,49.97,0.0,0.4,59.0,853.9,-2.9,-3.2,59.0,100.0,3293.0,3291.0,25.7,24.1,24.5,20000.0,855.9,0,0
438153,2026-08-13T02:20:42.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.9,9.3,0.0,1.5,3.0,239.9,240.0,239.5,11.1,10.1,8.9,853.8,-1.0,50.0,0.0,-1.7,59.0,852.9,8.3,8.1,59.0,100.0,3289.0,3286.0,25.6,24.1,24.5,20000.0,855.9,0,0
438184,2026-08-13T02:20:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.2,6.4,0.0,0.6,3.0,234.4,234.2,234.6,17.5,15.5,16.2,846.2,3.2,49.92,0.0,5.7,25.3,848.4,-3.2,-2.3,25.3,100.0,3268.0,3265.0,24.7,24.1,24.3,20000.0,856.4,0,0
438215,2026-08-13T02:21:13.619240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.9,8.3,0.0,1.5,2.0,242.2,242.4,241.8,10.9,9.9,8.7,853.8,-0.8,50.0,0.0,-1.8,59.0,852.9,7.5,5.9,59.0,100.0,3290.0,3288.0,25.6,24.1,24.5,20000.0,855.9,0,0
438246,2026-08-13T02:21:28.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.5,0.2,0.0,0.6,3.0,240.4,240.6,240.7,12.3,10.8,11.2,847.9,-2.3,50.0,0.0,-1.9,25.3,848.4,-2.5,-2.5,25.3,100.0,3268.0,3265.0,24.7,24.1,24.3,20000.0,856.4,0,0
438308,2026-08-13T02:21:59.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.8,6.9,0.0,0.6,3.0,239.8,239.9,240.0,12.3,10.8,11.3,847.9,1.1,50.0,0.0,-1.9,25.3,847.1,8.0,7.3,25.3,100.0,3266.0,3263.0,24.7,24.1,24.3,20000.0,856.4,0,0
438370,2026-08-13T02:22:30.629747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.5,0.8,0.0,0.6,2.0,243.1,243.2,243.3,12.2,10.6,11.1,847.9,0.8,50.0,0.0,-1.9,25.3,848.4,0.0,-1.1,25.3,100.0,3266.0,3264.0,24.7,24.1,24.3,20000.0,856.4,0,0
438401,2026-08-13T02:22:46.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.1,2.6,0.0,1.5,3.0,241.0,241.2,240.6,11.1,10.0,8.8,853.8,-0.2,50.0,0.0,-1.8,59.0,853.9,-2.8,-3.2,59.0,100.0,3294.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0
438463,2026-08-13T02:23:17.619213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.4,10.8,0.0,1.5,3.0,232.5,232.3,231.9,15.1,14.8,14.6,852.8,7.5,49.94,0.0,5.6,59.0,854.2,-3.3,-3.0,59.0,100.0,3294.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0
438494,2026-08-13T02:23:32.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.0,4.7,0.0,0.6,3.0,238.7,238.9,239.2,13.6,11.4,12.2,847.4,1.9,49.96,0.0,3.1,25.3,848.4,-2.8,-2.3,25.3,100.0,3268.0,3265.0,24.7,24.1,24.3,20000.0,856.4,0,0
438525,2026-08-13T02:23:48.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.0,9.6,0.0,1.5,2.0,239.7,239.8,239.3,11.1,10.1,8.8,853.9,-2.6,50.0,0.0,-1.9,59.0,852.9,7.0,6.0,59.0,100.0,3291.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0
438556,2026-08-13T02:24:03.619403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,2.1,12.2,0.0,0.6,2.0,226.8,226.4,226.9,24.9,23.4,23.7,846.3,10.0,49.92,0.0,12.5,25.3,848.4,-2.2,-2.3,25.3,100.0,3268.0,3266.0,24.7,24.1,24.3,20000.0,856.4,0,0
438618,2026-08-13T02:24:34.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.4,4.0,0.0,0.6,2.0,240.0,240.0,240.2,12.2,10.8,11.3,848.0,1.6,50.0,0.0,-1.9,25.3,848.4,-2.4,-2.4,25.3,100.0,3268.0,3266.0,24.7,24.1,24.3,20000.0,856.4,0,0
438649,2026-08-13T02:24:50.629446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,1.5,12.5,0.0,1.5,2.0,231.1,230.7,230.7,15.0,14.6,14.3,852.7,9.1,49.93,0.0,8.1,59.0,854.2,-3.4,-3.2,59.0,100.0,3293.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0
438680,2026-08-13T02:25:05.629182+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.4,1.0,0.0,0.6,3.0,241.9,242.2,242.2,12.9,10.6,11.5,847.7,2.0,49.98,0.0,-2.0,25.3,848.1,3.0,2.6,25.3,100.0,3268.0,3265.0,24.7,24.1,24.3,20000.0,856.4,0,0
438711,2026-08-13T02:25:21.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.6,9.1,0.0,1.5,2.0,235.3,235.4,234.8,12.4,11.6,11.0,853.3,5.8,49.95,0.0,2.4,58.6,853.9,-3.3,-3.2,58.6,100.0,3293.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0
438773,2026-08-13T02:25:52.629031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,0.3,1.6,0.0,1.5,3.0,229.4,229.1,229.2,22.2,22.9,23.5,853.9,2.1,49.92,0.0,3.2,58.6,853.6,0.5,-0.1,58.6,100.0,3294.0,3291.0,25.5,24.0,24.4,20000.0,855.9,0,0
