id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
453684,2026-08-13T04:30:07.628908+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.4,2.9,0.0,0.7,2.0,241.4,241.2,241.4,16.7,16.3,16.0,852.4,-5.2,50.04,0.0,-7.4,25.3,852.0,-2.3,0.9,25.3,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
453715,2026-08-13T04:30:23.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.6,0.0,7.9,0.0,1.5,5.0,236.7,236.5,236.6,12.2,10.7,9.6,859.3,5.0,50.01,0.0,-1.8,59.4,859.3,-2.9,-2.9,59.4,100.0,3313.0,3308.0,25.7,24.2,24.5,20000.0,855.9,0,0
453746,2026-08-13T04:30:38.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.8,11.1,0.0,0.7,3.0,238.7,238.7,238.8,16.6,15.9,16.6,851.9,2.1,50.02,0.0,-5.6,25.3,852.7,-9.0,-9.1,25.3,100.0,3285.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
453808,2026-08-13T04:31:09.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.8,5.3,0.0,0.7,3.0,240.6,240.6,241.0,16.8,16.7,16.4,852.5,-3.5,50.04,0.0,-7.7,25.3,851.7,1.8,2.4,25.3,100.0,3281.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
453839,2026-08-13T04:31:25.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.5,17.0,0.0,1.5,5.0,228.8,228.5,228.1,14.3,13.3,13.0,858.4,7.3,49.96,0.0,3.1,59.4,859.9,-9.7,-9.7,59.4,100.0,3317.0,3312.0,25.7,24.2,24.6,20000.0,855.9,0,0
453870,2026-08-13T04:31:40.629268+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.1,1.5,0.0,0.7,3.0,242.2,242.2,242.6,16.9,16.5,16.3,852.5,-3.6,50.04,0.0,-7.6,25.7,852.4,-2.1,0.7,25.7,100.0,3286.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
453901,2026-08-13T04:31:56.630468+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.3,0.4,0.0,1.5,5.0,243.2,243.3,242.8,15.6,14.7,13.6,859.9,-2.5,50.05,0.0,-7.7,59.4,859.6,-2.9,-3.1,59.4,100.0,3317.0,3312.0,25.7,24.2,24.6,20000.0,855.9,0,0
453963,2026-08-13T04:32:27.629457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.0,8.1,0.0,1.5,5.0,236.0,236.4,235.8,12.5,11.2,10.5,858.9,-1.3,49.98,0.0,-2.0,59.4,859.9,-9.4,-9.6,59.4,100.0,3317.0,3312.0,25.7,24.2,24.6,20000.0,855.9,0,0
453994,2026-08-13T04:32:42.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.3,11.5,0.0,0.7,3.0,234.7,234.8,235.1,16.7,15.2,16.1,851.7,2.5,50.0,0.0,-1.5,25.7,853.0,-9.0,-8.9,25.7,100.0,3285.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
454025,2026-08-13T04:32:58.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.1,5.2,0.0,1.5,5.0,241.2,241.5,240.9,15.5,14.7,13.7,860.0,-4.5,50.05,0.0,-7.4,59.4,858.9,0.7,1.0,59.4,100.0,3312.0,3307.0,25.7,24.2,24.6,20000.0,855.9,0,0
454056,2026-08-13T04:33:13.630183+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,2.9,0.0,0.7,2.0,228.8,228.8,229.0,18.3,16.4,17.4,851.2,-1.4,49.96,0.0,2.9,25.7,852.4,-4.3,-1.1,25.7,100.0,3285.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
454118,2026-08-13T04:33:44.628701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.4,3.8,0.0,0.7,3.0,242.4,242.5,242.7,16.5,16.1,15.9,852.6,-4.6,50.04,0.0,-7.3,25.7,853.0,-8.4,-8.6,25.7,100.0,3284.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
454180,2026-08-13T04:34:15.619013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.8,7.4,0.0,0.7,2.0,239.2,239.1,239.3,16.2,15.5,16.1,852.2,-1.4,49.99,0.0,-3.9,25.7,853.0,-8.8,-8.7,25.7,100.0,3285.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
454211,2026-08-13T04:34:31.629759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.2,3.6,0.0,1.4,5.0,239.5,239.7,239.3,13.0,11.7,10.4,859.5,0.6,50.02,0.0,-3.6,59.4,859.3,-3.0,-2.4,59.4,100.0,3316.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0
454273,2026-08-13T04:35:02.619285+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.8,15.5,0.0,1.4,5.0,228.2,228.1,227.8,14.9,13.9,13.6,858.5,6.4,49.96,0.0,3.4,59.4,860.3,-9.1,-9.2,59.4,100.0,3318.0,3313.0,25.7,24.3,24.6,20000.0,855.9,0,0
454304,2026-08-13T04:35:17.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.0,5.0,0.0,0.7,3.0,240.0,239.8,240.2,16.4,16.1,15.8,852.7,-1.1,50.04,0.0,-7.1,25.7,851.7,3.9,3.8,25.7,100.0,3283.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
454335,2026-08-13T04:35:33.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.8,11.9,0.0,1.4,5.0,229.9,229.8,229.3,14.3,13.3,13.0,858.5,2.8,49.96,0.0,2.6,59.4,860.3,-9.1,-9.2,59.4,100.0,3319.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0
454366,2026-08-13T04:35:48.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.3,3.0,0.0,0.7,2.0,242.7,242.9,243.0,16.2,15.8,15.6,852.7,-5.4,50.04,0.0,-6.9,25.7,853.0,-8.4,-8.5,25.7,100.0,3285.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
454428,2026-08-13T04:36:19.628707+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,11.3,0.0,0.7,3.0,229.7,229.7,230.1,17.0,15.1,16.0,851.8,7.6,49.97,0.0,2.5,25.7,852.4,-3.7,-0.9,25.7,100.0,3281.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
454459,2026-08-13T04:36:35.619613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.3,5.9,0.0,1.4,6.0,241.3,241.4,240.8,12.7,11.7,10.4,859.3,2.3,50.01,0.0,-4.4,59.4,859.6,-3.6,-2.8,59.4,100.0,3315.0,3309.0,25.7,24.3,24.6,20000.0,855.9,0,0
454490,2026-08-13T04:36:50.629567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,6.8,0.0,0.7,3.0,233.9,234.1,234.3,16.4,14.7,15.8,852.1,-1.2,50.0,0.0,-2.4,25.7,853.0,-8.0,-8.3,25.7,100.0,3286.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
454521,2026-08-13T04:37:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.3,11.1,0.0,1.4,5.0,240.4,240.7,240.2,15.1,14.3,13.2,860.2,-8.6,50.04,0.0,-6.9,59.4,858.9,2.5,1.6,59.4,100.0,3313.0,3308.0,25.7,24.3,24.6,20000.0,855.9,0,0
454583,2026-08-13T04:37:37.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.1,1.9,0.0,1.4,5.0,242.8,243.1,242.5,15.0,14.2,13.0,860.2,-7.1,50.04,0.0,-6.7,59.4,860.3,-9.0,-8.9,59.4,100.0,3319.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0
454614,2026-08-13T04:37:52.619295+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.7,6.9,0.0,0.7,3.0,242.7,242.5,242.7,16.0,15.5,15.3,852.7,-4.7,50.04,0.0,-7.0,25.7,852.0,2.2,-1.8,25.7,100.0,3285.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0
454645,2026-08-13T04:38:08.619427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,1.6,17.1,0.0,1.4,5.0,229.4,229.4,229.0,14.6,13.8,13.5,858.7,8.2,49.96,0.0,3.7,59.4,860.3,-8.9,-8.9,59.4,100.0,3319.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0
454738,2026-08-13T04:38:54.630059+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.6,6.1,0.0,0.7,3.0,240.0,239.7,240.0,16.0,15.7,15.4,852.8,-2.7,50.04,0.0,-6.7,25.7,853.4,-8.8,-8.1,25.7,100.0,3286.0,3283.0,24.9,24.2,24.5,20000.0,856.4,0,0
454769,2026-08-13T04:39:10.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.3,11.0,0.0,1.4,5.0,235.9,236.3,235.7,12.6,11.3,10.6,859.3,2.2,50.0,0.0,-2.2,59.4,860.6,-8.8,-8.8,59.4,100.0,3319.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0
454800,2026-08-13T04:39:25.629248+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.4,2.8,0.0,0.6,3.0,239.6,239.5,239.7,15.9,15.5,15.2,851.6,6.2,50.04,0.0,-2.5,25.7,852.0,3.4,4.5,25.7,100.0,3280.0,3277.0,24.9,24.3,24.5,20000.0,856.4,0,0
454831,2026-08-13T04:39:41.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.5,8.8,0.0,1.4,5.0,239.9,240.1,239.5,12.6,11.5,10.2,859.8,0.2,50.02,0.0,-5.5,59.4,860.3,-8.6,-8.8,59.4,100.0,3319.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0
454893,2026-08-13T04:40:12.629057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.1,4.8,0.0,1.4,6.0,240.5,240.6,240.2,15.1,13.9,12.9,860.4,-2.4,50.04,0.0,-6.8,59.9,859.3,2.4,0.8,59.9,100.0,3316.0,3310.0,25.7,24.3,24.6,20000.0,855.9,0,0
454924,2026-08-13T04:40:27.618699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.2,15.6,0.0,0.6,3.0,231.0,230.8,231.3,17.9,15.9,17.0,851.5,11.8,49.96,0.0,2.2,25.7,852.7,-3.8,-1.8,25.7,100.0,3284.0,3281.0,24.9,24.3,24.5,20000.0,856.4,0,0
454955,2026-08-13T04:40:43.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,0.5,4.9,0.0,1.4,5.0,243.0,243.0,242.8,14.8,13.4,12.7,860.4,-9.4,50.04,0.0,-6.6,59.9,859.9,-4.5,-4.1,59.9,100.0,3317.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0
454986,2026-08-13T04:40:58.618720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.6,0.0,0.6,2.0,242.1,241.9,242.5,16.0,14.8,15.4,852.9,-5.9,50.03,0.0,-6.5,25.7,853.4,-7.5,-7.9,25.7,100.0,3286.0,3284.0,24.9,24.3,24.5,20000.0,856.4,0,0
455048,2026-08-13T04:41:29.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.4,1.1,6.8,0.0,0.6,3.0,238.6,238.2,238.9,15.9,12.6,16.0,852.3,-0.9,50.01,0.0,-4.6,25.7,853.4,-7.7,-7.5,25.7,100.0,3287.0,3284.0,24.9,24.3,24.5,20000.0,856.4,0,0
455079,2026-08-13T04:41:45.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,1.1,8.7,0.0,1.4,6.0,235.1,234.8,234.8,12.2,10.3,9.9,859.5,0.5,50.0,0.0,-3.0,59.9,860.6,-8.2,-8.2,59.9,100.0,3320.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0
455110,2026-08-13T04:42:00.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.7,0.1,1.7,0.0,0.6,2.0,240.1,239.2,240.4,16.2,13.5,15.4,852.8,-2.7,50.03,0.0,-6.5,25.7,852.7,-1.0,0.6,25.7,100.0,3286.0,3284.0,24.9,24.3,24.5,20000.0,856.4,0,0
455141,2026-08-13T04:42:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,1.6,11.6,0.0,1.4,6.0,233.2,232.2,232.7,13.8,12.7,12.4,859.0,3.4,49.95,0.0,2.8,59.9,860.6,-8.2,-8.3,59.9,100.0,3320.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0
455234,2026-08-13T04:43:02.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.1,1.2,13.0,0.0,0.6,3.0,232.9,232.5,233.3,16.5,13.4,15.9,851.8,5.2,49.97,0.0,2.9,25.7,853.0,-7.8,-7.6,25.7,100.0,3286.0,3283.0,24.9,24.3,24.5,20000.0,856.4,0,0
455265,2026-08-13T04:43:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.7,4.3,0.0,1.4,5.0,240.6,240.1,240.2,13.0,10.5,10.6,860.0,-0.3,50.02,0.0,-5.3,59.9,859.3,4.0,3.2,59.9,100.0,3315.0,3310.0,25.7,24.3,24.6,20000.0,855.9,0,0
455296,2026-08-13T04:43:33.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.4,1.0,12.5,0.0,0.6,2.0,229.4,228.5,229.7,17.5,15.1,16.9,851.7,8.8,49.95,0.0,3.4,25.7,852.7,-3.7,-1.3,25.7,100.0,3286.0,3284.0,24.9,24.3,24.5,20000.0,856.4,0,0
455358,2026-08-13T04:44:04.619660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,0.7,2.8,0.0,0.6,2.0,238.5,237.8,238.7,16.3,13.4,15.8,852.7,-4.8,50.02,0.0,-6.8,25.7,853.4,-7.6,-7.8,25.7,100.0,3286.0,3284.0,24.9,24.3,24.5,20000.0,856.4,0,0
455389,2026-08-13T04:44:20.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.3,0.1,3.7,0.0,1.4,6.0,239.9,239.0,239.7,13.7,11.9,11.4,860.0,0.9,50.01,0.0,-1.7,59.9,859.9,-2.8,-2.1,59.9,100.0,3318.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0
455420,2026-08-13T04:44:35.619857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.9,0.8,5.2,0.0,0.6,2.0,240.6,240.1,240.9,16.2,13.3,15.9,852.6,-2.8,50.0,0.0,-5.1,25.7,853.4,-8.0,-8.1,25.7,100.0,3286.0,3284.0,24.9,24.3,24.5,20000.0,856.4,0,0
455451,2026-08-13T04:44:51.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.9,6.6,0.0,1.4,6.0,235.1,235.0,234.8,12.1,10.6,9.9,860.0,-2.0,50.02,0.0,-2.6,59.9,860.9,-8.6,-8.6,59.9,100.0,3321.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0
455513,2026-08-13T04:45:22.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.2,1.1,8.0,0.0,1.4,5.0,229.1,227.9,228.4,14.9,14.1,13.7,859.2,3.5,49.95,0.0,4.2,59.9,860.3,-4.5,-4.5,59.9,100.0,3317.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0
455544,2026-08-13T04:45:37.618990+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.2,0.4,3.7,0.0,0.6,3.0,243.1,242.4,243.3,16.3,14.1,15.7,853.0,-4.7,50.03,0.0,-6.8,25.7,853.4,-8.4,-8.0,25.7,100.0,3285.0,3282.0,24.9,24.3,24.5,20000.0,856.4,0,0
455575,2026-08-13T04:45:53.629511+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.4,0.3,0.0,1.4,6.0,241.4,240.8,241.2,14.7,12.7,12.8,860.7,-1.7,50.04,0.0,-6.6,59.9,860.3,-2.0,-1.6,59.9,100.0,3318.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0
455606,2026-08-13T04:46:08.629309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,0.3,5.2,0.0,0.6,3.0,229.4,228.4,229.2,17.1,14.2,16.5,852.3,10.0,49.98,0.0,1.7,25.7,852.0,4.8,3.9,25.7,100.0,3284.0,3281.0,24.9,24.3,24.5,20000.0,856.4,0,0
455668,2026-08-13T04:46:39.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.0,0.3,0.4,0.0,0.6,3.0,234.6,234.3,234.8,16.3,13.3,15.8,852.4,-1.6,49.99,0.0,-0.7,25.7,852.7,-1.2,-0.4,25.7,100.0,3283.0,3280.0,24.9,24.3,24.5,20000.0,856.4,0,0
455699,2026-08-13T04:46:55.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.3,1.6,0.0,1.4,6.0,240.0,239.5,239.8,15.1,13.1,13.1,860.9,-7.9,50.04,0.0,-6.5,59.9,860.6,-6.3,-6.4,59.9,100.0,3320.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0
455761,2026-08-13T04:47:26.629072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.3,8.3,0.0,1.4,5.0,243.0,242.6,242.8,14.8,12.9,12.9,860.9,-4.2,50.04,0.0,-5.9,59.9,859.6,4.1,3.1,59.9,100.0,3318.0,3313.0,25.7,24.3,24.6,20000.0,855.9,0,0
455823,2026-08-13T04:47:57.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.7,9.5,0.0,1.4,6.0,237.6,237.4,237.7,12.3,10.1,9.7,860.2,1.1,50.0,0.0,0.0,59.9,860.9,-8.4,-8.5,59.9,100.0,3321.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0
455854,2026-08-13T04:48:12.619628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,0.5,7.4,0.0,0.6,3.0,240.8,239.7,240.8,16.1,13.9,15.6,853.2,-5.8,50.03,0.0,-6.3,25.7,852.7,1.6,2.5,25.7,100.0,3287.0,3284.0,24.9,24.3,24.5,20000.0,856.4,0,0
455885,2026-08-13T04:48:28.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,1.1,1.6,16.5,0.0,1.4,6.0,229.2,227.6,228.4,14.9,14.2,13.8,859.3,7.9,49.95,0.0,3.6,59.9,860.9,-8.6,-8.4,59.9,100.0,3322.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0
455916,2026-08-13T04:48:43.619776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.8,0.2,3.5,0.0,0.6,2.0,241.5,241.1,241.9,16.0,13.2,15.7,852.8,1.6,50.02,0.0,-6.7,25.7,853.0,-1.9,0.1,25.7,100.0,3283.0,3281.0,24.9,24.3,24.5,20000.0,856.4,0,0
455978,2026-08-13T04:49:14.619559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.2,0.2,0.0,0.7,2.0,229.3,229.3,229.4,16.4,14.8,15.8,852.2,4.0,49.96,0.0,2.2,25.7,852.4,3.8,4.8,25.7,100.0,3286.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0
456009,2026-08-13T04:49:30.628751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.0,9.2,0.0,1.4,6.0,235.1,235.5,234.9,12.9,11.6,11.2,859.9,0.7,49.99,0.0,-1.1,59.9,860.9,-8.5,-8.9,59.9,100.0,3322.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0
456040,2026-08-13T04:49:45.628687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.2,3.0,0.0,0.7,3.0,235.2,235.4,235.7,16.1,14.0,15.5,852.5,-4.8,49.99,0.0,-1.7,26.1,853.7,-7.8,-8.1,26.1,100.0,3289.0,3286.0,25.0,24.3,24.5,20000.0,856.4,0,0
456071,2026-08-13T04:50:01.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.1,5.3,0.0,1.4,7.0,240.9,240.5,240.5,15.0,13.7,13.0,861.0,-4.3,50.04,0.0,-6.8,59.9,859.9,1.0,0.7,59.9,100.0,3319.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0
456133,2026-08-13T04:50:32.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.4,0.8,0.0,1.5,7.0,243.2,243.0,242.9,15.0,13.3,12.9,861.0,-1.4,50.04,0.0,-6.6,59.9,860.6,-2.2,-1.5,59.9,100.0,3320.0,3313.0,25.7,24.2,24.6,20000.0,855.9,0,0
456164,2026-08-13T04:50:47.618772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.7,0.5,4.6,0.0,0.7,2.0,241.5,240.5,241.9,16.1,13.4,15.4,853.2,-2.8,50.03,0.0,-6.4,26.1,853.7,-7.4,-7.7,26.1,100.0,3288.0,3286.0,25.0,24.3,24.5,20000.0,856.4,0,0
456195,2026-08-13T04:51:03.629017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.2,0.5,1.2,0.0,1.5,6.0,231.9,231.7,231.8,14.8,12.7,12.6,860.4,-8.4,50.01,0.0,0.5,59.9,860.9,-7.2,-7.2,59.9,100.0,3321.0,3315.0,25.7,24.2,24.6,20000.0,855.9,0,0
456226,2026-08-13T04:51:18.630810+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.1,0.3,2.8,0.0,0.7,3.0,240.7,240.1,240.9,16.1,13.0,15.6,852.4,6.9,49.99,0.0,-3.1,26.1,852.7,4.1,3.3,26.1,100.0,3283.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0
456288,2026-08-13T04:51:49.619180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.8,0.6,2.6,0.0,0.7,2.0,245.0,244.0,245.3,16.2,13.4,15.6,852.8,-1.8,50.01,0.0,-6.0,26.1,853.4,-4.4,-5.1,26.1,100.0,3287.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0
456319,2026-08-13T04:52:05.618812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.2,1.5,0.0,1.5,6.0,235.0,234.7,234.7,14.6,12.5,12.5,861.1,-6.7,50.04,0.0,-6.3,59.9,861.3,-8.2,-8.1,59.9,100.0,3322.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0
456350,2026-08-13T04:52:20.629448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.7,0.9,6.9,0.0,0.7,2.0,239.9,238.9,240.5,16.2,13.5,15.6,853.3,-2.7,50.03,0.0,-6.2,26.1,852.4,4.2,4.7,26.1,100.0,3282.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0
456381,2026-08-13T04:52:36.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.3,1.0,6.3,0.0,1.5,6.0,231.3,229.9,230.6,14.5,13.7,13.2,860.3,-1.5,49.96,0.0,2.7,59.9,861.3,-7.8,-8.1,59.9,100.0,3323.0,3317.0,25.7,24.2,24.6,20000.0,855.9,0,0
456443,2026-08-13T04:53:07.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,2.2,0.6,3.8,0.0,1.5,6.0,242.2,240.3,240.9,14.8,12.6,12.7,861.2,-5.5,50.04,0.0,-6.3,59.9,860.6,-1.7,-1.3,59.9,100.0,3321.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0
456474,2026-08-13T04:53:22.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.7,1.2,6.7,0.0,0.7,2.0,229.6,229.2,230.1,17.4,14.7,16.6,852.2,2.4,49.96,0.0,2.9,26.1,853.4,-4.3,-1.1,26.1,100.0,3285.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0
456505,2026-08-13T04:53:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.6,5.1,0.0,1.5,7.0,243.4,242.8,243.1,14.9,12.8,12.8,861.2,-6.2,50.04,0.0,-6.7,59.9,860.6,-1.1,-1.2,59.9,100.0,3322.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0
456536,2026-08-13T04:53:53.629570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.0,0.9,8.4,0.0,0.7,3.0,235.9,235.9,236.5,16.1,13.1,15.6,852.8,0.0,50.0,0.0,-3.9,26.1,853.7,-8.4,-7.8,26.1,100.0,3288.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0
456598,2026-08-13T04:54:24.618751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,1.5,11.3,0.0,0.7,2.0,231.9,231.1,232.0,17.4,14.6,16.7,852.2,3.7,49.95,0.0,1.5,26.1,853.7,-7.6,-7.9,26.1,100.0,3288.0,3286.0,25.0,24.3,24.5,20000.0,856.4,0,0
456629,2026-08-13T04:54:40.629442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,1.2,10.5,0.0,1.5,6.0,234.0,233.9,233.7,12.4,10.9,10.2,860.4,2.0,50.0,0.0,-1.7,59.9,861.6,-8.5,-8.6,59.9,100.0,3323.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0
456660,2026-08-13T04:54:55.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,0.2,6.1,0.0,0.7,3.0,241.5,240.9,241.8,16.3,14.2,15.8,853.5,-0.8,50.03,0.0,-6.7,26.1,853.7,-6.9,-7.3,26.1,100.0,3290.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0
456691,2026-08-13T04:55:11.619405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.8,15.8,0.0,1.5,6.0,230.7,229.8,230.2,14.4,13.5,13.2,859.8,7.2,49.96,0.0,3.6,59.9,861.6,-8.6,-8.7,59.9,100.0,3323.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0
456753,2026-08-13T04:55:42.619335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.2,4.9,0.0,1.5,7.0,242.1,241.3,241.5,15.6,13.6,13.5,861.4,-3.8,50.04,0.0,-7.0,59.9,861.6,-8.7,-8.8,59.9,100.0,3324.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0
456815,2026-08-13T04:56:13.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.6,6.7,0.0,1.5,6.0,238.0,237.8,237.6,12.0,10.3,9.8,860.7,3.2,50.01,0.0,-3.9,59.9,861.3,-3.5,-3.5,59.9,100.0,3324.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0
456846,2026-08-13T04:56:28.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.7,0.7,7.0,0.0,0.8,3.0,229.5,228.8,229.8,17.7,15.0,16.9,852.3,6.2,49.97,0.0,3.9,26.1,853.0,-0.8,0.7,26.1,100.0,3284.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
456908,2026-08-13T04:56:59.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,1.0,7.7,0.0,0.8,2.0,238.6,237.8,238.7,16.6,13.6,16.1,853.0,-0.9,50.0,0.0,-5.2,26.1,854.0,-8.6,-8.6,26.1,100.0,3289.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0
456939,2026-08-13T04:57:15.629514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,1.1,10.6,0.0,1.5,7.0,240.4,239.6,239.9,15.9,13.7,13.9,861.7,-7.6,50.04,0.0,-7.4,60.2,860.6,3.0,2.2,60.2,100.0,3319.0,3312.0,25.6,24.1,24.5,20000.0,855.9,0,0
456970,2026-08-13T04:57:30.619096+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,1.3,13.6,0.0,0.7,2.0,231.4,230.7,231.6,17.7,14.9,17.0,852.4,7.2,49.97,0.0,1.5,26.1,853.7,-6.4,-5.1,26.1,100.0,3286.0,3284.0,24.9,24.2,24.5,20000.0,856.4,0,0
457001,2026-08-13T04:57:46.629689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.7,12.9,0.0,1.5,7.0,238.5,238.1,238.6,13.2,11.6,10.7,861.2,3.6,50.04,0.0,-4.9,60.2,861.9,-9.3,-9.4,60.2,100.0,3325.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0
457063,2026-08-13T04:58:17.619851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.2,0.4,0.0,1.5,6.0,228.0,227.7,227.6,13.9,12.7,12.3,860.4,0.2,49.97,0.0,2.7,60.2,860.6,0.6,0.2,60.2,100.0,3323.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0
457094,2026-08-13T04:58:32.629511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.9,6.4,0.0,0.7,2.0,244.6,244.3,244.9,16.9,16.3,16.6,853.5,-3.2,50.03,0.0,-7.8,26.1,854.4,-9.6,-9.2,26.1,100.0,3291.0,3289.0,24.9,24.2,24.5,20000.0,856.4,0,0
457125,2026-08-13T04:58:48.618762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.4,9.6,0.0,1.5,6.0,237.2,237.2,236.7,13.6,12.4,11.3,861.5,-0.8,50.03,0.0,-7.1,60.2,861.9,-10.4,-10.1,60.2,100.0,3326.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
457156,2026-08-13T04:59:03.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.0,5.3,0.0,0.7,3.0,240.0,240.2,240.4,17.0,16.8,16.4,854.0,-3.7,50.04,0.0,-8.1,26.1,853.0,1.6,3.2,26.1,100.0,3285.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
457218,2026-08-13T04:59:34.628989+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.1,7.8,0.0,0.7,2.0,243.0,243.0,243.2,17.1,17.0,16.7,854.1,-5.7,50.05,0.0,-8.0,26.1,853.0,2.1,3.8,26.1,100.0,3287.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0
457249,2026-08-13T04:59:50.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,4.9,0.0,1.5,7.0,241.9,241.8,241.3,16.6,15.7,14.6,862.1,-5.3,50.05,0.0,-8.2,60.2,862.3,-10.2,-10.5,60.2,100.0,3327.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
457280,2026-08-13T05:00:05.618573+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.4,1.9,1.4,21.0,0.0,0.8,2.0,228.9,228.6,229.0,18.2,16.3,17.2,853.0,11.1,49.98,0.0,1.7,26.1,854.4,-9.9,-9.7,26.1,100.0,3290.0,3288.0,24.9,24.1,24.4,20000.0,856.4,0,0
457373,2026-08-13T05:00:52.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,3.9,0.0,1.5,7.0,239.5,239.7,239.2,17.3,16.4,15.2,862.2,-7.7,50.05,0.0,-8.7,60.2,861.9,-3.8,-4.4,60.2,100.0,3323.0,3316.0,25.6,24.1,24.4,20000.0,855.9,0,0
457404,2026-08-13T05:01:07.628776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,7.7,0.0,0.8,2.0,239.8,239.9,240.2,17.2,16.1,16.5,854.2,-3.0,50.05,0.0,-8.2,26.1,854.7,-10.7,-10.2,26.1,100.0,3291.0,3289.0,24.9,24.1,24.4,20000.0,856.4,0,0
457435,2026-08-13T05:01:23.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.2,2.7,0.0,1.5,7.0,232.7,233.1,232.6,12.9,11.6,10.4,861.5,-1.8,50.05,0.0,-2.6,60.2,861.3,0.9,0.3,60.2,100.0,3321.0,3314.0,25.6,24.1,24.4,20000.0,855.9,0,0
457466,2026-08-13T05:01:38.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.3,12.9,0.0,0.8,2.0,235.7,235.9,236.0,17.6,16.2,17.1,853.4,2.7,50.0,0.0,-2.9,26.1,854.7,-10.2,-10.4,26.1,100.0,3291.0,3289.0,24.9,24.1,24.4,20000.0,856.4,0,0
457528,2026-08-13T05:02:09.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.8,1.4,0.0,0.8,2.0,240.4,240.4,240.7,17.8,17.6,17.5,854.5,-3.0,50.05,0.0,-8.2,26.1,853.7,-1.6,1.6,26.1,100.0,3288.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0
457559,2026-08-13T05:02:25.618682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.7,12.8,0.0,1.4,7.0,229.5,230.0,229.7,13.4,12.2,11.7,861.6,5.3,50.02,0.0,0.0,60.2,862.3,-7.5,-7.7,60.2,100.0,3326.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
457590,2026-08-13T05:02:40.629946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.2,9.6,0.0,0.8,3.0,236.8,237.2,237.3,18.0,17.4,18.0,853.8,-0.7,50.02,0.0,-5.2,26.1,855.0,-10.3,-10.9,26.1,100.0,3293.0,3290.0,24.9,24.1,24.4,20000.0,856.4,0,0
457621,2026-08-13T05:02:56.630304+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.8,8.8,0.0,1.4,7.0,234.2,234.4,233.8,13.1,11.9,10.7,861.8,-2.0,50.01,0.0,-3.1,60.2,862.6,-10.8,-11.4,60.2,100.0,3329.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
457683,2026-08-13T05:03:27.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.5,1.4,10.5,0.0,1.4,8.0,229.3,229.3,229.1,14.2,13.0,12.7,861.2,-0.8,49.98,0.0,1.2,60.2,862.6,-11.3,-11.2,60.2,100.0,3329.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
457714,2026-08-13T05:03:42.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,11.1,0.0,0.7,2.0,235.6,235.7,236.1,18.6,17.5,17.9,854.0,2.1,50.04,0.0,-4.7,26.1,854.7,-9.0,-9.2,26.1,100.0,3290.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0
457745,2026-08-13T05:03:58.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.0,0.6,0.0,1.4,7.0,240.2,240.4,239.8,19.7,19.0,18.0,862.9,-12.2,50.06,0.0,-9.3,60.2,862.9,-11.6,-11.5,60.2,100.0,3330.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
457776,2026-08-13T05:04:13.629158+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.5,1.8,1.4,22.0,0.0,0.7,2.0,227.7,227.8,228.2,18.7,16.9,17.9,853.3,12.0,49.97,0.0,1.5,26.1,854.7,-10.0,-9.5,26.1,100.0,3287.0,3285.0,24.8,24.1,24.3,20000.0,856.4,0,0
457869,2026-08-13T05:05:00.619500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.4,1.6,0.0,1.4,8.0,240.9,241.0,240.7,17.9,17.1,16.3,862.7,-6.8,50.04,0.0,-4.8,60.2,862.3,-5.2,-5.0,60.2,100.0,3329.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
457900,2026-08-13T05:05:15.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,2.0,10.0,0.0,0.7,2.0,228.2,228.3,228.8,19.1,17.1,18.1,853.4,-2.2,49.97,0.0,0.4,26.5,855.4,-12.2,-11.1,26.5,100.0,3292.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0
457931,2026-08-13T05:05:31.629576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.7,5.9,0.0,1.4,7.0,242.3,242.6,242.0,19.3,18.5,17.1,863.0,-7.5,50.06,0.0,-8.7,60.2,862.3,-1.6,-1.2,60.2,100.0,3326.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
457993,2026-08-13T05:06:02.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.1,13.4,0.0,1.4,8.0,230.5,230.7,230.3,14.1,13.0,11.9,862.5,1.2,50.02,0.0,-0.6,60.2,863.6,-12.2,-11.8,60.2,100.0,3330.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
458024,2026-08-13T05:06:17.618881+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.8,10.1,0.0,0.7,2.0,241.5,241.7,241.8,17.6,18.0,17.1,854.8,-12.8,50.06,0.0,-10.6,26.5,854.0,-2.7,0.0,26.5,100.0,3291.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0
458055,2026-08-13T05:06:33.618552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,1.4,14.0,0.0,1.4,8.0,228.5,228.5,228.2,13.9,12.6,12.2,861.9,1.5,49.99,0.0,0.9,60.2,863.3,-12.5,-12.3,60.2,100.0,3331.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
458086,2026-08-13T05:06:48.630534+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,7.6,0.0,0.7,3.0,243.4,243.3,243.7,19.8,20.2,20.0,855.3,-13.6,50.06,0.0,-9.5,26.5,854.7,-6.0,-1.0,26.5,100.0,3295.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0
458148,2026-08-13T05:07:19.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.5,3.1,0.0,0.8,2.0,241.4,241.5,241.8,20.6,21.2,19.9,854.5,-3.1,50.06,0.0,-2.0,26.5,854.0,0.0,2.1,26.5,100.0,3290.0,3288.0,24.8,24.0,24.3,20000.0,856.4,0,0
458179,2026-08-13T05:07:35.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.4,9.8,0.0,1.4,8.0,232.8,233.1,232.5,12.9,11.4,11.0,862.2,-2.8,50.0,0.0,-2.9,60.2,863.6,-12.6,-13.0,60.2,100.0,3332.0,3324.0,25.5,24.1,24.4,20000.0,855.9,0,0
458210,2026-08-13T05:07:50.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.0,2.0,0.0,0.8,2.0,235.7,235.6,235.8,19.8,18.8,19.0,854.4,-8.5,50.02,0.0,-4.5,26.5,855.4,-10.5,-11.0,26.5,100.0,3294.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0
458241,2026-08-13T05:08:06.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.9,2.0,0.0,1.4,8.0,240.4,240.7,240.1,22.1,21.1,20.4,863.8,-2.6,50.07,0.0,-8.0,60.6,862.9,-4.6,-4.9,60.6,100.0,3332.0,3324.0,25.5,24.1,24.4,20000.0,855.9,0,0
458303,2026-08-13T05:08:37.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.2,2.5,0.0,1.4,7.0,244.7,245.0,244.4,17.3,16.6,15.5,863.5,-9.0,50.06,0.0,-8.6,60.6,863.3,-6.5,-6.9,60.6,100.0,3331.0,3324.0,25.5,24.1,24.4,20000.0,855.9,0,0
458334,2026-08-13T05:08:52.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.1,1.6,0.0,0.8,2.0,242.1,242.3,242.5,21.3,21.7,21.4,855.5,-10.4,50.06,0.0,-11.8,26.5,855.4,-12.0,-11.6,26.5,100.0,3295.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0
458396,2026-08-13T05:09:23.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.4,1.6,0.0,0.8,2.0,238.3,238.2,238.3,20.0,19.1,19.3,854.6,-4.5,50.01,0.0,-5.2,26.5,855.0,-6.1,-0.7,26.5,100.0,3293.0,3291.0,24.8,24.0,24.3,20000.0,856.4,0,0
458458,2026-08-13T05:09:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.4,7.1,0.0,0.8,2.0,240.7,240.8,241.2,21.7,22.3,21.5,855.4,-13.6,50.06,0.0,-7.6,26.5,855.0,-6.5,-2.0,26.5,100.0,3291.0,3289.0,24.8,24.0,24.3,20000.0,856.4,0,0
458489,2026-08-13T05:10:10.630281+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.4,10.1,0.0,1.4,8.0,232.7,233.1,232.5,13.2,11.6,11.2,862.8,-1.7,49.99,0.0,-1.1,60.6,864.2,-11.8,-12.1,60.6,100.0,3335.0,3327.0,25.5,24.1,24.4,20000.0,855.9,0,0
458520,2026-08-13T05:10:25.629180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,9.9,0.0,0.8,3.0,240.3,240.2,240.6,19.7,20.3,19.3,855.2,-10.8,50.06,0.0,-9.2,26.5,854.4,-0.9,2.1,26.5,100.0,3295.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0
458551,2026-08-13T05:10:41.619542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.0,14.5,0.0,1.4,8.0,235.8,235.8,235.3,13.3,12.0,11.2,863.2,1.8,50.0,0.0,-4.2,60.6,864.2,-12.7,-13.2,60.6,100.0,3333.0,3325.0,25.5,24.1,24.4,20000.0,855.9,0,0
458613,2026-08-13T05:11:12.618570+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.6,1.4,15.0,0.0,1.4,9.0,239.7,239.9,239.3,22.7,22.8,21.2,864.7,-15.5,50.07,0.0,-13.6,60.6,863.3,-0.5,-0.5,60.6,100.0,3330.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
458644,2026-08-13T05:11:27.619086+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.6,13.4,0.0,0.8,1.0,230.0,230.2,230.5,19.3,17.8,18.6,854.1,4.1,49.98,0.0,-0.9,26.5,855.7,-9.3,-10.3,26.5,100.0,3293.0,3292.0,24.8,24.0,24.2,20000.0,856.4,0,0
458675,2026-08-13T05:11:43.629245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.6,3.2,0.0,1.4,8.0,244.5,244.7,244.1,22.0,21.5,20.4,864.5,-10.8,50.07,0.0,-8.5,60.6,863.9,-7.6,-7.0,60.6,100.0,3334.0,3326.0,25.5,24.1,24.4,20000.0,855.9,0,0
458706,2026-08-13T05:11:58.618978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.2,8.4,0.0,0.8,2.0,241.9,241.9,242.1,17.9,18.1,17.3,855.5,-3.4,50.07,0.0,-8.7,26.5,855.7,-11.8,-11.7,26.5,100.0,3299.0,3297.0,24.8,24.0,24.2,20000.0,856.4,0,0
458768,2026-08-13T05:12:29.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.8,9.0,0.0,0.8,1.0,236.1,236.2,236.3,20.5,19.6,20.1,854.9,-1.0,50.03,0.0,-6.7,26.5,855.7,-10.0,-9.7,26.5,100.0,3298.0,3296.0,24.8,24.0,24.2,20000.0,856.4,0,0
458799,2026-08-13T05:12:45.618857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.1,9.2,0.0,1.5,8.0,235.4,235.6,235.1,15.6,14.6,13.6,864.6,-3.1,50.05,0.0,-7.3,60.6,864.5,-12.3,-12.7,60.6,100.0,3336.0,3328.0,25.6,24.1,24.4,20000.0,855.9,0,0
458830,2026-08-13T05:13:00.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.9,11.5,0.0,0.8,2.0,241.0,241.0,241.3,17.7,18.4,17.2,855.6,-12.5,50.07,0.0,-13.6,26.5,854.7,-1.0,1.7,26.5,100.0,3292.0,3290.0,24.8,24.0,24.2,20000.0,856.4,0,0
458861,2026-08-13T05:13:16.618619+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.9,1.3,11.1,0.0,1.4,9.0,228.7,228.9,228.5,14.0,12.5,12.1,863.2,-2.5,49.99,0.0,-0.6,60.6,864.5,-13.6,-12.6,60.6,100.0,3338.0,3329.0,25.5,24.1,24.4,20000.0,855.9,0,0
458923,2026-08-13T05:13:47.618581+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.8,0.4,5.2,0.0,1.5,9.0,242.0,242.3,241.7,20.6,19.5,18.8,865.2,-7.2,50.06,0.0,-8.8,60.6,864.8,-12.4,-13.8,60.6,100.0,3338.0,3329.0,25.6,24.1,24.4,20000.0,855.9,0,0
458954,2026-08-13T05:14:02.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.1,6.9,0.0,0.7,2.0,234.5,234.4,234.9,20.4,19.6,19.6,855.3,-5.2,50.03,0.0,-5.3,26.8,856.4,-12.1,-12.9,26.8,100.0,3297.0,3295.0,24.7,24.0,24.2,20000.0,856.4,0,0
458985,2026-08-13T05:14:18.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.1,5.8,0.0,1.5,8.0,233.7,234.3,233.7,13.5,11.8,10.9,863.8,2.1,50.02,0.0,-5.2,60.6,863.9,-3.7,-3.6,60.6,100.0,3336.0,3328.0,25.6,24.1,24.4,20000.0,855.9,0,0
459016,2026-08-13T05:14:33.618997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,5.6,0.0,0.7,2.0,234.7,234.8,235.1,20.7,19.8,19.9,855.3,-4.0,50.04,0.0,-5.0,26.8,856.0,-9.6,-9.7,26.8,100.0,3299.0,3297.0,24.7,24.0,24.2,20000.0,856.4,0,0
459078,2026-08-13T05:15:04.619226+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.9,3.4,0.0,0.7,1.0,236.5,236.2,236.5,20.5,19.3,19.7,855.5,-9.4,50.03,0.0,-6.9,26.8,856.4,-12.8,-12.6,26.8,100.0,3296.0,3295.0,24.7,24.0,24.2,20000.0,856.4,0,0
459109,2026-08-13T05:15:20.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.6,6.5,0.0,1.5,8.0,239.3,239.5,239.2,17.1,15.9,14.8,864.8,-10.6,50.06,0.0,-6.6,60.6,864.2,-4.1,-3.5,60.6,100.0,3336.0,3328.0,25.6,24.1,24.4,20000.0,855.9,0,0
459140,2026-08-13T05:15:35.619813+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.3,1.3,1.6,21.8,0.0,0.7,2.0,230.0,230.2,230.3,20.1,18.8,19.6,854.8,7.5,49.99,0.0,-2.2,26.8,856.4,-14.3,-12.6,26.8,100.0,3300.0,3298.0,24.7,24.0,24.2,20000.0,856.4,0,0
459171,2026-08-13T05:15:51.619554+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,2.0,0.7,11.3,0.0,1.5,9.0,235.3,235.6,235.0,16.4,15.4,14.4,864.8,-4.2,50.07,0.0,-7.6,61.0,865.5,-15.5,-14.0,61.0,100.0,3341.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0
459233,2026-08-13T05:16:22.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.8,3.1,0.0,1.5,8.0,230.3,230.4,229.9,13.7,12.1,11.8,864.0,-4.4,49.99,0.0,-1.6,61.0,864.8,-7.5,-7.4,61.0,100.0,3337.0,3329.0,25.6,24.1,24.5,20000.0,855.9,0,0
459264,2026-08-13T05:16:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.4,2.8,0.0,0.7,2.0,241.7,241.6,242.0,19.4,19.0,19.1,855.6,-6.1,50.04,0.0,-10.4,26.8,856.0,-8.9,-5.6,26.8,100.0,3299.0,3297.0,24.7,24.0,24.2,20000.0,856.4,0,0
459295,2026-08-13T05:16:53.629996+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.9,0.3,7.6,0.0,1.5,9.0,240.3,240.8,240.2,21.5,20.6,19.6,865.8,-7.5,50.08,0.0,-13.1,61.0,865.5,-15.1,-14.4,61.0,100.0,3342.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
459326,2026-08-13T05:17:08.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.3,8.3,0.0,0.7,2.0,240.8,241.1,241.4,20.2,21.4,19.8,856.0,-12.5,50.08,0.0,-10.5,26.8,855.7,-4.2,0.9,26.8,100.0,3296.0,3294.0,24.7,24.0,24.2,20000.0,856.4,0,0
459388,2026-08-13T05:17:39.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.1,2.8,0.0,0.7,2.0,236.7,236.4,236.7,21.2,20.6,20.5,855.8,-2.2,50.05,0.0,-6.3,26.8,855.7,-5.0,-1.3,26.8,100.0,3297.0,3295.0,24.7,24.0,24.2,20000.0,856.4,0,0
459450,2026-08-13T05:18:10.629317+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.4,1.7,1.6,20.5,0.0,0.7,2.0,227.8,228.0,228.2,20.7,19.0,20.0,855.1,7.6,49.99,0.0,-1.0,26.8,856.7,-12.9,-13.0,26.8,100.0,3298.0,3296.0,24.7,24.0,24.2,20000.0,856.4,0,0
459481,2026-08-13T05:18:26.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.9,8.4,0.0,1.5,8.0,239.7,239.6,239.1,15.9,15.0,14.1,865.4,-11.7,50.06,0.0,-10.1,61.0,864.5,-3.3,-1.9,61.0,100.0,3339.0,3331.0,25.6,24.1,24.5,20000.0,855.9,0,0
459543,2026-08-13T05:18:57.618811+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.2,0.8,5.2,0.0,1.5,9.0,239.7,239.9,239.4,25.6,25.1,24.4,866.3,-14.8,50.08,0.0,-9.4,61.0,865.5,-9.6,-8.7,61.0,100.0,3340.0,3331.0,25.6,24.1,24.5,20000.0,855.9,0,0
459574,2026-08-13T05:19:12.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.3,2.5,0.0,0.7,2.0,242.3,242.2,242.5,21.7,22.9,21.5,856.4,-16.1,50.08,0.0,-12.8,26.8,856.7,-13.6,-13.2,26.8,100.0,3302.0,3300.0,24.7,24.0,24.2,20000.0,856.4,0,0
459605,2026-08-13T05:19:28.618572+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,2.3,0.5,1.6,0.0,1.4,9.0,230.7,231.2,230.4,14.1,12.8,11.8,865.0,-6.2,50.01,0.0,-2.8,61.0,865.5,-7.8,-8.1,61.0,100.0,3340.0,3331.0,25.6,24.2,24.5,20000.0,855.9,0,0
459636,2026-08-13T05:19:43.618553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.1,10.0,0.0,0.7,2.0,241.3,241.1,241.7,21.8,20.9,21.2,856.0,-3.4,50.04,0.0,-10.1,26.8,857.1,-13.4,-14.4,26.8,100.0,3300.0,3298.0,24.7,24.0,24.2,20000.0,856.4,0,0
459698,2026-08-13T05:20:14.629776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.8,7.4,0.0,0.7,2.0,240.2,240.3,240.4,18.6,17.4,17.1,856.8,-11.6,50.08,0.0,-14.8,26.8,856.0,-4.2,-0.6,26.8,100.0,3295.0,3293.0,24.7,24.0,24.2,20000.0,856.4,0,0
459729,2026-08-13T05:20:30.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.7,7.7,0.0,1.5,8.0,228.3,228.6,228.0,13.5,12.1,11.4,865.1,-2.5,50.0,0.0,-1.8,61.0,865.8,-10.2,-10.4,61.0,100.0,3341.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
459760,2026-08-13T05:20:45.619047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.0,7.4,0.0,0.7,2.0,243.1,243.0,243.3,24.7,25.7,24.4,856.7,-17.5,50.08,0.0,-15.2,26.8,856.7,-10.1,-8.3,26.8,100.0,3298.0,3296.0,24.7,24.0,24.2,20000.0,856.4,0,0
459791,2026-08-13T05:21:01.619502+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.2,8.3,0.0,1.4,8.0,239.2,239.3,238.8,18.4,17.5,16.5,866.3,-7.2,50.07,0.0,-11.6,61.0,866.5,-15.5,-15.5,61.0,100.0,3345.0,3337.0,25.6,24.2,24.5,20000.0,855.9,0,0
459853,2026-08-13T05:21:32.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.2,6.4,0.0,1.4,8.0,242.6,242.8,242.4,19.2,18.3,17.5,866.0,-2.9,50.05,0.0,-10.4,61.0,866.2,-9.3,-9.3,61.0,100.0,3343.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0
459884,2026-08-13T05:21:47.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.9,12.1,0.0,0.7,2.0,233.8,234.0,234.1,21.9,21.0,21.2,856.2,-1.5,50.04,0.0,-7.4,27.2,857.1,-13.6,-13.7,27.2,100.0,3300.0,3298.0,24.7,24.0,24.2,20000.0,856.4,0,0
459915,2026-08-13T05:22:03.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.9,1.0,8.5,0.0,1.4,8.0,239.5,240.0,239.5,21.8,20.4,18.9,866.5,-11.4,50.09,0.0,-10.1,61.0,865.5,-2.9,-2.2,61.0,100.0,3339.0,3331.0,25.6,24.2,24.5,20000.0,855.9,0,0
460008,2026-08-13T05:22:49.628738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.7,4.1,0.0,0.7,2.0,241.3,241.5,241.6,20.8,22.1,20.5,856.7,-12.4,50.08,0.0,-9.1,27.2,857.4,-16.5,-15.6,27.2,100.0,3302.0,3300.0,24.7,24.0,24.2,20000.0,856.4,0,0
460039,2026-08-13T05:23:05.629066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.1,10.0,0.0,1.4,8.0,229.9,230.0,229.5,13.9,12.5,11.8,865.8,-5.5,50.04,0.0,-3.2,61.4,866.9,-15.5,-15.3,61.4,100.0,3344.0,3336.0,25.6,24.2,24.5,20000.0,855.9,0,0
460070,2026-08-13T05:23:20.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.6,4.1,0.0,0.7,2.0,239.9,239.7,240.2,22.2,21.6,21.6,856.5,-7.5,50.05,0.0,-9.5,27.2,857.1,-11.6,-11.0,27.2,100.0,3302.0,3300.0,24.7,24.0,24.2,20000.0,856.4,0,0
460101,2026-08-13T05:23:36.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.0,5.2,0.0,1.4,8.0,235.0,235.1,234.7,15.3,14.5,13.4,866.5,-5.4,50.05,0.0,-8.7,61.4,866.5,-10.6,-10.3,61.4,100.0,3343.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0
460163,2026-08-13T05:24:07.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.5,4.7,0.0,1.4,8.0,238.2,237.8,237.5,17.5,16.5,15.7,867.0,-9.1,50.07,0.0,-11.7,61.4,867.5,-13.8,-15.7,61.4,100.0,3345.0,3337.0,25.6,24.2,24.5,20000.0,855.9,0,0
460194,2026-08-13T05:24:22.629339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.1,3.3,0.0,0.7,2.0,230.8,230.7,231.0,22.6,21.9,21.9,856.3,-7.3,50.05,0.0,-4.3,27.2,856.4,-4.0,-0.6,27.2,100.0,3295.0,3293.0,24.7,24.0,24.2,20000.0,856.4,0,0
460225,2026-08-13T05:24:38.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.0,4.7,0.0,1.4,7.0,241.1,241.2,240.9,19.2,18.5,17.4,867.2,-12.2,50.08,0.0,-11.9,61.4,867.2,-16.9,-15.9,61.4,100.0,3348.0,3341.0,25.6,24.2,24.5,20000.0,855.9,0,0
460256,2026-08-13T05:24:53.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.6,8.1,0.0,0.7,2.0,236.3,236.3,236.6,21.6,21.1,21.0,856.5,-7.8,50.04,0.0,-7.1,27.2,858.1,-15.9,-16.5,27.2,100.0,3304.0,3302.0,24.7,24.0,24.2,20000.0,856.4,0,0
460318,2026-08-13T05:25:24.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.3,9.1,0.0,0.7,2.0,228.0,228.4,228.6,22.0,21.8,22.3,856.1,-4.3,50.03,0.0,-3.4,27.2,857.4,-13.4,-13.6,27.2,100.0,3304.0,3302.0,24.7,24.0,24.2,20000.0,856.4,0,0
460349,2026-08-13T05:25:40.628815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.4,4.1,0.0,1.4,7.0,241.6,241.9,241.4,21.1,20.1,19.2,867.6,-6.8,50.09,0.0,-13.6,61.4,867.2,-10.9,-11.2,61.4,100.0,3345.0,3338.0,25.6,24.2,24.5,20000.0,855.9,0,0
460380,2026-08-13T05:25:55.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.1,1.2,0.0,0.7,2.0,238.1,238.1,238.4,20.9,21.0,20.7,856.6,-15.0,50.04,0.0,-9.8,27.2,857.7,-13.8,-15.1,27.2,100.0,3301.0,3299.0,24.7,24.0,24.2,20000.0,856.4,0,0
460411,2026-08-13T05:26:11.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.0,4.5,0.0,1.4,8.0,240.0,240.3,239.6,26.6,27.1,25.2,867.5,-9.7,50.09,0.0,-10.0,61.4,866.5,-5.2,-4.9,61.4,100.0,3343.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0
460504,2026-08-13T05:26:57.629523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.1,3.9,0.0,0.7,2.0,239.9,240.2,240.5,19.6,20.1,18.9,857.3,-6.9,50.09,0.0,-11.7,27.2,857.4,-10.8,-8.2,27.2,100.0,3303.0,3301.0,24.7,24.0,24.2,20000.0,856.4,0,0
460535,2026-08-13T05:27:13.619251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.6,19.2,0.0,1.5,6.0,230.2,230.4,229.9,14.2,12.6,11.9,866.6,2.0,50.01,0.0,-4.3,61.4,868.2,-17.2,-16.0,61.4,100.0,3350.0,3344.0,25.7,24.2,24.5,20000.0,855.9,0,0
460566,2026-08-13T05:27:28.618976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.5,10.8,0.0,0.7,2.0,242.4,242.4,242.6,22.9,24.3,22.8,857.2,-14.0,50.09,0.0,-16.0,27.2,856.7,-3.2,1.0,27.2,100.0,3303.0,3301.0,24.7,24.0,24.2,20000.0,856.4,0,0
460628,2026-08-13T05:27:59.618842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,5.3,0.4,0.7,1.0,241.8,242.1,242.3,26.8,28.0,26.7,857.5,-10.4,50.09,0.0,-9.3,27.6,858.1,-15.7,-15.2,27.2,100.0,3303.0,3302.0,24.7,24.0,24.2,20000.0,856.4,0,0
460659,2026-08-13T05:28:15.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.1,4.9,0.0,1.5,7.0,240.9,241.0,240.4,24.8,24.2,22.2,867.8,-16.2,50.1,0.0,-10.4,61.4,867.9,-11.3,-11.5,61.4,100.0,3348.0,3341.0,25.7,24.2,24.5,20000.0,855.9,0,0
460690,2026-08-13T05:28:30.619413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,8.0,0.0,0.7,2.0,229.5,229.4,229.6,23.6,22.6,23.0,856.6,-3.9,50.01,0.0,-3.4,27.6,857.4,-11.9,-8.6,27.6,100.0,3300.0,3298.0,24.7,24.0,24.2,20000.0,856.4,0,0
460721,2026-08-13T05:28:46.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.1,0.8,0.0,1.5,6.0,242.4,242.7,242.2,25.5,24.1,23.7,868.6,-10.2,50.09,0.0,-10.9,61.8,867.5,-11.0,-10.5,61.8,100.0,3346.0,3340.0,25.7,24.2,24.5,20000.0,855.9,0,0
460783,2026-08-13T05:29:17.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.3,9.5,0.0,1.5,7.0,240.1,240.5,240.0,28.7,28.6,27.7,868.5,-13.9,50.1,0.0,-11.5,61.8,867.2,-4.4,-4.0,61.8,100.0,3343.0,3336.0,25.7,24.2,24.6,20000.0,855.9,0,0
460814,2026-08-13T05:29:32.629819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.6,3.8,0.0,0.7,2.0,233.6,233.7,234.0,23.3,22.5,22.7,856.5,-11.5,50.01,0.0,-5.3,27.6,858.1,-15.3,-14.9,27.6,100.0,3305.0,3303.0,24.7,24.0,24.2,20000.0,856.4,0,0
460845,2026-08-13T05:29:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.2,5.9,0.0,1.5,6.0,241.9,242.4,241.7,20.5,19.3,18.4,868.4,-8.6,50.1,0.0,-17.8,61.8,868.2,-14.5,-15.7,61.8,100.0,3348.0,3342.0,25.7,24.2,24.6,20000.0,855.9,0,0
460876,2026-08-13T05:30:03.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,0.7,0.0,0.7,2.0,240.2,240.7,240.8,19.8,20.1,19.0,857.8,-8.7,50.09,0.0,-18.0,27.6,857.4,-9.4,-6.3,27.6,100.0,3306.0,3304.0,24.7,24.0,24.2,20000.0,856.4,0,0
460938,2026-08-13T05:30:34.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.0,2.7,0.0,0.7,2.0,242.5,242.7,243.0,22.4,22.9,22.2,857.7,-12.4,50.09,0.0,-13.8,27.6,857.7,-9.7,-6.3,27.6,100.0,3305.0,3303.0,24.7,24.0,24.2,20000.0,856.4,0,0
460969,2026-08-13T05:30:50.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.0,5.4,0.0,1.5,6.0,238.5,238.8,238.4,21.6,20.5,19.5,868.5,-10.2,50.09,0.0,-15.0,61.8,868.5,-15.6,-17.1,61.8,100.0,3348.0,3342.0,25.7,24.2,24.6,20000.0,855.9,0,0
