id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
461031,2026-08-13T05:31:21.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.8,8.7,0.0,1.5,5.0,235.1,235.3,234.8,15.6,14.6,13.6,867.7,-9.3,50.03,0.0,-7.7,61.8,868.5,-18.0,-17.7,61.8,100.0,3350.0,3345.0,25.7,24.2,24.6,20000.0,855.9,0,0
461093,2026-08-13T05:31:52.629166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.7,5.9,0.0,1.5,5.0,239.9,240.2,239.8,20.2,18.5,17.5,868.9,-6.5,50.1,0.0,-16.8,61.8,868.2,-12.4,-13.5,61.8,100.0,3349.0,3344.0,25.7,24.2,24.6,20000.0,855.9,0,0
461124,2026-08-13T05:32:07.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,10.4,0.0,0.7,2.0,230.0,230.1,230.5,24.0,23.2,23.4,857.0,-5.2,50.04,0.0,-4.7,27.6,858.7,-15.6,-18.1,27.6,100.0,3305.0,3303.0,24.7,24.0,24.2,20000.0,856.4,0,0
461155,2026-08-13T05:32:23.629746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.5,2.3,0.0,1.5,5.0,243.5,243.8,243.2,24.2,23.2,22.2,868.7,-8.1,50.1,0.0,-16.5,61.8,868.2,-10.4,-9.5,61.8,100.0,3348.0,3343.0,25.7,24.2,24.6,20000.0,855.9,0,0
461186,2026-08-13T05:32:38.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.6,16.7,0.0,0.7,2.0,228.4,228.5,228.9,22.7,22.3,23.0,856.8,1.5,50.01,0.0,-3.5,27.6,858.4,-15.2,-16.0,27.6,100.0,3304.0,3302.0,24.7,24.0,24.2,20000.0,856.4,0,0
461248,2026-08-13T05:33:09.629481+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.4,4.5,0.0,0.7,2.0,239.6,239.8,240.1,22.7,23.1,22.6,858.0,-9.1,50.09,0.0,-14.2,27.6,858.4,-13.6,-13.7,27.6,100.0,3308.0,3306.0,24.7,24.0,24.2,20000.0,856.4,0,0
461279,2026-08-13T05:33:25.628713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.4,2.3,0.0,1.4,4.0,239.2,239.4,238.9,28.3,29.3,27.2,868.3,-4.1,50.04,0.0,-6.6,61.8,867.9,-6.4,-6.0,61.8,100.0,3346.0,3342.0,25.7,24.3,24.6,20000.0,855.9,0,0
461310,2026-08-13T05:33:40.630183+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.6,6.2,0.0,0.7,2.0,235.9,235.8,236.1,24.1,23.5,23.5,857.5,-8.2,50.02,0.0,-7.7,27.6,858.1,-14.4,-12.6,27.6,100.0,3307.0,3305.0,24.7,24.0,24.2,20000.0,856.4,0,0
461341,2026-08-13T05:33:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.4,9.1,0.0,1.4,4.0,235.8,235.9,235.4,17.4,16.5,15.5,868.5,-6.4,50.07,0.0,-8.4,61.8,868.9,-15.5,-16.6,61.8,100.0,3353.0,3349.0,25.7,24.3,24.6,20000.0,855.9,0,0
461403,2026-08-13T05:34:27.619500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.5,13.1,0.0,1.4,4.0,228.9,229.1,228.8,14.5,13.1,12.4,867.7,-5.5,50.02,0.0,-4.8,62.2,869.2,-18.6,-18.7,62.2,100.0,3351.0,3347.0,25.7,24.3,24.6,20000.0,855.9,0,0
461434,2026-08-13T05:34:42.629289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.2,2.0,0.0,0.7,2.0,241.9,242.3,242.6,27.8,29.0,28.7,858.9,-14.1,50.1,0.0,-18.9,28.0,858.7,-16.1,-16.8,28.0,100.0,3309.0,3307.0,24.7,24.0,24.2,20000.0,856.4,0,0
461465,2026-08-13T05:34:58.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.8,1.4,0.0,1.4,4.0,241.2,241.5,240.8,28.5,27.1,26.9,869.7,-16.7,50.1,0.0,-12.2,62.2,868.9,-15.3,-14.7,62.2,100.0,3351.0,3347.0,25.7,24.3,24.6,20000.0,855.9,0,0
461496,2026-08-13T05:35:13.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.4,1.7,0.0,0.7,2.0,228.8,229.0,229.4,24.4,23.5,23.8,857.8,-4.8,50.04,0.0,-4.9,28.0,857.4,-6.5,-0.6,28.0,100.0,3303.0,3301.0,24.7,24.0,24.2,20000.0,856.4,0,0
461558,2026-08-13T05:35:44.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.9,9.8,0.0,0.7,2.0,235.3,235.3,235.7,23.5,22.9,22.9,857.8,-8.7,50.05,0.0,-10.2,28.0,858.7,-18.5,-17.2,28.0,100.0,3305.0,3303.0,24.7,24.0,24.2,20000.0,856.4,0,0
461589,2026-08-13T05:36:00.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.8,2.2,0.0,1.4,4.0,240.2,240.5,239.9,30.1,28.9,28.4,869.7,-15.3,50.1,0.0,-11.8,62.2,868.9,-13.1,-13.1,62.2,100.0,3350.0,3346.0,25.7,24.3,24.6,20000.0,855.9,0,0
461620,2026-08-13T05:36:15.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.8,19.8,0.0,0.7,2.0,231.5,231.4,231.7,24.2,23.4,23.7,857.3,0.9,50.01,0.0,-5.3,28.0,859.1,-18.9,-16.2,28.0,100.0,3307.0,3305.0,24.7,24.0,24.2,20000.0,856.4,0,0
461651,2026-08-13T05:36:31.618837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.2,2.2,0.0,1.4,4.0,241.5,242.1,241.6,20.7,19.4,18.5,869.4,-8.6,50.1,0.0,-11.0,62.2,868.2,-6.4,-6.0,62.2,100.0,3349.0,3345.0,25.7,24.3,24.6,20000.0,855.9,0,0
461713,2026-08-13T05:37:02.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.1,9.4,0.0,1.4,4.0,241.0,241.2,240.7,20.7,19.2,18.3,869.4,-7.6,50.1,0.0,-11.4,62.2,869.5,-17.0,-18.7,62.2,100.0,3350.0,3346.0,25.7,24.3,24.6,20000.0,855.9,0,0
461744,2026-08-13T05:37:17.629568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.1,7.0,0.0,0.7,2.0,241.0,241.0,241.3,26.5,26.8,27.2,859.2,-15.2,50.1,0.0,-17.0,28.0,858.1,-8.2,-1.4,28.0,100.0,3304.0,3302.0,24.7,24.0,24.2,20000.0,856.4,0,0
461775,2026-08-13T05:37:33.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,1.5,10.2,0.0,1.4,4.0,229.3,229.7,229.0,14.6,12.9,12.3,868.0,-6.5,50.03,0.0,-4.3,62.2,869.5,-16.7,-17.7,62.2,100.0,3353.0,3349.0,25.7,24.3,24.6,20000.0,855.9,0,0
461806,2026-08-13T05:37:48.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.4,1.5,0.0,0.7,2.0,242.1,242.6,243.0,23.9,24.8,24.2,859.1,-9.8,50.1,0.0,-15.5,28.0,858.7,-11.3,-8.4,28.0,100.0,3308.0,3306.0,24.7,24.0,24.2,20000.0,856.4,0,0
461868,2026-08-13T05:38:19.629333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,1.5,2.8,0.0,0.7,2.0,238.7,239.1,239.4,20.4,19.5,19.0,859.2,-8.3,50.1,0.0,-18.5,28.0,857.7,-5.5,-0.8,28.0,100.0,3308.0,3306.0,24.7,24.0,24.2,20000.0,856.4,0,0
461899,2026-08-13T05:38:35.619649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,6.7,0.0,1.4,4.0,232.8,232.9,232.3,14.6,13.1,12.5,869.1,-10.7,50.03,0.0,-7.0,62.2,869.2,-17.4,-18.4,62.2,100.0,3351.0,3347.0,25.7,24.3,24.6,20000.0,855.9,0,0
461930,2026-08-13T05:38:50.628693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.3,8.5,0.0,0.7,2.0,242.1,242.4,242.6,21.9,23.3,21.5,858.1,-7.5,50.1,0.0,-16.7,28.0,859.4,-16.0,-18.2,28.0,100.0,3309.0,3307.0,24.7,24.0,24.2,20000.0,856.4,0,0
461961,2026-08-13T05:39:06.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.0,0.1,0.0,1.4,3.0,240.5,240.6,240.1,29.5,28.4,27.9,869.9,-10.9,50.1,0.0,-13.9,62.2,868.9,-10.8,-10.4,62.2,100.0,3350.0,3347.0,25.7,24.3,24.6,20000.0,855.9,0,0
462023,2026-08-13T05:39:37.629161+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.3,1.3,0.0,1.4,3.0,241.1,241.3,240.7,29.1,29.3,28.3,869.2,-13.4,50.1,0.0,-18.8,62.2,869.5,-14.7,-15.9,62.2,100.0,3353.0,3350.0,25.7,24.3,24.6,20000.0,855.9,0,0
462085,2026-08-13T05:40:08.619398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.2,13.7,0.0,1.4,3.0,229.8,230.1,229.6,14.9,13.7,13.0,868.7,-3.7,50.03,0.0,-5.7,62.6,869.9,-17.4,-18.0,62.6,100.0,3355.0,3352.0,25.7,24.3,24.6,20000.0,855.9,0,0
462116,2026-08-13T05:40:23.629931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.3,6.3,0.0,0.7,2.0,239.5,239.3,239.7,22.1,21.2,21.4,858.4,-2.7,50.07,0.0,-11.5,28.4,858.7,-9.0,-6.0,28.4,100.0,3307.0,3305.0,24.7,24.0,24.2,20000.0,856.4,0,0
462178,2026-08-13T05:40:54.629066+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.0,3.2,0.0,0.6,2.0,242.3,242.4,242.9,22.2,22.6,22.0,858.7,-14.2,50.09,0.0,-13.2,28.4,858.7,-11.0,-8.2,28.4,100.0,3307.0,3305.0,24.7,24.1,24.3,20000.0,856.4,0,0
462209,2026-08-13T05:41:10.648774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.4,5.8,0.0,1.4,3.0,239.2,239.7,239.3,21.7,20.7,19.9,869.5,-8.6,50.09,0.0,-16.2,62.6,869.9,-14.4,-15.5,62.6,100.0,3351.0,3348.0,25.7,24.3,24.6,20000.0,855.9,0,0
462240,2026-08-13T05:41:25.629503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.6,12.2,0.0,0.7,2.0,240.0,239.9,240.1,24.3,25.9,24.4,858.7,-16.7,50.09,0.0,-17.4,28.4,858.1,-4.5,0.2,28.4,100.0,3304.0,3302.0,24.8,24.1,24.3,20000.0,856.4,0,0
462271,2026-08-13T05:41:41.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,5.5,0.0,1.4,3.0,236.2,236.4,235.8,15.4,14.4,13.6,868.8,-7.1,50.04,0.0,-8.5,62.6,869.2,-12.6,-12.3,62.6,100.0,3351.0,3348.0,25.7,24.3,24.6,20000.0,855.9,0,0
462333,2026-08-13T05:42:12.629177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.0,2.9,0.0,1.4,3.0,239.7,239.9,239.3,27.8,28.6,26.8,869.5,-6.6,50.1,0.0,-16.2,62.6,868.5,-3.7,-2.9,62.6,100.0,3347.0,3344.0,25.7,24.3,24.6,20000.0,855.9,0,0
462364,2026-08-13T05:42:27.628844+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.5,7.0,0.0,0.7,3.0,229.4,229.4,229.7,22.2,22.0,22.6,857.6,-6.5,50.01,0.0,-3.9,28.4,859.1,-13.5,-14.0,28.4,100.0,3309.0,3306.0,24.8,24.1,24.3,20000.0,856.4,0,0
462395,2026-08-13T05:42:43.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.2,9.0,0.0,1.4,3.0,238.3,238.3,238.0,18.4,17.3,16.3,869.3,-8.2,50.1,0.0,-10.1,62.6,869.5,-17.2,-16.4,62.6,100.0,3352.0,3349.0,25.7,24.3,24.6,20000.0,855.9,0,0
462426,2026-08-13T05:42:58.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.6,0.0,0.7,2.0,241.2,241.7,241.8,19.0,18.8,17.8,858.9,-9.0,50.09,0.0,-13.0,28.4,859.1,-14.6,-14.7,28.4,100.0,3312.0,3310.0,24.8,24.1,24.3,20000.0,856.4,0,0
462488,2026-08-13T05:43:29.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,6.8,0.0,0.7,3.0,238.3,237.8,238.3,22.6,21.9,22.1,858.6,-3.1,50.06,0.0,-10.3,28.4,859.1,-9.9,-10.7,28.4,100.0,3308.0,3305.0,24.8,24.1,24.3,20000.0,856.4,0,0
462519,2026-08-13T05:43:45.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.2,6.8,0.0,1.4,3.0,239.2,239.4,239.3,19.1,17.4,17.5,869.4,-6.4,50.05,0.0,-11.5,62.6,869.2,-13.2,-13.3,62.6,100.0,3351.0,3348.0,25.7,24.3,24.7,20000.0,855.9,0,0
462550,2026-08-13T05:44:00.629788+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,2.1,0.0,0.7,2.0,240.0,239.8,240.2,25.7,26.6,25.5,859.0,-11.3,50.09,0.0,-16.6,28.4,858.7,-9.2,-8.5,28.4,100.0,3310.0,3308.0,24.8,24.1,24.3,20000.0,856.4,0,0
462643,2026-08-13T05:44:47.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.8,12.7,0.0,1.3,2.0,237.6,236.9,237.3,16.7,14.6,15.2,868.7,-3.6,50.04,0.0,-7.2,62.6,869.5,-16.3,-16.1,62.6,100.0,3353.0,3351.0,25.7,24.4,24.7,20000.0,855.9,0,0
462674,2026-08-13T05:45:02.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.4,1.0,4.4,0.0,0.7,2.0,235.7,234.7,236.0,23.3,19.9,22.8,858.4,-10.9,50.04,0.0,-9.2,28.4,859.4,-15.3,-15.5,28.4,100.0,3309.0,3307.0,24.8,24.1,24.3,20000.0,856.4,0,0
462705,2026-08-13T05:45:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.9,1.4,0.4,0.0,1.3,2.0,241.0,240.5,240.7,26.4,22.5,25.1,869.9,-6.5,50.09,0.0,-13.9,62.6,868.5,-6.1,-5.6,62.6,100.0,3351.0,3349.0,25.7,24.4,24.7,20000.0,855.9,0,0
462736,2026-08-13T05:45:33.629917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,5.3,1.4,16.4,0.0,0.7,2.0,228.7,228.1,229.2,22.1,17.4,22.7,857.7,3.0,50.0,0.0,-3.0,28.4,859.1,-13.4,-13.4,28.4,100.0,3306.0,3304.0,24.8,24.1,24.3,20000.0,856.4,0,0
462798,2026-08-13T05:46:04.618733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.6,0.6,2.5,0.0,0.7,2.0,241.6,241.2,242.2,22.9,22.5,22.3,858.8,-12.6,50.09,0.0,-13.0,28.8,859.4,-15.1,-16.8,28.8,100.0,3310.0,3308.0,24.8,24.1,24.3,20000.0,856.4,0,0
462829,2026-08-13T05:46:20.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.7,15.5,0.0,1.3,2.0,228.2,227.8,228.3,14.4,11.9,11.9,868.5,2.3,50.02,0.0,-2.7,63.0,869.2,-13.2,-12.5,63.0,100.0,3351.0,3349.0,25.7,24.4,24.7,20000.0,855.9,0,0
462860,2026-08-13T05:46:35.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,0.9,8.1,0.0,0.7,3.0,240.9,240.2,241.4,21.6,20.4,21.2,858.5,-8.1,50.05,0.0,-11.0,28.8,859.4,-16.2,-16.2,28.8,100.0,3313.0,3310.0,24.8,24.1,24.3,20000.0,856.4,0,0
462891,2026-08-13T05:46:51.618950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,0.4,10.5,0.0,1.4,2.0,238.5,237.8,238.3,18.6,15.8,17.4,869.5,-6.5,50.08,0.0,-12.5,63.0,869.9,-17.0,-16.4,63.0,100.0,3352.0,3350.0,25.8,24.4,24.7,20000.0,855.9,0,0
462953,2026-08-13T05:47:22.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.1,17.5,0.0,1.4,2.0,233.8,233.3,233.7,14.9,13.1,13.0,868.8,0.3,50.02,0.0,-6.3,63.0,869.9,-17.2,-15.9,63.0,100.0,3355.0,3353.0,25.8,24.4,24.7,20000.0,855.9,0,0
462984,2026-08-13T05:47:37.618787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.4,3.7,0.0,0.7,2.0,242.7,242.3,242.9,27.5,27.3,27.2,858.8,-9.7,50.09,0.0,-16.6,28.8,858.4,-6.0,-0.2,28.8,100.0,3303.0,3301.0,24.8,24.1,24.3,20000.0,856.4,0,0
463015,2026-08-13T05:47:53.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.2,0.6,0.4,0.0,1.4,2.0,240.8,240.5,240.4,29.4,26.2,28.2,870.1,-12.7,50.1,0.0,-12.2,63.0,869.5,-13.1,-12.5,63.0,100.0,3353.0,3351.0,25.8,24.4,24.7,20000.0,855.9,0,0
463046,2026-08-13T05:48:08.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.4,1.7,14.5,0.0,0.7,2.0,227.6,227.1,228.2,23.8,19.4,23.7,858.0,-0.4,50.01,0.0,-3.3,28.8,859.7,-14.9,-16.5,28.8,100.0,3312.0,3310.0,24.8,24.1,24.3,20000.0,856.4,0,0
463139,2026-08-13T05:48:55.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.4,4.1,0.0,1.4,2.0,242.0,241.8,241.6,29.0,27.0,28.3,869.9,-15.8,50.1,0.0,-17.8,63.0,869.5,-11.7,-11.4,63.0,100.0,3352.0,3350.0,25.8,24.4,24.7,20000.0,855.9,0,0
463170,2026-08-13T05:49:10.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.5,2.1,0.0,0.7,2.0,241.5,241.1,241.8,20.9,19.2,19.2,859.6,-15.0,50.1,0.0,-15.1,28.8,860.1,-17.1,-17.4,28.8,100.0,3315.0,3313.0,24.8,24.1,24.3,20000.0,856.4,0,0
463201,2026-08-13T05:49:26.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,1.0,1.3,0.0,1.4,2.0,235.1,234.4,234.8,18.0,15.7,16.5,869.9,-5.3,50.09,0.0,-9.8,63.0,868.9,-6.6,-6.0,63.0,100.0,3351.0,3349.0,25.8,24.4,24.7,20000.0,855.9,0,0
463263,2026-08-13T05:49:57.629749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.8,0.6,13.2,0.0,1.4,2.0,237.7,237.5,237.8,20.2,17.4,18.8,869.6,-5.1,50.07,0.0,-10.1,63.0,870.2,-18.3,-18.2,63.0,100.0,3354.0,3352.0,25.8,24.4,24.7,20000.0,855.9,0,0
463294,2026-08-13T05:50:12.629291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.3,8.7,0.0,0.7,1.0,240.0,239.8,240.5,21.9,21.6,21.1,859.4,-13.9,50.1,0.0,-11.8,28.8,859.1,-5.2,-0.9,28.8,100.0,3305.0,3304.0,24.8,24.1,24.3,20000.0,856.4,0,0
463325,2026-08-13T05:50:28.628983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.2,10.2,0.0,1.4,2.0,230.2,229.6,229.8,14.3,12.5,12.4,868.7,-5.0,50.02,0.0,-4.1,63.0,869.9,-15.2,-14.9,63.0,100.0,3352.0,3350.0,25.8,24.4,24.7,20000.0,855.9,0,0
463356,2026-08-13T05:50:43.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.2,0.5,0.0,0.7,1.0,242.3,241.9,242.6,28.2,28.0,27.9,859.5,-16.8,50.1,0.0,-18.4,28.8,859.7,-16.3,-15.9,28.8,100.0,3311.0,3310.0,24.8,24.1,24.3,20000.0,856.4,0,0
463418,2026-08-13T05:51:14.629744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,1.0,7.7,0.0,0.7,2.0,235.5,234.7,235.9,22.8,21.4,22.0,859.1,-11.8,50.06,0.0,-6.6,28.8,860.1,-19.5,-18.4,28.8,100.0,3311.0,3309.0,24.8,24.1,24.3,20000.0,856.4,0,0
463449,2026-08-13T05:51:30.629608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.0,0.1,1.6,0.0,1.4,2.0,242.3,242.5,242.5,25.0,22.0,23.8,870.0,-11.3,50.1,0.0,-14.6,63.4,869.9,-12.9,-12.8,63.4,100.0,3353.0,3351.0,25.7,24.3,24.7,20000.0,855.9,0,0
463480,2026-08-13T05:51:45.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,0.3,1.9,0.4,0.7,2.0,236.3,235.5,236.5,23.8,22.3,23.2,859.1,-11.2,50.06,0.0,-9.7,29.2,859.4,-13.1,-9.4,28.8,100.0,3307.0,3305.0,24.8,24.1,24.3,20000.0,856.4,0,0
463511,2026-08-13T05:52:01.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.5,1.1,2.7,0.0,1.4,2.0,239.8,239.3,239.4,27.3,23.8,25.5,870.6,-14.0,50.11,0.0,-12.9,63.4,869.5,-11.3,-12.0,63.4,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,855.9,0,0
463573,2026-08-13T05:52:32.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.6,5.4,0.0,1.4,2.0,236.8,236.8,236.5,22.4,21.2,20.4,869.8,-12.3,50.11,0.0,-14.0,63.4,869.2,-6.9,-6.3,63.4,100.0,3349.0,3347.0,25.7,24.3,24.6,20000.0,855.9,0,0
463604,2026-08-13T05:52:47.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.0,7.3,0.0,0.7,1.0,239.0,238.6,239.3,22.9,22.2,22.5,859.1,-11.7,50.06,0.0,-12.2,29.2,860.1,-19.0,-17.8,29.2,100.0,3310.0,3309.0,24.8,24.1,24.3,20000.0,856.4,0,0
463666,2026-08-13T05:53:18.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.7,2.5,0.0,0.7,1.0,240.0,240.0,240.3,28.5,29.4,29.4,860.4,-6.8,50.11,0.0,-20.2,29.2,859.7,-9.3,-10.2,29.2,100.0,3307.0,3306.0,24.8,24.1,24.3,20000.0,856.4,0,0
463728,2026-08-13T05:53:49.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.6,5.3,0.0,0.7,2.0,241.1,241.4,241.5,30.7,32.1,31.5,860.3,-17.6,50.11,0.0,-19.1,29.2,859.7,-12.3,-9.2,29.2,100.0,3309.0,3307.0,24.8,24.1,24.3,20000.0,856.4,0,0
463759,2026-08-13T05:54:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,7.7,0.0,1.4,2.0,241.0,241.3,240.8,22.5,21.0,20.3,870.3,-10.5,50.11,0.0,-20.4,63.4,870.2,-18.2,-17.7,63.4,100.0,3355.0,3353.0,25.7,24.3,24.6,20000.0,855.9,0,0
463790,2026-08-13T05:54:20.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.3,2.2,0.0,0.7,2.0,239.4,239.7,240.0,22.8,21.6,21.7,859.4,-10.2,50.11,0.0,-19.0,29.2,859.1,-8.0,-1.5,29.2,100.0,3305.0,3303.0,24.8,24.1,24.3,20000.0,856.4,0,0
463821,2026-08-13T05:54:36.629382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.5,10.6,0.0,1.4,2.0,238.6,238.7,238.4,20.7,19.9,18.8,870.0,-7.6,50.06,0.0,-11.7,63.4,870.5,-18.2,-20.4,63.4,100.0,3356.0,3354.0,25.7,24.3,24.6,20000.0,855.9,0,0
463883,2026-08-13T05:55:07.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.8,3.0,0.0,1.5,2.0,240.2,240.7,240.1,22.4,20.7,20.0,870.3,-11.7,50.12,0.0,-13.2,63.4,869.5,-8.7,-8.7,63.4,100.0,3352.0,3350.0,25.7,24.2,24.6,20000.0,855.9,0,0
463914,2026-08-13T05:55:22.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.6,18.5,0.0,0.7,1.0,229.9,230.1,230.3,25.2,24.6,24.7,858.8,1.9,50.02,0.0,-6.0,29.2,860.4,-16.6,-16.8,29.2,100.0,3311.0,3310.0,24.8,24.1,24.3,20000.0,856.4,0,0
463945,2026-08-13T05:55:38.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.1,0.4,4.8,0.0,1.5,2.0,241.1,241.8,241.2,22.8,20.9,19.7,870.1,-15.4,50.12,0.0,-20.6,63.4,870.5,-20.2,-19.7,63.4,100.0,3357.0,3355.0,25.7,24.2,24.6,20000.0,855.9,0,0
463976,2026-08-13T05:55:53.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,6.0,0.0,0.7,1.0,240.5,240.8,241.1,23.6,24.0,23.1,859.8,-12.0,50.11,0.0,-18.9,29.2,860.4,-18.0,-18.4,29.2,100.0,3311.0,3310.0,24.8,24.1,24.3,20000.0,856.4,0,0
464038,2026-08-13T05:56:24.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.7,2.4,0.0,0.7,1.0,238.4,238.2,238.6,24.2,23.8,23.6,859.4,-15.4,50.05,0.0,-11.7,29.2,860.1,-13.0,-13.7,29.2,100.0,3310.0,3309.0,24.8,24.1,24.3,20000.0,856.4,0,0
464069,2026-08-13T05:56:40.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.4,10.3,0.0,1.5,2.0,235.4,235.3,235.1,22.0,21.2,20.4,870.1,-7.6,50.08,0.0,-11.2,63.8,870.5,-17.9,-18.0,63.8,100.0,3354.0,3352.0,25.7,24.2,24.6,20000.0,855.9,0,0
464100,2026-08-13T05:56:55.629211+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.0,0.0,0.4,0.7,1.0,241.2,241.8,242.1,24.5,24.4,24.1,860.1,-13.9,50.1,0.0,-14.9,29.2,860.1,-13.9,-14.1,29.6,100.0,3315.0,3314.0,24.8,24.1,24.4,20000.0,856.4,0,0
464131,2026-08-13T05:57:11.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.0,7.4,0.0,1.5,2.0,239.2,239.6,239.1,25.4,24.6,23.7,869.9,-14.1,50.08,0.0,-15.2,63.8,870.9,-21.5,-20.9,63.8,100.0,3357.0,3355.0,25.7,24.2,24.6,20000.0,855.9,0,0
464193,2026-08-13T05:57:42.629023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.9,10.9,0.0,1.5,2.0,232.5,232.3,231.9,16.1,15.0,14.3,869.6,-9.6,50.04,0.0,-7.4,63.8,870.5,-20.5,-19.2,63.8,100.0,3356.0,3354.0,25.7,24.2,24.6,20000.0,855.9,0,0
464224,2026-08-13T05:57:57.630024+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,6.4,0.0,0.7,1.0,241.6,241.9,242.0,30.8,31.9,31.4,860.8,-14.8,50.12,0.0,-18.9,29.6,860.7,-21.2,-19.3,29.6,100.0,3312.0,3311.0,24.8,24.1,24.4,20000.0,856.4,0,0
464255,2026-08-13T05:58:13.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,1.0,9.9,0.0,1.5,2.0,239.1,239.6,239.0,23.8,21.9,21.4,870.5,-19.7,50.12,0.0,-22.1,63.8,869.5,-9.8,-10.3,63.8,100.0,3354.0,3352.0,25.7,24.2,24.5,20000.0,855.9,0,0
464286,2026-08-13T05:58:28.619204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,8.3,0.0,0.7,2.0,230.3,230.2,230.5,24.9,23.8,23.8,859.8,-1.4,50.07,0.0,-8.6,29.6,859.7,-9.7,-8.4,29.6,100.0,3314.0,3312.0,24.8,24.1,24.4,20000.0,856.4,0,0
464348,2026-08-13T05:58:59.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,7.2,0.0,0.6,1.0,240.5,240.6,240.8,25.3,25.9,24.9,860.2,-13.7,50.12,0.0,-16.6,29.6,860.7,-20.9,-19.4,29.6,100.0,3314.0,3313.0,24.8,24.2,24.4,20000.0,856.4,0,0
464379,2026-08-13T05:59:15.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,10.7,0.0,1.5,1.0,239.2,239.7,239.1,34.2,34.6,33.4,870.8,-20.5,50.12,0.0,-16.8,63.8,869.5,-9.8,-10.0,63.8,100.0,3352.0,3351.0,25.7,24.2,24.5,20000.0,855.9,0,0
464410,2026-08-13T05:59:30.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.9,19.2,0.0,0.6,2.0,231.2,230.9,231.2,26.2,25.3,25.4,859.2,-3.5,50.04,0.0,-7.2,29.6,861.1,-22.7,-21.6,29.6,100.0,3314.0,3312.0,24.8,24.2,24.4,20000.0,856.4,0,0
464441,2026-08-13T05:59:46.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.0,0.5,0.6,0.0,1.5,1.0,241.5,241.4,240.9,24.8,22.8,21.8,870.4,-20.8,50.13,0.0,-13.1,63.8,870.9,-21.4,-21.0,63.8,100.0,3356.0,3355.0,25.7,24.2,24.5,20000.0,855.9,0,0
464503,2026-08-13T06:00:17.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.3,6.0,0.0,1.6,1.0,230.8,230.7,230.5,18.0,16.9,16.1,869.9,-13.8,50.06,0.0,-8.8,63.8,870.2,-19.8,-20.6,63.8,100.0,3354.0,3353.0,25.7,24.1,24.5,20000.0,855.9,0,0
464534,2026-08-13T06:00:32.629375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.1,8.2,0.0,0.6,1.0,242.6,242.7,242.8,29.4,29.0,29.7,860.8,-15.4,50.12,0.0,-22.5,29.6,859.7,-7.2,-2.2,29.6,100.0,3311.0,3310.0,24.8,24.2,24.4,20000.0,856.4,0,0
464565,2026-08-13T06:00:48.619325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.6,5.8,0.3,1.6,2.0,240.5,241.0,240.3,25.0,23.1,22.6,871.1,-13.4,50.13,0.0,-22.3,64.1,870.5,-19.2,-17.9,63.8,100.0,3356.0,3354.0,25.7,24.1,24.5,20000.0,855.9,0,0
464596,2026-08-13T06:01:03.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.5,6.9,0.0,0.6,2.0,234.7,234.7,235.3,27.4,25.4,26.3,860.6,-13.7,50.13,0.0,-14.7,29.6,861.1,-20.6,-20.9,29.6,100.0,3313.0,3311.0,24.8,24.2,24.4,20000.0,856.4,0,0
464658,2026-08-13T06:01:34.618897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.3,4.8,0.0,0.7,2.0,234.1,234.4,234.8,25.3,25.1,24.9,860.1,-9.3,50.08,0.0,-10.1,30.1,860.4,-14.1,-11.4,30.1,100.0,3313.0,3311.0,24.9,24.2,24.4,20000.0,856.4,0,0
464720,2026-08-13T06:02:05.629283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.3,11.7,0.0,0.7,1.0,235.4,235.1,235.5,25.2,24.9,24.9,860.1,-9.3,50.08,0.0,-13.2,30.1,861.4,-21.0,-21.4,30.1,100.0,3315.0,3314.0,24.9,24.2,24.4,20000.0,856.4,0,0
464751,2026-08-13T06:02:21.618864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.1,0.1,0.0,1.5,1.0,240.3,240.6,240.2,28.3,26.3,26.1,871.0,-10.1,50.13,0.0,-20.6,64.1,869.9,-10.2,-10.4,64.1,100.0,3354.0,3353.0,25.6,24.1,24.5,20000.0,855.9,0,0
464813,2026-08-13T06:02:52.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.2,2.7,0.0,1.5,1.0,240.3,240.8,240.4,31.7,29.8,29.7,871.1,-16.3,50.13,0.0,-19.7,64.1,870.9,-19.0,-19.1,64.1,100.0,3355.0,3354.0,25.6,24.1,24.5,20000.0,855.9,0,0
464844,2026-08-13T06:03:07.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,1.9,0.0,0.7,2.0,240.8,240.7,240.8,32.4,34.4,32.8,860.9,-21.2,50.13,0.0,-15.3,30.1,861.4,-23.1,-20.9,30.1,100.0,3318.0,3316.0,24.9,24.2,24.4,20000.0,856.4,0,0
464875,2026-08-13T06:03:23.619504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.9,0.6,0.6,0.0,1.5,1.0,239.0,239.5,239.0,27.6,25.5,23.7,870.5,-12.7,50.13,0.0,-13.7,64.1,869.9,-12.1,-12.4,64.1,100.0,3353.0,3352.0,25.6,24.1,24.5,20000.0,855.9,0,0
464906,2026-08-13T06:03:38.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.9,8.2,0.0,0.7,2.0,237.7,237.7,238.2,25.2,25.1,25.0,860.2,-11.9,50.07,0.0,-14.1,30.1,861.1,-20.1,-19.6,30.1,100.0,3316.0,3314.0,24.9,24.2,24.4,20000.0,856.4,0,0
464968,2026-08-13T06:04:09.646486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.0,7.3,0.0,0.7,2.0,239.9,240.3,240.5,31.1,31.8,31.7,861.1,-20.0,50.13,0.0,-19.9,30.1,860.1,-12.7,-5.3,30.1,100.0,3317.0,3315.0,24.9,24.2,24.4,20000.0,856.4,0,0
464999,2026-08-13T06:04:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.2,8.6,0.0,1.5,1.0,233.9,234.2,233.5,18.1,17.3,16.5,869.7,-13.0,50.05,0.0,-9.2,64.1,870.9,-21.6,-20.8,64.1,100.0,3358.0,3357.0,25.6,24.1,24.5,20000.0,855.9,0,0
465030,2026-08-13T06:04:40.619012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,4.8,0.0,0.7,2.0,241.7,241.9,242.2,24.0,24.4,23.1,860.3,-12.3,50.12,0.0,-14.5,30.1,859.7,-7.5,-1.9,30.1,100.0,3308.0,3306.0,24.9,24.2,24.5,20000.0,856.4,0,0
465061,2026-08-13T06:04:56.628822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.8,0.5,2.3,0.0,1.5,1.0,239.3,240.0,239.3,26.4,24.1,22.6,870.4,-23.0,50.13,0.0,-14.8,64.1,870.9,-20.7,-20.5,64.1,100.0,3360.0,3359.0,25.6,24.1,24.5,20000.0,855.9,0,0
465123,2026-08-13T06:05:27.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.6,1.1,0.0,1.5,1.0,242.4,242.8,242.2,25.4,23.9,23.9,870.8,-14.1,50.12,0.0,-17.8,64.5,870.2,-13.0,-13.0,64.5,100.0,3355.0,3354.0,25.6,24.1,24.5,20000.0,855.9,0,0
465154,2026-08-13T06:05:42.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.0,4.8,0.0,0.7,2.0,238.8,239.0,239.2,25.6,25.9,25.1,860.4,-18.5,50.11,0.0,-15.2,30.1,860.4,-13.7,-13.0,30.1,100.0,3310.0,3308.0,24.9,24.2,24.5,20000.0,856.4,0,0
465185,2026-08-13T06:05:58.628714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.2,0.8,0.0,1.5,1.0,238.6,239.1,238.4,26.2,24.2,23.8,870.4,-15.6,50.13,0.0,-22.2,64.5,870.2,-14.8,-15.2,64.5,100.0,3357.0,3356.0,25.6,24.1,24.5,20000.0,855.9,0,0
465278,2026-08-13T06:06:44.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.3,7.0,0.0,0.6,2.0,237.5,237.5,237.9,24.9,24.4,24.5,860.1,-14.8,50.07,0.0,-13.1,30.4,861.4,-21.8,-21.3,30.4,100.0,3316.0,3314.0,24.9,24.3,24.5,20000.0,856.4,0,0
465309,2026-08-13T06:07:00.619761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.5,4.5,0.0,1.5,2.0,235.2,235.6,235.3,24.7,24.2,23.2,870.7,-17.5,50.1,0.0,-13.0,64.5,871.2,-22.0,-21.2,64.5,100.0,3357.0,3355.0,25.6,24.1,24.5,20000.0,855.9,0,0
465340,2026-08-13T06:07:15.618887+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.6,0.1,0.0,0.6,1.0,239.9,239.9,240.1,33.9,36.1,34.5,861.0,-15.5,50.13,0.0,-15.3,30.4,860.4,-15.6,-11.7,30.4,100.0,3318.0,3317.0,24.9,24.3,24.5,20000.0,856.4,0,0
465371,2026-08-13T06:07:31.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.2,13.5,0.0,1.5,1.0,229.8,230.3,229.6,15.7,14.5,14.0,869.7,-7.4,50.04,0.0,-6.9,64.5,870.9,-20.9,-21.1,64.5,100.0,3356.0,3355.0,25.6,24.1,24.5,20000.0,855.9,0,0
465433,2026-08-13T06:08:02.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.3,0.6,5.7,0.0,1.5,1.0,240.0,240.6,239.9,29.2,28.0,25.9,870.6,-16.3,50.12,0.0,-20.3,64.5,871.2,-22.0,-22.1,64.5,100.0,3357.0,3356.0,25.6,24.1,24.5,20000.0,855.9,0,0
465464,2026-08-13T06:08:17.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.9,17.3,0.0,0.6,2.0,234.7,234.7,235.3,33.4,35.5,33.7,861.0,-25.9,50.1,0.0,-13.0,30.4,860.1,-8.6,-3.0,30.4,100.0,3313.0,3311.0,24.9,24.3,24.5,20000.0,856.4,0,0
465495,2026-08-13T06:08:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.7,12.6,0.0,1.5,2.0,236.4,236.5,236.0,19.9,19.1,18.3,870.2,-5.9,50.07,0.0,-12.1,64.5,870.9,-18.5,-18.1,64.5,100.0,3359.0,3357.0,25.6,24.1,24.5,20000.0,855.9,0,0
465526,2026-08-13T06:08:48.629072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.0,2.6,0.0,0.7,2.0,235.5,235.5,235.9,25.4,25.2,24.9,860.4,-9.4,50.1,0.0,-13.2,30.4,860.4,-12.0,-7.8,30.4,100.0,3314.0,3312.0,25.0,24.3,24.5,20000.0,856.4,0,0
465588,2026-08-13T06:09:19.618561+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.3,0.9,1.4,22.7,0.0,0.7,2.0,229.8,230.0,230.1,27.4,26.5,26.6,859.7,-0.3,50.04,0.0,-7.9,30.4,861.1,-23.0,-20.7,30.4,100.0,3313.0,3311.0,25.0,24.3,24.5,20000.0,856.4,0,0
465619,2026-08-13T06:09:35.618804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.8,13.9,0.0,1.5,2.0,241.0,241.6,240.9,28.6,28.5,26.6,870.7,-26.2,50.13,0.0,-17.2,64.9,869.9,-12.3,-11.7,64.9,100.0,3355.0,3353.0,25.6,24.1,24.5,20000.0,855.9,0,0
465650,2026-08-13T06:09:50.618826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.6,18.8,0.0,0.7,1.0,239.3,239.7,240.1,31.3,30.7,31.8,859.8,-2.0,50.13,0.0,-18.5,30.4,861.4,-20.8,-23.0,30.4,100.0,3318.0,3317.0,25.0,24.3,24.5,20000.0,856.4,0,0
465681,2026-08-13T06:10:06.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.8,15.2,0.0,1.5,1.0,237.2,237.7,237.5,24.8,24.3,23.4,870.4,-7.4,50.12,0.0,-13.7,64.9,871.2,-22.6,-22.2,64.9,100.0,3361.0,3360.0,25.6,24.1,24.5,20000.0,855.9,0,0
465774,2026-08-13T06:10:52.619764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.3,5.0,0.0,0.7,1.0,242.2,242.3,242.9,29.1,31.5,29.2,860.8,-20.3,50.13,0.0,-23.7,30.8,861.1,-15.3,-16.5,30.8,100.0,3317.0,3316.0,25.0,24.3,24.5,20000.0,856.4,0,0
465805,2026-08-13T06:11:08.619441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,0.2,0.0,1.5,2.0,241.5,241.9,241.3,35.6,33.8,34.1,871.6,-22.8,50.14,0.0,-24.6,64.9,871.2,-22.6,-24.0,64.9,100.0,3356.0,3354.0,25.6,24.1,24.5,20000.0,855.9,0,0
465836,2026-08-13T06:11:23.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.1,3.6,0.0,0.7,2.0,236.2,236.4,236.7,28.2,28.7,28.4,860.5,-13.2,50.13,0.0,-12.7,30.8,860.4,-9.6,-4.9,30.8,100.0,3311.0,3309.0,25.0,24.3,24.5,20000.0,856.4,0,0
465898,2026-08-13T06:11:54.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.0,2.6,0.0,0.7,1.0,235.7,235.8,236.3,28.7,29.1,28.3,860.7,-21.1,50.11,0.0,-13.9,30.8,861.7,-23.7,-22.4,30.8,100.0,3317.0,3316.0,25.0,24.3,24.6,20000.0,856.4,0,0
465929,2026-08-13T06:12:10.629226+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.1,8.7,0.0,1.5,1.0,240.7,241.0,240.6,36.7,34.8,35.2,871.6,-24.1,50.15,0.0,-21.7,64.9,870.5,-15.4,-15.7,64.9,100.0,3359.0,3358.0,25.6,24.1,24.5,20000.0,855.9,0,0
465960,2026-08-13T06:12:25.625445+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.5,19.9,0.0,0.6,1.0,229.1,229.2,229.5,28.0,27.2,27.2,859.9,-0.9,50.06,0.0,-8.9,30.8,861.4,-20.8,-20.3,30.8,100.0,3319.0,3318.0,25.0,24.4,24.6,20000.0,856.4,0,0
465991,2026-08-13T06:12:41.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.8,0.5,4.4,0.0,1.5,1.0,240.7,240.6,240.4,31.4,28.6,29.2,871.0,-12.6,50.15,0.0,-17.7,64.9,870.5,-17.0,-17.2,64.9,100.0,3356.0,3355.0,25.6,24.1,24.5,20000.0,855.9,0,0
466053,2026-08-13T06:13:12.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.6,8.7,0.4,1.5,2.0,235.6,236.0,235.7,26.0,25.7,24.7,870.6,-13.7,50.13,0.0,-13.8,65.3,871.2,-22.4,-23.0,64.9,100.0,3355.0,3353.0,25.6,24.1,24.5,20000.0,855.9,0,0
466084,2026-08-13T06:13:27.628915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.6,9.8,0.0,0.6,1.0,235.8,235.6,236.2,26.9,26.5,26.4,860.5,-8.7,50.09,0.0,-14.2,30.8,861.1,-18.5,-18.0,30.8,100.0,3318.0,3317.0,25.0,24.4,24.6,20000.0,856.4,0,0
466115,2026-08-13T06:13:43.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.2,0.3,0.0,1.5,1.0,237.5,238.0,237.6,26.9,26.7,25.4,870.7,-16.9,50.11,0.0,-14.6,65.3,870.5,-16.6,-17.0,65.3,100.0,3355.0,3354.0,25.6,24.1,24.5,20000.0,855.9,0,0
466146,2026-08-13T06:13:58.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.0,0.2,8.7,0.0,0.6,1.0,239.8,239.5,240.1,34.1,37.1,34.4,861.6,-30.1,50.15,0.0,-16.0,30.8,861.4,-21.4,-20.6,30.8,100.0,3318.0,3317.0,25.0,24.4,24.6,20000.0,856.4,0,0
466208,2026-08-13T06:14:29.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,18.2,0.0,0.6,1.0,239.2,239.6,239.7,37.8,40.1,39.3,861.6,-30.2,50.15,0.0,-17.5,31.3,860.4,-12.0,-5.5,31.3,100.0,3310.0,3309.0,25.0,24.4,24.6,20000.0,856.4,0,0
466239,2026-08-13T06:14:45.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.1,1.4,12.0,0.0,1.5,2.0,232.2,232.1,232.0,20.6,19.5,19.6,870.1,-12.5,50.07,0.0,-11.6,65.3,871.5,-24.5,-23.4,65.3,100.0,3359.0,3357.0,25.6,24.1,24.5,20000.0,855.9,0,0
466301,2026-08-13T06:15:16.619038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.9,7.0,0.0,1.5,1.0,241.3,241.3,240.8,39.8,38.4,38.7,871.8,-24.2,50.15,0.0,-13.6,65.3,870.9,-17.2,-17.7,65.3,100.0,3356.0,3355.0,25.6,24.1,24.5,20000.0,855.9,0,0
466363,2026-08-13T06:15:47.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.9,0.1,1.2,0.0,1.5,1.0,239.9,239.7,239.9,26.6,22.7,25.2,871.0,-15.8,50.12,0.0,-19.7,65.3,870.9,-17.0,-17.3,65.3,100.0,3355.0,3354.0,25.6,24.1,24.5,20000.0,855.9,0,0
466394,2026-08-13T06:16:02.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.4,0.9,13.2,0.0,0.7,1.0,235.2,234.4,235.9,27.0,25.6,26.6,860.8,-10.1,50.1,0.0,-13.3,31.3,861.7,-23.3,-22.8,31.3,100.0,3316.0,3315.0,25.1,24.4,24.6,20000.0,856.4,0,0
466425,2026-08-13T06:16:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.7,1.2,3.1,0.0,1.5,2.0,239.5,238.8,239.1,31.1,26.4,29.2,871.1,-14.3,50.15,0.0,-25.1,65.3,869.9,-11.2,-10.9,65.3,100.0,3355.0,3353.0,25.6,24.1,24.5,20000.0,855.9,0,0
466456,2026-08-13T06:16:33.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.9,1.8,14.8,0.0,0.7,2.0,230.7,230.0,231.3,29.1,26.2,28.2,859.9,-7.7,50.06,0.0,-9.4,31.3,861.7,-22.5,-23.7,31.3,100.0,3320.0,3318.0,25.1,24.4,24.6,20000.0,856.4,0,0
466518,2026-08-13T06:17:04.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.1,0.4,0.5,0.0,0.7,1.0,239.0,238.1,239.3,34.8,35.9,35.4,861.5,-19.3,50.14,0.0,-15.9,31.3,861.1,-19.8,-19.1,31.3,100.0,3315.0,3314.0,25.1,24.4,24.6,20000.0,856.4,0,0
466549,2026-08-13T06:17:20.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,3.2,0.6,10.6,0.0,1.5,1.0,233.0,231.9,232.6,24.5,21.3,23.4,870.3,-8.2,50.07,0.0,-11.6,65.7,870.9,-18.8,-18.6,65.7,100.0,3354.0,3353.0,25.6,24.1,24.5,20000.0,855.9,0,0
466580,2026-08-13T06:17:35.629471+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,0.1,1.1,0.0,0.7,1.0,238.3,237.3,238.7,26.9,25.5,26.5,860.6,-13.6,50.1,0.0,-15.1,31.3,860.7,-12.5,-7.5,31.3,100.0,3313.0,3312.0,25.1,24.4,24.6,20000.0,856.4,0,0
466611,2026-08-13T06:17:51.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.5,0.6,0.1,0.0,1.5,2.0,236.0,235.4,236.0,25.8,22.3,24.6,870.6,-21.8,50.1,0.0,-14.6,65.7,871.2,-21.7,-22.6,65.7,100.0,3362.0,3360.0,25.7,24.2,24.5,20000.0,855.9,0,0
466673,2026-08-13T06:18:22.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.5,8.0,0.0,1.5,2.0,232.0,231.3,231.6,19.5,17.3,18.2,870.4,-11.5,50.06,0.0,-10.4,65.7,870.9,-19.5,-17.9,65.7,100.0,3357.0,3355.0,25.7,24.2,24.5,20000.0,855.9,0,0
466704,2026-08-13T06:18:37.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.1,0.2,3.1,0.0,0.7,2.0,233.3,232.9,234.1,27.1,26.0,26.8,860.5,-9.0,50.08,0.0,-11.5,31.7,860.7,-12.1,-8.4,31.7,100.0,3319.0,3317.0,25.1,24.4,24.6,20000.0,856.4,0,0
466735,2026-08-13T06:18:53.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.1,0.0,1.7,0.0,1.5,1.0,240.7,240.6,240.6,27.2,24.1,25.6,870.9,-17.4,50.12,0.0,-19.7,65.7,870.9,-19.1,-18.9,65.7,100.0,3358.0,3357.0,25.7,24.2,24.5,20000.0,855.9,0,0
466766,2026-08-13T06:19:08.629623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.8,1.1,4.4,0.0,0.7,1.0,237.3,236.6,237.8,27.0,26.2,26.6,860.6,-18.0,50.1,0.0,-14.1,31.7,861.7,-22.4,-22.9,31.7,100.0,3320.0,3319.0,25.1,24.4,24.7,20000.0,856.4,0,0
466828,2026-08-13T06:19:39.618577+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,1.1,2.2,1.5,22.7,0.0,0.7,2.0,231.8,230.8,231.9,28.1,25.9,27.2,859.9,0.8,50.05,0.0,-10.1,31.7,861.4,-21.9,-22.5,31.7,100.0,3316.0,3314.0,25.1,24.4,24.7,20000.0,856.4,0,0
466859,2026-08-13T06:19:55.619299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,4.3,0.5,5.3,0.0,1.5,2.0,240.5,240.3,240.2,24.9,20.6,21.2,871.7,-15.9,50.15,0.0,-13.1,65.7,871.2,-21.2,-23.6,65.7,100.0,3356.0,3354.0,25.7,24.2,24.5,20000.0,855.9,0,0
466890,2026-08-13T06:20:10.630361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.5,0.5,0.0,0.7,1.0,240.8,240.3,241.1,30.2,31.6,30.5,861.2,-23.8,50.14,0.0,-14.9,31.7,861.7,-23.3,-23.2,31.7,100.0,3319.0,3318.0,25.1,24.4,24.7,20000.0,856.4,0,0
466921,2026-08-13T06:20:26.629702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.4,0.7,10.0,0.0,1.5,2.0,232.6,231.8,232.1,22.4,20.0,21.4,870.5,-10.8,50.07,0.0,-10.3,65.7,871.2,-20.8,-19.8,65.7,100.0,3357.0,3355.0,25.7,24.2,24.5,20000.0,855.9,0,0
466983,2026-08-13T06:20:57.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,5.0,0.5,4.0,0.0,1.5,2.0,239.9,239.9,239.7,27.2,22.6,22.2,870.7,-17.6,50.14,0.0,-24.3,66.1,871.2,-21.6,-22.4,66.1,100.0,3361.0,3359.0,25.7,24.2,24.5,20000.0,855.9,0,0
467014,2026-08-13T06:21:12.618683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.2,0.1,11.3,0.0,0.7,2.0,234.0,233.2,234.5,27.0,25.8,26.4,861.8,-11.2,50.11,0.0,-13.8,31.7,861.7,-22.5,-22.8,31.7,100.0,3320.0,3318.0,25.1,24.4,24.7,20000.0,856.4,0,0
467045,2026-08-13T06:21:28.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.9,0.3,10.4,0.0,1.5,1.0,238.9,238.6,238.7,26.6,23.7,25.0,870.6,-10.8,50.09,0.0,-16.2,66.1,870.9,-21.2,-19.9,66.1,100.0,3361.0,3360.0,25.7,24.2,24.5,20000.0,855.9,0,0
467076,2026-08-13T06:21:43.629745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.5,0.3,6.1,0.0,0.7,2.0,238.0,237.2,238.3,28.9,28.4,28.9,860.8,-10.1,50.11,0.0,-14.8,31.7,861.1,-16.2,-15.7,31.7,100.0,3320.0,3318.0,25.1,24.4,24.6,20000.0,856.4,0,0
467138,2026-08-13T06:22:14.629949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,2.0,5.4,0.0,0.8,2.0,228.7,228.3,229.1,28.7,26.5,27.7,860.1,-16.4,50.06,0.0,-9.5,32.1,862.1,-21.8,-23.3,32.1,100.0,3316.0,3314.0,25.2,24.4,24.7,20000.0,856.4,0,0
467169,2026-08-13T06:22:30.618742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.5,0.7,1.6,0.0,1.5,1.0,240.4,240.0,240.1,31.0,26.5,28.9,870.9,-13.4,50.14,0.0,-25.4,66.1,870.2,-11.8,-11.8,66.1,100.0,3354.0,3353.0,25.7,24.2,24.5,20000.0,855.9,0,0
467200,2026-08-13T06:22:45.629256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.0,1.5,14.3,0.0,0.8,2.0,232.6,231.9,232.9,28.5,26.5,27.3,860.2,-8.7,50.07,0.0,-10.7,32.1,861.7,-23.0,-22.8,32.1,100.0,3317.0,3315.0,25.2,24.4,24.6,20000.0,856.4,0,0
467231,2026-08-13T06:23:01.619647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.5,3.3,0.0,1.5,2.0,241.2,241.5,241.1,36.3,34.5,34.0,871.7,-27.9,50.15,0.0,-23.7,66.1,871.2,-24.6,-24.3,66.1,100.0,3361.0,3359.0,25.7,24.2,24.5,20000.0,855.9,0,0
467293,2026-08-13T06:23:32.629408+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.0,4.8,0.0,1.5,1.0,233.7,233.3,233.6,22.2,21.5,21.0,870.5,-8.6,50.09,0.0,-11.7,66.1,870.5,-13.4,-14.4,66.1,100.0,3357.0,3356.0,25.7,24.2,24.5,20000.0,855.9,0,0
467355,2026-08-13T06:24:03.629751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.8,12.7,0.0,1.5,2.0,235.5,235.9,235.6,25.7,25.4,24.3,870.7,-12.7,50.12,0.0,-16.9,66.1,871.5,-25.4,-25.1,66.1,100.0,3356.0,3354.0,25.7,24.2,24.5,20000.0,855.9,0,0
467386,2026-08-13T06:24:18.618871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.4,4.7,0.0,0.8,2.0,239.2,239.1,239.5,28.0,29.9,27.5,861.5,-20.3,50.15,0.0,-21.5,32.1,861.1,-15.6,-14.9,32.1,100.0,3315.0,3313.0,25.2,24.4,24.6,20000.0,856.4,0,0
467448,2026-08-13T06:24:49.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.0,1.8,0.0,0.8,2.0,240.4,240.3,240.7,36.2,36.5,37.5,861.1,-22.3,50.15,0.0,-25.5,32.1,862.1,-24.1,-23.7,32.1,100.0,3317.0,3315.0,25.2,24.4,24.6,20000.0,856.4,0,0
467479,2026-08-13T06:25:05.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.4,1.0,5.9,0.0,1.5,1.0,240.2,240.1,239.9,30.1,26.7,28.1,870.9,-18.9,50.15,0.0,-19.0,66.5,871.9,-24.8,-25.4,66.5,100.0,3363.0,3362.0,25.7,24.2,24.5,20000.0,855.9,0,0
467510,2026-08-13T06:25:20.618855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.4,13.4,0.0,0.8,2.0,232.7,232.3,232.9,27.8,27.5,27.2,860.7,-10.4,50.12,0.0,-12.7,32.1,862.1,-23.8,-24.1,32.1,100.0,3320.0,3318.0,25.2,24.4,24.6,20000.0,856.4,0,0
467541,2026-08-13T06:25:36.619019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.3,3.5,0.0,1.5,2.0,239.6,240.3,239.7,30.0,29.0,28.4,871.2,-21.5,50.12,0.0,-20.6,66.5,870.9,-18.0,-18.4,66.5,100.0,3358.0,3356.0,25.7,24.2,24.6,20000.0,855.9,0,0
467603,2026-08-13T06:26:07.618980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,4.7,0.6,1.7,0.0,1.5,2.0,240.0,240.1,239.6,27.1,23.2,22.4,871.5,-17.5,50.17,0.0,-28.5,66.5,870.9,-19.2,-18.8,66.5,100.0,3357.0,3355.0,25.7,24.2,24.6,20000.0,855.9,0,0
467634,2026-08-13T06:26:22.628941+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.5,1.1,1.9,20.5,0.0,0.8,2.0,230.6,230.6,231.1,28.6,27.7,27.5,860.5,-4.6,50.08,0.0,-12.3,32.5,862.4,-25.1,-24.9,32.5,100.0,3323.0,3321.0,25.2,24.4,24.6,20000.0,856.4,0,0
467665,2026-08-13T06:26:38.619058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.4,15.3,0.0,1.5,2.0,240.2,240.5,239.8,44.2,44.5,43.8,871.9,-30.1,50.16,0.0,-23.8,66.5,870.5,-14.8,-15.1,66.5,100.0,3357.0,3355.0,25.7,24.2,24.6,20000.0,855.9,0,0
467696,2026-08-13T06:26:53.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.7,15.6,0.0,0.9,2.0,233.3,233.3,233.7,28.4,27.8,27.6,860.7,-9.0,50.09,0.0,-14.6,32.5,862.4,-24.6,-26.3,32.5,100.0,3322.0,3320.0,25.2,24.3,24.6,20000.0,856.4,0,0
467758,2026-08-13T06:27:24.629396+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,7.5,0.0,0.8,1.0,240.5,240.5,240.7,27.0,28.0,26.1,861.9,-21.2,50.16,0.0,-30.2,32.5,861.1,-13.7,-12.5,32.5,100.0,3314.0,3313.0,25.1,24.3,24.6,20000.0,856.4,0,0
467789,2026-08-13T06:27:40.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,0.9,14.0,0.0,1.5,2.0,232.9,232.7,232.6,22.4,22.1,21.2,870.6,-10.3,50.08,0.0,-13.1,66.5,871.5,-24.3,-24.9,66.5,100.0,3360.0,3358.0,25.7,24.2,24.6,20000.0,855.9,0,0
467820,2026-08-13T06:27:55.619590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,0.1,8.8,0.0,0.8,1.0,239.5,240.0,240.1,28.9,31.0,28.5,862.3,-19.4,50.17,0.0,-23.9,32.5,862.4,-28.2,-26.1,32.5,100.0,3319.0,3318.0,25.1,24.3,24.6,20000.0,856.4,0,0
467913,2026-08-13T06:28:42.629353+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,0.4,11.0,0.0,1.4,1.0,234.6,234.7,234.4,25.1,24.7,23.6,870.8,-12.0,50.11,0.0,-16.3,66.9,871.2,-23.0,-22.4,66.9,100.0,3358.0,3357.0,25.7,24.3,24.6,20000.0,855.9,0,0
467944,2026-08-13T06:28:57.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,1.1,6.7,0.0,0.8,1.0,235.6,236.1,236.5,31.0,30.9,30.8,861.3,-20.0,50.12,0.0,-18.9,32.5,862.4,-26.7,-26.6,32.5,100.0,3323.0,3322.0,25.1,24.3,24.6,20000.0,856.4,0,0
467975,2026-08-13T06:29:13.629469+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.3,1.3,14.8,0.0,1.4,1.0,239.7,240.4,239.5,44.5,46.2,43.9,871.8,-29.5,50.17,0.0,-23.4,66.9,870.5,-14.7,-14.1,66.9,100.0,3355.0,3354.0,25.7,24.3,24.6,20000.0,855.9,0,0
468006,2026-08-13T06:29:28.629478+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.6,13.0,0.0,0.8,1.0,231.7,231.4,232.0,29.4,28.5,28.3,860.8,-11.7,50.08,0.0,-13.5,32.9,862.4,-24.7,-26.9,32.9,100.0,3315.0,3314.0,25.1,24.3,24.6,20000.0,856.4,0,0
468068,2026-08-13T06:29:59.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.5,0.3,10.2,0.0,0.8,2.0,239.3,239.2,239.3,29.3,31.4,28.9,862.7,-15.2,50.16,0.0,-22.9,32.9,862.4,-25.4,-26.5,32.9,100.0,3324.0,3322.0,25.1,24.3,24.6,20000.0,856.4,0,0
468099,2026-08-13T06:30:15.618861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.1,16.5,0.0,1.5,2.0,232.9,232.6,232.5,24.4,24.0,23.1,870.8,-10.1,50.09,0.0,-13.3,66.9,871.9,-26.6,-27.2,66.9,100.0,3359.0,3357.0,25.8,24.3,24.6,20000.0,855.9,0,0
468130,2026-08-13T06:30:30.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.2,6.3,0.0,0.8,1.0,238.9,239.2,239.6,31.3,31.6,30.9,861.2,-22.3,50.13,0.0,-19.0,32.9,862.4,-28.6,-26.2,32.9,100.0,3323.0,3322.0,25.1,24.3,24.6,20000.0,856.4,0,0
468161,2026-08-13T06:30:46.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.5,0.2,0.0,1.5,2.0,239.3,239.9,239.3,32.1,30.9,30.5,871.4,-17.8,50.17,0.0,-20.2,66.9,870.9,-18.0,-18.2,66.9,100.0,3357.0,3355.0,25.8,24.3,24.6,20000.0,855.9,0,0
468223,2026-08-13T06:31:17.629347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.4,1.2,13.7,0.0,1.5,3.0,230.5,230.5,230.2,22.5,22.1,21.1,870.7,-13.1,50.09,0.0,-12.1,67.3,871.9,-26.8,-27.3,67.3,100.0,3362.0,3359.0,25.8,24.3,24.6,20000.0,855.9,0,0
468254,2026-08-13T06:31:32.618720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.5,7.8,0.0,0.8,2.0,238.6,238.6,238.8,43.0,44.4,45.4,861.2,-26.7,50.17,0.0,-15.2,32.9,861.7,-18.9,-18.4,32.9,100.0,3316.0,3314.0,25.1,24.3,24.6,20000.0,856.4,0,0
