id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
468285,2026-08-13T06:31:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.4,6.4,0.0,1.5,3.0,239.8,240.2,239.6,35.8,33.9,33.8,870.5,-17.4,50.14,0.0,-12.9,67.3,871.9,-23.8,-27.0,67.3,100.0,3360.0,3357.0,25.8,24.3,24.6,20000.0,855.9,0,0
468316,2026-08-13T06:32:03.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,2.3,0.0,0.8,1.0,239.4,239.7,239.9,27.4,26.7,25.9,861.7,-19.3,50.17,0.0,-25.4,32.9,862.1,-21.6,-20.9,32.9,100.0,3320.0,3319.0,25.1,24.3,24.6,20000.0,856.4,0,0
468409,2026-08-13T06:32:50.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.3,3.7,0.0,1.5,1.0,240.2,240.6,240.3,33.6,32.9,32.2,871.2,-19.1,50.12,0.0,-17.9,67.3,871.5,-22.8,-22.9,67.3,100.0,3358.0,3357.0,25.8,24.3,24.6,20000.0,855.9,0,0
468440,2026-08-13T06:33:05.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.0,6.7,0.0,0.7,1.0,237.7,238.0,238.3,32.8,32.5,32.5,861.4,-20.3,50.12,0.0,-19.6,33.3,862.4,-27.0,-26.3,33.3,100.0,3321.0,3320.0,25.1,24.4,24.6,20000.0,856.4,0,0
468471,2026-08-13T06:33:21.619007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,6.8,1.9,3.7,0.0,1.5,1.0,237.9,237.8,237.4,29.2,25.9,22.4,872.4,-11.1,50.17,0.0,-30.9,67.3,870.5,-14.8,-14.8,67.3,100.0,3357.0,3356.0,25.8,24.3,24.6,20000.0,855.9,0,0
468533,2026-08-13T06:33:52.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,1.0,6.8,0.0,1.5,2.0,241.7,241.9,241.2,41.2,38.8,39.8,870.9,-32.3,50.17,0.0,-28.8,67.3,871.9,-25.5,-27.3,67.3,100.0,3358.0,3356.0,25.8,24.3,24.6,20000.0,855.9,0,0
468564,2026-08-13T06:34:07.618680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.6,1.2,2.5,0.0,0.7,2.0,238.9,238.8,239.0,44.0,46.3,46.6,861.2,-31.1,50.17,0.0,-30.7,33.3,862.4,-28.6,-27.0,33.3,100.0,3318.0,3316.0,25.1,24.4,24.6,20000.0,856.4,0,0
468595,2026-08-13T06:34:23.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.7,10.4,0.0,1.5,2.0,232.6,233.0,232.9,26.1,25.8,24.7,870.5,-11.0,50.14,0.0,-15.2,67.7,871.2,-21.4,-22.2,67.7,100.0,3361.0,3359.0,25.8,24.3,24.7,20000.0,855.9,0,0
468626,2026-08-13T06:34:38.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.0,2.9,0.0,0.7,2.0,239.3,239.7,239.9,33.0,33.1,32.8,861.7,-20.6,50.14,0.0,-19.8,33.3,861.7,-17.7,-18.9,33.3,100.0,3318.0,3316.0,25.1,24.4,24.6,20000.0,856.4,0,0
468688,2026-08-13T06:35:09.618797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.5,0.0,0.0,0.7,2.0,239.8,240.0,240.1,26.7,26.7,25.4,862.2,-19.5,50.17,0.0,-15.2,33.3,861.7,-19.5,-20.5,33.3,100.0,3322.0,3320.0,25.1,24.4,24.6,20000.0,856.4,0,0
468719,2026-08-13T06:35:25.628751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,1.3,13.9,0.0,1.5,1.0,230.9,231.1,230.7,23.7,23.3,22.3,870.6,-13.5,50.09,0.0,-13.1,67.7,871.9,-27.4,-27.5,67.7,100.0,3361.0,3360.0,25.8,24.3,24.7,20000.0,855.9,0,0
468750,2026-08-13T06:35:40.628843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,3.2,1.5,14.4,0.3,0.7,2.0,240.2,240.2,240.3,31.6,34.7,31.5,862.9,-31.7,50.17,0.0,-33.2,33.6,861.4,-17.3,-15.2,33.3,100.0,3315.0,3313.0,25.1,24.4,24.6,20000.0,856.4,0,0
468781,2026-08-13T06:35:56.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.4,6.4,0.0,1.5,2.0,239.0,239.5,238.9,47.9,48.0,47.6,871.5,-32.2,50.17,0.0,-20.3,67.7,871.9,-25.8,-27.8,67.7,100.0,3359.0,3357.0,25.8,24.3,24.7,20000.0,855.9,0,0
468843,2026-08-13T06:36:27.629309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,6.7,1.6,3.1,0.0,1.4,2.0,237.5,237.7,237.0,33.6,33.0,26.9,872.5,-14.9,50.17,0.0,-18.8,67.7,870.9,-18.0,-17.4,67.7,100.0,3356.0,3354.0,25.8,24.4,24.7,20000.0,855.9,0,0
468874,2026-08-13T06:36:42.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.6,10.3,0.0,0.7,2.0,231.4,231.5,232.1,29.1,28.7,28.5,860.8,-15.7,50.1,0.0,-13.3,33.6,862.4,-26.0,-25.3,33.6,100.0,3318.0,3316.0,25.1,24.4,24.6,20000.0,856.4,0,0
468936,2026-08-13T06:37:13.630441+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.4,0.4,0.0,0.7,1.0,240.3,240.3,240.7,35.2,37.6,35.5,861.3,-28.9,50.14,0.0,-23.0,33.6,862.7,-28.5,-26.8,33.6,100.0,3317.0,3316.0,25.1,24.4,24.6,20000.0,856.4,0,0
468998,2026-08-13T06:37:44.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.4,15.0,0.0,0.7,2.0,233.7,233.5,234.2,29.2,28.7,28.6,861.0,-11.5,50.1,0.0,-16.0,33.6,862.4,-26.5,-26.6,33.6,100.0,3324.0,3322.0,25.1,24.4,24.6,20000.0,856.4,0,0
469029,2026-08-13T06:38:00.629390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.9,0.5,15.3,0.0,1.5,1.0,238.6,238.7,238.2,28.5,25.5,24.6,872.4,-11.2,50.17,0.0,-30.6,68.1,871.9,-26.5,-27.9,68.1,100.0,3359.0,3357.0,25.9,24.4,24.7,20000.0,855.9,0,0
469060,2026-08-13T06:38:15.629502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,0.5,11.6,0.0,0.7,2.0,238.9,238.9,239.1,43.3,44.8,45.8,861.2,-31.8,50.17,0.0,-15.3,33.6,861.7,-20.2,-18.8,33.6,100.0,3316.0,3314.0,25.1,24.4,24.6,20000.0,856.4,0,0
469091,2026-08-13T06:38:31.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.2,11.5,0.0,1.5,1.0,232.3,232.2,231.9,23.7,23.4,22.4,870.7,-14.3,50.09,0.0,-13.6,68.1,871.9,-25.8,-27.4,68.1,100.0,3356.0,3359.0,25.9,24.4,24.7,20000.0,855.9,0,0
469153,2026-08-13T06:39:02.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.8,2.2,0.0,1.5,1.0,239.5,239.6,239.0,44.5,42.6,44.2,871.1,-23.4,50.17,0.0,-20.3,68.1,871.9,-25.6,-24.7,68.1,100.0,3358.0,3357.0,25.9,24.4,24.7,20000.0,855.9,0,0
469184,2026-08-13T06:39:17.629812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,2.8,0.0,0.8,2.0,239.0,238.9,239.1,27.0,28.2,26.4,862.2,-22.1,50.17,0.0,-28.7,34.0,862.4,-24.9,-25.5,34.0,100.0,3317.0,3315.0,25.2,24.4,24.7,20000.0,856.4,0,0
469215,2026-08-13T06:39:33.629188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.8,7.9,0.0,1.5,2.0,240.9,241.4,241.0,29.4,27.8,28.4,871.1,-17.0,50.13,0.0,-18.5,68.1,871.9,-24.9,-27.0,68.1,100.0,3357.0,3355.0,25.9,24.4,24.7,20000.0,855.9,0,0
469246,2026-08-13T06:39:48.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.3,2.5,0.0,0.8,1.0,239.4,239.6,239.9,31.9,31.6,31.6,861.4,-14.3,50.16,0.0,-19.4,34.0,861.7,-16.8,-17.4,34.0,100.0,3314.0,3313.0,25.2,24.4,24.7,20000.0,856.4,0,0
469308,2026-08-13T06:40:19.629694+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,1.3,2.4,1.9,20.5,0.0,0.8,2.0,231.8,231.0,232.3,28.5,26.1,27.5,860.5,-4.6,50.07,0.0,-11.9,34.0,862.4,-25.1,-24.4,34.0,100.0,3319.0,3317.0,25.2,24.4,24.7,20000.0,856.4,0,0
469339,2026-08-13T06:40:35.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.8,1.4,4.5,0.4,1.5,2.0,239.5,239.8,239.6,36.1,34.0,32.3,871.9,-19.7,50.16,0.0,-21.7,68.5,870.5,-15.2,-14.2,68.1,100.0,3355.0,3353.0,25.9,24.4,24.7,20000.0,855.9,0,0
469370,2026-08-13T06:40:50.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,1.4,14.7,0.0,0.8,2.0,233.0,232.1,233.4,28.3,25.9,27.3,860.7,-10.4,50.09,0.0,-14.3,34.0,862.1,-25.1,-24.3,34.0,100.0,3322.0,3320.0,25.2,24.4,24.7,20000.0,856.4,0,0
469401,2026-08-13T06:41:06.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.7,0.4,10.2,0.0,1.5,1.0,238.6,238.5,238.5,30.3,26.6,29.6,871.1,-14.6,50.16,0.0,-19.7,68.5,871.5,-24.8,-24.8,68.5,100.0,3358.0,3357.0,25.9,24.4,24.7,20000.0,855.9,0,0
469463,2026-08-13T06:41:37.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.5,5.1,0.0,1.5,1.0,238.8,238.6,238.5,40.0,37.8,38.0,871.4,-22.8,50.13,0.0,-17.6,68.5,870.9,-17.7,-17.5,68.5,100.0,3356.0,3355.0,25.9,24.4,24.7,20000.0,855.9,0,0
469494,2026-08-13T06:41:52.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,0.8,9.0,0.0,0.8,1.0,237.6,237.1,238.3,27.9,25.9,27.2,860.9,-8.7,50.1,0.0,-15.2,34.0,861.7,-17.7,-18.4,34.0,100.0,3321.0,3320.0,25.2,24.4,24.7,20000.0,856.4,0,0
469525,2026-08-13T06:42:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.7,0.4,5.6,0.0,1.5,1.0,238.5,238.2,238.6,28.8,25.1,27.4,871.1,-19.6,50.11,0.0,-15.6,68.5,871.5,-25.2,-24.7,68.5,100.0,3360.0,3359.0,25.9,24.4,24.7,20000.0,855.9,0,0
469556,2026-08-13T06:42:23.630267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.1,0.1,12.8,0.4,0.8,2.0,239.3,238.9,239.6,35.9,33.3,36.4,861.2,-23.2,50.15,0.0,-17.1,34.0,861.1,-10.4,-8.0,34.4,100.0,3313.0,3311.0,25.2,24.4,24.7,20000.0,856.4,0,0
469618,2026-08-13T06:42:54.629828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.6,1.2,2.0,0.0,0.8,1.0,240.4,240.1,240.5,33.9,30.3,33.2,861.2,-22.2,50.15,0.0,-25.5,34.4,862.4,-24.2,-24.9,34.4,100.0,3319.0,3318.0,25.2,24.4,24.7,20000.0,856.4,0,0
469649,2026-08-13T06:43:10.629340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,4.6,0.1,1.7,0.0,1.5,2.0,240.3,240.3,240.1,34.3,29.7,31.1,871.1,-20.5,50.15,0.0,-21.7,68.5,871.2,-18.8,-19.3,68.5,100.0,3358.0,3356.0,25.9,24.4,24.7,20000.0,855.9,0,0
469680,2026-08-13T06:43:25.619222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.6,3.9,0.0,0.8,2.0,239.6,239.0,240.0,34.0,35.7,33.9,861.7,-17.8,50.12,0.0,-16.4,34.4,861.1,-13.9,-10.7,34.4,100.0,3312.0,3310.0,25.2,24.4,24.7,20000.0,856.4,0,0
469711,2026-08-13T06:43:41.618807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.9,0.9,7.0,0.0,1.5,2.0,236.7,236.3,236.6,25.7,22.8,24.0,870.6,-17.3,50.09,0.0,-16.0,68.5,871.5,-24.3,-19.5,68.5,100.0,3357.0,3355.0,25.9,24.4,24.7,20000.0,855.9,0,0
469773,2026-08-13T06:44:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.7,1.4,12.9,0.0,1.5,1.0,240.7,240.4,240.3,40.7,37.0,39.5,871.6,-26.7,50.15,0.0,-15.5,68.9,870.2,-13.8,-12.6,68.9,100.0,3354.0,3353.0,25.9,24.4,24.7,20000.0,855.9,0,0
469804,2026-08-13T06:44:27.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,1.7,11.6,0.0,0.8,1.0,236.1,235.2,236.2,27.5,26.2,26.8,860.4,-12.5,50.07,0.0,-13.3,34.4,862.1,-24.1,-23.5,34.4,100.0,3316.0,3315.0,25.2,24.4,24.7,20000.0,856.4,0,0
469835,2026-08-13T06:44:43.628912+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,4.6,0.6,9.8,0.0,1.5,1.0,240.5,240.2,240.3,33.7,29.1,32.3,871.1,-25.1,50.15,0.0,-15.5,68.9,870.5,-15.3,-15.8,68.9,100.0,3356.0,3355.0,25.9,24.4,24.7,20000.0,855.9,0,0
469866,2026-08-13T06:44:58.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.5,5.0,0.0,0.7,2.0,239.7,239.3,239.9,28.5,28.9,28.2,861.6,-20.2,50.15,0.0,-18.0,34.4,862.1,-25.2,-24.9,34.4,100.0,3324.0,3322.0,25.2,24.5,24.7,20000.0,856.4,0,0
469928,2026-08-13T06:45:29.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,2.0,0.0,0.7,2.0,240.0,239.9,240.4,29.5,30.2,29.1,861.6,-19.9,50.15,0.0,-19.9,34.4,861.7,-17.9,-18.7,34.4,100.0,3317.0,3315.0,25.2,24.5,24.7,20000.0,856.4,0,0
469990,2026-08-13T06:46:00.618725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.0,0.3,6.5,0.0,0.7,2.0,240.7,240.4,241.0,37.1,35.5,38.5,861.4,-25.4,50.15,0.0,-14.8,34.4,861.7,-18.9,-19.5,34.4,100.0,3320.0,3318.0,25.2,24.5,24.7,20000.0,856.4,0,0
470021,2026-08-13T06:46:16.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,5.1,0.6,5.4,0.0,1.5,2.0,238.7,238.3,238.3,28.2,23.1,24.2,870.9,-18.2,50.15,0.0,-23.0,68.9,871.5,-23.6,-25.2,68.9,100.0,3357.0,3355.0,25.9,24.4,24.7,20000.0,855.9,0,0
470083,2026-08-13T06:46:47.618905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.5,0.8,3.5,0.0,1.5,1.0,237.8,237.1,237.6,25.9,22.4,24.9,870.7,-20.1,50.11,0.0,-17.5,68.9,871.5,-23.6,-24.6,68.9,100.0,3359.0,3358.0,25.9,24.4,24.7,20000.0,855.9,0,0
470114,2026-08-13T06:47:02.629515+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,1.0,8.5,0.0,0.7,1.0,238.6,236.9,238.7,29.7,27.7,29.4,861.1,-13.7,50.11,0.0,-14.7,34.8,862.1,-22.2,-23.4,34.8,100.0,3316.0,3315.0,25.2,24.5,24.7,20000.0,856.4,0,0
470145,2026-08-13T06:47:18.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,5.9,0.6,2.4,0.0,1.5,1.0,238.2,237.1,237.7,28.3,22.4,24.5,870.8,-16.2,50.15,0.0,-26.5,68.9,870.2,-13.8,-12.8,68.9,100.0,3356.0,3355.0,25.9,24.4,24.7,20000.0,855.9,0,0
470176,2026-08-13T06:47:33.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,5.5,1.8,19.0,0.0,0.8,1.0,230.1,228.3,230.6,29.5,24.0,28.4,860.3,-4.0,50.06,0.0,-10.3,34.8,862.1,-23.0,-23.7,34.8,100.0,3318.0,3317.0,25.3,24.5,24.8,20000.0,856.4,0,0
470238,2026-08-13T06:48:04.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.5,3.1,0.0,0.8,2.0,240.0,239.2,240.2,34.5,34.3,35.5,861.6,-18.8,50.15,0.0,-26.6,34.8,862.1,-21.9,-19.8,34.8,100.0,3320.0,3318.0,25.3,24.5,24.8,20000.0,856.4,0,0
470269,2026-08-13T06:48:20.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,4.3,0.1,0.6,0.0,1.5,2.0,238.3,238.3,238.4,29.9,25.6,28.6,870.8,-16.8,50.11,0.0,-13.4,69.3,870.9,-17.4,-17.3,69.3,100.0,3358.0,3356.0,25.9,24.4,24.7,20000.0,855.9,0,0
470300,2026-08-13T06:48:35.628890+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.5,1.2,7.2,0.0,0.8,2.0,237.0,236.5,237.9,28.2,26.7,27.6,860.9,-17.3,50.1,0.0,-15.7,34.8,862.1,-24.5,-24.7,34.8,100.0,3322.0,3320.0,25.3,24.5,24.8,20000.0,856.4,0,0
470331,2026-08-13T06:48:51.619458+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.8,0.1,4.3,0.0,1.5,2.0,236.7,236.4,236.8,27.7,23.9,26.4,870.8,-15.1,50.11,0.0,-16.3,69.3,870.9,-19.4,-20.7,69.3,100.0,3360.0,3358.0,25.9,24.4,24.7,20000.0,855.9,0,0
470393,2026-08-13T06:49:22.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.7,1.3,10.4,0.0,1.6,2.0,232.9,232.0,232.6,20.8,18.1,19.5,870.2,-14.5,50.07,0.0,-11.6,69.3,871.5,-24.9,-25.7,69.3,100.0,3359.0,3357.0,25.9,24.3,24.7,20000.0,855.9,0,0
470424,2026-08-13T06:49:37.628795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.8,0.1,17.0,0.0,0.8,2.0,239.0,239.0,239.4,38.0,35.2,39.0,861.2,-32.2,50.15,0.0,-14.8,34.8,861.1,-15.2,-11.2,34.8,100.0,3320.0,3318.0,25.3,24.5,24.8,20000.0,856.4,0,0
470455,2026-08-13T06:49:53.629559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,1.3,13.0,0.0,1.6,1.0,234.3,233.8,234.1,22.9,20.4,21.6,870.2,-13.1,50.07,0.0,-12.4,69.3,871.5,-26.1,-25.0,69.3,100.0,3359.0,3358.0,25.9,24.3,24.7,20000.0,855.9,0,0
470548,2026-08-13T06:50:39.619320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,0.8,14.2,0.0,0.8,2.0,230.4,229.6,230.7,29.0,27.2,27.8,860.6,-1.8,50.07,0.0,-10.5,35.3,861.4,-16.0,-16.9,35.3,100.0,3317.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0
470579,2026-08-13T06:50:55.619501+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,5.4,0.8,5.3,0.0,1.6,1.0,240.9,241.0,240.6,33.7,30.3,28.3,872.0,-15.4,50.16,0.0,-18.5,69.3,871.2,-20.7,-22.2,69.3,100.0,3358.0,3357.0,25.9,24.3,24.7,20000.0,855.9,0,0
470610,2026-08-13T06:51:10.619359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.7,3.1,0.0,0.8,1.0,239.8,239.6,240.3,31.1,30.5,31.0,861.4,-21.6,50.15,0.0,-27.7,35.3,862.1,-24.7,-24.9,35.3,100.0,3324.0,3323.0,25.3,24.5,24.8,20000.0,856.4,0,0
470641,2026-08-13T06:51:26.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.6,0.1,5.6,0.0,1.6,1.0,231.5,230.7,231.1,24.8,22.2,23.2,870.6,-11.0,50.12,0.0,-15.5,69.6,870.5,-16.6,-16.3,69.6,100.0,3357.0,3356.0,25.9,24.3,24.7,20000.0,855.9,0,0
470703,2026-08-13T06:51:57.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.4,0.6,11.5,0.0,1.6,1.0,238.3,238.1,238.3,26.7,23.3,25.0,870.9,-14.3,50.11,0.0,-14.4,69.6,871.5,-25.8,-25.5,69.6,100.0,3363.0,3362.0,25.9,24.3,24.7,20000.0,855.9,0,0
470734,2026-08-13T06:52:12.629956+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.7,0.5,12.5,0.0,0.8,2.0,240.0,239.6,240.3,36.9,35.5,38.2,861.2,-22.6,50.15,0.0,-16.2,35.3,860.7,-10.1,-5.2,35.3,100.0,3314.0,3312.0,25.3,24.5,24.8,20000.0,856.4,0,0
470765,2026-08-13T06:52:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,1.3,6.5,0.0,1.6,2.0,230.4,230.0,230.1,21.4,19.1,20.1,870.2,-17.9,50.07,0.0,-10.7,69.6,871.5,-24.4,-24.6,69.6,100.0,3358.0,3356.0,25.9,24.3,24.7,20000.0,855.9,0,0
470796,2026-08-13T06:52:43.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.7,0.0,2.4,0.0,0.8,2.0,240.8,240.6,241.1,33.1,30.4,32.9,861.1,-16.4,50.15,0.0,-14.6,35.3,861.1,-14.0,-10.1,35.3,100.0,3314.0,3312.0,25.3,24.5,24.8,20000.0,856.4,0,0
470858,2026-08-13T06:53:14.629931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.7,0.0,5.3,0.0,0.8,2.0,238.3,237.8,238.9,28.6,27.9,28.2,862.1,-17.9,50.15,0.0,-16.4,35.3,862.1,-23.2,-23.3,35.3,100.0,3316.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0
470889,2026-08-13T06:53:30.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.9,0.3,4.7,0.0,1.6,1.0,237.5,237.2,237.4,27.0,24.1,25.3,870.6,-12.6,50.12,0.0,-18.8,69.6,870.9,-17.3,-17.4,69.6,100.0,3355.0,3354.0,25.9,24.3,24.6,20000.0,855.9,0,0
470920,2026-08-13T06:53:45.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,1.4,10.7,0.0,0.8,2.0,230.6,229.8,230.9,28.5,26.9,27.4,860.3,-10.5,50.07,0.0,-9.6,35.7,861.7,-21.2,-20.8,35.7,100.0,3319.0,3317.0,25.3,24.5,24.8,20000.0,856.4,0,0
470951,2026-08-13T06:54:01.619057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.6,0.4,0.8,0.0,1.7,2.0,241.4,241.6,241.4,31.0,27.4,29.9,871.3,-19.5,50.14,0.0,-20.7,69.6,870.9,-18.7,-19.1,69.6,100.0,3358.0,3356.0,25.9,24.2,24.6,20000.0,855.9,0,0
471044,2026-08-13T06:54:47.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.7,15.1,0.0,0.8,1.0,236.2,235.6,236.2,27.1,26.7,26.7,860.7,-9.1,50.09,0.0,-14.1,35.7,862.4,-24.2,-24.7,35.7,100.0,3320.0,3319.0,25.3,24.5,24.8,20000.0,856.4,0,0
471075,2026-08-13T06:55:03.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.4,0.1,12.3,0.0,1.6,1.0,240.5,240.8,240.1,30.7,27.3,25.3,871.6,-12.3,50.15,0.0,-17.4,70.0,871.5,-24.6,-25.2,70.0,100.0,3358.0,3357.0,25.8,24.2,24.6,20000.0,855.9,0,0
471106,2026-08-13T06:55:18.629138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.1,3.0,0.0,0.8,2.0,239.2,239.3,239.5,27.5,25.7,26.1,862.2,-17.6,50.15,0.0,-23.9,35.7,861.1,-14.6,-11.0,35.7,100.0,3316.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0
471168,2026-08-13T06:55:49.629560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.5,2.3,0.0,0.8,2.0,238.5,238.7,239.2,27.5,27.4,27.2,860.9,-16.1,50.11,0.0,-15.7,35.7,861.4,-18.4,-18.6,35.7,100.0,3317.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0
471199,2026-08-13T06:56:05.629292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.7,2.5,0.0,1.6,2.0,238.9,239.3,238.9,30.2,28.8,28.7,870.8,-21.7,50.11,0.0,-18.5,70.0,871.5,-24.2,-23.8,70.0,100.0,3363.0,3361.0,25.8,24.2,24.6,20000.0,855.9,0,0
471230,2026-08-13T06:56:20.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.2,5.2,0.0,0.8,3.0,238.2,238.7,238.7,34.0,32.3,33.8,861.3,-17.6,50.15,0.0,-26.7,35.7,861.1,-12.4,-6.5,35.7,100.0,3320.0,3317.0,25.3,24.5,24.8,20000.0,856.4,0,0
471261,2026-08-13T06:56:36.618696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,1.3,8.0,0.0,1.6,2.0,231.5,231.7,231.3,20.3,19.5,18.7,870.2,-16.5,50.08,0.0,-11.7,70.0,871.5,-24.5,-25.2,70.0,100.0,3356.0,3354.0,25.8,24.2,24.6,20000.0,855.9,0,0
471323,2026-08-13T06:57:07.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.8,0.1,1.7,0.0,1.6,1.0,240.0,240.2,240.0,33.5,30.7,32.0,871.1,-18.7,50.15,0.0,-25.9,70.0,871.2,-20.4,-19.2,70.0,100.0,3359.0,3358.0,25.8,24.2,24.6,20000.0,855.9,0,0
471354,2026-08-13T06:57:22.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.6,9.9,0.0,0.8,1.0,229.7,229.5,230.0,28.6,27.8,27.6,860.5,-12.5,50.06,0.0,-10.4,36.1,862.1,-22.4,-23.0,36.1,100.0,3320.0,3319.0,25.3,24.5,24.8,20000.0,856.4,0,0
471385,2026-08-13T06:57:38.618922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.4,3.6,0.0,1.6,1.0,240.6,241.1,240.5,29.9,28.3,28.5,870.9,-18.9,50.13,0.0,-20.6,70.0,870.5,-15.3,-14.8,70.0,100.0,3359.0,3358.0,25.8,24.2,24.6,20000.0,855.9,0,0
471416,2026-08-13T06:57:53.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.1,0.5,4.0,0.0,0.9,2.0,240.1,240.1,240.5,35.1,38.2,35.8,862.2,-22.0,50.12,0.0,-15.3,36.1,861.7,-18.0,-18.8,36.1,100.0,3316.0,3314.0,25.3,24.4,24.8,20000.0,856.4,0,0
471478,2026-08-13T06:58:24.629458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.7,1.9,0.0,0.9,1.0,240.8,240.8,240.9,27.1,25.6,25.7,861.0,-15.4,50.14,0.0,-26.2,36.1,861.7,-17.3,-17.8,36.1,100.0,3320.0,3319.0,25.3,24.4,24.8,20000.0,856.4,0,0
471509,2026-08-13T06:58:40.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,2.6,0.0,1.6,2.0,239.0,239.3,238.8,37.0,34.8,35.1,870.3,-15.2,50.12,0.0,-11.5,70.4,870.2,-12.6,-12.9,70.4,100.0,3355.0,3353.0,25.8,24.2,24.6,20000.0,855.9,0,0
471571,2026-08-13T06:59:11.629739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.3,10.3,0.0,1.6,3.0,238.8,239.3,238.9,28.2,26.5,27.0,871.2,-13.6,50.1,0.0,-19.7,70.4,871.5,-23.9,-24.4,70.4,100.0,3358.0,3355.0,25.8,24.2,24.6,20000.0,855.9,0,0
471633,2026-08-13T06:59:42.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.4,10.4,0.0,1.6,1.0,234.0,234.3,233.9,22.1,21.5,20.6,870.1,-13.8,50.07,0.0,-12.1,70.4,871.5,-24.2,-23.5,70.4,100.0,3362.0,3361.0,25.8,24.2,24.6,20000.0,855.9,0,0
471664,2026-08-13T06:59:57.628810+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.9,0.1,9.1,0.0,0.9,1.0,239.8,239.8,240.1,36.3,39.2,37.1,862.2,-15.0,50.15,0.0,-14.1,36.1,862.1,-24.1,-23.5,36.1,100.0,3322.0,3321.0,25.3,24.4,24.8,20000.0,856.4,0,0
471695,2026-08-13T07:00:13.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.4,3.1,0.0,1.6,2.0,240.9,241.2,240.8,36.7,34.3,34.9,871.6,-24.1,50.15,0.0,-17.1,70.4,871.2,-21.0,-21.7,70.4,100.0,3361.0,3359.0,25.8,24.2,24.6,20000.0,855.9,0,0
471726,2026-08-13T07:00:28.628716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.1,0.5,0.0,0.9,2.0,230.9,230.8,231.3,28.2,27.5,27.2,860.3,-15.4,50.06,0.0,-9.5,36.1,861.4,-14.9,-13.3,36.1,100.0,3315.0,3313.0,25.3,24.4,24.7,20000.0,856.4,0,0
471788,2026-08-13T07:00:59.619555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,5.1,0.3,1.2,0.0,0.9,2.0,234.8,235.1,235.6,27.3,27.2,32.3,861.7,-16.8,50.15,0.0,-23.5,36.4,861.4,-18.0,-17.6,36.4,100.0,3315.0,3313.0,25.3,24.4,24.7,20000.0,856.4,0,0
471819,2026-08-13T07:01:15.619153+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.2,14.7,0.0,1.6,2.0,240.1,240.8,240.2,38.9,39.3,38.0,871.4,-26.8,50.15,0.0,-25.8,70.4,870.2,-12.1,-11.5,70.4,100.0,3356.0,3354.0,25.8,24.2,24.6,20000.0,855.9,0,0
471850,2026-08-13T07:01:30.628893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.8,15.0,0.0,0.9,1.0,231.4,231.5,231.8,28.1,27.2,27.0,860.3,-7.4,50.06,0.0,-9.8,36.4,862.1,-22.4,-24.1,36.4,100.0,3322.0,3321.0,25.3,24.4,24.7,20000.0,856.4,0,0
471881,2026-08-13T07:01:46.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,3.3,1.2,5.0,0.0,1.6,1.0,239.9,241.0,240.2,34.3,34.3,31.0,871.4,-18.3,50.14,0.0,-16.2,70.4,870.2,-13.3,-13.7,70.4,100.0,3354.0,3353.0,25.8,24.2,24.6,20000.0,855.9,0,0
471943,2026-08-13T07:02:17.629680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.1,13.9,0.0,1.6,1.0,231.4,231.2,231.0,18.8,17.8,17.0,870.4,-11.2,50.08,0.0,-10.9,70.8,871.5,-25.1,-24.1,70.8,100.0,3358.0,3357.0,25.8,24.2,24.6,20000.0,855.9,0,0
471974,2026-08-13T07:02:32.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.6,0.1,10.1,0.0,0.9,2.0,238.8,239.3,239.3,30.3,27.7,29.2,861.2,-24.5,50.15,0.0,-15.6,36.4,861.1,-14.4,-11.6,36.4,100.0,3320.0,3318.0,25.3,24.4,24.7,20000.0,856.4,0,0
472005,2026-08-13T07:02:48.629194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,1.1,12.9,0.0,1.6,2.0,229.6,229.7,229.4,17.8,17.0,16.2,870.1,-11.6,50.06,0.0,-10.2,70.8,871.2,-24.5,-23.8,70.8,100.0,3358.0,3356.0,25.8,24.2,24.6,20000.0,855.9,0,0
472036,2026-08-13T07:03:03.629673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.1,8.9,0.0,0.9,1.0,241.0,241.5,241.6,36.7,38.8,38.2,861.8,-25.6,50.15,0.0,-17.6,36.4,861.7,-16.7,-17.4,36.4,100.0,3315.0,3314.0,25.3,24.4,24.7,20000.0,856.4,0,0
472098,2026-08-13T07:03:34.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.0,1.9,0.0,0.9,2.0,232.1,232.0,232.4,26.8,26.4,26.3,861.1,-10.2,50.1,0.0,-13.0,36.4,861.1,-12.1,-9.7,36.4,100.0,3312.0,3310.0,25.3,24.4,24.7,20000.0,856.4,0,0
472129,2026-08-13T07:03:50.629721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.5,0.6,0.9,0.0,1.6,2.0,235.7,235.9,235.8,23.6,23.0,22.1,870.6,-18.5,50.1,0.0,-14.4,70.8,871.2,-19.4,-19.6,70.8,100.0,3362.0,3360.0,25.8,24.2,24.6,20000.0,855.9,0,0
472160,2026-08-13T07:04:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.1,12.9,0.0,0.9,2.0,237.5,237.4,238.0,27.1,26.9,26.6,861.0,-11.5,50.1,0.0,-14.8,36.4,862.1,-24.4,-23.0,36.4,100.0,3323.0,3321.0,25.3,24.4,24.7,20000.0,856.4,0,0
472191,2026-08-13T07:04:21.628966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.7,9.4,0.0,1.6,1.0,239.3,239.5,239.0,28.5,25.9,26.2,870.9,-20.4,50.15,0.0,-26.2,70.8,870.2,-11.0,-11.3,70.8,100.0,3356.0,3355.0,25.8,24.2,24.6,20000.0,855.9,0,0
472253,2026-08-13T07:04:52.629252+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.2,0.9,0.0,1.6,2.0,241.1,241.6,241.1,35.4,32.8,33.3,871.0,-21.2,50.15,0.0,-15.1,70.8,871.2,-22.1,-24.3,70.8,100.0,3358.0,3356.0,25.8,24.2,24.6,20000.0,855.9,0,0
472284,2026-08-13T07:05:07.619134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.3,1.9,0.0,0.9,2.0,241.1,241.2,241.3,26.4,27.4,25.7,861.1,-21.2,50.14,0.0,-14.4,36.8,862.4,-23.1,-24.0,36.8,100.0,3324.0,3322.0,25.3,24.4,24.8,20000.0,856.4,0,0
472315,2026-08-13T07:05:23.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.3,7.3,0.0,1.6,2.0,237.4,237.3,237.2,30.2,28.5,28.5,870.2,-9.6,50.12,0.0,-16.2,70.8,870.5,-16.9,-16.8,70.8,100.0,3356.0,3354.0,25.8,24.2,24.6,20000.0,855.9,0,0
472346,2026-08-13T07:05:38.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.3,0.4,5.7,0.0,0.9,2.0,237.4,238.0,238.6,28.2,27.9,28.0,861.0,-9.9,50.09,0.0,-15.8,36.8,861.4,-15.6,-14.8,36.8,100.0,3315.0,3313.0,25.3,24.4,24.8,20000.0,856.4,0,0
472408,2026-08-13T07:06:09.618677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.4,2.9,0.0,0.9,2.0,240.2,240.4,240.6,26.8,25.9,25.5,861.3,-15.8,50.15,0.0,-26.1,36.8,861.7,-18.7,-17.9,36.8,100.0,3322.0,3320.0,25.3,24.4,24.8,20000.0,856.4,0,0
472439,2026-08-13T07:06:25.629289+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.4,1.3,15.1,0.0,1.6,2.0,231.4,231.3,231.1,20.4,19.7,19.0,870.2,-8.4,50.07,0.0,-11.1,71.2,871.5,-23.5,-24.2,71.2,100.0,3363.0,3361.0,25.8,24.2,24.6,20000.0,855.9,0,0
472470,2026-08-13T07:06:40.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.6,1.3,14.7,0.0,0.8,2.0,239.7,239.6,239.9,39.0,42.6,40.2,862.4,-28.4,50.16,0.0,-18.0,36.8,861.1,-13.7,-8.6,36.8,100.0,3317.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0
472501,2026-08-13T07:06:56.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.8,0.3,8.3,0.0,1.6,2.0,239.0,239.4,238.7,28.2,24.7,23.4,871.2,-16.9,50.16,0.0,-27.9,71.2,871.5,-25.2,-24.6,71.2,100.0,3359.0,3357.0,25.8,24.2,24.6,20000.0,855.9,0,0
472563,2026-08-13T07:07:27.618872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.5,9.9,0.0,1.6,2.0,241.1,241.3,240.8,42.3,42.9,41.4,872.0,-25.2,50.16,0.0,-25.0,71.2,870.5,-15.3,-14.7,71.2,100.0,3359.0,3357.0,25.8,24.2,24.6,20000.0,855.9,0,0
472625,2026-08-13T07:07:58.619473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.7,3.5,0.0,1.6,2.0,241.1,241.4,240.9,42.6,43.1,41.9,871.9,-20.2,50.16,0.0,-20.5,71.2,871.2,-23.7,-23.4,71.2,100.0,3358.0,3356.0,25.8,24.2,24.6,20000.0,855.9,0,0
472656,2026-08-13T07:08:13.628912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,0.2,3.1,0.0,0.8,2.0,240.7,240.6,240.8,30.4,32.9,30.5,862.2,-27.2,50.16,0.0,-19.6,36.8,862.4,-24.1,-25.6,36.8,100.0,3322.0,3320.0,25.3,24.5,24.8,20000.0,856.4,0,0
472718,2026-08-13T07:08:44.619134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.3,11.3,0.0,0.8,2.0,238.5,238.7,239.2,28.7,29.0,28.5,861.1,-14.6,50.1,0.0,-17.2,37.2,862.4,-25.9,-25.2,37.2,100.0,3320.0,3318.0,25.3,24.5,24.8,20000.0,856.4,0,0
472749,2026-08-13T07:09:00.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.6,15.0,0.0,1.7,2.0,237.3,237.9,237.4,28.6,27.3,26.6,870.9,-11.9,50.12,0.0,-16.7,71.2,871.5,-26.9,-26.7,71.2,100.0,3365.0,3363.0,25.9,24.2,24.6,20000.0,855.9,0,0
472780,2026-08-13T07:09:15.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.0,5.1,0.0,0.8,1.0,238.6,239.1,239.1,28.2,26.2,26.5,861.4,-21.0,50.16,0.0,-25.2,37.2,861.4,-15.9,-14.8,37.2,100.0,3318.0,3317.0,25.3,24.5,24.8,20000.0,856.4,0,0
472811,2026-08-13T07:09:31.618741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,17.9,0.0,1.7,2.0,231.9,232.2,231.6,21.8,21.3,20.5,870.5,-8.7,50.08,0.0,-10.9,71.6,871.9,-26.6,-26.8,71.6,100.0,3358.0,3356.0,25.9,24.2,24.6,20000.0,855.9,0,0
472873,2026-08-13T07:10:02.629623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,7.5,0.0,1.7,2.0,239.6,239.9,239.3,43.1,42.3,42.0,871.6,-17.8,50.16,0.0,-15.2,71.6,871.5,-25.3,-26.6,71.6,100.0,3361.0,3359.0,25.9,24.2,24.6,20000.0,855.9,0,0
472904,2026-08-13T07:10:17.619567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.1,5.0,0.0,0.8,2.0,235.9,236.3,236.6,28.5,28.3,27.9,862.5,-19.1,50.15,0.0,-16.1,37.2,862.4,-24.1,-24.6,37.2,100.0,3317.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0
472935,2026-08-13T07:10:33.619343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.9,13.4,0.0,1.7,2.0,239.0,239.5,239.2,28.4,27.8,27.1,871.0,-13.9,50.1,0.0,-18.1,71.6,871.9,-27.3,-26.3,71.6,100.0,3364.0,3362.0,25.9,24.2,24.6,20000.0,855.9,0,0
472966,2026-08-13T07:10:48.629914+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,0.3,2.0,0.0,0.8,1.0,238.9,239.2,239.6,31.4,31.3,31.2,861.4,-16.8,50.12,0.0,-18.0,37.2,861.7,-18.8,-18.2,37.2,100.0,3316.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0
473028,2026-08-13T07:11:19.629204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,1.3,11.3,0.0,0.8,2.0,235.0,235.4,235.8,29.4,29.3,29.2,861.4,-15.1,50.11,0.0,-18.8,37.2,862.7,-26.4,-25.1,37.2,100.0,3317.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0
473059,2026-08-13T07:11:35.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,4.6,0.6,3.8,0.0,1.7,1.0,238.8,238.9,238.4,28.6,24.8,24.0,871.1,-17.5,50.16,0.0,-15.9,71.6,870.5,-13.7,-14.2,71.6,100.0,3358.0,3357.0,25.9,24.2,24.6,20000.0,855.9,0,0
473090,2026-08-13T07:11:50.618928+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.8,7.0,0.0,0.8,2.0,233.1,232.8,233.4,28.6,27.9,27.7,860.6,-19.2,50.07,0.0,-12.4,37.6,862.4,-26.2,-25.4,37.6,100.0,3320.0,3318.0,25.3,24.5,24.8,20000.0,856.4,0,0
473183,2026-08-13T07:12:37.619259+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,0.7,0.7,0.0,1.6,1.0,232.7,232.6,232.4,25.6,24.5,24.4,870.5,-18.1,50.12,0.0,-12.2,72.0,871.2,-18.8,-18.7,72.0,100.0,3356.0,3355.0,25.9,24.3,24.6,20000.0,855.9,0,0
473214,2026-08-13T07:12:52.619085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.2,2.7,0.0,0.8,1.0,240.3,240.4,241.0,31.2,31.6,31.3,861.2,-24.5,50.13,0.0,-19.3,37.6,862.4,-21.8,-23.1,37.6,100.0,3319.0,3318.0,25.3,24.5,24.8,20000.0,856.4,0,0
473245,2026-08-13T07:13:08.630370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.8,1.1,15.2,0.0,1.6,3.0,235.8,235.6,235.7,29.4,26.6,27.7,870.8,-10.5,50.12,0.0,-16.9,72.0,871.9,-25.7,-25.2,72.0,100.0,3359.0,3356.0,25.9,24.3,24.6,20000.0,855.9,0,0
473276,2026-08-13T07:13:23.618782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.0,0.1,5.8,0.0,0.7,2.0,238.2,238.0,238.7,32.3,28.3,31.1,861.2,-18.4,50.15,0.0,-27.2,37.6,861.1,-12.6,-9.0,37.6,100.0,3317.0,3315.0,25.3,24.6,24.8,20000.0,856.4,0,0
473338,2026-08-13T07:13:54.619142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.2,3.0,0.0,0.7,2.0,239.8,239.4,240.3,33.2,32.6,33.5,861.2,-21.1,50.12,0.0,-15.9,37.6,861.4,-18.1,-17.7,37.6,100.0,3317.0,3315.0,25.3,24.6,24.8,20000.0,856.4,0,0
473369,2026-08-13T07:14:10.619426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,4.2,0.7,5.5,0.0,1.6,2.0,237.9,237.9,237.8,36.1,33.7,31.9,872.2,-20.2,50.16,0.0,-14.1,72.0,871.5,-25.7,-25.4,72.0,100.0,3358.0,3356.0,25.9,24.3,24.6,20000.0,855.9,0,0
473400,2026-08-13T07:14:25.629949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.5,1.9,14.1,0.0,0.7,1.0,230.2,229.3,230.7,29.4,26.9,28.4,860.5,-10.4,50.07,0.0,-11.5,37.6,862.4,-24.5,-25.2,37.6,100.0,3317.0,3316.0,25.3,24.6,24.8,20000.0,856.4,0,0
473431,2026-08-13T07:14:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.7,0.1,3.3,0.0,1.6,1.0,241.1,240.4,240.7,29.3,23.6,26.6,871.0,-18.4,50.16,0.0,-29.5,72.0,870.9,-15.1,-15.5,72.0,100.0,3357.0,3356.0,25.9,24.3,24.6,20000.0,855.9,0,0
473493,2026-08-13T07:15:12.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.7,0.3,4.1,0.0,1.6,2.0,236.7,236.3,236.7,27.6,23.9,26.0,870.9,-15.9,50.12,0.0,-17.6,72.0,871.2,-20.0,-21.4,72.0,100.0,3359.0,3357.0,25.9,24.3,24.6,20000.0,855.9,0,0
473524,2026-08-13T07:15:27.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,1.5,3.2,0.0,0.8,1.0,240.2,239.5,240.7,35.6,37.2,35.6,861.2,-31.3,50.16,0.0,-27.0,38.0,862.7,-28.1,-25.3,38.0,100.0,3325.0,3324.0,25.4,24.6,24.9,20000.0,856.4,0,0
473555,2026-08-13T07:15:43.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.9,0.3,1.1,0.0,1.6,2.0,232.0,231.5,231.9,26.0,23.1,24.7,870.6,-15.3,50.09,0.0,-13.1,72.0,870.9,-16.4,-15.8,72.0,100.0,3356.0,3354.0,25.9,24.3,24.7,20000.0,855.9,0,0
473586,2026-08-13T07:15:58.619852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.6,2.4,0.0,0.8,2.0,239.7,239.7,240.5,30.3,29.0,30.0,861.5,-17.6,50.13,0.0,-21.1,38.0,862.1,-20.0,-19.8,38.0,100.0,3323.0,3321.0,25.4,24.6,24.9,20000.0,856.4,0,0
473679,2026-08-13T07:16:45.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,1.3,11.3,0.0,1.6,1.0,233.4,232.8,233.0,23.8,21.2,22.8,870.6,-13.8,50.09,0.0,-13.4,72.4,871.9,-25.1,-26.5,72.4,100.0,3357.0,3356.0,25.9,24.3,24.7,20000.0,855.9,0,0
473710,2026-08-13T07:17:00.629513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.8,1.3,0.2,0.0,0.8,1.0,240.0,239.4,240.1,44.7,45.8,47.5,861.4,-26.6,50.16,0.0,-17.3,38.0,862.7,-26.8,-26.4,38.0,100.0,3320.0,3319.0,25.4,24.6,24.9,20000.0,856.4,0,0
473741,2026-08-13T07:17:16.629267+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.9,1.1,6.5,0.0,1.7,2.0,240.0,239.7,239.3,39.9,35.0,38.5,870.8,-19.3,50.17,0.0,-13.7,72.4,871.9,-25.8,-27.2,72.4,100.0,3358.0,3356.0,26.0,24.3,24.7,20000.0,855.9,0,0
473803,2026-08-13T07:17:47.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,4.0,0.5,14.9,0.0,1.7,2.0,240.9,240.7,240.7,32.8,28.8,31.4,871.4,-13.3,50.15,0.0,-19.9,72.4,871.9,-28.2,-25.2,72.4,100.0,3358.0,3356.0,26.0,24.3,24.7,20000.0,855.9,0,0
473834,2026-08-13T07:18:02.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,1.2,7.5,0.0,0.8,1.0,236.6,236.0,237.2,29.0,28.1,28.5,861.5,-20.4,50.12,0.0,-17.5,38.0,862.7,-27.9,-26.4,38.0,100.0,3325.0,3324.0,25.4,24.6,24.9,20000.0,856.4,0,0
473865,2026-08-13T07:18:18.619586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.9,11.9,0.0,1.7,2.0,238.4,238.9,238.4,47.7,46.0,47.1,871.8,-27.7,50.17,0.0,-31.6,72.4,870.9,-15.8,-15.7,72.4,100.0,3356.0,3354.0,26.0,24.3,24.7,20000.0,855.9,0,0
473896,2026-08-13T07:18:33.629855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,1.8,17.9,0.4,0.8,1.0,231.1,230.3,231.5,29.4,27.7,28.4,860.9,-8.7,50.08,0.0,-13.3,38.4,862.7,-26.6,-26.7,38.0,100.0,3319.0,3318.0,25.4,24.6,24.9,20000.0,856.4,0,0
473958,2026-08-13T07:19:04.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.7,0.1,6.0,0.0,0.8,1.0,240.2,239.6,240.5,38.6,41.1,38.4,862.8,-20.8,50.17,0.0,-14.7,38.4,862.7,-26.8,-26.6,38.4,100.0,3321.0,3320.0,25.4,24.6,24.9,20000.0,856.4,0,0
473989,2026-08-13T07:19:20.630571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.1,17.6,0.0,1.7,2.0,234.3,234.1,234.6,27.2,24.9,26.0,871.1,-12.1,50.1,0.0,-13.3,72.8,872.2,-29.7,-27.3,72.8,100.0,3361.0,3359.0,26.0,24.3,24.7,20000.0,855.9,0,0
474020,2026-08-13T07:19:35.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,1.0,0.8,0.0,0.8,1.0,239.8,238.9,239.9,39.3,42.1,39.0,862.7,-17.8,50.17,0.0,-26.5,38.4,861.7,-17.0,-17.1,38.4,100.0,3317.0,3316.0,25.4,24.6,24.9,20000.0,856.4,0,0
474051,2026-08-13T07:19:51.629195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.7,17.2,0.0,1.6,2.0,232.5,231.8,232.1,24.0,21.7,23.0,870.8,-7.9,50.09,0.0,-12.7,72.8,871.5,-25.1,-24.6,72.8,100.0,3362.0,3360.0,26.0,24.4,24.7,20000.0,855.9,0,0
474113,2026-08-13T07:20:22.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,4.4,0.6,1.6,0.0,1.6,2.0,239.1,239.1,238.8,35.0,30.6,32.6,871.6,-27.7,50.14,0.0,-30.3,72.8,872.2,-26.1,-27.8,72.8,100.0,3358.0,3356.0,26.0,24.4,24.7,20000.0,855.9,0,0
474144,2026-08-13T07:20:37.629426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.5,0.5,2.2,0.0,0.8,1.0,235.9,235.2,236.2,31.3,30.8,31.3,861.2,-15.7,50.14,0.0,-17.0,38.4,861.7,-17.9,-16.9,38.4,100.0,3315.0,3314.0,25.4,24.6,24.9,20000.0,856.4,0,0
474206,2026-08-13T07:21:08.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.0,7.6,0.0,0.8,1.0,236.6,236.3,237.0,29.4,28.4,28.7,861.7,-18.2,50.13,0.0,-18.7,38.4,862.7,-25.8,-27.6,38.4,100.0,3326.0,3325.0,25.4,24.6,24.9,20000.0,856.4,0,0
474268,2026-08-13T07:21:39.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.8,15.2,0.0,0.9,1.0,230.9,230.9,231.6,29.4,28.8,28.5,860.9,-11.7,50.09,0.0,-13.9,38.4,862.7,-26.9,-25.3,38.4,100.0,3324.0,3323.0,25.5,24.6,24.9,20000.0,856.4,0,0
474299,2026-08-13T07:21:55.619124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,7.6,0.5,6.7,0.0,1.6,1.0,238.4,238.4,238.0,32.8,30.4,25.2,872.7,-18.7,50.18,0.0,-21.4,72.8,872.2,-25.4,-27.3,72.8,100.0,3357.0,3356.0,26.0,24.4,24.7,20000.0,855.9,0,0
474330,2026-08-13T07:22:10.629049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.9,1.2,2.8,0.0,0.9,1.0,238.9,238.3,239.0,45.2,45.2,48.1,861.5,-28.2,50.17,0.0,-30.7,38.8,862.7,-31.0,-26.6,38.8,100.0,3325.0,3324.0,25.4,24.5,24.9,20000.0,856.4,0,0
474361,2026-08-13T07:22:26.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,0.2,2.6,0.0,1.6,1.0,235.0,234.3,235.0,26.6,23.8,25.8,871.1,-12.4,50.1,0.0,-14.5,73.2,870.9,-15.0,-15.6,73.2,100.0,3358.0,3357.0,26.0,24.4,24.7,20000.0,855.9,0,0
474423,2026-08-13T07:22:57.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.5,0.2,2.1,0.0,1.6,1.0,234.9,234.7,235.3,29.7,26.2,28.0,871.1,-19.5,50.14,0.0,-20.0,73.2,870.9,-17.4,-17.8,73.2,100.0,3357.0,3356.0,26.0,24.4,24.7,20000.0,855.9,0,0
474454,2026-08-13T07:23:12.630345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.7,3.8,0.0,0.9,2.0,240.4,239.9,240.6,30.0,31.1,29.7,862.8,-15.9,50.16,0.0,-21.2,38.8,862.1,-19.7,-20.6,38.8,100.0,3318.0,3316.0,25.4,24.5,24.9,20000.0,856.4,0,0
474485,2026-08-13T07:23:28.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.1,1.1,12.4,0.0,1.7,1.0,235.1,234.4,234.9,24.7,21.6,23.9,870.8,-14.6,50.09,0.0,-14.1,73.2,871.9,-27.0,-27.0,73.2,100.0,3364.0,3363.0,26.1,24.4,24.7,20000.0,855.9,0,0
474516,2026-08-13T07:23:43.618911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.5,18.6,0.0,0.9,2.0,239.8,239.0,240.0,44.0,45.3,45.8,862.2,-33.0,50.16,0.0,-29.8,38.8,861.7,-14.4,-14.5,38.8,100.0,3315.0,3313.0,25.4,24.5,24.9,20000.0,856.4,0,0
474578,2026-08-13T07:24:14.629298+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.9,0.2,0.9,0.0,1.0,1.0,236.3,235.7,237.0,30.8,29.9,30.8,862.5,-24.6,50.17,0.0,-16.3,38.8,862.7,-25.5,-26.5,38.8,100.0,3325.0,3324.0,25.5,24.5,24.9,20000.0,856.4,0,0
474609,2026-08-13T07:24:30.619257+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,5.7,0.5,3.6,0.0,1.7,2.0,239.9,239.1,239.7,29.3,23.6,26.7,871.4,-20.6,50.17,0.0,-16.2,73.2,871.9,-24.2,-26.6,73.2,100.0,3360.0,3358.0,26.1,24.4,24.8,20000.0,855.9,0,0
474640,2026-08-13T07:24:45.628757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.8,2.8,0.0,1.0,2.0,232.7,231.9,233.1,28.7,27.0,27.9,860.9,-15.2,50.09,0.0,-13.0,38.8,861.7,-18.0,-17.7,38.8,100.0,3320.0,3318.0,25.5,24.5,24.9,20000.0,856.4,0,0
474671,2026-08-13T07:25:01.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,5.3,0.7,2.8,0.0,1.7,2.0,240.6,240.1,240.3,33.4,28.1,32.1,870.8,-17.6,50.16,0.0,-29.8,73.2,871.5,-20.4,-20.8,73.2,100.0,3358.0,3356.0,26.1,24.4,24.8,20000.0,855.9,0,0
474733,2026-08-13T07:25:32.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.7,8.0,0.0,1.7,2.0,237.6,237.3,237.6,35.1,32.9,34.5,871.2,-22.9,50.16,0.0,-18.4,73.6,870.5,-14.9,-14.0,73.6,100.0,3356.0,3354.0,26.1,24.4,24.8,20000.0,855.9,0,0
474764,2026-08-13T07:25:47.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,2.1,9.1,0.0,0.9,1.0,232.8,232.1,233.1,28.7,26.9,27.5,860.6,-15.2,50.07,0.0,-12.4,39.2,862.7,-24.3,-25.2,39.2,100.0,3318.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0
474795,2026-08-13T07:26:03.629464+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.6,0.9,2.3,0.0,1.7,2.0,239.9,239.8,239.5,27.3,23.8,23.7,871.0,-23.4,50.14,0.0,-18.0,73.6,871.9,-25.7,-25.2,73.6,100.0,3362.0,3360.0,26.1,24.4,24.8,20000.0,855.9,0,0
474826,2026-08-13T07:26:18.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,0.7,6.3,0.0,1.0,2.0,239.1,238.2,239.2,40.3,42.4,41.7,862.4,-25.6,50.15,0.0,-17.5,39.2,861.7,-19.3,-18.8,39.2,100.0,3320.0,3318.0,25.5,24.5,24.8,20000.0,856.4,0,0
474888,2026-08-13T07:26:49.618540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,3.7,0.0,1.0,2.0,239.6,239.2,239.8,31.0,32.2,31.2,861.9,-20.5,50.15,0.0,-25.6,39.2,861.7,-16.8,-18.0,39.2,100.0,3317.0,3315.0,25.5,24.5,24.8,20000.0,856.4,0,0
474919,2026-08-13T07:27:05.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.1,0.7,11.0,0.0,1.7,1.0,239.2,239.0,239.0,30.7,27.6,29.9,871.2,-13.9,50.13,0.0,-23.5,73.6,871.9,-24.9,-23.7,73.6,100.0,3362.0,3361.0,26.1,24.4,24.8,20000.0,855.9,0,0
474950,2026-08-13T07:27:20.629683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.6,1.0,9.2,0.0,1.0,1.0,237.0,236.2,237.2,29.9,29.3,29.9,861.1,-11.9,50.09,0.0,-14.7,39.2,862.1,-21.1,-20.5,39.2,100.0,3317.0,3316.0,25.5,24.5,24.8,20000.0,856.4,0,0
474981,2026-08-13T07:27:36.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.7,3.0,0.0,1.7,2.0,234.0,233.5,233.7,21.6,19.2,20.2,870.5,-16.3,50.07,0.0,-12.8,73.6,871.2,-19.3,-18.3,73.6,100.0,3358.0,3356.0,26.1,24.4,24.8,20000.0,855.9,0,0
475043,2026-08-13T07:28:07.629783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.8,1.5,0.0,1.7,1.0,240.5,240.5,240.2,36.6,35.5,35.0,871.7,-16.6,50.14,0.0,-16.4,73.6,870.9,-15.1,-16.5,73.6,100.0,3358.0,3357.0,26.1,24.4,24.8,20000.0,855.9,0,0
475074,2026-08-13T07:28:22.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.4,1.9,13.0,0.0,0.9,1.0,230.4,229.7,230.8,28.2,25.8,27.3,860.2,-9.1,50.05,0.0,-8.1,39.2,862.1,-22.1,-21.8,39.2,100.0,3318.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0
475105,2026-08-13T07:28:38.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.3,0.6,3.5,0.0,1.7,2.0,240.9,241.2,240.8,26.9,23.6,25.1,871.1,-16.0,50.14,0.0,-19.8,73.6,870.5,-12.5,-12.2,73.6,100.0,3356.0,3354.0,26.1,24.4,24.8,20000.0,855.9,0,0
475136,2026-08-13T07:28:53.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.5,1.4,8.9,0.0,0.9,2.0,230.9,230.3,231.3,28.0,25.5,27.2,860.3,-11.9,50.05,0.0,-9.7,39.6,861.7,-20.8,-20.6,39.6,100.0,3320.0,3318.0,25.4,24.5,24.8,20000.0,856.4,0,0
475198,2026-08-13T07:29:24.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,6.0,0.0,0.9,1.0,241.0,240.8,241.3,24.4,24.3,23.6,860.9,-20.8,50.13,0.0,-21.7,39.6,861.4,-14.8,-15.6,39.6,100.0,3322.0,3321.0,25.4,24.5,24.8,20000.0,856.4,0,0
475260,2026-08-13T07:29:55.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.6,1.2,3.9,0.0,0.9,2.0,238.4,238.0,238.9,25.9,25.3,25.7,860.9,-14.9,50.1,0.0,-15.8,39.6,862.1,-18.8,-21.9,39.6,100.0,3319.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0
475291,2026-08-13T07:30:11.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.8,0.3,0.0,1.7,2.0,234.6,234.3,234.2,24.8,23.7,22.9,870.7,-20.5,50.1,0.0,-22.1,73.9,871.5,-20.2,-22.8,73.9,100.0,3359.0,3357.0,26.1,24.4,24.7,20000.0,855.9,0,0
475353,2026-08-13T07:30:42.629186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,1.0,15.6,0.0,1.7,2.0,230.2,230.3,230.0,15.7,14.5,14.0,869.9,-3.6,50.04,0.0,-8.1,73.9,870.9,-19.2,-19.2,73.9,100.0,3358.0,3356.0,26.1,24.4,24.7,20000.0,855.9,0,0
475384,2026-08-13T07:30:57.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,4.1,0.0,0.9,1.0,241.6,241.7,242.0,24.4,24.7,23.7,860.8,-19.4,50.13,0.0,-12.9,39.6,861.4,-15.3,-15.2,39.6,100.0,3314.0,3313.0,25.4,24.5,24.8,20000.0,856.4,0,0
475415,2026-08-13T07:31:13.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.0,3.3,0.0,1.8,1.0,240.4,240.9,240.3,35.4,35.5,34.4,871.2,-25.0,50.13,0.0,-16.7,73.9,871.2,-21.7,-22.0,73.9,100.0,3361.0,3360.0,26.1,24.3,24.7,20000.0,855.9,0,0
475446,2026-08-13T07:31:28.619127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.5,0.3,0.0,0.9,2.0,234.0,233.9,234.3,25.4,25.1,24.9,860.2,-10.5,50.07,0.0,-9.3,39.6,860.7,-10.8,-4.8,39.6,100.0,3311.0,3309.0,25.4,24.5,24.8,20000.0,856.4,0,0
475508,2026-08-13T07:31:59.619451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.6,2.7,0.0,0.9,2.0,235.7,235.4,236.1,25.3,25.0,24.9,860.5,-10.9,50.08,0.0,-12.6,39.6,861.1,-13.6,-14.1,39.6,100.0,3319.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0
