id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
475539,2026-08-13T07:32:15.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.6,6.5,0.0,1.8,1.0,240.0,240.3,239.6,34.7,35.1,33.7,871.1,-23.3,50.13,0.0,-22.3,73.9,870.5,-16.8,-16.4,73.9,100.0,3355.0,3354.0,26.1,24.3,24.7,20000.0,855.9,0,0
475570,2026-08-13T07:32:30.629489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.2,18.0,0.0,0.9,1.0,230.7,230.6,231.0,27.5,26.8,26.9,859.9,-3.8,50.04,0.0,-7.5,39.6,862.1,-21.8,-21.1,39.6,100.0,3318.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0
475601,2026-08-13T07:32:46.628742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.4,8.2,0.0,1.7,1.0,242.2,242.6,242.2,30.5,28.6,28.6,871.3,-16.8,50.13,0.0,-21.6,73.9,869.9,-8.6,-9.0,73.9,100.0,3354.0,3353.0,26.0,24.3,24.7,20000.0,855.9,0,0
475663,2026-08-13T07:33:17.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.3,8.8,0.0,1.7,2.0,240.3,240.4,240.1,26.0,24.1,24.0,870.9,-12.9,50.13,0.0,-14.1,73.9,871.2,-21.7,-21.8,73.9,100.0,3357.0,3355.0,26.0,24.3,24.7,20000.0,855.9,0,0
475694,2026-08-13T07:33:32.618888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.9,4.3,0.0,0.9,2.0,240.0,240.0,240.3,32.2,33.9,33.0,861.6,-13.8,50.12,0.0,-12.6,40.0,860.7,-9.5,-3.6,40.0,100.0,3320.0,3318.0,25.4,24.5,24.8,20000.0,856.4,0,0
475725,2026-08-13T07:33:48.629754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.2,6.0,0.0,1.7,1.0,230.7,231.1,230.4,16.5,15.6,14.6,869.7,-12.0,50.04,0.0,-8.2,74.3,870.9,-18.0,-17.8,74.3,100.0,3354.0,3353.0,26.0,24.3,24.7,20000.0,855.9,0,0
475818,2026-08-13T07:34:34.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.1,1.5,0.0,0.9,1.0,234.4,234.2,234.7,25.4,25.3,25.1,860.6,-9.0,50.07,0.0,-9.3,40.0,860.7,-10.5,-4.4,40.0,100.0,3313.0,3312.0,25.4,24.5,24.8,20000.0,856.4,0,0
475849,2026-08-13T07:34:50.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.7,11.0,0.0,1.7,1.0,238.5,239.0,238.7,23.4,22.6,21.5,870.5,-11.4,50.07,0.0,-14.3,74.3,871.2,-22.4,-22.3,74.3,100.0,3359.0,3358.0,26.0,24.3,24.7,20000.0,855.9,0,0
475880,2026-08-13T07:35:05.619180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.1,13.3,0.0,1.0,1.0,235.5,235.5,236.0,25.0,24.6,24.7,860.6,-5.9,50.09,0.0,-13.0,40.0,861.7,-19.2,-21.0,40.0,100.0,3318.0,3317.0,25.5,24.5,24.9,20000.0,856.4,0,0
475911,2026-08-13T07:35:21.629641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.7,1.5,0.0,1.7,1.0,239.0,239.7,239.0,30.7,28.5,28.6,870.6,-10.4,50.13,0.0,-15.5,74.3,869.9,-8.9,-9.1,74.3,100.0,3355.0,3354.0,26.0,24.3,24.7,20000.0,855.9,0,0
475973,2026-08-13T07:35:52.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.6,2.7,0.0,1.8,1.0,241.3,241.8,241.4,27.0,25.5,25.3,870.6,-22.7,50.11,0.0,-16.7,74.3,871.2,-20.0,-20.6,74.3,100.0,3357.0,3356.0,26.0,24.2,24.6,20000.0,855.9,0,0
476004,2026-08-13T07:36:07.618869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,1.4,0.0,0.9,1.0,240.0,239.7,240.2,33.2,34.7,33.7,861.7,-18.1,50.12,0.0,-13.3,40.0,862.1,-19.5,-20.0,40.0,100.0,3319.0,3318.0,25.5,24.6,24.9,20000.0,856.4,0,0
476035,2026-08-13T07:36:23.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.1,5.3,0.0,1.8,1.0,234.7,234.4,234.4,21.6,19.7,20.2,870.0,-14.4,50.1,0.0,-11.2,74.3,869.9,-9.1,-9.1,74.3,100.0,3353.0,3352.0,26.0,24.2,24.6,20000.0,855.9,0,0
476066,2026-08-13T07:36:38.630952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.0,2.0,0.0,0.9,1.0,237.4,236.5,237.5,25.7,24.3,25.0,860.4,-12.6,50.08,0.0,-12.9,40.0,861.4,-14.6,-14.8,40.0,100.0,3316.0,3315.0,25.5,24.6,24.9,20000.0,856.4,0,0
476128,2026-08-13T07:37:09.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,0.1,6.4,0.0,0.9,1.0,239.1,238.8,239.7,32.6,31.7,33.8,861.5,-21.2,50.12,0.0,-15.6,40.0,861.4,-14.8,-15.1,40.0,100.0,3317.0,3316.0,25.5,24.6,24.9,20000.0,856.4,0,0
476159,2026-08-13T07:37:25.629915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.4,1.0,9.2,0.0,1.8,2.0,230.0,229.1,229.8,18.5,16.1,17.2,869.9,-11.2,50.05,0.0,-8.0,74.3,870.9,-20.4,-20.4,74.3,100.0,3355.0,3353.0,26.0,24.2,24.6,20000.0,855.9,0,0
476190,2026-08-13T07:37:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.2,16.3,0.4,0.9,2.0,238.8,237.8,239.2,25.2,23.4,24.5,861.6,-24.8,50.12,0.0,-13.2,40.4,860.4,-8.5,-1.2,40.0,100.0,3320.0,3318.0,25.5,24.6,24.9,20000.0,856.4,0,0
476221,2026-08-13T07:37:56.629064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.7,0.8,6.8,0.0,1.8,2.0,237.8,237.4,237.9,24.0,20.3,22.4,870.4,-15.0,50.08,0.0,-13.7,74.7,871.2,-21.8,-21.2,74.7,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0
476314,2026-08-13T07:38:42.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,0.7,8.3,0.0,0.9,2.0,230.9,229.9,231.4,25.4,22.9,24.5,860.4,-4.5,50.05,0.0,-8.9,40.4,861.1,-12.8,-11.8,40.4,100.0,3315.0,3313.0,25.5,24.6,24.9,20000.0,856.4,0,0
476345,2026-08-13T07:38:58.618856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,3.7,0.3,1.1,0.0,1.8,1.0,242.0,242.0,242.0,26.5,22.8,23.8,870.8,-16.9,50.11,0.0,-21.3,74.7,870.5,-15.8,-15.9,74.7,100.0,3355.0,3354.0,26.0,24.2,24.6,20000.0,855.9,0,0
476376,2026-08-13T07:39:13.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.1,1.1,7.6,0.0,0.9,2.0,236.0,235.1,236.3,25.5,24.4,25.1,860.6,-12.5,50.08,0.0,-12.6,40.4,861.7,-20.1,-19.7,40.4,100.0,3321.0,3319.0,25.5,24.6,24.9,20000.0,856.4,0,0
476438,2026-08-13T07:39:44.629397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.6,2.1,16.5,0.0,0.9,1.0,229.7,228.9,230.0,27.6,25.0,27.0,860.0,-4.5,50.04,0.0,-8.1,40.4,862.1,-21.0,-21.5,40.4,100.0,3320.0,3319.0,25.5,24.6,24.9,20000.0,856.4,0,0
476469,2026-08-13T07:40:00.629447+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.5,0.3,4.8,0.0,1.8,2.0,240.8,240.8,240.6,31.6,29.3,29.1,870.9,-19.5,50.13,0.0,-14.8,74.7,871.2,-24.3,-22.1,74.7,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0
476500,2026-08-13T07:40:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.2,2.1,0.0,0.9,2.0,240.2,240.1,240.6,31.3,29.3,31.5,861.6,-15.2,50.13,0.0,-13.9,40.4,861.4,-13.1,-12.4,40.4,100.0,3320.0,3318.0,25.5,24.6,24.9,20000.0,856.4,0,0
476531,2026-08-13T07:40:31.629574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.4,8.2,0.0,1.8,1.0,229.4,229.0,229.4,19.3,16.9,17.7,870.1,-7.8,50.06,0.0,-8.6,74.7,870.5,-16.0,-16.8,74.7,100.0,3355.0,3354.0,26.0,24.2,24.6,20000.0,855.9,0,0
476593,2026-08-13T07:41:02.618926+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.8,0.3,10.4,0.0,1.8,2.0,236.9,236.1,236.6,24.5,21.7,23.0,870.6,-9.2,50.11,0.0,-16.9,74.7,870.9,-19.6,-20.2,74.7,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0
476624,2026-08-13T07:41:17.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,2.7,0.0,0.9,1.0,239.4,239.2,239.8,24.5,23.8,23.5,861.0,-14.5,50.13,0.0,-20.1,40.4,861.7,-17.2,-17.6,40.4,100.0,3318.0,3317.0,25.5,24.6,24.9,20000.0,856.4,0,0
476655,2026-08-13T07:41:33.629898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,1.4,12.7,0.0,1.8,2.0,233.5,233.0,233.2,20.6,18.2,19.3,870.1,-10.3,50.06,0.0,-9.6,74.7,871.5,-23.0,-23.1,74.7,100.0,3361.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0
476686,2026-08-13T07:41:48.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.6,17.7,0.0,0.9,2.0,240.8,240.5,241.2,36.7,37.3,37.4,861.7,-30.5,50.13,0.0,-13.6,40.4,861.1,-12.8,-9.9,40.4,100.0,3318.0,3316.0,25.5,24.6,24.9,20000.0,856.4,0,0
476748,2026-08-13T07:42:19.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.3,14.9,0.0,0.9,2.0,241.3,240.9,241.7,26.5,25.4,26.0,860.8,-7.2,50.09,0.0,-14.0,40.8,862.1,-22.1,-23.3,40.8,100.0,3320.0,3318.0,25.5,24.6,24.9,20000.0,856.4,0,0
476779,2026-08-13T07:42:35.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.1,0.3,0.1,0.0,1.8,1.0,238.4,238.5,238.2,26.0,21.5,20.9,870.5,-10.3,50.14,0.0,-24.1,75.1,870.2,-10.2,-10.3,75.1,100.0,3355.0,3354.0,26.0,24.2,24.6,20000.0,855.9,0,0
476841,2026-08-13T07:43:06.631071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.6,0.6,12.4,0.0,1.8,2.0,241.3,241.7,241.3,26.4,21.8,21.8,870.6,-12.6,50.13,0.0,-12.6,75.1,871.2,-25.0,-24.2,75.1,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0
476903,2026-08-13T07:43:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.0,0.4,0.8,0.0,1.8,1.0,236.7,236.5,236.8,26.9,23.9,25.2,870.6,-11.6,50.14,0.0,-14.7,75.1,870.2,-12.4,-11.0,75.1,100.0,3354.0,3353.0,26.0,24.2,24.6,20000.0,855.9,0,0
476934,2026-08-13T07:43:52.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.4,2.6,0.0,1.0,2.0,240.0,240.1,240.9,28.4,27.0,27.9,861.3,-20.5,50.1,0.0,-17.3,40.8,861.7,-17.9,-17.4,40.8,100.0,3318.0,3316.0,25.5,24.5,24.9,20000.0,856.4,0,0
476965,2026-08-13T07:44:08.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.5,0.4,6.5,0.0,1.8,2.0,239.6,239.5,239.6,29.1,26.6,27.1,871.1,-16.2,50.11,0.0,-14.5,75.1,871.5,-22.7,-23.6,75.1,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0
476996,2026-08-13T07:44:23.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,0.6,3.7,0.0,1.0,1.0,240.4,238.5,239.0,40.0,42.0,41.6,862.3,-20.1,50.15,0.0,-14.5,40.8,861.7,-16.4,-16.9,40.8,100.0,3316.0,3315.0,25.5,24.5,24.9,20000.0,856.4,0,0
477058,2026-08-13T07:44:54.628804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.2,0.2,0.0,1.0,1.0,241.4,242.1,242.1,30.3,30.8,30.3,861.9,-18.8,50.12,0.0,-17.2,40.8,861.7,-18.6,-18.7,40.8,100.0,3317.0,3316.0,25.5,24.5,24.9,20000.0,856.4,0,0
477089,2026-08-13T07:45:10.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.6,3.6,0.0,1.8,1.0,239.7,240.2,239.7,30.5,29.0,29.1,871.3,-22.3,50.14,0.0,-23.8,75.1,871.9,-25.9,-25.2,75.1,100.0,3359.0,3358.0,26.0,24.2,24.6,20000.0,855.9,0,0
477120,2026-08-13T07:45:25.629660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.2,5.6,0.0,1.0,2.0,236.7,236.9,237.2,29.1,29.8,28.8,861.2,-16.9,50.1,0.0,-13.3,40.8,862.4,-22.5,-23.5,40.8,100.0,3321.0,3319.0,25.5,24.5,24.9,20000.0,856.4,0,0
477151,2026-08-13T07:45:41.618739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.4,1.8,0.4,1.8,2.0,234.9,235.2,234.9,24.0,23.4,22.2,870.8,-18.0,50.08,0.0,-14.1,75.5,871.2,-19.8,-19.7,75.1,100.0,3364.0,3363.0,26.0,24.2,24.6,20000.0,855.9,0,0
477213,2026-08-13T07:46:12.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.8,0.0,0.6,0.0,1.8,1.0,239.3,239.2,239.1,28.4,24.6,25.9,871.2,-18.1,50.16,0.0,-23.8,75.5,871.2,-18.7,-18.3,75.5,100.0,3360.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0
477244,2026-08-13T07:46:27.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,2.1,8.7,0.0,1.0,1.0,231.1,230.9,231.4,28.2,27.5,27.1,860.6,-15.9,50.07,0.0,-10.6,41.1,862.7,-24.6,-24.8,41.1,100.0,3322.0,3321.0,25.5,24.5,24.9,20000.0,856.4,0,0
477275,2026-08-13T07:46:43.629147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,0.0,4.0,0.0,1.8,1.0,240.8,241.3,240.7,35.4,32.6,33.2,870.9,-19.0,50.15,0.0,-15.4,75.5,870.9,-15.0,-15.6,75.5,100.0,3358.0,3357.0,26.0,24.2,24.6,20000.0,855.9,0,0
477306,2026-08-13T07:46:58.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,11.7,0.0,1.0,2.0,231.6,231.5,232.0,28.7,27.8,27.8,860.8,-13.6,50.07,0.0,-12.5,41.1,862.7,-25.3,-25.1,41.1,100.0,3322.0,3320.0,25.5,24.5,24.9,20000.0,856.4,0,0
477368,2026-08-13T07:47:29.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,0.8,5.5,0.0,1.1,1.0,239.6,240.5,240.6,28.1,26.0,26.4,861.3,-13.6,50.15,0.0,-26.1,41.1,862.1,-19.1,-18.8,41.1,100.0,3318.0,3317.0,25.6,24.5,24.9,20000.0,856.4,0,0
477399,2026-08-13T07:47:45.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.1,2.1,0.0,1.8,2.0,233.7,234.1,233.9,27.3,26.9,25.7,870.8,-16.7,50.13,0.0,-13.7,75.5,870.9,-14.6,-14.8,75.5,100.0,3356.0,3354.0,26.0,24.2,24.6,20000.0,855.9,0,0
477430,2026-08-13T07:48:00.618983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.7,0.1,0.0,1.1,1.0,240.4,241.0,241.1,32.2,32.6,32.4,861.4,-19.2,50.12,0.0,-19.8,41.1,862.1,-19.3,-20.2,41.1,100.0,3320.0,3319.0,25.6,24.5,24.9,20000.0,856.4,0,0
477461,2026-08-13T07:48:16.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.8,11.5,0.0,1.8,2.0,238.0,238.4,238.0,26.3,25.5,24.9,871.1,-13.9,50.12,0.0,-17.5,75.5,871.9,-25.4,-25.5,75.5,100.0,3362.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0
477523,2026-08-13T07:48:47.619324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.5,14.2,0.0,1.8,1.0,230.4,230.6,230.1,19.8,18.9,18.0,870.4,-11.2,50.07,0.0,-10.2,75.5,871.9,-25.4,-24.5,75.5,100.0,3360.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0
477554,2026-08-13T07:49:02.629343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.5,2.8,0.0,1.1,1.0,240.4,240.7,240.9,27.3,25.6,25.8,861.2,-20.1,50.15,0.0,-28.1,41.1,861.7,-17.3,-17.4,41.1,100.0,3318.0,3317.0,25.6,24.5,24.8,20000.0,856.4,0,0
477585,2026-08-13T07:49:18.629840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.2,0.7,2.6,0.0,1.8,2.0,240.3,240.2,240.0,30.6,27.4,28.6,871.2,-27.0,50.16,0.0,-27.3,75.9,871.9,-24.4,-25.0,75.9,100.0,3361.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0
477616,2026-08-13T07:49:33.619147+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.9,5.4,0.0,1.1,2.0,234.5,234.4,234.9,27.6,27.3,27.0,860.8,-11.6,50.09,0.0,-11.9,41.5,861.7,-17.0,-16.1,41.5,100.0,3317.0,3315.0,25.6,24.5,24.8,20000.0,856.4,0,0
477678,2026-08-13T07:50:04.628776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,1.1,4.4,0.0,1.1,1.0,235.3,235.6,236.1,27.5,27.4,27.4,861.0,-13.9,50.1,0.0,-15.8,41.5,862.1,-18.3,-20.2,41.5,100.0,3319.0,3318.0,25.6,24.5,24.8,20000.0,856.4,0,0
477709,2026-08-13T07:50:20.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.4,9.2,0.0,1.8,1.0,240.3,240.5,240.0,39.0,37.8,37.8,871.9,-21.4,50.15,0.0,-18.0,75.9,870.5,-12.2,-12.7,75.9,100.0,3357.0,3356.0,26.0,24.2,24.6,20000.0,855.9,0,0
477740,2026-08-13T07:50:35.629752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.0,7.5,0.0,1.0,2.0,232.4,232.5,232.7,28.5,27.7,27.5,860.4,-15.9,50.06,0.0,-10.1,41.5,862.4,-23.4,-23.9,41.5,100.0,3318.0,3316.0,25.5,24.5,24.8,20000.0,856.4,0,0
477771,2026-08-13T07:50:51.618948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,5.3,1.4,2.3,0.0,1.8,1.0,239.7,240.4,239.6,28.0,25.0,22.7,871.9,-13.0,50.15,0.0,-23.6,75.9,870.5,-10.7,-11.7,75.9,100.0,3355.0,3354.0,26.0,24.2,24.6,20000.0,855.9,0,0
477833,2026-08-13T07:51:22.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,0.6,6.1,0.0,1.8,2.0,235.6,235.8,235.7,27.2,26.7,25.6,870.9,-17.3,50.1,0.0,-14.6,75.9,871.5,-23.4,-24.3,75.9,100.0,3361.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0
477895,2026-08-13T07:51:53.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.6,0.7,2.2,0.0,1.8,2.0,232.5,232.6,232.5,20.8,19.9,19.2,870.5,-15.8,50.07,0.0,-9.7,75.9,871.2,-18.0,-17.5,75.9,100.0,3358.0,3356.0,26.0,24.2,24.6,20000.0,855.9,0,0
477926,2026-08-13T07:52:08.618740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.2,3.3,0.0,1.0,1.0,241.9,242.0,242.3,34.3,36.7,34.9,861.9,-20.4,50.12,0.0,-17.5,41.5,861.7,-17.1,-17.8,41.5,100.0,3317.0,3316.0,25.5,24.5,24.8,20000.0,856.4,0,0
477988,2026-08-13T07:52:39.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.8,8.2,0.0,1.0,2.0,238.1,238.6,238.8,35.1,36.1,36.6,862.2,-19.9,50.14,0.0,-17.0,41.5,861.4,-11.7,-7.7,41.5,100.0,3316.0,3314.0,25.5,24.5,24.8,20000.0,856.4,0,0
478019,2026-08-13T07:52:55.618815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.0,10.2,0.4,1.7,2.0,233.7,233.7,233.5,19.5,18.9,17.9,870.5,-12.7,50.06,0.0,-10.6,75.9,871.5,-22.9,-22.7,76.3,100.0,3360.0,3358.0,26.0,24.3,24.6,20000.0,855.9,0,0
478050,2026-08-13T07:53:10.629454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.2,2.6,0.0,1.0,2.0,240.7,240.8,240.9,36.4,38.8,37.8,862.2,-20.5,50.14,0.0,-15.2,41.5,862.4,-23.1,-22.9,41.5,100.0,3317.0,3315.0,25.5,24.5,24.8,20000.0,856.4,0,0
478081,2026-08-13T07:53:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.2,1.0,0.0,1.7,1.0,240.1,240.2,239.8,30.8,28.1,28.1,871.1,-13.9,50.14,0.0,-23.5,76.3,870.9,-14.9,-13.9,76.3,100.0,3356.0,3355.0,26.0,24.3,24.6,20000.0,855.9,0,0
478143,2026-08-13T07:53:57.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.4,0.1,0.0,1.8,1.0,240.7,241.6,241.0,27.3,26.3,26.3,871.3,-17.2,50.13,0.0,-17.6,76.3,870.9,-17.3,-17.5,76.3,100.0,3357.0,3356.0,26.1,24.3,24.7,20000.0,855.9,0,0
478174,2026-08-13T07:54:12.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.0,0.3,0.0,1.0,2.0,237.2,237.2,237.7,26.3,26.6,26.2,861.1,-21.6,50.11,0.0,-18.0,41.9,862.1,-21.9,-21.6,41.9,100.0,3323.0,3321.0,25.5,24.5,24.8,20000.0,856.4,0,0
478205,2026-08-13T07:54:28.618526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,15.7,0.0,1.8,2.0,240.1,240.5,239.9,38.7,39.1,37.8,871.1,-26.9,50.14,0.0,-15.3,76.3,870.2,-11.2,-11.3,76.3,100.0,3355.0,3353.0,26.1,24.3,24.7,20000.0,855.9,0,0
478236,2026-08-13T07:54:43.628936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.8,10.7,0.0,1.0,1.0,232.7,232.7,233.1,27.1,26.1,26.1,860.6,-12.5,50.06,0.0,-11.3,41.9,862.4,-23.2,-22.0,41.9,100.0,3319.0,3318.0,25.5,24.5,24.8,20000.0,856.4,0,0
478298,2026-08-13T07:55:14.619233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.9,0.7,3.0,0.0,1.0,2.0,239.9,239.8,240.2,33.9,36.8,34.8,862.0,-26.2,50.14,0.0,-14.4,41.9,862.7,-23.2,-22.2,41.9,100.0,3321.0,3319.0,25.5,24.5,24.8,20000.0,856.4,0,0
478329,2026-08-13T07:55:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.6,10.2,0.0,1.8,2.0,231.7,231.9,231.4,20.6,19.7,18.8,870.3,-11.8,50.07,0.0,-10.6,76.3,871.9,-22.0,-24.1,76.3,100.0,3360.0,3358.0,26.1,24.3,24.7,20000.0,855.9,0,0
478360,2026-08-13T07:55:45.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.1,1.3,0.0,1.0,2.0,240.4,241.1,241.2,31.4,32.5,32.2,861.5,-13.3,50.11,0.0,-18.4,41.9,861.4,-12.0,-12.2,41.9,100.0,3318.0,3316.0,25.5,24.5,24.8,20000.0,856.4,0,0
478453,2026-08-13T07:56:32.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.0,14.7,0.0,1.8,3.0,232.8,233.2,232.6,20.0,19.4,18.5,870.5,-9.5,50.07,0.0,-11.8,76.3,871.5,-24.2,-23.6,76.3,100.0,3361.0,3358.0,26.1,24.3,24.7,20000.0,855.9,0,0
478484,2026-08-13T07:56:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,0.7,6.8,0.0,1.0,2.0,238.9,239.4,239.7,28.6,28.4,28.2,862.1,-19.9,50.15,0.0,-20.4,41.9,861.4,-13.1,-5.1,41.9,100.0,3316.0,3314.0,25.5,24.5,24.8,20000.0,856.4,0,0
478515,2026-08-13T07:57:03.629316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.1,2.6,0.0,1.8,2.0,238.8,238.8,238.6,27.0,26.4,25.4,870.8,-21.5,50.1,0.0,-15.6,76.7,871.9,-24.1,-25.1,76.7,100.0,3364.0,3362.0,26.1,24.3,24.7,20000.0,855.9,0,0
478546,2026-08-13T07:57:18.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.0,12.2,0.0,1.1,1.0,238.6,239.1,239.3,30.1,29.6,29.8,861.7,-11.4,50.12,0.0,-16.8,42.3,862.7,-23.6,-24.3,42.3,100.0,3319.0,3318.0,25.6,24.5,24.9,20000.0,856.4,0,0
478608,2026-08-13T07:57:49.629681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.5,8.8,0.0,1.0,2.0,230.4,230.4,230.7,28.7,27.9,27.7,860.9,-15.7,50.07,0.0,-10.0,42.3,862.4,-24.5,-25.0,42.3,100.0,3317.0,3315.0,25.5,24.5,24.9,20000.0,856.4,0,0
478639,2026-08-13T07:58:05.619393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.4,0.4,5.5,0.0,1.8,2.0,241.0,240.9,240.7,28.6,25.2,26.0,871.1,-16.7,50.16,0.0,-26.0,76.7,871.5,-22.2,-21.3,76.7,100.0,3360.0,3358.0,26.1,24.3,24.7,20000.0,855.9,0,0
478670,2026-08-13T07:58:20.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,0.5,5.2,0.0,1.1,1.0,238.3,238.9,239.1,31.9,31.8,31.9,861.9,-18.8,50.14,0.0,-22.3,42.3,862.4,-24.0,-25.1,42.3,100.0,3323.0,3322.0,25.6,24.5,24.9,20000.0,856.4,0,0
478701,2026-08-13T07:58:36.618939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.3,7.0,0.0,1.8,1.0,240.2,240.3,239.7,40.5,37.8,39.0,871.2,-22.8,50.14,0.0,-18.7,76.7,870.9,-15.8,-16.2,76.7,100.0,3357.0,3356.0,26.1,24.3,24.7,20000.0,855.9,0,0
478763,2026-08-13T07:59:07.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.7,17.7,0.0,1.8,1.0,237.5,238.0,237.8,26.7,24.5,25.6,871.5,-10.3,50.16,0.0,-16.5,76.7,872.2,-28.0,-26.1,76.7,100.0,3366.0,3365.0,26.1,24.3,24.7,20000.0,855.9,0,0
478794,2026-08-13T07:59:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,0.3,14.5,0.0,1.1,2.0,238.3,237.5,238.5,42.3,43.7,44.4,862.0,-27.1,50.16,0.0,-30.0,42.3,861.7,-12.6,-10.9,42.3,100.0,3316.0,3314.0,25.6,24.5,24.9,20000.0,856.4,0,0
478825,2026-08-13T07:59:38.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.0,0.8,5.7,0.0,1.8,2.0,231.7,231.1,231.7,22.4,19.4,21.1,870.7,-14.3,50.08,0.0,-11.4,76.7,871.5,-20.0,-20.7,76.7,100.0,3362.0,3360.0,26.1,24.3,24.7,20000.0,855.9,0,0
478856,2026-08-13T07:59:53.629551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.4,0.1,7.9,0.0,1.0,1.0,240.9,239.9,241.0,32.8,28.4,31.8,861.6,-23.8,50.16,0.0,-24.2,42.3,861.7,-15.9,-9.8,42.3,100.0,3317.0,3316.0,25.6,24.6,24.9,20000.0,856.4,0,0
478949,2026-08-13T08:00:40.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,6.4,0.9,10.6,0.0,1.7,2.0,238.6,237.4,239.0,30.3,23.9,29.5,871.3,-18.5,50.1,0.0,-18.5,77.1,872.2,-29.1,-26.6,77.1,100.0,3364.0,3362.0,26.1,24.4,24.7,20000.0,855.9,0,0
478980,2026-08-13T08:00:55.619370+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.2,0.4,0.9,0.0,1.0,1.0,240.2,239.1,240.4,31.0,28.3,31.5,861.7,-17.7,50.12,0.0,-16.2,42.7,862.1,-16.8,-16.3,42.7,100.0,3316.0,3315.0,25.6,24.6,24.9,20000.0,856.4,0,0
479011,2026-08-13T08:01:11.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,6.3,0.1,12.4,0.0,1.7,1.0,239.4,238.2,239.2,49.7,43.4,49.2,872.0,-36.7,50.17,0.0,-31.6,77.1,871.9,-24.3,-24.2,77.1,100.0,3360.0,3359.0,26.1,24.4,24.7,20000.0,855.9,0,0
479073,2026-08-13T08:01:42.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,7.4,0.5,7.2,0.0,1.7,1.0,240.0,238.0,239.8,35.3,27.9,34.9,871.7,-23.3,50.18,0.0,-32.9,77.1,871.2,-16.1,-16.9,77.1,100.0,3359.0,3358.0,26.1,24.4,24.7,20000.0,855.9,0,0
479104,2026-08-13T08:01:57.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.8,1.9,12.1,0.0,1.0,2.0,237.1,235.7,238.1,31.0,27.2,30.3,861.2,-15.9,50.1,0.0,-16.4,42.7,863.1,-28.0,-28.2,42.7,100.0,3320.0,3318.0,25.6,24.6,24.9,20000.0,856.4,0,0
479135,2026-08-13T08:02:13.619225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,6.8,0.6,11.1,0.0,1.7,2.0,238.2,237.2,237.7,37.2,33.2,30.4,873.1,-16.7,50.18,0.0,-34.5,77.1,872.5,-27.8,-27.5,77.1,100.0,3362.0,3360.0,26.1,24.4,24.7,20000.0,855.9,0,0
479166,2026-08-13T08:02:28.628667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,1.5,1.0,3.6,0.0,1.0,1.0,238.4,236.7,238.7,50.1,49.3,50.8,862.4,-24.6,50.18,0.0,-28.7,42.7,863.4,-28.2,-28.3,42.7,100.0,3328.0,3327.0,25.6,24.6,24.9,20000.0,856.4,0,0
479228,2026-08-13T08:02:59.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,7.7,0.6,3.1,0.0,1.0,2.0,239.7,238.2,239.7,53.2,49.6,57.3,862.5,-29.8,50.17,0.0,-35.9,42.7,863.1,-26.7,-24.9,42.7,100.0,3328.0,3326.0,25.6,24.6,24.9,20000.0,856.4,0,0
479259,2026-08-13T08:03:15.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,5.0,1.1,9.8,0.0,1.7,1.0,237.3,236.5,237.3,35.1,30.1,33.8,871.8,-19.9,50.15,0.0,-20.4,77.5,872.9,-29.7,-30.7,77.5,100.0,3364.0,3363.0,26.1,24.4,24.8,20000.0,855.9,0,0
479290,2026-08-13T08:03:30.628754+00:00,external_ems_2,bess_2,good,0.0213,normal,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 21.3,1.6,8.3,0.5,21.3,0.0,1.0,2.0,238.2,236.8,238.4,52.4,46.7,55.0,861.9,-38.7,50.2,0.0,-17.4,42.7,862.4,-17.4,-18.1,42.7,100.0,3325.0,3323.0,25.6,24.6,24.9,20000.0,856.4,0,0
479321,2026-08-13T08:03:46.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,4.6,1.3,15.1,0.0,1.8,2.0,234.1,233.0,234.0,29.1,24.5,28.0,871.6,-13.6,50.12,0.0,-17.0,77.5,872.9,-28.7,-31.6,77.5,100.0,3371.0,3369.0,26.2,24.4,24.8,20000.0,855.9,0,0
479383,2026-08-13T08:04:17.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,5.5,1.5,0.5,0.0,1.8,2.0,238.0,237.6,237.7,50.0,47.7,44.5,874.0,-27.0,50.21,0.0,-30.1,77.5,872.5,-27.5,-27.1,77.5,100.0,3362.0,3360.0,26.2,24.4,24.8,20000.0,855.9,0,0
479414,2026-08-13T08:04:32.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,1.9,8.2,0.0,1.1,2.0,236.8,235.5,237.4,34.8,32.7,34.6,862.2,-22.1,50.14,0.0,-17.9,43.1,864.1,-30.3,-32.1,43.1,100.0,3330.0,3328.0,25.7,24.6,24.9,20000.0,856.4,0,0
479476,2026-08-13T08:05:03.629605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.8,1.2,2.5,0.0,1.1,2.0,236.9,235.9,237.3,42.8,40.3,44.1,862.5,-31.5,50.19,0.0,-32.4,43.1,863.7,-29.0,-32.2,43.1,100.0,3321.0,3319.0,25.7,24.6,24.9,20000.0,856.4,0,0
479538,2026-08-13T08:05:34.629156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,2.0,15.9,0.0,1.1,2.0,237.1,235.8,237.7,37.4,35.7,37.7,862.4,-20.7,50.15,0.0,-21.3,43.1,864.4,-36.6,-34.8,43.1,100.0,3331.0,3329.0,25.7,24.6,25.0,20000.0,856.4,0,0
479569,2026-08-13T08:05:50.629657+00:00,external_ems_1,bess_1,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.3,3.1,0.3,23.1,0.0,1.8,1.0,237.2,236.9,237.2,72.5,71.9,69.4,872.9,-54.1,50.22,0.0,-34.0,77.9,873.2,-31.0,-30.9,77.9,100.0,3363.0,3362.0,26.2,24.4,24.8,20000.0,855.9,0,0
479600,2026-08-13T08:06:05.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.5,1.4,1.1,0.0,1.1,3.0,236.1,235.3,236.4,46.0,44.3,46.8,863.0,-35.0,50.2,0.0,-42.7,43.1,864.4,-36.1,-35.0,43.1,100.0,3330.0,3327.0,25.7,24.6,25.0,20000.0,856.4,0,0
479631,2026-08-13T08:06:21.618998+00:00,external_ems_1,bess_1,good,0.1559,normal,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 29.5,1.7,10.3,0.6,29.5,0.0,1.8,2.0,237.8,236.1,237.7,32.2,24.9,21.9,873.9,-17.0,50.22,0.0,-37.1,77.9,874.5,-46.5,-39.6,77.9,100.0,3362.0,3360.0,26.2,24.4,24.8,20000.0,855.9,0,0
479693,2026-08-13T08:06:52.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,5.6,1.9,0.1,0.0,1.8,3.0,237.1,236.3,237.3,41.2,35.6,40.0,873.0,-33.6,50.19,0.0,-25.1,77.9,874.9,-33.5,-40.8,77.9,100.0,3373.0,3370.0,26.2,24.4,24.8,20000.0,855.9,0,0
479724,2026-08-13T08:07:07.629562+00:00,external_ems_2,bess_2,good,0.0523,normal,PCS phase current imbalance high: 10.2,1.5,10.2,0.2,18.9,0.0,1.1,2.0,239.3,238.0,239.5,43.2,45.5,35.3,865.3,-20.6,50.27,0.0,-13.3,43.5,865.1,-39.5,-39.2,43.5,100.0,3322.0,3320.0,25.7,24.6,25.0,20000.0,856.4,0,0
479755,2026-08-13T08:07:23.618578+00:00,external_ems_1,bess_1,good,0.1972,normal,PCS phase current imbalance high: 16.3,0.7,16.3,1.9,0.4,0.0,1.8,3.0,238.1,237.6,238.3,36.7,28.4,20.4,876.4,-42.3,50.28,0.0,-24.3,77.9,874.5,-41.9,-42.0,77.9,100.0,3382.0,3379.0,26.2,24.4,24.8,20000.0,855.9,0,0
479786,2026-08-13T08:07:38.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.8,2.4,9.2,0.0,1.2,2.0,239.6,238.7,239.2,25.4,23.9,21.6,867.1,-26.4,50.28,0.0,-44.9,43.5,864.7,-35.6,-35.4,43.5,100.0,3332.0,3330.0,25.8,24.6,25.0,20000.0,856.4,0,0
479848,2026-08-13T08:08:09.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,6.9,3.9,4.1,0.0,1.1,2.0,236.6,236.5,236.9,74.9,79.6,72.7,862.5,-52.9,50.27,0.0,-60.3,43.9,866.4,-48.8,-45.4,43.9,100.0,3322.0,3320.0,25.8,24.7,25.0,20000.0,856.4,0,0
479892,2026-08-13T08:08:31.618566+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.5,5.6,3.6,22.9,0.0,1.1,3.0,234.3,234.8,234.5,59.7,55.4,61.0,862.8,-36.3,50.24,0.0,-29.6,43.9,866.4,-59.2,-47.4,43.9,100.0,3344.0,3341.0,25.8,24.7,25.0,20000.0,856.4,0,0
479923,2026-08-13T08:08:47.630690+00:00,external_ems_1,bess_1,good,0.0665,normal,PCS phase current imbalance high: 10.8,0.7,10.8,0.8,4.7,0.0,1.9,3.0,237.9,237.5,237.2,72.4,65.5,76.3,876.3,-51.6,50.34,0.0,-73.1,78.3,875.5,-56.3,-50.0,78.3,100.0,3388.0,3385.0,26.3,24.4,24.9,20000.0,855.9,0,0
479984,2026-08-13T08:09:17.618911+00:00,external_ems_2,bess_2,good,0.1574,normal,PCS phase current imbalance high: 8.2; PCS DC current and BMS current mismatch: 29.8,0.8,8.2,3.0,29.8,0.0,1.1,2.0,236.0,236.1,236.8,92.8,97.2,101.0,863.1,-69.3,50.31,0.0,-41.0,43.9,866.1,-39.5,-46.4,43.9,100.0,3350.0,3348.0,25.8,24.7,25.1,20000.0,856.4,0,0
480058,2026-08-13T08:09:54.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.7,14.4,0.0,1.1,1.0,237.8,238.0,238.1,12.1,10.1,10.6,859.8,2.0,49.97,0.0,1.4,43.9,859.1,16.4,16.0,43.9,100.0,3311.0,3310.0,25.8,24.7,25.1,20000.0,856.4,0,0
480089,2026-08-13T08:10:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.7,9.6,0.0,1.8,1.0,227.9,227.5,227.0,16.4,15.2,15.1,868.5,10.2,49.89,0.0,4.8,78.7,869.2,0.6,0.4,78.7,100.0,3350.0,3349.0,26.3,24.5,24.9,20000.0,855.9,0,0
480120,2026-08-13T08:10:25.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.5,0.9,0.0,1.1,2.0,241.3,241.5,241.6,12.2,10.0,10.6,858.9,3.9,49.97,0.0,1.4,43.9,859.4,3.0,2.7,43.9,100.0,3309.0,3307.0,25.8,24.7,25.1,20000.0,856.4,0,0
480151,2026-08-13T08:10:41.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.1,0.1,0.0,1.9,1.0,239.8,240.1,239.4,10.5,9.7,8.8,868.4,0.6,49.97,0.0,1.4,78.7,868.5,0.5,0.4,78.7,100.0,3349.0,3348.0,26.3,24.4,24.9,20000.0,855.9,0,0
480213,2026-08-13T08:11:12.629621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,1.2,5.8,0.0,1.9,1.0,234.2,234.2,233.8,15.0,14.5,14.3,867.3,6.3,49.92,0.0,5.7,78.7,868.5,0.5,0.3,78.7,100.0,3347.0,3346.0,26.3,24.4,24.8,20000.0,855.9,0,0
480244,2026-08-13T08:11:27.628728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.8,11.3,0.0,1.2,1.0,237.5,237.7,237.8,14.0,11.8,12.6,857.6,7.2,49.93,0.0,3.7,43.9,859.4,-4.1,-3.4,43.9,100.0,3312.0,3311.0,25.8,24.6,25.0,20000.0,856.4,0,0
480281,2026-08-13T08:11:46.629532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.4,12.6,0.0,1.8,1.0,239.0,239.7,239.0,11.5,10.7,10.2,868.3,3.2,49.97,0.0,1.4,78.7,866.9,15.8,14.2,78.7,100.0,3345.0,3344.0,26.2,24.4,24.8,20000.0,855.9,0,0
480312,2026-08-13T08:12:01.618691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.3,1.5,0.0,1.2,2.0,231.3,231.3,231.7,18.3,16.6,17.0,856.8,2.6,49.9,0.0,8.1,43.9,859.1,1.1,1.2,43.9,100.0,3309.0,3307.0,25.8,24.6,25.0,20000.0,856.4,0,0
480374,2026-08-13T08:12:32.618686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.9,1.3,0.0,1.2,2.0,240.0,240.2,240.3,12.2,10.1,10.6,858.2,2.7,49.95,0.0,1.4,43.9,859.1,1.4,1.3,43.9,100.0,3308.0,3306.0,25.8,24.6,25.0,20000.0,856.4,0,0
480405,2026-08-13T08:12:48.618800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.7,5.1,0.0,1.9,1.0,231.7,231.3,231.0,15.5,14.9,14.6,866.9,6.4,49.97,0.0,7.6,78.7,866.2,11.5,11.8,78.7,100.0,3343.0,3342.0,26.2,24.3,24.7,20000.0,855.9,0,0
480436,2026-08-13T08:13:03.619012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.5,1.3,0.0,1.2,1.0,240.6,241.1,241.2,15.4,13.0,13.8,857.6,7.9,49.95,0.0,3.0,43.9,858.1,6.6,6.8,43.9,100.0,3308.0,3307.0,25.8,24.6,24.9,20000.0,856.4,0,0
480467,2026-08-13T08:13:19.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.8,7.5,0.0,1.9,1.0,232.1,232.0,231.7,16.2,15.7,15.7,866.7,8.0,49.94,0.0,7.2,78.7,867.5,0.5,0.4,78.7,100.0,3345.0,3344.0,26.2,24.3,24.7,20000.0,855.9,0,0
480537,2026-08-13T08:13:54.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.6,1.3,0.0,1.9,1.0,237.0,237.5,236.9,12.5,11.8,11.4,867.3,2.0,49.96,0.0,2.4,78.7,867.9,0.7,0.3,78.7,100.0,3346.0,3345.0,26.2,24.3,24.7,20000.0,855.9,0,0
480599,2026-08-13T08:14:25.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,1.9,11.2,0.0,1.8,1.0,232.3,231.9,232.0,24.4,24.8,24.9,866.0,11.2,49.9,0.0,7.0,78.7,867.9,0.0,0.3,78.7,100.0,3344.0,3343.0,26.1,24.3,24.7,20000.0,855.9,0,0
480630,2026-08-13T08:14:40.629154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.4,0.4,0.0,1.2,1.0,233.5,233.0,233.5,16.1,13.9,14.6,857.3,8.1,49.95,0.0,5.7,43.9,857.7,8.5,9.0,43.9,100.0,3307.0,3306.0,25.7,24.5,24.9,20000.0,856.4,0,0
480692,2026-08-13T08:15:11.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.4,8.8,0.0,1.2,2.0,230.6,230.6,231.0,17.9,15.8,16.3,857.0,10.4,49.93,0.0,6.2,43.9,858.4,1.6,1.3,43.9,100.0,3306.0,3304.0,25.7,24.5,24.9,20000.0,856.4,0,0
480723,2026-08-13T08:15:27.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.9,12.9,0.0,1.9,1.0,238.5,238.7,238.1,10.6,9.8,8.9,867.1,-0.5,49.97,0.0,1.4,78.7,866.2,12.4,13.6,78.7,100.0,3343.0,3342.0,26.1,24.2,24.7,20000.0,855.9,0,0
480756,2026-08-13T08:15:43.618566+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.8,1.1,3.9,27.3,0.0,1.2,1.0,240.5,241.0,241.3,29.5,28.4,28.5,859.2,-5.5,50.08,0.0,-11.8,43.9,863.1,-32.8,-42.6,43.9,100.0,3317.0,3316.0,25.7,24.5,24.9,20000.0,856.4,0,0
480787,2026-08-13T08:15:59.629997+00:00,external_ems_1,bess_1,good,0.0998,normal,PCS phase current imbalance high: 12.2,0.7,12.2,2.7,14.4,0.0,1.9,3.0,239.9,239.5,239.2,74.2,67.4,79.6,876.2,-54.6,50.36,0.0,-23.0,78.7,873.5,-40.2,-51.8,78.7,100.0,3383.0,3380.0,26.1,24.2,24.7,20000.0,855.9,0,0
480857,2026-08-13T08:16:34.629132+00:00,external_ems_1,bess_1,good,0.0926,normal,PCS phase current imbalance high: 11.9,1.6,11.9,2.3,8.3,0.0,1.9,2.0,236.7,237.7,236.1,93.2,97.5,85.6,871.6,-36.8,50.33,0.0,-15.5,78.7,873.9,-45.1,-46.3,78.7,100.0,3360.0,3358.0,26.2,24.3,24.7,20000.0,855.9,0,0
480890,2026-08-13T08:16:50.629719+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS phase current imbalance high: 10.7,1.1,10.7,1.9,11.4,0.0,1.2,3.0,239.1,239.6,240.2,97.1,107.8,98.2,867.6,-44.1,50.32,0.0,-40.9,44.3,865.7,-32.7,-41.6,44.3,100.0,3333.0,3330.0,25.8,24.6,25.0,20000.0,856.4,0,0
480921,2026-08-13T08:17:06.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.0,2.0,17.2,0.0,1.9,2.0,237.1,236.9,236.8,62.2,59.5,64.5,872.2,-55.1,50.25,0.0,-26.7,78.7,874.2,-37.9,-37.7,78.7,100.0,3364.0,3362.0,26.2,24.3,24.7,20000.0,855.9,0,0
480952,2026-08-13T08:17:21.618572+00:00,external_ems_2,bess_2,good,0.1559,normal,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 29.5,0.4,10.3,3.2,29.5,0.0,1.2,2.0,235.9,236.3,236.2,54.4,46.8,57.1,862.2,-69.2,50.26,0.0,-23.7,44.3,865.4,-39.7,-37.7,44.3,100.0,3325.0,3323.0,25.8,24.6,25.0,20000.0,856.4,0,0
481014,2026-08-13T08:17:52.619001+00:00,external_ems_2,bess_2,good,0.0998,normal,PCS phase current imbalance high: 12.2,0.1,12.2,2.7,19.8,0.0,1.1,2.0,236.3,236.3,236.4,61.7,54.6,66.8,867.1,-53.9,50.29,0.0,-58.1,44.3,864.4,-34.1,-32.5,44.3,100.0,3324.0,3322.0,25.8,24.7,25.0,20000.0,856.4,0,0
481045,2026-08-13T08:18:08.618902+00:00,external_ems_1,bess_1,good,0.0451,normal,PCS phase current imbalance high: 9.9,0.9,9.9,1.0,0.9,0.0,1.8,3.0,235.4,236.0,235.1,43.2,44.9,35.0,874.2,-37.2,50.21,0.0,-33.2,79.1,875.2,-36.3,-43.9,79.1,100.0,3365.0,3362.0,26.2,24.4,24.8,20000.0,855.9,0,0
481082,2026-08-13T08:18:26.618584+00:00,external_ems_2,bess_2,good,0.098,normal,PCS phase current imbalance high: 9.2; PCS DC current and BMS current mismatch: 26.0,1.4,9.2,1.0,26.0,0.0,1.1,3.0,236.6,237.0,238.0,82.6,79.7,88.9,864.1,-65.8,50.28,0.0,-30.0,44.7,865.1,-39.8,-38.2,44.7,100.0,3337.0,3334.0,25.8,24.7,25.1,20000.0,856.4,0,0
481175,2026-08-13T08:19:13.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,5.8,0.2,12.2,0.0,1.9,1.0,236.4,236.3,236.2,38.1,33.1,38.9,874.4,-32.6,50.22,0.0,-20.1,79.5,874.2,-44.8,-39.2,79.5,100.0,3362.0,3361.0,26.3,24.4,24.8,20000.0,855.9,0,0
481206,2026-08-13T08:19:28.619462+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,0.3,4.1,0.1,29.4,0.0,1.1,2.0,237.9,238.2,238.1,27.2,26.1,23.1,865.5,-17.3,50.24,0.0,-19.1,44.7,865.4,-46.7,-42.9,44.7,100.0,3338.0,3336.0,25.8,24.7,25.1,20000.0,856.4,0,0
481237,2026-08-13T08:19:44.618573+00:00,external_ems_1,bess_1,good,0.2827,normal,PCS phase current imbalance high: 19.9,0.5,19.9,1.5,14.3,0.0,1.9,2.0,238.1,238.2,238.6,41.9,36.8,22.0,875.4,-16.5,50.29,0.0,-16.3,79.5,873.9,-30.8,-32.5,79.5,100.0,3367.0,3365.0,26.3,24.4,24.8,20000.0,855.9,0,0
481268,2026-08-13T08:19:59.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.5,2.2,2.4,0.0,1.1,3.0,236.0,235.9,236.2,47.0,50.5,47.2,863.2,-39.6,50.2,0.0,-37.7,45.1,865.4,-37.2,-40.4,45.1,100.0,3336.0,3333.0,25.8,24.7,25.1,20000.0,856.4,0,0
481330,2026-08-13T08:20:30.620193+00:00,external_ems_2,bess_2,good,0.1761,normal,PCS phase current imbalance high: 14.1; PCS DC current and BMS current mismatch: 30.4,0.8,14.1,2.0,30.4,0.0,1.1,2.0,237.5,236.9,237.7,49.5,57.9,43.8,864.4,-12.6,50.28,0.0,-12.0,45.1,866.4,-43.0,-42.4,45.1,100.0,3343.0,3341.0,25.9,24.8,25.1,20000.0,856.4,0,0
481361,2026-08-13T08:20:46.618635+00:00,external_ems_1,bess_1,good,0.1805,normal,PCS phase current imbalance high: 15.6,0.3,15.6,0.3,2.5,0.0,1.9,2.0,240.0,239.7,239.9,37.0,21.4,35.9,873.6,-32.2,50.29,0.0,-46.8,79.5,873.9,-29.7,-32.5,79.5,100.0,3370.0,3368.0,26.3,24.4,24.8,20000.0,855.9,0,0
481398,2026-08-13T08:21:04.629919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.9,1.3,5.6,0.0,1.1,3.0,237.1,236.6,237.3,59.2,63.1,60.0,863.8,-43.8,50.22,0.0,-37.7,45.1,865.1,-49.4,-39.1,45.1,100.0,3344.0,3341.0,25.9,24.8,25.1,20000.0,856.4,0,0
481429,2026-08-13T08:21:20.618568+00:00,external_ems_1,bess_1,good,0.1623,normal,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 27.6,1.1,14.5,0.4,27.6,0.0,1.9,2.0,235.8,234.9,236.0,42.0,39.3,27.5,875.3,-15.6,50.26,0.0,-29.1,79.8,874.9,-43.2,-44.1,79.8,100.0,3363.0,3361.0,26.3,24.4,24.8,20000.0,855.9,0,0
481493,2026-08-13T08:21:52.618569+00:00,external_ems_1,bess_1,good,0.1956,normal,PCS DC current and BMS current mismatch: 32.2,0.5,4.6,2.0,32.2,0.0,1.9,3.0,236.0,235.5,235.9,48.6,44.0,48.0,873.9,-23.3,50.22,0.0,-26.0,79.8,875.9,-55.5,-44.2,79.8,100.0,3383.0,3380.0,26.3,24.4,24.8,20000.0,855.9,0,0
481530,2026-08-13T08:22:10.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,5.6,4.1,9.3,0.0,1.1,2.0,237.3,237.0,237.9,89.1,94.3,88.7,863.0,-56.2,50.27,0.0,-24.2,45.5,867.1,-46.9,-46.1,45.5,100.0,3328.0,3326.0,25.9,24.8,25.1,20000.0,856.4,0,0
481561,2026-08-13T08:22:26.619805+00:00,external_ems_1,bess_1,good,0.0926,normal,PCS phase current imbalance high: 11.9,0.5,11.9,1.5,18.3,0.0,1.9,2.0,237.5,237.3,237.0,83.1,77.6,89.5,873.4,-55.3,50.27,0.0,-16.0,79.8,874.9,-37.0,-43.2,79.8,100.0,3367.0,3365.0,26.3,24.4,24.9,20000.0,855.9,0,0
481592,2026-08-13T08:22:41.618591+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS phase current imbalance high: 13.4,1.6,13.4,2.3,19.6,0.0,1.1,4.0,239.6,238.2,239.8,64.6,74.0,60.6,863.4,-57.0,50.32,0.0,-35.9,45.5,865.7,-37.4,-41.0,45.5,100.0,3333.0,3329.0,25.9,24.8,25.2,20000.0,856.4,0,0
481704,2026-08-13T08:23:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,5.7,2.3,19.7,0.0,1.2,3.0,238.8,238.6,240.1,110.6,111.4,116.3,863.8,-70.5,50.34,0.0,-65.5,45.9,866.1,-50.8,-50.4,45.9,100.0,3350.0,3347.0,26.0,24.8,25.2,20000.0,856.4,0,0
481741,2026-08-13T08:23:56.619014+00:00,external_ems_1,bess_1,good,0.3473,normal,PCS phase current imbalance high: 21.8; PCS DC current and BMS current mismatch: 38.8,1.1,21.8,0.4,38.8,0.0,1.9,2.0,237.4,236.3,236.9,69.5,80.0,58.2,875.5,-24.5,50.35,0.0,-12.1,80.2,875.9,-63.3,-51.9,80.2,100.0,3365.0,3363.0,26.4,24.5,24.9,20000.0,855.9,0,0
481784,2026-08-13T08:24:17.628761+00:00,external_ems_2,bess_2,good,0.1287,normal,PCS phase current imbalance high: 10.4; PCS DC current and BMS current mismatch: 27.8,0.8,10.4,0.3,27.8,0.0,1.1,1.0,232.7,232.0,232.8,65.4,57.1,67.5,867.4,-13.9,50.28,0.0,-26.4,45.9,867.1,-41.7,-47.7,45.9,100.0,3336.0,3335.0,26.0,24.9,25.2,20000.0,856.4,0,0
481860,2026-08-13T08:24:55.628678+00:00,external_ems_2,bess_2,good,0.1045,normal,PCS phase current imbalance high: 12.4,1.5,12.4,2.9,15.1,0.0,1.2,3.0,234.6,233.6,235.1,78.4,69.3,81.7,863.8,-52.5,50.28,0.0,-25.4,45.9,866.7,-37.4,-45.9,45.9,100.0,3347.0,3344.0,26.1,24.9,25.3,20000.0,856.4,0,0
481891,2026-08-13T08:25:11.629892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,6.8,4.0,14.6,0.0,2.0,4.0,234.4,234.9,233.9,94.0,98.5,91.7,872.9,-44.0,50.31,0.0,-70.3,80.6,876.9,-58.6,-49.1,80.6,100.0,3393.0,3389.0,26.5,24.5,25.0,20000.0,855.9,0,0
481922,2026-08-13T08:25:26.618641+00:00,external_ems_2,bess_2,good,0.0166,normal,PCS phase current imbalance high: 8.7,1.4,8.7,4.0,13.8,0.0,1.2,2.0,237.8,237.1,238.5,101.9,110.6,105.0,863.1,-61.7,50.33,0.0,-61.5,46.3,867.1,-47.9,-44.9,46.3,100.0,3347.0,3345.0,26.1,24.9,25.3,20000.0,856.4,0,0
481957,2026-08-13T08:25:44.628888+00:00,external_ems_1,bess_1,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,1.1,7.0,0.4,24.8,0.0,1.9,3.0,235.2,234.4,235.5,31.4,26.3,24.4,876.9,-13.3,50.25,0.0,-27.5,80.6,876.5,-38.1,-49.1,80.6,100.0,3378.0,3375.0,26.5,24.6,25.0,20000.0,855.9,0,0
482022,2026-08-13T08:26:16.629329+00:00,external_ems_2,bess_2,good,0.0333,normal,PCS phase current imbalance high: 9.4,1.1,9.4,2.1,8.5,0.0,1.2,2.0,237.5,237.4,238.5,93.3,97.2,87.8,864.6,-34.3,50.32,0.0,-31.5,46.3,866.7,-42.8,-46.7,46.3,100.0,3330.0,3328.0,26.1,24.9,25.3,20000.0,856.4,0,0
482059,2026-08-13T08:26:35.618581+00:00,external_ems_1,bess_1,good,0.2308,normal,PCS phase current imbalance high: 16.3; PCS DC current and BMS current mismatch: 33.6,0.8,16.3,1.9,33.6,0.0,1.9,4.0,234.7,233.9,234.4,48.5,50.7,34.4,874.3,-21.6,50.24,0.0,-25.4,81.0,876.2,-55.2,-46.5,81.0,100.0,3381.0,3377.0,26.5,24.6,25.0,20000.0,855.9,0,0
482097,2026-08-13T08:26:54.628695+00:00,external_ems_1,bess_1,good,0.3117,normal,PCS phase current imbalance high: 20.8; PCS DC current and BMS current mismatch: 27.4,1.1,20.8,1.0,27.4,0.0,1.9,3.0,237.5,237.1,238.2,41.6,34.5,20.8,876.5,-8.7,50.31,0.0,-68.9,81.0,875.5,-36.1,-39.2,81.0,100.0,3381.0,3378.0,26.5,24.6,25.0,20000.0,855.9,0,0
482128,2026-08-13T08:27:09.618988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,1.7,12.4,0.0,1.3,2.0,235.2,234.7,235.9,43.9,42.5,44.0,864.4,-28.7,50.2,0.0,-25.9,46.7,866.1,-41.1,-40.1,46.7,100.0,3326.0,3324.0,26.2,24.9,25.3,20000.0,856.4,0,0
482190,2026-08-13T08:27:40.618953+00:00,external_ems_2,bess_2,good,0.133,normal,PCS phase current imbalance high: 13.6,1.1,13.6,1.7,8.2,0.0,1.3,2.0,236.6,235.8,236.9,61.9,54.1,67.7,867.8,-52.9,50.3,0.0,-58.0,46.7,866.1,-44.7,-43.8,46.7,100.0,3346.0,3344.0,26.2,24.9,25.3,20000.0,856.4,0,0
482225,2026-08-13T08:27:58.618576+00:00,external_ems_1,bess_1,good,0.1568,normal,PCS phase current imbalance high: 14.6,0.1,14.6,0.7,3.7,0.0,1.9,2.0,236.9,236.8,236.9,52.6,56.3,41.7,875.2,-28.0,50.24,0.0,-48.9,81.4,874.5,-31.7,-32.7,81.4,100.0,3375.0,3373.0,26.5,24.6,25.0,20000.0,855.9,0,0
482287,2026-08-13T08:28:29.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.8,14.4,0.0,1.9,2.0,236.7,237.4,236.7,70.6,71.7,72.4,873.4,-50.4,50.26,0.0,-39.0,81.4,875.2,-36.0,-43.1,81.4,100.0,3370.0,3368.0,26.5,24.6,25.0,20000.0,855.9,0,0
482353,2026-08-13T08:29:02.619636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,3.0,1.1,5.8,0.0,2.0,2.0,235.4,235.4,235.4,44.8,44.0,41.8,873.8,-25.8,50.21,0.0,-26.4,81.4,874.9,-31.6,-43.6,81.4,100.0,3371.0,3369.0,26.6,24.6,25.0,20000.0,855.9,0,0
482384,2026-08-13T08:29:17.618647+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS phase current imbalance high: 10.7,1.4,10.7,1.4,3.4,0.0,1.3,2.0,236.4,236.8,237.8,88.6,85.3,96.0,864.7,-49.9,50.3,0.0,-33.4,47.1,866.1,-46.5,-40.0,47.1,100.0,3342.0,3340.0,26.2,24.9,25.3,20000.0,856.4,0,0
482415,2026-08-13T08:29:33.629608+00:00,external_ems_1,bess_1,good,0.0618,normal,PCS phase current imbalance high: 10.6,0.4,10.6,0.3,3.5,0.4,2.0,2.0,237.7,237.4,237.3,76.9,68.3,78.9,875.5,-40.6,50.29,0.0,-19.9,81.4,875.2,-44.1,-44.1,81.8,100.0,3381.0,3379.0,26.6,24.6,25.0,20000.0,855.9,0,0
482446,2026-08-13T08:29:48.618807+00:00,external_ems_2,bess_2,good,0.295,normal,PCS DC current and BMS current mismatch: 38.4,0.8,8.0,0.1,38.4,0.0,1.3,2.0,237.6,237.5,238.3,81.7,80.3,88.3,864.6,-66.2,50.28,0.0,-26.2,47.1,864.7,-27.8,-29.1,47.1,100.0,3332.0,3330.0,26.2,24.9,25.3,20000.0,856.4,0,0
482508,2026-08-13T08:30:19.628848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,7.1,2.8,18.0,0.0,1.3,2.0,238.2,238.3,239.3,70.8,70.3,77.4,863.9,-50.5,50.24,0.0,-31.3,47.1,866.7,-32.5,-42.3,47.1,100.0,3325.0,3323.0,26.2,24.9,25.3,20000.0,856.4,0,0
482539,2026-08-13T08:30:35.618701+00:00,external_ems_1,bess_1,good,0.1322,normal,PCS phase current imbalance high: 13.5; PCS DC current and BMS current mismatch: 21.5,0.4,13.5,1.9,21.5,0.0,2.0,3.0,239.7,239.7,239.3,47.0,39.1,52.6,876.1,-53.2,50.28,0.0,-41.4,81.8,874.2,-31.7,-31.9,81.8,100.0,3371.0,3368.0,26.6,24.6,25.0,20000.0,855.9,0,0
482570,2026-08-13T08:30:50.619799+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,1.0,1.3,2.3,20.7,0.0,1.3,1.0,236.0,235.7,236.7,43.3,42.3,43.6,864.1,-28.3,50.18,0.0,-25.4,47.5,866.4,-49.0,-41.2,47.5,100.0,3324.0,3323.0,26.2,24.9,25.3,20000.0,856.4,0,0
482601,2026-08-13T08:31:06.618647+00:00,external_ems_1,bess_1,good,0.0879,normal,PCS phase current imbalance high: 11.7,0.8,11.7,0.4,2.5,0.0,2.0,2.0,238.0,237.2,237.9,54.9,59.3,47.6,874.3,-26.1,50.27,0.0,-21.7,81.8,873.9,-28.6,-28.1,81.8,100.0,3367.0,3365.0,26.6,24.6,25.0,20000.0,855.9,0,0
482663,2026-08-13T08:31:37.629793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,5.3,2.3,1.3,0.0,2.0,3.0,237.0,237.2,237.1,60.0,57.3,62.6,872.6,-41.7,50.21,0.0,-23.8,82.2,874.9,-43.0,-38.7,82.2,100.0,3382.0,3379.0,26.6,24.6,25.0,20000.0,855.9,0,0
482694,2026-08-13T08:31:52.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,5.0,1.8,11.5,0.0,1.3,2.0,237.0,236.5,237.7,45.3,41.3,46.3,863.6,-29.1,50.18,0.0,-36.8,47.5,865.4,-40.6,-38.0,47.5,100.0,3340.0,3338.0,26.2,24.9,25.3,20000.0,856.4,0,0
482725,2026-08-13T08:32:08.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.5,0.1,3.5,0.0,2.0,3.0,237.7,237.6,237.6,51.2,51.9,48.4,874.1,-34.2,50.21,0.0,-33.7,82.2,874.2,-30.7,-35.4,82.2,100.0,3366.0,3364.0,26.6,24.6,25.0,20000.0,855.9,0,0
482756,2026-08-13T08:32:23.628670+00:00,external_ems_2,bess_2,good,0.038,normal,PCS phase current imbalance high: 9.6,1.1,9.6,0.9,3.6,0.0,1.3,2.0,237.2,236.5,237.6,54.0,47.2,56.8,864.5,-42.0,50.22,0.0,-38.2,47.5,865.4,-45.6,-38.2,47.5,100.0,3341.0,3339.0,26.2,24.9,25.3,20000.0,856.4,0,0
