id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
482818,2026-08-13T08:32:54.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,5.9,1.7,11.7,0.0,1.3,2.0,238.1,237.0,238.6,77.1,83.0,79.6,863.0,-40.4,50.27,0.0,-54.7,47.8,864.7,-28.7,-28.6,47.8,100.0,3326.0,3324.0,26.2,24.9,25.3,20000.0,856.4,0,0
482849,2026-08-13T08:33:10.619049+00:00,external_ems_1,bess_1,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.8,5.0,1.2,21.1,0.0,2.0,2.0,235.6,235.1,235.9,39.7,34.7,38.7,873.3,-17.7,50.19,0.0,-26.0,82.2,874.5,-38.8,-40.0,82.2,100.0,3365.0,3363.0,26.6,24.6,25.0,20000.0,855.9,0,0
482880,2026-08-13T08:33:25.618581+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,1.2,6.0,2.6,20.4,0.0,1.3,2.0,238.9,238.3,239.5,78.1,84.1,81.8,863.1,-64.1,50.26,0.0,-47.8,47.8,865.7,-43.7,-40.6,47.8,100.0,3329.0,3327.0,26.2,24.9,25.3,20000.0,856.4,0,0
482911,2026-08-13T08:33:41.630842+00:00,external_ems_1,bess_1,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.9,7.7,2.4,28.1,0.0,2.0,2.0,238.8,237.9,238.5,82.0,76.4,84.1,873.1,-68.2,50.27,0.0,-19.8,82.6,875.5,-40.1,-40.3,82.6,100.0,3367.0,3365.0,26.6,24.6,25.0,20000.0,855.9,0,0
482973,2026-08-13T08:34:12.629989+00:00,external_ems_1,bess_1,good,0.1307,normal,PCS phase current imbalance high: 13.5,0.3,13.5,1.3,8.2,0.0,2.0,2.0,238.9,238.6,238.6,61.4,52.8,66.3,873.9,-40.0,50.25,0.0,-51.6,82.6,875.2,-48.2,-40.6,82.6,100.0,3367.0,3365.0,26.6,24.6,25.0,20000.0,855.9,0,0
483004,2026-08-13T08:34:27.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.3,2.7,6.2,0.0,1.3,3.0,236.0,235.3,236.6,58.8,62.1,60.6,863.4,-45.2,50.22,0.0,-23.1,47.8,866.1,-39.0,-40.4,47.8,100.0,3344.0,3341.0,26.2,24.9,25.3,20000.0,856.4,0,0
483035,2026-08-13T08:34:43.618572+00:00,external_ems_1,bess_1,good,0.2447,normal,PCS phase current imbalance high: 18.3,1.0,18.3,1.8,15.0,0.0,2.0,2.0,238.3,237.3,238.0,42.4,37.3,24.1,875.7,-14.1,50.26,0.0,-53.5,82.6,873.9,-29.1,-29.4,82.6,100.0,3372.0,3370.0,26.6,24.6,25.0,20000.0,855.9,0,0
483066,2026-08-13T08:34:58.629058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,2.2,14.8,0.0,1.3,2.0,234.8,234.3,235.3,39.4,38.3,39.6,863.9,-20.1,50.17,0.0,-23.7,48.2,866.1,-34.9,-38.1,48.2,100.0,3326.0,3324.0,26.2,24.9,25.3,20000.0,856.4,0,0
483128,2026-08-13T08:35:29.618790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,7.1,2.5,16.4,0.0,1.3,2.0,239.6,239.0,239.5,53.7,59.7,52.6,863.9,-29.3,50.24,0.0,-50.6,48.2,866.4,-45.7,-37.4,48.2,100.0,3325.0,3323.0,26.2,24.9,25.3,20000.0,856.4,0,0
483159,2026-08-13T08:35:45.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.4,0.2,7.2,0.4,2.0,3.0,238.0,237.5,237.9,37.8,34.4,36.5,874.3,-34.9,50.2,0.0,-23.4,83.0,874.5,-42.1,-37.7,82.6,100.0,3377.0,3374.0,26.6,24.6,25.1,20000.0,855.9,0,0
483190,2026-08-13T08:36:00.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.8,1.8,9.4,0.0,1.3,2.0,237.8,236.9,238.0,54.1,57.9,56.9,863.3,-44.7,50.21,0.0,-24.2,48.2,865.1,-35.3,-31.2,48.2,100.0,3338.0,3336.0,26.2,24.9,25.3,20000.0,856.4,0,0
483221,2026-08-13T08:36:16.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.6,0.5,0.9,0.0,2.0,3.0,237.6,237.8,237.7,44.9,44.1,41.3,873.4,-30.2,50.19,0.0,-22.3,83.0,873.9,-31.1,-29.4,83.0,100.0,3372.0,3369.0,26.6,24.6,25.0,20000.0,855.9,0,0
483283,2026-08-13T08:36:47.628824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,1.4,3.0,0.0,2.0,2.0,237.3,238.2,237.5,66.6,67.5,66.5,872.5,-32.3,50.23,0.0,-16.9,83.0,873.9,-29.3,-30.7,83.0,100.0,3377.0,3375.0,26.6,24.6,25.0,20000.0,855.9,0,0
483345,2026-08-13T08:37:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.4,1.1,9.4,0.0,2.0,3.0,237.0,236.7,236.9,34.7,31.3,33.3,872.8,-25.6,50.14,0.0,-21.6,83.0,873.9,-35.0,-34.4,83.0,100.0,3369.0,3366.0,26.6,24.6,25.0,20000.0,855.9,0,0
483376,2026-08-13T08:37:33.628991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,5.1,2.3,6.5,0.0,1.3,2.0,237.8,237.3,238.4,60.8,65.9,63.4,863.1,-35.5,50.22,0.0,-31.4,48.6,865.4,-29.0,-34.2,48.6,100.0,3338.0,3336.0,26.2,24.9,25.3,20000.0,856.4,0,0
483438,2026-08-13T08:38:04.618824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,1.4,8.8,0.0,1.3,2.0,235.6,235.1,236.3,35.4,34.3,35.5,863.3,-20.2,50.13,0.0,-19.0,48.6,864.7,-29.0,-28.9,48.6,100.0,3326.0,3324.0,26.2,24.9,25.3,20000.0,856.4,0,0
483469,2026-08-13T08:38:20.618574+00:00,external_ems_1,bess_1,good,0.0404,normal,PCS phase current imbalance high: 9.7,0.9,9.7,1.5,0.8,0.0,2.0,2.0,238.5,237.6,238.2,33.4,25.2,34.9,874.7,-26.7,50.22,0.0,-21.9,83.4,873.2,-27.5,-27.5,83.4,100.0,3369.0,3367.0,26.6,24.6,25.0,20000.0,855.9,0,0
483500,2026-08-13T08:38:35.629464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,1.1,8.2,0.0,1.3,3.0,238.1,237.9,238.6,38.6,37.2,38.5,864.0,-27.2,50.18,0.0,-39.2,48.6,865.1,-35.4,-33.6,48.6,100.0,3339.0,3336.0,26.2,24.9,25.3,20000.0,856.4,0,0
483531,2026-08-13T08:38:51.618579+00:00,external_ems_1,bess_1,good,0.0309,normal,PCS phase current imbalance high: 9.3,0.7,9.3,2.0,5.7,0.0,2.0,2.0,238.9,238.2,238.8,29.9,22.9,20.6,874.9,-28.4,50.22,0.0,-14.7,83.4,872.9,-22.7,-22.7,83.4,100.0,3367.0,3365.0,26.6,24.6,25.0,20000.0,855.9,0,0
483593,2026-08-13T08:39:22.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.5,16.3,0.0,2.1,2.0,237.9,238.2,237.7,62.6,62.2,61.6,874.0,-45.4,50.22,0.0,-22.5,83.4,873.5,-29.1,-31.9,83.4,100.0,3364.0,3362.0,26.6,24.5,25.0,20000.0,855.9,0,0
483624,2026-08-13T08:39:37.618581+00:00,external_ems_2,bess_2,good,0.0166,normal,PCS phase current imbalance high: 8.7,1.1,8.7,0.0,10.5,0.0,1.3,2.0,238.2,237.6,238.7,53.0,47.2,55.9,864.7,-37.5,50.22,0.0,-32.1,49.0,864.7,-27.0,-26.7,49.0,100.0,3338.0,3336.0,26.2,24.9,25.3,20000.0,856.4,0,0
483655,2026-08-13T08:39:53.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.8,0.7,0.0,0.0,2.1,3.0,234.5,234.2,234.7,32.9,29.1,31.3,872.5,-25.2,50.14,0.0,-19.2,83.4,873.2,-25.2,-26.1,83.4,100.0,3364.0,3361.0,26.6,24.5,25.0,20000.0,855.9,0,0
483686,2026-08-13T08:40:08.629342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,4.2,0.3,4.2,0.0,1.3,3.0,239.2,238.5,239.4,33.5,35.9,31.7,865.0,-32.3,50.22,0.0,-42.0,49.0,864.7,-28.1,-29.0,49.0,100.0,3331.0,3328.0,26.2,24.9,25.3,20000.0,856.4,0,0
483748,2026-08-13T08:40:39.619496+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.4,0.9,14.8,0.0,1.2,2.0,238.0,238.0,238.7,29.8,25.4,26.3,864.2,-24.8,50.24,0.0,-21.5,49.0,865.1,-39.6,-34.0,49.0,100.0,3337.0,3335.0,26.2,25.0,25.4,20000.0,856.4,0,0
483779,2026-08-13T08:40:55.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,4.3,1.5,11.6,0.0,2.1,2.0,236.9,236.5,237.0,38.7,34.4,36.4,873.0,-33.5,50.18,0.0,-25.2,83.8,874.5,-45.1,-37.5,83.8,100.0,3363.0,3361.0,26.6,24.5,25.0,20000.0,855.9,0,0
483810,2026-08-13T08:41:10.628730+00:00,external_ems_2,bess_2,good,0.0594,normal,PCS phase current imbalance high: 10.5,2.0,10.5,0.5,19.8,0.0,1.2,1.0,238.8,237.2,239.2,68.1,62.2,72.7,864.2,-47.8,50.24,0.0,-15.0,49.0,864.7,-28.0,-28.1,49.0,100.0,3329.0,3328.0,26.2,25.0,25.4,20000.0,856.4,0,0
483903,2026-08-13T08:41:57.619335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.1,0.4,14.6,0.0,2.1,2.0,237.3,237.6,237.3,52.9,49.9,55.0,873.5,-43.0,50.19,0.0,-25.1,83.8,873.9,-28.4,-30.2,83.8,100.0,3377.0,3375.0,26.6,24.5,25.0,20000.0,855.9,0,0
483934,2026-08-13T08:42:12.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,1.3,9.7,0.0,1.3,2.0,234.5,234.0,235.1,37.0,36.1,37.1,863.8,-20.5,50.15,0.0,-20.7,49.4,865.1,-30.2,-29.1,49.4,100.0,3328.0,3326.0,26.3,25.0,25.4,20000.0,856.4,0,0
483965,2026-08-13T08:42:28.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,7.1,1.5,12.4,0.0,2.1,2.0,238.9,238.6,238.4,66.3,60.2,67.3,875.4,-41.5,50.23,0.0,-44.8,83.8,873.9,-29.1,-29.4,83.8,100.0,3368.0,3366.0,26.6,24.5,25.0,20000.0,855.9,0,0
483996,2026-08-13T08:42:43.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,5.4,2.7,2.8,0.0,1.3,2.0,238.6,237.7,238.9,59.8,63.3,65.2,863.4,-37.2,50.22,0.0,-31.6,49.4,866.1,-40.0,-35.3,49.4,100.0,3340.0,3338.0,26.3,25.0,25.4,20000.0,856.4,0,0
484058,2026-08-13T08:43:14.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,1.5,16.2,0.0,1.3,2.0,236.4,236.0,236.9,36.9,35.6,37.0,863.9,-20.1,50.15,0.0,-22.7,49.4,865.4,-36.3,-33.9,49.4,100.0,3336.0,3334.0,26.3,25.0,25.4,20000.0,856.4,0,0
484089,2026-08-13T08:43:30.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,7.8,0.0,1.1,0.0,2.1,2.0,239.0,238.4,238.4,41.5,35.4,43.2,874.2,-29.4,50.22,0.0,-16.3,84.2,874.2,-30.5,-33.1,84.2,100.0,3370.0,3368.0,26.6,24.5,25.0,20000.0,855.9,0,0
484120,2026-08-13T08:43:45.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,7.3,0.5,6.6,0.0,1.3,1.0,237.4,236.7,237.7,52.5,47.8,55.1,864.2,-32.7,50.21,0.0,-43.3,49.4,864.7,-26.1,-25.7,49.4,100.0,3330.0,3329.0,26.3,25.0,25.4,20000.0,856.4,0,0
484151,2026-08-13T08:44:01.629601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.3,0.9,2.8,0.0,2.1,2.0,237.2,237.1,237.2,34.3,31.0,32.6,872.6,-32.1,50.15,0.0,-20.2,84.2,873.5,-29.3,-30.1,84.2,100.0,3367.0,3365.0,26.6,24.5,25.0,20000.0,855.9,0,0
484213,2026-08-13T08:44:32.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.3,1.1,7.4,0.0,2.1,3.0,236.8,236.7,236.8,35.4,32.1,34.1,872.8,-20.7,50.16,0.0,-23.7,84.2,873.9,-28.1,-32.3,84.2,100.0,3374.0,3371.0,26.6,24.5,25.0,20000.0,855.9,0,0
484244,2026-08-13T08:44:47.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.3,1.1,2.2,0.0,1.3,2.0,238.1,237.5,238.3,31.8,34.1,30.8,865.2,-18.4,50.2,0.0,-33.7,49.8,864.1,-20.6,-20.1,49.8,100.0,3328.0,3326.0,26.3,25.0,25.4,20000.0,856.4,0,0
484275,2026-08-13T08:45:03.618588+00:00,external_ems_1,bess_1,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.5,2.7,1.2,21.3,0.0,2.1,2.0,233.9,233.6,234.1,28.9,26.2,27.7,872.3,-12.0,50.12,0.0,-17.5,84.2,873.5,-33.3,-32.1,84.2,100.0,3363.0,3361.0,26.6,24.5,24.9,20000.0,855.9,0,0
484306,2026-08-13T08:45:18.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,6.4,1.4,6.5,0.0,1.3,2.0,239.6,238.5,239.8,57.2,55.5,61.9,863.3,-33.1,50.2,0.0,-23.4,49.8,864.7,-26.6,-28.4,49.8,100.0,3332.0,3330.0,26.3,25.0,25.4,20000.0,856.4,0,0
484399,2026-08-13T08:46:05.629540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.8,0.5,9.3,0.0,2.2,2.0,238.0,237.8,237.9,36.3,33.5,35.4,872.7,-21.7,50.17,0.0,-29.8,84.5,873.2,-31.0,-29.0,84.5,100.0,3364.0,3362.0,26.6,24.4,24.9,20000.0,855.9,0,0
484430,2026-08-13T08:46:20.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.7,0.3,0.4,0.0,1.3,3.0,238.4,237.9,239.0,38.0,38.2,38.7,864.1,-23.7,50.16,0.0,-21.7,49.8,864.4,-24.1,-24.3,49.8,100.0,3327.0,3324.0,26.3,25.0,25.4,20000.0,856.4,0,0
484461,2026-08-13T08:46:36.618576+00:00,external_ems_1,bess_1,good,0.038,normal,PCS phase current imbalance high: 9.6,0.7,9.6,1.3,2.4,0.0,2.2,2.0,237.6,236.9,237.0,37.5,38.3,28.7,874.2,-27.5,50.21,0.0,-19.7,84.5,872.9,-25.1,-24.9,84.5,100.0,3366.0,3364.0,26.6,24.4,24.9,20000.0,855.9,0,0
484524,2026-08-13T08:47:07.629204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,1.7,17.5,0.0,1.4,2.0,234.5,234.8,235.3,33.5,33.3,33.3,863.4,-17.0,50.13,0.0,-19.9,50.2,865.1,-34.5,-31.8,50.2,100.0,3331.0,3329.0,26.3,24.9,25.4,20000.0,856.4,0,0
484555,2026-08-13T08:47:23.618592+00:00,external_ems_1,bess_1,good,0.0523,normal,PCS phase current imbalance high: 10.2,0.7,10.2,1.0,8.3,0.0,2.1,2.0,238.9,239.0,238.3,36.3,35.5,26.1,874.2,-34.1,50.21,0.0,-33.7,84.5,873.2,-25.8,-25.8,84.5,100.0,3366.0,3364.0,26.5,24.4,24.9,20000.0,855.9,0,0
484586,2026-08-13T08:47:38.629657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,5.6,0.8,8.5,0.0,1.4,1.0,237.5,237.9,237.8,33.4,27.8,31.4,865.5,-20.0,50.19,0.0,-15.0,50.2,864.7,-28.5,-26.5,50.2,100.0,3330.0,3329.0,26.3,24.9,25.4,20000.0,856.4,0,0
484617,2026-08-13T08:47:54.629720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.0,7.2,0.0,2.1,2.0,235.7,235.9,235.7,31.7,30.0,30.2,872.5,-15.6,50.16,0.0,-18.9,84.9,872.5,-22.8,-22.7,84.9,100.0,3365.0,3363.0,26.5,24.4,24.9,20000.0,855.9,0,0
484679,2026-08-13T08:48:25.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.8,0.8,0.0,2.2,2.0,237.9,238.3,237.8,36.6,34.7,34.8,872.7,-28.5,50.16,0.0,-20.5,84.9,873.5,-29.3,-32.0,84.9,100.0,3374.0,3372.0,26.6,24.4,24.9,20000.0,855.9,0,0
484710,2026-08-13T08:48:40.629039+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,6.2,0.0,15.8,0.0,1.4,2.0,237.9,238.1,238.3,46.2,52.2,46.0,864.1,-35.4,50.2,0.0,-15.8,50.2,864.1,-19.6,-19.5,50.2,100.0,3324.0,3322.0,26.3,24.9,25.4,20000.0,856.4,0,0
484741,2026-08-13T08:48:56.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.3,12.2,0.0,2.1,2.0,233.3,233.7,233.5,28.5,27.9,27.0,872.2,-15.6,50.12,0.0,-17.2,84.9,873.5,-27.8,-29.8,84.9,100.0,3364.0,3362.0,26.5,24.4,24.9,20000.0,855.9,0,0
484772,2026-08-13T08:49:11.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,5.8,1.3,11.7,0.0,1.4,2.0,239.6,239.5,240.2,52.2,58.0,55.8,865.4,-31.7,50.2,0.0,-26.4,50.2,864.1,-20.0,-20.5,50.2,100.0,3326.0,3324.0,26.3,24.9,25.4,20000.0,856.4,0,0
484834,2026-08-13T08:49:42.629078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,4.0,0.0,12.8,0.0,1.4,2.0,237.8,237.5,238.1,51.9,50.9,54.9,865.4,-41.2,50.17,0.0,-21.4,50.6,865.4,-28.4,-30.2,50.6,100.0,3328.0,3326.0,26.3,24.9,25.4,20000.0,856.4,0,0
484865,2026-08-13T08:49:58.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.1,0.8,0.0,2.1,2.0,239.0,239.4,238.9,36.1,34.5,34.4,872.8,-23.9,50.17,0.0,-25.3,84.9,872.9,-24.7,-24.0,84.9,100.0,3366.0,3364.0,26.5,24.4,24.9,20000.0,855.9,0,0
484927,2026-08-13T08:50:29.618847+00:00,external_ems_1,bess_1,good,0.038,normal,PCS phase current imbalance high: 9.6,0.5,9.6,1.4,0.8,0.4,2.1,2.0,237.6,237.1,237.1,35.2,34.5,25.6,874.3,-23.9,50.2,0.0,-18.8,85.3,872.9,-23.1,-24.7,84.9,100.0,3365.0,3363.0,26.5,24.4,24.9,20000.0,855.9,0,0
484989,2026-08-13T08:51:00.629117+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.2,0.2,9.5,0.0,2.1,2.0,239.8,239.7,239.5,36.2,31.9,37.1,872.4,-27.9,50.2,0.0,-21.0,85.3,872.2,-18.4,-18.4,85.3,100.0,3364.0,3362.0,26.5,24.4,24.9,20000.0,855.9,0,0
485020,2026-08-13T08:51:15.619280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,2.0,9.2,0.0,1.4,2.0,232.9,232.8,233.4,31.4,31.3,31.2,863.1,-19.4,50.11,0.0,-16.0,50.6,865.1,-28.6,-30.2,50.6,100.0,3337.0,3335.0,26.3,24.9,25.3,20000.0,856.4,0,0
485051,2026-08-13T08:51:31.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,7.1,1.3,1.0,0.0,2.1,2.0,238.6,238.5,238.3,28.3,21.2,24.2,874.2,-27.7,50.2,0.0,-18.9,85.3,872.9,-26.7,-26.4,85.3,100.0,3366.0,3364.0,26.5,24.4,24.9,20000.0,855.9,0,0
485082,2026-08-13T08:51:46.619121+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,4.3,1.7,6.8,0.0,1.4,2.0,238.4,238.4,238.7,49.1,47.1,51.4,863.7,-33.0,50.2,0.0,-16.3,50.6,865.4,-26.2,-30.2,50.6,100.0,3337.0,3335.0,26.3,24.9,25.3,20000.0,856.4,0,0
485144,2026-08-13T08:52:17.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.4,11.8,0.0,1.4,2.0,237.6,238.0,238.3,33.4,33.8,33.5,863.7,-17.5,50.15,0.0,-21.5,51.0,865.1,-29.3,-30.1,51.0,100.0,3328.0,3326.0,26.3,24.9,25.3,20000.0,856.4,0,0
485175,2026-08-13T08:52:33.618986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.0,7.9,0.0,2.1,2.0,237.0,237.4,236.9,34.0,33.2,32.2,872.5,-25.7,50.16,0.0,-22.3,85.3,873.5,-33.6,-30.7,85.3,100.0,3364.0,3362.0,26.5,24.4,24.9,20000.0,855.9,0,0
485206,2026-08-13T08:52:48.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.1,3.1,0.0,1.4,2.0,238.8,239.4,239.6,27.3,27.6,26.1,865.2,-20.4,50.19,0.0,-19.4,51.0,864.1,-17.3,-18.5,51.0,100.0,3326.0,3324.0,26.3,24.9,25.3,20000.0,856.4,0,0
485237,2026-08-13T08:53:04.630406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.1,18.1,0.0,2.1,2.0,234.0,234.7,234.4,28.0,27.7,26.6,872.1,-11.1,50.12,0.0,-17.8,85.3,873.2,-29.2,-28.7,85.3,100.0,3364.0,3362.0,26.5,24.4,24.9,20000.0,855.9,0,0
485299,2026-08-13T08:53:35.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.5,3.2,0.0,2.1,2.0,237.7,238.2,237.9,35.6,34.0,33.3,873.0,-24.1,50.18,0.0,-22.5,85.7,873.5,-27.3,-30.5,85.7,100.0,3364.0,3362.0,26.5,24.4,24.9,20000.0,855.9,0,0
485330,2026-08-13T08:53:50.644301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.6,0.2,0.8,0.0,1.4,2.0,236.8,237.2,237.7,35.6,36.2,35.9,863.9,-19.3,50.14,0.0,-19.8,51.0,864.1,-20.1,-20.0,51.0,100.0,3328.0,3326.0,26.3,24.9,25.3,20000.0,856.4,0,0
485361,2026-08-13T08:54:06.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,1.1,0.7,4.1,0.0,2.1,2.0,236.6,237.0,239.2,41.2,41.1,40.1,872.5,-23.3,50.18,0.0,-24.2,85.7,873.2,-27.4,-27.0,85.7,100.0,3363.0,3361.0,26.5,24.4,24.9,20000.0,855.9,0,0
485392,2026-08-13T08:54:21.630791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,3.7,0.0,1.4,2.0,237.9,237.9,238.5,33.5,34.0,33.4,864.0,-20.2,50.16,0.0,-20.3,51.0,864.4,-23.9,-23.2,51.0,100.0,3333.0,3332.0,26.3,24.9,25.3,20000.0,856.4,0,0
485454,2026-08-13T08:54:52.619121+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.9,0.6,2.0,20.8,0.0,1.4,2.0,231.9,231.7,232.6,30.9,30.6,30.3,863.1,-9.6,50.11,0.0,-14.8,51.0,865.1,-30.4,-30.1,51.0,100.0,3326.0,3324.0,26.3,24.9,25.3,20000.0,856.4,0,0
485485,2026-08-13T08:55:08.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.9,0.2,7.2,0.0,2.1,2.0,239.6,240.4,239.4,52.6,54.4,50.5,872.7,-26.0,50.2,0.0,-30.2,85.7,872.5,-18.8,-19.6,85.7,100.0,3365.0,3363.0,26.5,24.4,24.9,20000.0,855.9,0,0
485516,2026-08-13T08:55:23.619423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,5.0,0.1,13.8,0.0,1.4,2.0,238.8,239.0,239.2,35.6,30.6,35.2,865.0,-21.7,50.19,0.0,-15.5,51.4,865.1,-35.5,-30.3,51.4,100.0,3325.0,3323.0,26.3,24.9,25.3,20000.0,856.4,0,0
485547,2026-08-13T08:55:39.618767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.4,0.6,13.0,0.0,2.1,2.0,238.9,238.8,238.5,56.7,52.3,56.3,872.3,-38.9,50.2,0.0,-15.0,85.7,872.9,-25.9,-26.0,85.7,100.0,3367.0,3365.0,26.5,24.4,24.9,20000.0,855.9,0,0
485609,2026-08-13T08:56:10.618580+00:00,external_ems_1,bess_1,good,0.0119,normal,PCS phase current imbalance high: 8.5,0.9,8.5,1.8,7.2,0.0,2.1,3.0,238.8,237.9,238.6,28.8,20.3,23.3,874.3,-13.4,50.19,0.0,-22.3,86.1,872.5,-20.6,-21.1,86.1,100.0,3364.0,3361.0,26.6,24.5,24.9,20000.0,855.9,0,0
485640,2026-08-13T08:56:25.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,1.0,7.1,0.0,1.4,1.0,238.7,238.0,239.4,36.7,35.8,37.0,864.1,-19.5,50.17,0.0,-31.7,51.4,865.1,-26.6,-30.3,51.4,100.0,3329.0,3328.0,26.3,24.9,25.4,20000.0,856.4,0,0
485671,2026-08-13T08:56:41.629057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.5,0.8,13.1,0.0,2.1,2.0,238.6,238.1,238.7,36.5,32.0,36.1,872.7,-21.0,50.16,0.0,-22.1,86.1,873.5,-34.1,-30.3,86.1,100.0,3362.0,3360.0,26.6,24.5,24.9,20000.0,855.9,0,0
485702,2026-08-13T08:56:56.618563+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,1.2,8.1,0.2,11.4,0.0,1.4,2.0,238.6,238.0,239.2,47.0,41.3,49.4,863.9,-31.2,50.2,0.0,-33.4,51.4,864.1,-19.8,-19.8,51.4,100.0,3330.0,3328.0,26.3,24.9,25.4,20000.0,856.4,0,0
485764,2026-08-13T08:57:27.618927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.8,0.1,4.9,0.0,1.3,2.0,240.2,239.0,240.6,31.6,28.8,30.8,864.6,-20.8,50.18,0.0,-17.0,51.4,864.7,-25.7,-25.1,51.4,100.0,3327.0,3325.0,26.3,25.0,25.4,20000.0,856.4,0,0
485795,2026-08-13T08:57:43.628937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,5.6,0.9,11.1,0.0,2.1,2.0,238.0,236.6,237.6,42.8,39.5,37.2,872.6,-18.8,50.19,0.0,-36.7,86.1,873.5,-29.9,-30.4,86.1,100.0,3365.0,3363.0,26.6,24.5,24.9,20000.0,855.9,0,0
485826,2026-08-13T08:57:58.630307+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.3,0.4,4.0,0.0,1.3,2.0,236.4,234.2,237.2,32.6,29.3,32.3,863.7,-16.0,50.12,0.0,-17.3,51.8,864.1,-20.0,-19.2,51.8,100.0,3328.0,3326.0,26.3,25.0,25.4,20000.0,856.4,0,0
485857,2026-08-13T08:58:14.630027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,5.8,1.3,10.0,0.0,2.1,2.0,239.2,237.8,239.4,35.5,29.7,35.2,872.6,-16.1,50.15,0.0,-21.2,86.1,873.9,-26.1,-30.0,86.1,100.0,3362.0,3360.0,26.6,24.5,24.9,20000.0,855.9,0,0
485919,2026-08-13T08:58:45.618652+00:00,external_ems_1,bess_1,good,0.0285,normal,PCS phase current imbalance high: 9.2,1.5,9.2,1.7,1.0,0.0,2.1,2.0,238.3,236.9,238.4,29.4,20.2,25.9,874.2,-19.5,50.19,0.0,-19.5,86.1,872.5,-18.5,-19.4,86.1,100.0,3366.0,3364.0,26.6,24.5,25.0,20000.0,855.9,0,0
485981,2026-08-13T08:59:16.629161+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.9,1.4,9.3,0.0,2.1,2.0,238.6,238.0,238.4,45.4,42.3,40.5,872.1,-18.1,50.2,0.0,-36.0,86.5,873.5,-27.4,-27.9,86.5,100.0,3363.0,3361.0,26.6,24.5,25.0,20000.0,855.9,0,0
486012,2026-08-13T08:59:31.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.2,1.3,6.2,0.0,1.3,2.0,239.3,237.9,239.7,36.3,33.3,36.5,863.8,-20.7,50.14,0.0,-21.2,51.8,865.1,-26.9,-29.5,51.8,100.0,3332.0,3330.0,26.3,25.0,25.4,20000.0,856.4,0,0
486074,2026-08-13T09:00:02.629235+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.9,1.9,12.0,0.0,1.3,2.0,234.5,233.1,235.0,31.5,28.6,30.9,863.5,-16.2,50.12,0.0,-17.0,51.8,865.4,-28.2,-29.6,51.8,100.0,3333.0,3331.0,26.3,25.0,25.4,20000.0,856.4,0,0
486105,2026-08-13T09:00:18.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.1,1.0,11.3,0.0,2.1,2.0,237.2,236.3,237.2,33.5,28.4,32.5,872.5,-20.1,50.15,0.0,-20.5,86.5,873.5,-31.4,-29.9,86.5,100.0,3364.0,3362.0,26.6,24.5,25.0,20000.0,855.9,0,0
486136,2026-08-13T09:00:33.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,0.4,14.2,0.0,1.3,3.0,239.5,238.3,239.5,30.0,30.5,29.3,865.8,-18.2,50.19,0.0,-27.9,51.8,865.4,-32.4,-29.9,51.8,100.0,3336.0,3333.0,26.3,25.0,25.4,20000.0,856.4,0,0
486167,2026-08-13T09:00:49.630562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,4.2,1.4,13.7,0.0,2.1,3.0,232.8,231.7,232.9,26.5,22.3,25.8,872.1,-12.8,50.11,0.0,-15.8,86.5,873.5,-26.5,-30.3,86.5,100.0,3375.0,3372.0,26.6,24.5,25.0,20000.0,855.9,0,0
486229,2026-08-13T09:01:20.618575+00:00,external_ems_1,bess_1,good,0.0024,normal,PCS phase current imbalance high: 8.1,1.6,8.1,0.7,4.2,0.0,2.1,2.0,239.6,238.0,239.1,27.6,19.5,21.4,874.2,-26.2,50.19,0.0,-20.0,86.5,873.5,-30.4,-29.2,86.5,100.0,3365.0,3363.0,26.6,24.5,25.0,20000.0,855.9,0,0
486260,2026-08-13T09:01:35.629169+00:00,external_ems_2,bess_2,good,0.0166,normal,PCS phase current imbalance high: 8.7,1.4,8.7,1.1,0.2,0.0,1.3,2.0,236.9,236.1,237.5,46.6,40.0,48.7,863.6,-26.9,50.18,0.0,-23.7,52.1,864.7,-26.7,-25.1,52.1,100.0,3332.0,3330.0,26.3,25.0,25.4,20000.0,856.4,0,0
486291,2026-08-13T09:01:51.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,5.1,1.5,11.4,0.0,2.1,2.0,237.1,236.3,237.1,30.0,24.9,28.6,872.4,-20.7,50.14,0.0,-21.3,86.9,873.9,-32.1,-29.1,86.9,100.0,3363.0,3361.0,26.6,24.5,25.0,20000.0,855.9,0,0
486322,2026-08-13T09:02:06.618899+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.9,0.5,2.5,0.0,1.4,2.0,239.2,237.8,239.4,45.5,46.4,45.5,864.9,-23.3,50.19,0.0,-23.4,52.1,864.4,-20.8,-19.9,52.1,100.0,3332.0,3330.0,26.3,24.9,25.4,20000.0,856.4,0,0
486384,2026-08-13T09:02:37.618576+00:00,external_ems_2,bess_2,good,0.0095,normal,PCS phase current imbalance high: 8.4,1.3,8.4,1.9,3.7,0.0,1.4,2.0,237.8,236.7,238.0,47.0,41.0,49.4,863.5,-30.3,50.17,0.0,-19.8,52.1,865.4,-26.6,-28.6,52.1,100.0,3327.0,3325.0,26.3,24.9,25.4,20000.0,856.4,0,0
486415,2026-08-13T09:02:53.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,7.0,0.2,10.1,0.0,2.1,2.0,237.3,236.4,236.8,36.2,32.9,29.2,872.7,-31.2,50.18,0.0,-19.9,86.9,872.5,-21.1,-20.1,86.9,100.0,3365.0,3363.0,26.6,24.5,25.0,20000.0,855.9,0,0
486446,2026-08-13T09:03:08.619373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.0,1.9,6.7,0.0,1.4,2.0,232.6,231.0,233.0,30.2,27.2,29.4,863.2,-19.3,50.1,0.0,-13.9,52.1,865.1,-26.0,-27.5,52.1,100.0,3334.0,3332.0,26.3,24.9,25.4,20000.0,856.4,0,0
486539,2026-08-13T09:03:55.618589+00:00,external_ems_1,bess_1,good,0.0048,normal,PCS phase current imbalance high: 8.2,0.2,8.2,1.7,14.0,0.0,2.1,2.0,238.2,238.3,238.1,34.4,31.2,26.2,873.9,-29.8,50.18,0.0,-18.7,86.9,872.2,-15.8,-16.4,86.9,100.0,3361.0,3359.0,26.6,24.5,25.0,20000.0,855.9,0,0
486570,2026-08-13T09:04:10.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,1.7,18.9,0.0,1.4,2.0,234.8,234.5,235.5,29.3,28.1,28.8,863.4,-9.5,50.11,0.0,-16.3,52.5,865.1,-28.4,-26.6,52.5,100.0,3328.0,3326.0,26.3,24.9,25.4,20000.0,856.4,0,0
486601,2026-08-13T09:04:26.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.4,0.4,20.0,0.0,2.1,2.0,239.1,238.4,238.6,27.6,22.5,22.2,873.6,-9.7,50.17,0.0,-14.5,86.9,873.2,-29.7,-27.3,86.9,100.0,3362.0,3360.0,26.6,24.5,25.0,20000.0,855.9,0,0
486632,2026-08-13T09:04:41.629199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,4.9,0.2,0.4,0.0,1.4,2.0,238.1,238.2,238.6,31.9,27.0,30.1,863.9,-17.7,50.17,0.0,-17.5,52.5,864.1,-17.3,-17.5,52.5,100.0,3327.0,3325.0,26.3,24.9,25.3,20000.0,856.4,0,0
486694,2026-08-13T09:05:12.630265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.2,6.5,0.0,1.4,2.0,240.3,240.3,240.6,33.9,34.5,34.2,864.2,-24.8,50.16,0.0,-18.9,52.5,864.4,-18.3,-19.3,52.5,100.0,3332.0,3330.0,26.3,24.9,25.3,20000.0,856.4,0,0
486725,2026-08-13T09:05:28.629311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,6.6,0.0,2.2,2.0,237.8,238.4,237.9,31.9,31.0,30.7,872.6,-18.6,50.13,0.0,-19.5,87.3,873.2,-25.2,-26.8,87.3,100.0,3367.0,3365.0,26.6,24.4,24.9,20000.0,855.9,0,0
486756,2026-08-13T09:05:43.619314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.8,12.6,0.0,1.4,2.0,238.1,238.1,238.3,42.5,44.6,44.9,863.6,-33.5,50.16,0.0,-28.9,52.5,864.4,-20.9,-22.5,52.5,100.0,3327.0,3325.0,26.3,24.9,25.3,20000.0,856.4,0,0
486787,2026-08-13T09:05:59.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.5,9.2,0.0,2.2,2.0,233.3,233.4,232.9,23.2,23.0,21.9,871.7,-18.6,50.09,0.0,-15.0,87.3,873.2,-27.8,-26.4,87.3,100.0,3368.0,3366.0,26.6,24.4,24.9,20000.0,855.9,0,0
486849,2026-08-13T09:06:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.8,5.9,0.0,2.2,2.0,239.7,240.0,239.3,41.5,39.6,40.4,872.1,-27.8,50.16,0.0,-30.2,87.3,872.9,-21.9,-23.9,87.3,100.0,3365.0,3363.0,26.6,24.4,24.9,20000.0,855.9,0,0
486880,2026-08-13T09:06:45.628700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.9,16.1,0.0,1.4,2.0,231.2,231.1,231.4,28.5,28.0,27.9,863.2,-8.8,50.08,0.0,-12.0,52.5,865.1,-24.9,-26.2,52.5,100.0,3334.0,3332.0,26.3,24.9,25.3,20000.0,856.4,0,0
486911,2026-08-13T09:07:01.630820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.0,0.6,12.9,0.0,2.2,1.0,241.1,241.6,241.0,37.6,36.0,34.6,872.5,-27.3,50.14,0.0,-23.6,87.3,871.9,-14.4,-14.1,87.3,100.0,3363.0,3362.0,26.6,24.4,24.9,20000.0,855.9,0,0
486942,2026-08-13T09:07:16.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.6,3.1,0.0,1.4,2.0,238.0,238.3,238.7,31.7,32.5,31.9,863.5,-16.7,50.12,0.0,-18.1,52.9,864.1,-19.8,-18.8,52.9,100.0,3328.0,3326.0,26.3,24.9,25.3,20000.0,856.4,0,0
487035,2026-08-13T09:08:03.619050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.3,13.6,0.0,2.2,2.0,240.1,240.3,239.9,38.6,36.6,37.5,872.2,-27.6,50.13,0.0,-17.5,87.7,871.9,-14.0,-14.4,87.7,100.0,3362.0,3360.0,26.6,24.4,24.9,20000.0,855.9,0,0
487066,2026-08-13T09:08:18.619075+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.5,10.7,0.0,1.4,3.0,236.0,235.9,236.3,27.0,26.8,26.8,863.2,-12.7,50.09,0.0,-15.3,52.9,864.7,-23.4,-23.5,52.9,100.0,3328.0,3325.0,26.3,24.9,25.3,20000.0,856.4,0,0
487097,2026-08-13T09:08:34.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.9,9.4,0.0,2.1,2.0,236.9,237.5,237.1,25.0,24.4,23.5,872.0,-15.0,50.14,0.0,-15.6,87.7,872.9,-24.4,-23.7,87.7,100.0,3362.0,3360.0,26.5,24.4,24.9,20000.0,855.9,0,0
487159,2026-08-13T09:09:05.629971+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.3,10.5,0.0,2.1,1.0,230.7,230.8,230.5,18.2,17.3,16.6,871.2,-4.7,50.06,0.0,-7.5,87.7,871.5,-15.2,-15.1,87.7,100.0,3360.0,3359.0,26.5,24.4,24.9,20000.0,855.9,0,0
487190,2026-08-13T09:09:20.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.1,7.6,0.0,1.5,3.0,237.9,237.7,238.2,26.1,25.8,25.8,863.0,-9.4,50.09,0.0,-15.6,52.9,864.1,-17.0,-16.9,52.9,100.0,3326.0,3323.0,26.3,24.8,25.3,20000.0,856.4,0,0
487221,2026-08-13T09:09:36.629834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.9,12.0,0.0,2.1,2.0,235.7,235.8,235.5,22.9,22.2,21.0,871.6,-10.5,50.1,0.0,-13.0,87.7,872.5,-22.5,-22.6,87.7,100.0,3364.0,3362.0,26.5,24.4,24.9,20000.0,855.9,0,0
487252,2026-08-13T09:09:51.629115+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.8,5.4,0.0,1.5,2.0,238.8,239.3,239.5,30.6,29.2,30.7,863.9,-14.1,50.13,0.0,-16.1,52.9,863.1,-8.7,-1.2,52.9,100.0,3324.0,3322.0,26.3,24.8,25.3,20000.0,856.4,0,0
487314,2026-08-13T09:10:22.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.9,0.5,0.0,1.5,2.0,242.4,242.7,243.0,26.7,28.9,26.9,863.2,-20.2,50.13,0.0,-17.5,52.9,864.1,-19.7,-19.5,52.9,100.0,3324.0,3322.0,26.3,24.8,25.3,20000.0,856.4,0,0
487345,2026-08-13T09:10:38.621916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.2,2.5,0.0,2.1,2.0,239.9,240.2,239.8,27.8,25.9,25.4,871.7,-19.3,50.13,0.0,-15.9,87.7,871.9,-16.8,-16.5,87.7,100.0,3363.0,3361.0,26.5,24.4,24.9,20000.0,855.9,0,0
487376,2026-08-13T09:10:53.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,0.5,4.2,0.0,1.5,2.0,233.8,234.1,234.6,25.3,25.4,25.3,862.9,-7.8,50.08,0.0,-12.2,53.3,863.4,-12.0,-8.1,53.3,100.0,3322.0,3320.0,26.3,24.8,25.3,20000.0,856.4,0,0
487407,2026-08-13T09:11:09.629481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.4,4.4,0.0,2.1,2.0,238.6,238.7,238.5,19.2,18.3,17.5,871.1,-10.0,50.07,0.0,-12.8,87.7,871.5,-14.4,-14.9,87.7,100.0,3360.0,3358.0,26.5,24.4,24.8,20000.0,855.9,0,0
487469,2026-08-13T09:11:40.619328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.6,0.3,10.8,0.0,2.1,1.0,239.3,239.7,239.1,28.1,25.7,24.5,871.5,-22.8,50.12,0.0,-20.5,87.7,871.2,-12.0,-11.0,87.7,100.0,3359.0,3358.0,26.5,24.4,24.8,20000.0,855.9,0,0
487500,2026-08-13T09:11:55.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,2.1,16.2,0.0,1.4,2.0,228.8,228.7,229.6,26.9,26.0,26.5,862.0,-3.1,50.03,0.0,-5.8,53.3,864.1,-19.3,-20.5,53.3,100.0,3331.0,3329.0,26.2,24.8,25.3,20000.0,856.4,0,0
487562,2026-08-13T09:12:26.629740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.0,2.5,0.0,1.4,2.0,241.1,240.5,241.4,28.8,29.7,29.1,863.1,-22.2,50.11,0.0,-18.0,53.3,864.1,-19.7,-20.1,53.3,100.0,3329.0,3327.0,26.2,24.8,25.3,20000.0,856.4,0,0
487624,2026-08-13T09:12:57.628787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,1.2,12.3,0.0,1.4,1.0,235.1,234.1,235.6,25.0,22.2,24.2,862.5,-5.9,50.06,0.0,-10.4,53.3,863.7,-18.2,-18.4,53.3,100.0,3328.0,3327.0,26.2,24.8,25.3,20000.0,856.4,0,0
487655,2026-08-13T09:13:13.618918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.5,0.2,2.6,0.0,2.2,2.0,236.3,235.7,236.4,22.6,19.1,21.3,871.0,-9.4,50.08,0.0,-10.2,88.1,871.2,-12.0,-12.6,88.1,100.0,3358.0,3356.0,26.5,24.3,24.8,20000.0,855.9,0,0
487686,2026-08-13T09:13:28.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,1.0,11.7,0.0,1.4,2.0,238.4,237.9,239.2,23.8,22.0,23.4,862.7,-5.2,50.08,0.0,-13.2,53.3,863.7,-16.9,-18.3,53.3,100.0,3326.0,3324.0,26.2,24.8,25.3,20000.0,856.4,0,0
487717,2026-08-13T09:13:44.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,0.6,9.2,0.0,2.2,2.0,235.7,235.0,235.6,19.3,16.6,17.9,870.9,-9.3,50.07,0.0,-12.9,88.1,871.5,-18.5,-19.2,88.1,100.0,3361.0,3359.0,26.5,24.3,24.8,20000.0,855.9,0,0
487779,2026-08-13T09:14:15.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.2,9.5,0.0,2.2,2.0,231.8,231.2,231.6,15.1,13.2,12.9,870.3,-8.6,50.03,0.0,-6.7,88.1,871.5,-18.1,-18.3,88.1,100.0,3362.0,3360.0,26.5,24.3,24.8,20000.0,855.9,0,0
487810,2026-08-13T09:14:30.629662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.4,0.0,3.0,0.0,1.4,2.0,241.7,241.3,242.3,23.7,23.9,23.5,863.4,-13.8,50.11,0.0,-19.4,53.3,863.4,-16.8,-15.5,53.3,100.0,3323.0,3321.0,26.2,24.8,25.3,20000.0,856.4,0,0
487841,2026-08-13T09:14:46.630339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.8,0.0,10.0,0.0,2.2,2.0,240.6,240.1,240.3,28.1,24.3,26.4,871.5,-7.4,50.11,0.0,-16.2,88.1,871.5,-17.4,-17.9,88.1,100.0,3362.0,3360.0,26.5,24.3,24.8,20000.0,855.9,0,0
487872,2026-08-13T09:15:01.618771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.5,6.5,0.0,1.4,2.0,233.3,232.1,233.5,23.6,21.6,23.0,862.2,-3.6,50.05,0.0,-6.9,53.3,862.7,-10.1,-6.6,53.3,100.0,3324.0,3322.0,26.2,24.8,25.3,20000.0,856.4,0,0
487934,2026-08-13T09:15:32.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,1.3,8.6,0.0,1.4,2.0,236.5,235.7,236.8,23.7,22.9,23.6,862.4,-9.4,50.06,0.0,-10.3,53.3,863.7,-18.0,-19.2,53.3,100.0,3328.0,3326.0,26.2,24.8,25.3,20000.0,856.4,0,0
487965,2026-08-13T09:15:48.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.2,1.4,4.8,0.0,2.1,1.0,239.3,239.0,239.2,27.4,24.2,25.8,871.6,-11.7,50.11,0.0,-11.3,88.1,870.2,-6.9,-6.7,88.1,100.0,3356.0,3355.0,26.4,24.3,24.8,20000.0,855.9,0,0
487996,2026-08-13T09:16:03.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,1.7,8.6,0.0,1.4,3.0,230.3,229.8,230.8,25.5,22.2,25.5,861.7,-5.0,50.02,0.0,-5.8,53.7,863.4,-13.6,-13.9,53.7,100.0,3326.0,3323.0,26.2,24.8,25.3,20000.0,856.4,0,0
488027,2026-08-13T09:16:19.629084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,0.5,1.8,0.0,2.1,1.0,241.9,242.1,241.8,22.8,19.7,20.3,871.0,-16.9,50.11,0.0,-20.2,88.1,871.5,-18.7,-18.6,88.1,100.0,3359.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0
488089,2026-08-13T09:16:50.618896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,0.7,8.4,0.0,2.1,1.0,232.9,232.0,232.4,17.0,15.1,15.6,870.2,-3.8,50.04,0.0,-6.4,88.1,870.9,-12.2,-12.5,88.1,100.0,3356.0,3355.0,26.4,24.3,24.8,20000.0,855.9,0,0
488120,2026-08-13T09:17:05.629191+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,1.0,6.0,0.0,1.4,2.0,240.1,239.5,240.6,23.5,22.6,23.4,862.7,-10.3,50.06,0.0,-11.8,53.7,863.7,-16.3,-17.3,53.7,100.0,3327.0,3325.0,26.2,24.8,25.3,20000.0,856.4,0,0
488151,2026-08-13T09:17:21.618880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.4,0.2,7.6,0.0,2.1,1.0,238.2,238.2,238.5,28.5,25.1,26.7,871.7,-11.3,50.11,0.0,-11.7,88.4,871.5,-18.9,-18.9,88.4,100.0,3360.0,3359.0,26.4,24.3,24.8,20000.0,855.9,0,0
488182,2026-08-13T09:17:36.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.3,0.5,8.3,0.0,1.4,2.0,240.6,239.6,240.6,26.6,26.9,26.8,862.9,-23.7,50.11,0.0,-18.6,53.7,863.4,-15.4,-14.5,53.7,100.0,3325.0,3323.0,26.2,24.8,25.3,20000.0,856.4,0,0
488244,2026-08-13T09:18:07.629226+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.1,5.5,0.0,1.4,2.0,241.9,241.8,242.6,29.5,29.1,30.6,863.5,-12.1,50.11,0.0,-19.5,53.7,862.4,-6.6,0.1,53.7,100.0,3322.0,3320.0,26.2,24.8,25.3,20000.0,856.4,0,0
488275,2026-08-13T09:18:23.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.5,0.7,0.0,2.1,2.0,240.8,240.6,240.4,31.7,29.5,31.0,871.0,-19.4,50.11,0.0,-14.4,88.4,871.5,-20.1,-17.8,88.4,100.0,3361.0,3359.0,26.4,24.3,24.8,20000.0,855.9,0,0
488306,2026-08-13T09:18:38.628949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.0,9.2,0.0,1.4,2.0,240.9,240.9,241.6,23.1,23.6,23.2,862.7,-10.8,50.11,0.0,-18.5,53.7,863.7,-20.0,-17.0,53.7,100.0,3324.0,3322.0,26.2,24.8,25.3,20000.0,856.4,0,0
488337,2026-08-13T09:18:54.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.2,0.5,1.5,0.0,2.1,1.0,240.7,240.9,240.8,26.6,23.4,23.5,870.7,-18.4,50.11,0.0,-11.9,88.4,871.2,-16.9,-18.2,88.4,100.0,3357.0,3356.0,26.4,24.3,24.8,20000.0,855.9,0,0
488399,2026-08-13T09:19:25.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.1,0.4,3.9,0.0,2.1,1.0,242.3,241.9,241.9,25.2,22.1,23.5,871.3,-9.5,50.1,0.0,-11.1,88.4,870.9,-13.4,-13.5,88.4,100.0,3359.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0
488430,2026-08-13T09:19:40.629833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,0.8,7.6,0.0,1.4,2.0,236.3,235.5,236.7,23.3,22.0,22.9,862.6,-8.7,50.06,0.0,-11.4,53.7,863.4,-16.3,-16.0,53.7,100.0,3328.0,3326.0,26.2,24.8,25.2,20000.0,856.4,0,0
488461,2026-08-13T09:19:56.629889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.2,1.0,8.7,0.0,2.1,1.0,236.8,236.7,236.9,22.2,19.0,20.4,870.9,-15.2,50.1,0.0,-12.6,88.4,869.9,-6.5,-5.8,88.4,100.0,3354.0,3353.0,26.4,24.3,24.8,20000.0,855.9,0,0
488492,2026-08-13T09:20:11.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,1.7,12.6,0.0,1.4,2.0,231.6,231.1,232.1,24.6,21.1,24.4,861.7,-5.1,50.02,0.0,-6.0,53.7,863.4,-17.7,-16.5,53.7,100.0,3326.0,3324.0,26.2,24.8,25.2,20000.0,856.4,0,0
488554,2026-08-13T09:20:42.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,7.9,0.0,1.4,2.0,241.0,241.1,241.4,20.7,21.2,20.1,862.6,-15.1,50.1,0.0,-10.4,53.7,862.7,-7.2,-2.5,53.7,100.0,3326.0,3324.0,26.2,24.8,25.2,20000.0,856.4,0,0
488616,2026-08-13T09:21:13.628744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,0.8,4.2,0.0,1.4,2.0,240.1,240.3,240.7,22.6,22.6,22.5,862.3,-13.7,50.06,0.0,-12.2,54.1,863.1,-9.5,-7.3,54.1,100.0,3323.0,3321.0,26.2,24.8,25.2,20000.0,856.4,0,0
488647,2026-08-13T09:21:29.628661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.7,7.0,0.0,2.1,2.0,241.7,241.9,241.5,21.9,21.1,20.0,870.8,-8.8,50.09,0.0,-14.4,88.4,871.5,-15.8,-17.2,88.4,100.0,3356.0,3354.0,26.4,24.3,24.8,20000.0,855.9,0,0
488709,2026-08-13T09:22:00.618907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.3,8.2,0.0,2.1,1.0,234.1,234.5,234.0,15.2,14.3,13.3,869.9,-8.1,50.04,0.0,-8.4,88.4,871.2,-16.3,-18.3,88.4,100.0,3358.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0
488740,2026-08-13T09:22:15.629324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.8,8.9,0.0,1.4,2.0,242.0,242.1,242.5,26.4,27.6,27.5,863.2,-13.7,50.09,0.0,-10.9,54.1,862.4,-4.8,0.0,54.1,100.0,3320.0,3318.0,26.2,24.8,25.2,20000.0,856.4,0,0
488771,2026-08-13T09:22:31.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.2,0.2,0.0,2.1,1.0,240.6,240.8,240.4,28.5,28.9,27.7,871.0,-15.9,50.1,0.0,-14.5,88.8,871.2,-16.1,-18.3,88.8,100.0,3358.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0
488802,2026-08-13T09:22:46.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,16.0,0.0,1.4,2.0,227.9,228.1,228.3,22.3,22.2,22.7,861.5,1.1,50.0,0.0,-2.3,54.1,863.4,-14.9,-14.8,54.1,100.0,3325.0,3323.0,26.2,24.8,25.2,20000.0,856.4,0,0
488864,2026-08-13T09:23:17.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.0,11.5,0.0,1.5,2.0,229.1,229.2,229.5,22.0,21.7,22.3,861.4,-4.2,50.01,0.0,-4.1,54.1,863.4,-15.7,-14.6,54.1,100.0,3327.0,3325.0,26.2,24.7,25.2,20000.0,856.4,0,0
488895,2026-08-13T09:23:33.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.7,4.8,0.0,2.1,1.0,242.1,242.1,241.6,24.6,23.2,22.7,871.2,-8.1,50.09,0.0,-10.4,88.8,870.5,-12.9,-12.9,88.8,100.0,3355.0,3354.0,26.4,24.3,24.8,20000.0,855.9,0,0
488926,2026-08-13T09:23:48.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.6,3.7,0.0,1.5,2.0,241.4,241.8,242.2,27.0,28.6,27.6,863.1,-12.3,50.09,0.0,-16.6,54.1,863.7,-16.0,-16.1,54.1,100.0,3325.0,3323.0,26.2,24.7,25.2,20000.0,856.4,0,0
488957,2026-08-13T09:24:04.619174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.2,3.7,0.0,2.1,1.0,234.5,234.7,234.5,17.1,16.2,15.4,870.1,-2.6,50.04,0.0,-8.2,88.8,869.9,-6.3,-6.0,88.8,100.0,3353.0,3352.0,26.4,24.3,24.8,20000.0,855.9,0,0
489019,2026-08-13T09:24:35.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.0,15.7,0.0,2.1,2.0,235.5,235.5,235.3,17.1,15.9,15.5,870.2,-2.4,50.06,0.0,-7.4,88.8,871.2,-18.1,-17.8,88.8,100.0,3359.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0
489050,2026-08-13T09:24:50.628814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.3,7.3,0.0,1.4,3.0,240.2,240.2,240.7,25.4,26.2,25.5,862.7,-12.9,50.1,0.0,-13.0,54.1,862.4,-5.6,-0.4,54.1,100.0,3322.0,3319.0,26.1,24.7,25.2,20000.0,856.4,0,0
489081,2026-08-13T09:25:06.619326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.5,12.3,0.0,2.1,2.0,231.8,231.5,231.8,14.2,12.3,12.1,869.4,-2.7,50.01,0.0,-4.4,88.8,870.9,-15.0,-15.3,88.8,100.0,3358.0,3356.0,26.4,24.3,24.8,20000.0,855.9,0,0
489174,2026-08-13T09:25:52.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.2,0.0,3.5,0.0,1.4,2.0,235.3,234.5,236.0,23.2,21.0,22.7,862.4,-5.0,50.05,0.0,-6.1,54.1,862.4,-8.5,-3.2,54.1,100.0,3319.0,3317.0,26.1,24.7,25.1,20000.0,856.4,0,0
489205,2026-08-13T09:26:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.4,0.5,4.2,0.0,2.1,2.0,240.5,240.0,240.4,20.9,17.5,19.5,870.4,-11.0,50.06,0.0,-12.0,88.8,870.9,-15.2,-14.6,88.8,100.0,3357.0,3355.0,26.4,24.3,24.8,20000.0,855.9,0,0
489236,2026-08-13T09:26:23.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.1,0.6,0.0,1.4,2.0,235.9,235.1,236.4,24.1,21.8,23.6,862.3,-6.3,50.07,0.0,-9.7,54.1,862.4,-6.9,-1.6,54.1,100.0,3328.0,3326.0,26.1,24.7,25.1,20000.0,856.4,0,0
489267,2026-08-13T09:26:39.618913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.8,0.2,3.0,0.0,2.1,2.0,239.6,239.5,239.6,28.7,25.9,27.4,870.7,-8.5,50.11,0.0,-16.7,88.8,870.5,-11.5,-11.5,88.8,100.0,3360.0,3354.0,26.4,24.3,24.8,20000.0,855.9,0,0
489329,2026-08-13T09:27:10.620402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.2,1.2,6.8,0.0,2.2,2.0,242.6,242.0,242.1,24.8,21.6,23.2,871.1,-14.3,50.11,0.0,-14.3,88.8,869.9,-7.5,-7.6,88.8,100.0,3353.0,3351.0,26.5,24.3,24.8,20000.0,855.9,0,0
489360,2026-08-13T09:27:25.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.4,4.7,0.0,1.4,2.0,241.5,241.2,242.0,29.5,28.7,29.8,863.3,-20.3,50.11,0.0,-12.0,54.5,863.7,-15.6,-16.8,54.5,100.0,3325.0,3323.0,26.1,24.7,25.1,20000.0,856.4,0,0
489391,2026-08-13T09:27:41.618913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,1.2,17.0,0.4,2.2,2.0,232.5,231.7,232.3,16.8,14.9,15.4,870.3,-2.7,50.08,0.0,-7.6,89.2,871.5,-19.7,-19.7,88.8,100.0,3358.0,3356.0,26.5,24.3,24.8,20000.0,855.9,0,0
489422,2026-08-13T09:27:56.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,0.7,3.2,0.0,1.4,2.0,241.1,241.1,241.7,25.7,23.2,24.9,863.4,-14.7,50.11,0.0,-19.2,54.5,864.1,-17.9,-18.8,54.5,100.0,3327.0,3325.0,26.1,24.7,25.1,20000.0,856.4,0,0
489484,2026-08-13T09:28:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,0.7,8.8,0.0,1.4,3.0,241.9,241.5,242.4,25.2,24.4,25.2,863.0,-11.4,50.08,0.0,-15.4,54.5,863.7,-20.2,-17.6,54.5,100.0,3325.0,3322.0,26.1,24.7,25.1,20000.0,856.4,0,0
489515,2026-08-13T09:28:43.628821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.2,0.5,3.8,0.0,2.2,2.0,240.3,240.0,240.2,25.4,22.2,24.0,870.7,-21.3,50.08,0.0,-14.3,89.2,871.2,-17.5,-18.4,89.2,100.0,3358.0,3356.0,26.5,24.3,24.8,20000.0,855.9,0,0
489546,2026-08-13T09:28:58.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,0.9,10.4,0.0,1.4,3.0,239.8,239.3,240.1,30.9,30.7,31.0,863.6,-17.9,50.11,0.0,-18.1,54.5,862.7,-7.5,-0.8,54.5,100.0,3326.0,3323.0,26.1,24.7,25.1,20000.0,856.4,0,0
489577,2026-08-13T09:29:14.629235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.1,11.1,0.0,2.2,1.0,232.0,231.4,231.4,16.1,14.5,14.5,870.1,-6.6,50.05,0.0,-8.3,89.2,871.2,-17.7,-17.5,89.2,100.0,3359.0,3358.0,26.5,24.3,24.8,20000.0,855.9,0,0
489670,2026-08-13T09:30:00.628658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.4,2.9,0.0,1.4,3.0,233.5,232.5,233.9,24.7,22.8,24.2,862.7,-13.3,50.06,0.0,-8.7,54.5,863.1,-10.4,-3.6,54.5,100.0,3320.0,3317.0,26.1,24.7,25.1,20000.0,856.4,0,0
489701,2026-08-13T09:30:16.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.4,0.5,0.8,0.0,2.2,2.0,240.3,240.0,240.5,24.2,20.8,22.8,871.0,-14.6,50.1,0.0,-16.7,89.2,871.5,-15.4,-16.0,89.2,100.0,3361.0,3359.0,26.5,24.3,24.8,20000.0,855.9,0,0
489732,2026-08-13T09:30:31.629948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.3,5.7,0.0,1.4,2.0,236.0,235.0,236.4,24.7,22.9,24.1,862.8,-11.7,50.08,0.0,-11.1,54.5,864.1,-17.4,-19.3,54.5,100.0,3326.0,3324.0,26.1,24.7,25.1,20000.0,856.4,0,0
489794,2026-08-13T09:31:02.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,8.0,2.0,15.4,0.0,1.4,2.0,228.6,226.8,228.9,26.7,18.7,26.4,862.1,-4.2,50.02,0.0,-5.6,54.5,864.1,-19.6,-18.5,54.5,100.0,3326.0,3324.0,26.1,24.7,25.1,20000.0,856.4,0,0
489825,2026-08-13T09:31:18.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.2,0.4,3.3,0.0,2.2,2.0,240.9,240.0,240.9,29.0,23.8,27.6,871.1,-15.7,50.11,0.0,-15.9,89.2,871.5,-19.0,-19.5,89.2,100.0,3361.0,3359.0,26.5,24.3,24.8,20000.0,855.9,0,0
489856,2026-08-13T09:31:33.628990+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.3,0.6,3.6,0.0,1.4,3.0,241.3,240.3,241.8,28.4,25.2,28.5,863.5,-14.9,50.11,0.0,-13.1,54.5,864.1,-18.5,-18.0,54.5,100.0,3329.0,3326.0,26.1,24.7,25.1,20000.0,856.4,0,0
489887,2026-08-13T09:31:49.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,2.6,1.1,16.7,0.0,2.1,2.0,230.6,228.6,230.6,16.3,13.7,14.6,870.4,-2.6,50.03,0.0,-6.0,89.2,871.5,-19.3,-18.1,89.2,100.0,3360.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0
489949,2026-08-13T09:32:20.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,4.9,0.7,8.1,0.0,2.1,2.0,238.7,237.5,239.1,22.6,17.7,21.5,871.2,-17.0,50.11,0.0,-11.9,89.2,870.5,-8.9,-8.5,89.2,100.0,3354.0,3352.0,26.4,24.3,24.8,20000.0,855.9,0,0
489980,2026-08-13T09:32:35.629645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.8,0.3,0.4,0.0,1.4,3.0,240.4,239.1,240.7,26.9,24.1,26.7,863.4,-17.0,50.11,0.0,-15.9,54.9,863.7,-16.6,-16.4,54.9,100.0,3326.0,3323.0,26.1,24.7,25.1,20000.0,856.4,0,0
