id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
490011,2026-08-13T09:32:51.629994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.2,1.7,18.9,0.0,2.2,2.0,230.3,229.2,230.3,15.3,13.1,13.7,870.2,-1.3,50.03,0.0,-5.0,89.6,871.9,-20.2,-19.5,89.6,100.0,3360.0,3358.0,26.5,24.3,24.8,20000.0,855.9,0,0
490042,2026-08-13T09:33:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.5,1.0,8.3,0.0,1.4,3.0,240.3,239.4,240.5,27.6,25.2,27.7,863.7,-14.3,50.11,0.0,-17.7,54.9,862.7,-6.0,-0.3,54.9,100.0,3323.0,3320.0,26.1,24.7,25.1,20000.0,856.4,0,0
490104,2026-08-13T09:33:37.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.3,6.8,0.0,1.4,2.0,241.1,240.9,241.7,23.0,22.2,22.3,863.8,-12.7,50.11,0.0,-12.4,54.9,864.1,-19.5,-18.7,54.9,100.0,3327.0,3325.0,26.1,24.7,25.1,20000.0,856.4,0,0
490135,2026-08-13T09:33:53.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.5,0.6,2.3,0.0,2.1,2.0,240.7,240.6,240.3,30.8,27.3,29.2,871.8,-16.0,50.11,0.0,-12.9,89.6,871.2,-13.7,-14.2,89.6,100.0,3358.0,3356.0,26.4,24.3,24.8,20000.0,855.9,0,0
490197,2026-08-13T09:34:24.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,6.0,0.0,2.1,2.0,236.7,236.3,236.4,17.7,15.7,16.4,870.7,-7.2,50.07,0.0,-11.2,89.6,871.2,-13.2,-13.4,89.6,100.0,3360.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0
490259,2026-08-13T09:34:55.619268+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.9,0.7,14.5,0.0,2.1,2.0,239.5,239.5,239.4,30.6,28.7,29.5,871.2,-20.8,50.11,0.0,-12.8,89.6,870.5,-6.3,-6.6,89.6,100.0,3356.0,3354.0,26.4,24.3,24.8,20000.0,855.9,0,0
490290,2026-08-13T09:35:10.629588+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.9,3.0,1.9,21.7,0.0,1.4,3.0,231.3,230.9,231.8,26.0,23.0,25.6,862.2,1.8,50.02,0.0,-7.1,54.9,864.1,-19.9,-19.2,54.9,100.0,3330.0,3327.0,26.1,24.7,25.1,20000.0,856.4,0,0
490321,2026-08-13T09:35:26.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.4,0.0,0.9,0.0,2.1,2.0,242.9,242.3,242.4,27.7,24.3,25.9,871.5,-16.0,50.11,0.0,-18.9,89.6,871.5,-16.9,-18.2,89.6,100.0,3360.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0
490352,2026-08-13T09:35:41.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.6,3.0,0.0,1.4,2.0,241.1,240.7,241.5,30.1,29.9,31.0,863.8,-16.7,50.11,0.0,-18.9,54.9,864.4,-19.7,-18.3,54.9,100.0,3332.0,3330.0,26.1,24.7,25.1,20000.0,856.4,0,0
490414,2026-08-13T09:36:12.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,0.9,6.6,0.0,1.4,3.0,240.1,239.7,240.9,23.6,22.7,23.5,863.2,-13.0,50.09,0.0,-14.5,54.9,864.1,-19.6,-19.0,54.9,100.0,3328.0,3325.0,26.1,24.7,25.1,20000.0,856.4,0,0
490445,2026-08-13T09:36:28.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.1,0.6,5.0,0.0,2.2,3.0,238.0,237.6,237.9,21.1,18.0,19.5,870.9,-12.5,50.07,0.0,-10.2,89.6,871.5,-17.5,-18.7,89.6,100.0,3360.0,3357.0,26.4,24.2,24.8,20000.0,855.9,0,0
490476,2026-08-13T09:36:43.618783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,0.9,1.6,0.0,1.4,3.0,240.3,240.0,240.8,21.7,21.6,21.0,863.2,-17.1,50.11,0.0,-19.6,54.9,864.1,-15.5,-15.7,54.9,100.0,3331.0,3328.0,26.1,24.7,25.1,20000.0,856.4,0,0
490507,2026-08-13T09:36:59.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,1.4,18.1,0.0,2.2,2.0,228.6,227.9,228.3,14.8,12.9,12.5,870.1,0.1,50.02,0.0,-4.8,89.6,871.5,-18.0,-19.9,89.6,100.0,3358.0,3356.0,26.4,24.2,24.7,20000.0,855.9,0,0
490569,2026-08-13T09:37:30.619463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.0,0.1,4.8,0.0,2.2,2.0,241.8,241.7,241.7,26.2,23.2,24.2,871.6,-13.9,50.11,0.0,-19.5,90.0,871.5,-18.7,-19.5,90.0,100.0,3359.0,3357.0,26.4,24.2,24.7,20000.0,855.9,0,0
490600,2026-08-13T09:37:45.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.1,1.6,6.2,0.0,1.4,3.0,230.0,229.4,230.6,25.5,22.4,25.1,862.5,-12.1,50.03,0.0,-5.6,55.3,864.1,-18.3,-18.1,55.3,100.0,3330.0,3327.0,26.1,24.7,25.1,20000.0,856.4,0,0
490631,2026-08-13T09:38:01.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.9,2.9,0.0,2.2,2.0,237.7,237.1,237.3,19.1,16.7,17.5,871.4,-10.0,50.06,0.0,-10.0,90.0,870.5,-7.1,-7.4,90.0,100.0,3357.0,3355.0,26.4,24.2,24.7,20000.0,855.9,0,0
490662,2026-08-13T09:38:16.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,1.1,10.1,0.0,1.5,3.0,229.3,228.5,229.5,24.8,21.3,24.3,862.3,-0.1,50.02,0.0,-4.2,55.3,863.4,-10.2,-6.1,55.3,100.0,3322.0,3319.0,26.1,24.6,25.1,20000.0,856.4,0,0
490724,2026-08-13T09:38:47.619484+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.8,4.0,0.0,1.5,2.0,240.7,240.4,241.0,26.8,27.4,27.1,863.6,-13.2,50.08,0.0,-15.8,55.3,864.4,-17.2,-18.6,55.3,100.0,3331.0,3329.0,26.1,24.6,25.1,20000.0,856.4,0,0
490755,2026-08-13T09:39:03.619558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.1,2.8,0.0,2.2,2.0,233.5,233.1,233.0,18.7,17.6,17.0,870.6,-6.0,50.08,0.0,-6.2,90.0,870.5,-8.8,-9.1,90.0,100.0,3356.0,3354.0,26.4,24.2,24.7,20000.0,855.9,0,0
490786,2026-08-13T09:39:18.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.7,5.1,0.0,1.5,2.0,232.5,232.7,232.8,24.5,23.7,24.1,862.4,-11.3,50.04,0.0,-8.7,55.3,864.1,-16.4,-17.5,55.3,100.0,3326.0,3324.0,26.1,24.6,25.1,20000.0,856.4,0,0
490817,2026-08-13T09:39:34.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.4,4.2,0.0,2.1,2.0,235.6,235.5,235.3,18.9,17.8,16.9,871.1,-11.6,50.07,0.0,-9.6,90.0,871.5,-15.8,-19.0,90.0,100.0,3361.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0
490879,2026-08-13T09:40:05.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.9,12.1,0.0,2.1,2.0,230.1,230.4,229.7,14.7,13.1,12.5,870.0,-0.3,50.02,0.0,-4.5,90.0,870.9,-12.4,-12.6,90.0,100.0,3358.0,3356.0,26.3,24.2,24.7,20000.0,855.9,0,0
490910,2026-08-13T09:40:20.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.2,0.3,0.0,1.5,3.0,240.8,240.8,241.3,21.1,20.0,19.8,863.5,-11.8,50.1,0.0,-18.2,55.3,863.7,-11.5,-10.9,55.3,100.0,3329.0,3326.0,26.1,24.6,25.1,20000.0,856.4,0,0
490941,2026-08-13T09:40:36.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.2,0.3,1.7,0.0,2.1,2.0,240.5,241.1,240.7,21.9,20.1,18.7,871.5,-11.6,50.11,0.0,-11.6,90.0,871.2,-13.3,-12.9,90.0,100.0,3359.0,3357.0,26.3,24.2,24.7,20000.0,855.9,0,0
490972,2026-08-13T09:40:51.619454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.4,5.7,0.0,1.5,3.0,230.7,230.7,231.0,23.4,22.5,22.6,862.7,-10.9,50.03,0.0,-6.1,55.3,864.1,-16.6,-16.1,55.3,100.0,3327.0,3324.0,26.1,24.6,25.0,20000.0,856.4,0,0
491034,2026-08-13T09:41:22.629829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.0,0.1,0.0,1.5,4.0,235.6,235.4,235.8,23.0,22.7,22.6,863.1,-9.0,50.06,0.0,-10.9,55.3,863.1,-9.1,-4.7,55.3,100.0,3324.0,3320.0,26.1,24.6,25.0,20000.0,856.4,0,0
491065,2026-08-13T09:41:38.629023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.3,5.9,0.0,2.1,1.0,240.0,240.2,239.8,21.4,19.9,19.1,871.5,-10.6,50.11,0.0,-18.1,90.0,871.2,-16.5,-16.1,90.0,100.0,3359.0,3358.0,26.3,24.2,24.7,20000.0,855.9,0,0
491096,2026-08-13T09:41:53.628910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,2.2,7.2,0.0,1.5,2.0,228.9,229.4,229.6,24.6,23.7,24.1,862.2,-9.7,50.02,0.0,-5.3,55.3,864.4,-16.9,-16.5,55.3,100.0,3330.0,3328.0,26.1,24.6,25.0,20000.0,856.4,0,0
491127,2026-08-13T09:42:09.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.5,0.6,5.3,0.0,2.1,2.0,241.7,242.5,241.7,28.3,29.4,26.9,871.1,-14.3,50.11,0.0,-18.0,90.0,870.5,-9.0,-8.6,90.0,100.0,3355.0,3353.0,26.3,24.2,24.7,20000.0,855.9,0,0
491189,2026-08-13T09:42:40.619798+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,1.0,2.8,0.4,2.1,1.0,235.3,235.3,235.0,19.2,18.2,17.2,870.9,-14.0,50.06,0.0,-11.1,90.0,871.9,-16.8,-19.2,90.4,100.0,3360.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0
491251,2026-08-13T09:43:11.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.8,13.5,0.0,2.1,1.0,231.4,231.8,231.4,14.6,13.3,12.7,870.4,0.6,50.02,0.0,-4.7,90.4,871.2,-12.9,-13.1,90.4,100.0,3359.0,3358.0,26.3,24.2,24.7,20000.0,855.9,0,0
491282,2026-08-13T09:43:26.628979+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.3,1.6,0.0,1.4,2.0,243.1,243.3,243.5,29.3,31.0,29.9,863.4,-14.4,50.09,0.0,-19.1,55.7,863.7,-12.8,-10.3,55.7,100.0,3329.0,3327.0,26.0,24.6,25.0,20000.0,856.4,0,0
491344,2026-08-13T09:43:57.629483+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,1.1,8.8,0.0,1.4,3.0,238.6,239.1,239.4,28.9,30.0,30.2,864.2,-16.2,50.1,0.0,-20.1,55.7,863.1,-7.4,-0.2,55.7,100.0,3330.0,3327.0,26.0,24.6,25.0,20000.0,856.4,0,0
491375,2026-08-13T09:44:13.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.3,7.9,0.0,2.1,2.0,232.1,232.6,231.9,15.3,14.2,13.3,871.2,-9.4,50.03,0.0,-13.1,90.4,871.5,-17.3,-17.6,90.4,100.0,3363.0,3361.0,26.3,24.2,24.7,20000.0,855.9,0,0
491406,2026-08-13T09:44:28.629332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.2,9.2,0.0,1.5,3.0,241.1,241.6,241.8,22.2,23.2,21.7,863.2,-10.8,50.11,0.0,-11.8,55.7,864.4,-20.0,-18.6,55.7,100.0,3331.0,3328.0,26.0,24.5,25.0,20000.0,856.4,0,0
491437,2026-08-13T09:44:44.618673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.9,1.3,14.3,0.0,2.1,1.0,240.2,240.7,240.2,27.4,26.9,24.5,871.8,-21.2,50.11,0.0,-14.1,90.4,870.5,-6.9,-6.5,90.4,100.0,3358.0,3357.0,26.3,24.2,24.7,20000.0,855.9,0,0
491499,2026-08-13T09:45:15.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.1,0.3,1.2,0.0,2.1,1.0,241.2,241.8,241.2,25.8,24.8,22.7,871.2,-5.2,50.11,0.0,-11.3,90.4,870.9,-6.4,-6.8,90.4,100.0,3357.0,3356.0,26.3,24.2,24.7,20000.0,855.9,0,0
491530,2026-08-13T09:45:30.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.0,0.2,0.0,1.5,3.0,239.9,240.3,240.6,22.6,23.9,22.3,863.4,-16.9,50.11,0.0,-13.0,55.7,864.4,-17.1,-16.4,55.7,100.0,3330.0,3327.0,26.0,24.5,25.0,20000.0,856.4,0,0
491561,2026-08-13T09:45:46.630144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.9,7.1,0.0,2.1,2.0,230.7,231.1,230.3,19.6,19.0,17.8,870.6,-11.5,50.07,0.0,-6.6,90.4,871.5,-18.6,-17.8,90.4,100.0,3358.0,3356.0,26.3,24.2,24.7,20000.0,855.9,0,0
491592,2026-08-13T09:46:01.629078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.0,10.1,0.0,1.5,2.0,239.7,240.0,240.1,29.2,29.8,30.3,864.4,-17.5,50.11,0.0,-20.5,55.7,863.4,-7.4,-0.7,55.7,100.0,3323.0,3321.0,26.0,24.5,25.0,20000.0,856.4,0,0
491654,2026-08-13T09:46:32.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.1,2.7,0.0,1.5,3.0,242.8,243.1,243.4,27.5,29.0,27.9,864.0,-18.7,50.09,0.0,-16.0,55.7,864.1,-16.0,-14.9,55.7,100.0,3328.0,3325.0,26.0,24.5,25.0,20000.0,856.4,0,0
491685,2026-08-13T09:46:48.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.8,12.1,0.0,2.1,2.0,240.1,240.5,239.9,21.6,20.7,19.6,871.1,-7.9,50.08,0.0,-15.0,90.4,871.9,-20.0,-18.3,90.4,100.0,3364.0,3362.0,26.3,24.2,24.7,20000.0,855.9,0,0
491716,2026-08-13T09:47:03.629591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.3,7.2,0.0,1.5,4.0,238.4,238.9,239.2,24.6,26.3,24.6,863.7,-14.9,50.11,0.0,-11.8,55.7,863.4,-7.7,-2.1,55.7,100.0,3323.0,3319.0,26.0,24.5,25.0,20000.0,856.4,0,0
491809,2026-08-13T09:47:50.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.3,0.6,7.5,0.0,2.1,2.0,238.7,239.3,238.8,22.9,20.9,19.6,871.5,-14.5,50.12,0.0,-14.1,90.8,870.9,-7.0,-6.8,90.8,100.0,3357.0,3355.0,26.3,24.2,24.7,20000.0,855.9,0,0
491840,2026-08-13T09:48:05.628863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.9,14.2,0.0,1.5,3.0,231.1,231.0,231.2,25.9,25.1,25.2,862.8,-5.9,50.03,0.0,-7.7,56.1,864.7,-20.1,-18.7,56.1,100.0,3329.0,3326.0,26.0,24.5,25.0,20000.0,856.4,0,0
491871,2026-08-13T09:48:21.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.1,5.1,0.0,2.1,2.0,241.4,241.3,240.7,24.7,23.3,22.7,871.8,-13.8,50.11,0.0,-21.6,90.8,871.9,-18.9,-19.9,90.8,100.0,3362.0,3360.0,26.3,24.2,24.7,20000.0,855.9,0,0
491902,2026-08-13T09:48:36.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,2.8,0.0,1.5,3.0,239.7,239.9,240.1,24.2,25.9,24.0,863.7,-17.0,50.11,0.0,-13.0,56.1,864.7,-19.8,-19.5,56.1,100.0,3332.0,3329.0,26.0,24.5,25.0,20000.0,856.4,0,0
491964,2026-08-13T09:49:07.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.4,1.6,0.0,1.5,3.0,240.5,240.7,241.1,24.0,24.1,23.8,863.7,-7.5,50.09,0.0,-14.6,56.1,864.1,-9.1,-8.0,56.1,100.0,3325.0,3322.0,26.0,24.5,25.0,20000.0,856.4,0,0
491995,2026-08-13T09:49:23.629888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,1.7,0.0,2.1,2.0,235.6,235.5,235.2,20.1,19.1,18.1,871.4,-17.3,50.08,0.0,-12.2,90.8,871.9,-19.0,-18.2,90.8,100.0,3362.0,3360.0,26.3,24.2,24.7,20000.0,855.9,0,0
492026,2026-08-13T09:49:38.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,1.4,0.1,2.9,0.0,1.5,3.0,239.1,242.1,242.3,27.3,28.7,28.0,864.2,-15.8,50.11,0.0,-18.4,56.1,864.1,-12.9,-13.6,56.1,100.0,3329.0,3326.0,26.0,24.5,25.0,20000.0,856.4,0,0
492057,2026-08-13T09:49:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.3,3.5,0.0,2.1,2.0,240.8,241.1,240.7,24.8,23.8,23.3,871.9,-22.8,50.11,0.0,-15.8,90.8,872.2,-19.3,-19.5,90.8,100.0,3363.0,3361.0,26.3,24.2,24.7,20000.0,855.9,0,0
492119,2026-08-13T09:50:25.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.0,6.9,0.0,2.1,2.0,235.4,234.9,234.9,18.4,17.3,16.8,871.2,-11.7,50.05,0.0,-9.9,90.8,872.2,-18.6,-19.3,90.8,100.0,3362.0,3360.0,26.3,24.2,24.7,20000.0,855.9,0,0
492150,2026-08-13T09:50:40.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.2,7.9,0.0,1.5,3.0,242.1,242.1,242.3,22.5,22.6,21.6,863.9,-12.1,50.11,0.0,-12.6,56.1,865.1,-20.0,-20.1,56.1,100.0,3329.0,3326.0,26.0,24.5,25.0,20000.0,856.4,0,0
492181,2026-08-13T09:50:56.629337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,3.1,1.4,5.8,0.0,2.1,1.0,241.0,240.1,240.3,27.6,24.5,25.6,872.3,-14.1,50.11,0.0,-13.3,90.8,870.9,-8.3,-8.6,90.8,100.0,3360.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0
492212,2026-08-13T09:51:11.629532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.1,1.4,18.7,0.0,1.4,3.0,228.1,227.4,228.7,26.3,22.2,25.9,863.0,2.9,50.04,0.0,-5.7,56.1,864.4,-15.8,-17.2,56.1,100.0,3331.0,3328.0,26.0,24.6,25.0,20000.0,856.4,0,0
492305,2026-08-13T09:51:58.618707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.4,7.4,0.0,2.1,2.0,229.7,228.9,229.4,15.7,13.9,13.9,870.8,-3.2,50.05,0.0,-6.5,90.8,871.2,-10.6,-10.2,90.8,100.0,3359.0,3357.0,26.3,24.2,24.7,20000.0,855.9,0,0
492336,2026-08-13T09:52:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,0.6,0.9,0.0,1.4,3.0,239.7,239.1,240.4,23.8,22.5,23.4,863.8,-12.5,50.08,0.0,-14.5,56.1,864.4,-13.4,-13.5,56.1,100.0,3332.0,3329.0,26.0,24.6,25.0,20000.0,856.4,0,0
492367,2026-08-13T09:52:29.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.1,1.0,10.0,0.0,2.1,2.0,236.9,236.1,236.7,20.4,17.3,19.3,871.2,-10.3,50.07,0.0,-12.4,91.2,872.2,-20.3,-18.1,91.2,100.0,3364.0,3362.0,26.3,24.2,24.7,20000.0,855.9,0,0
492429,2026-08-13T09:53:00.619272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.3,16.9,0.0,2.1,2.0,231.6,231.1,231.5,15.4,13.5,13.4,870.9,-2.9,50.03,0.0,-7.1,91.2,872.2,-19.8,-18.3,91.2,100.0,3362.0,3360.0,26.3,24.2,24.7,20000.0,855.9,0,0
492460,2026-08-13T09:53:15.629519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.4,11.6,0.0,1.4,3.0,241.9,241.4,242.3,24.2,23.8,23.9,864.1,-17.5,50.11,0.0,-14.0,56.4,863.7,-5.9,-2.0,56.4,100.0,3327.0,3324.0,26.0,24.6,25.0,20000.0,856.4,0,0
492491,2026-08-13T09:53:31.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.8,0.1,9.0,0.0,2.1,2.0,240.2,240.2,240.3,24.7,21.9,23.1,872.1,-10.6,50.11,0.0,-19.6,91.2,872.2,-19.6,-19.1,91.2,100.0,3361.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0
492522,2026-08-13T09:53:46.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,1.1,8.9,0.0,1.4,3.0,231.3,230.5,231.8,25.5,23.1,24.9,863.6,-8.3,50.05,0.0,-6.9,56.4,864.7,-17.2,-17.3,56.4,100.0,3331.0,3328.0,26.0,24.6,25.0,20000.0,856.4,0,0
492584,2026-08-13T09:54:17.630073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,1.2,2.0,0.0,1.3,3.0,229.3,228.5,229.4,26.0,23.2,25.4,863.2,-11.6,50.03,0.0,-5.7,56.4,864.4,-13.6,-14.2,56.4,100.0,3332.0,3329.0,25.9,24.6,25.0,20000.0,856.4,0,0
492615,2026-08-13T09:54:33.629939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.2,0.0,2.8,0.0,2.1,2.0,243.2,243.3,243.2,28.5,25.3,26.5,872.2,-14.7,50.11,0.0,-14.2,91.2,872.2,-17.5,-17.3,91.2,100.0,3361.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0
492646,2026-08-13T09:54:48.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.4,0.9,6.8,0.0,1.4,3.0,240.1,239.8,240.9,26.4,26.2,26.6,864.2,-11.3,50.07,0.0,-15.2,56.4,865.1,-18.1,-19.0,56.4,100.0,3336.0,3333.0,26.0,24.6,25.0,20000.0,856.4,0,0
492677,2026-08-13T09:55:04.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.6,0.4,6.1,0.0,2.1,1.0,239.1,238.9,238.8,31.7,28.1,30.1,871.9,-17.0,50.12,0.0,-14.4,91.2,871.5,-10.9,-11.1,91.2,100.0,3358.0,3357.0,26.3,24.2,24.7,20000.0,855.9,0,0
492739,2026-08-13T09:55:35.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.2,3.7,0.0,2.1,2.0,242.0,241.8,241.6,32.4,30.0,31.4,872.0,-23.5,50.1,0.0,-12.6,91.2,872.2,-19.8,-19.5,91.2,100.0,3365.0,3363.0,26.3,24.2,24.7,20000.0,855.9,0,0
492770,2026-08-13T09:55:50.628796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.0,1.6,0.0,1.5,3.0,241.1,240.7,241.4,24.4,22.2,23.2,864.7,-17.1,50.11,0.0,-13.9,56.4,864.7,-15.5,-16.2,56.4,100.0,3332.0,3329.0,26.0,24.5,25.0,20000.0,856.4,0,0
492832,2026-08-13T09:56:21.628929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,0.3,3.5,0.0,1.4,3.0,241.5,241.4,242.2,23.9,24.1,23.8,864.1,-10.6,50.11,0.0,-15.2,56.4,864.4,-14.1,-12.3,56.4,100.0,3328.0,3325.0,25.9,24.5,25.0,20000.0,856.4,0,0
492894,2026-08-13T09:56:52.619210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.6,1.0,5.1,0.0,1.5,3.0,233.7,232.7,234.1,24.1,22.5,23.5,863.7,-9.5,50.05,0.0,-9.0,56.4,864.7,-14.6,-16.3,56.4,100.0,3329.0,3326.0,26.0,24.5,25.0,20000.0,856.4,0,0
492925,2026-08-13T09:57:08.619240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,4.6,0.3,1.6,0.0,2.1,2.0,240.9,240.2,241.0,23.0,18.4,21.3,871.8,-13.4,50.09,0.0,-14.7,91.2,871.5,-11.8,-11.7,91.2,100.0,3362.0,3360.0,26.3,24.2,24.7,20000.0,855.9,0,0
492956,2026-08-13T09:57:23.619108+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.3,0.1,1.9,0.0,1.4,3.0,236.3,234.6,236.4,24.3,21.0,23.7,864.2,-7.4,50.07,0.0,-10.6,56.4,864.1,-9.3,-4.9,56.4,100.0,3330.0,3327.0,25.9,24.5,25.0,20000.0,856.4,0,0
492987,2026-08-13T09:57:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,5.1,0.3,1.1,0.0,2.1,2.0,240.2,239.2,239.8,26.1,21.0,23.5,871.8,-13.6,50.11,0.0,-14.9,91.6,871.5,-12.5,-12.1,91.6,100.0,3361.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0
493049,2026-08-13T09:58:10.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,4.9,1.1,5.1,0.0,2.1,1.0,241.7,240.5,241.2,25.9,21.0,24.3,872.3,-12.1,50.11,0.0,-15.5,91.6,871.2,-7.0,-7.0,91.6,100.0,3359.0,3358.0,26.3,24.2,24.7,20000.0,855.9,0,0
493080,2026-08-13T09:58:25.618577+00:00,external_ems_2,bess_2,good,0.0071,normal,PCS phase current imbalance high: 8.3,2.3,8.3,1.7,16.0,0.0,1.5,3.0,231.6,229.9,232.2,26.4,18.1,26.4,863.4,-3.6,50.03,0.0,-7.5,56.8,865.1,-19.6,-18.1,56.8,100.0,3330.0,3327.0,26.0,24.5,25.0,20000.0,856.4,0,0
493111,2026-08-13T09:58:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.5,0.6,5.8,0.0,2.1,1.0,237.0,236.1,237.0,22.0,17.5,21.1,871.6,-12.0,50.11,0.0,-11.0,91.6,872.2,-17.8,-18.1,91.6,100.0,3362.0,3361.0,26.4,24.3,24.7,20000.0,855.9,0,0
493142,2026-08-13T09:58:56.629029+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,0.1,1.8,0.0,1.5,3.0,240.0,239.4,240.4,32.5,30.8,33.1,864.8,-14.7,50.11,0.0,-16.6,56.8,864.7,-12.9,-12.3,56.8,100.0,3329.0,3326.0,26.0,24.5,25.0,20000.0,856.4,0,0
493204,2026-08-13T09:59:27.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.4,3.3,0.0,1.5,3.0,239.8,239.6,240.6,24.1,22.8,24.0,864.3,-10.1,50.09,0.0,-13.9,56.8,864.7,-13.4,-13.3,56.8,100.0,3330.0,3327.0,26.0,24.5,25.0,20000.0,856.4,0,0
493235,2026-08-13T09:59:43.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.2,0.2,6.5,0.0,2.1,2.0,235.6,234.9,235.5,20.7,17.5,19.6,872.3,-14.1,50.07,0.0,-18.2,91.6,872.5,-20.6,-20.4,91.6,100.0,3363.0,3361.0,26.4,24.3,24.7,20000.0,855.9,0,0
493266,2026-08-13T09:59:58.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,0.7,12.7,0.0,1.4,4.0,239.9,239.4,240.3,30.0,29.7,30.2,864.8,-19.4,50.11,0.0,-12.1,56.8,864.1,-6.7,-0.9,56.8,100.0,3333.0,3329.0,25.9,24.5,24.9,20000.0,856.4,0,0
493297,2026-08-13T10:00:14.629428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.0,9.3,0.0,2.1,2.0,230.5,230.1,230.4,15.5,13.6,13.7,871.5,-11.8,50.03,0.0,-10.5,91.6,872.5,-21.1,-18.7,91.6,100.0,3364.0,3363.0,26.4,24.3,24.8,20000.0,855.9,0,0
493359,2026-08-13T10:00:45.629364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.2,0.1,4.4,0.0,2.1,2.0,240.4,240.0,239.9,23.6,20.4,21.1,872.1,-12.7,50.12,0.0,-12.3,91.6,872.2,-17.1,-16.4,91.6,100.0,3366.0,3364.0,26.4,24.3,24.8,20000.0,855.9,0,0
493390,2026-08-13T10:01:00.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.2,12.4,0.0,1.5,4.0,233.3,232.5,233.5,25.0,23.6,24.3,863.9,-3.2,50.05,0.0,-7.1,56.8,865.1,-15.6,-15.5,56.8,100.0,3335.0,3331.0,25.9,24.4,24.9,20000.0,856.4,0,0
493421,2026-08-13T10:01:16.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.7,0.0,2.1,2.0,242.3,242.4,242.2,30.2,28.3,28.3,872.1,-17.6,50.12,0.0,-14.3,91.6,872.2,-16.9,-16.4,91.6,100.0,3364.0,3362.0,26.4,24.3,24.8,20000.0,855.9,0,0
493452,2026-08-13T10:01:31.618901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.8,10.8,0.0,1.5,3.0,235.9,235.4,236.3,24.8,23.5,24.6,864.6,-8.7,50.07,0.0,-12.5,56.8,865.4,-19.5,-20.0,56.8,100.0,3336.0,3333.0,25.9,24.4,24.9,20000.0,856.4,0,0
493514,2026-08-13T10:02:02.629772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.6,1.8,11.1,0.0,1.5,3.0,233.0,232.5,233.2,26.9,24.3,26.1,863.9,-7.7,50.04,0.0,-8.1,56.8,865.7,-18.8,-20.7,56.8,100.0,3335.0,3332.0,25.9,24.4,24.9,20000.0,856.4,0,0
493545,2026-08-13T10:02:18.619176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.5,7.9,0.0,2.1,2.0,240.7,240.8,240.5,26.2,23.9,24.1,872.0,-17.3,50.1,0.0,-13.6,92.0,871.5,-9.4,-9.1,92.0,100.0,3360.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0
493576,2026-08-13T10:02:33.629245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.0,3.7,0.0,1.5,3.0,239.5,238.9,239.6,33.9,34.1,34.7,865.4,-21.1,50.12,0.0,-19.3,56.8,865.4,-17.4,-16.5,56.8,100.0,3332.0,3329.0,25.9,24.4,24.9,20000.0,856.4,0,0
493607,2026-08-13T10:02:49.618579+00:00,external_ems_1,bess_1,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.8,2.0,1.7,20.2,0.0,2.1,2.0,230.2,229.4,229.8,15.9,13.9,14.1,871.2,-1.2,50.04,0.0,-6.6,92.0,872.9,-21.4,-21.1,92.0,100.0,3365.0,3363.0,26.4,24.3,24.8,20000.0,855.9,0,0
493669,2026-08-13T10:03:20.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.1,14.6,0.0,2.1,2.0,229.5,228.8,229.1,16.4,14.5,14.6,871.4,-5.3,50.04,0.0,-7.9,92.0,872.5,-19.9,-18.7,92.0,100.0,3363.0,3361.0,26.4,24.3,24.8,20000.0,855.9,0,0
493700,2026-08-13T10:03:35.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,2.7,0.0,1.5,4.0,242.8,242.7,243.2,23.6,23.0,22.7,864.9,-15.0,50.12,0.0,-17.4,57.2,865.4,-12.3,-14.2,57.2,100.0,3333.0,3329.0,25.9,24.4,24.9,20000.0,856.4,0,0
493731,2026-08-13T10:03:51.619135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.0,5.4,0.0,2.1,2.0,241.1,240.8,240.5,33.6,31.9,32.2,872.9,-14.4,50.12,0.0,-16.1,92.0,872.9,-19.8,-21.5,92.0,100.0,3363.0,3361.0,26.4,24.3,24.8,20000.0,855.9,0,0
493762,2026-08-13T10:04:06.619525+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,0.8,1.5,0.0,1.5,4.0,235.6,235.1,236.0,25.4,24.9,25.1,865.5,-11.2,50.12,0.0,-13.1,57.2,864.7,-9.7,-3.0,57.2,100.0,3337.0,3333.0,25.9,24.4,24.9,20000.0,856.4,0,0
493824,2026-08-13T10:04:37.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.9,0.4,3.1,0.0,1.5,4.0,241.5,241.0,241.6,25.4,22.5,23.8,865.3,-17.2,50.1,0.0,-13.4,57.2,865.7,-20.3,-20.5,57.2,100.0,3335.0,3331.0,25.9,24.4,24.9,20000.0,856.4,0,0
493886,2026-08-13T10:05:08.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.3,13.0,0.0,1.5,4.0,233.1,232.8,233.3,26.7,25.6,25.9,864.4,-3.5,50.04,0.0,-9.3,57.2,865.7,-16.5,-16.4,57.2,100.0,3334.0,3330.0,25.9,24.4,24.9,20000.0,856.4,0,0
493917,2026-08-13T10:05:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.3,5.6,0.0,2.1,2.0,240.2,240.4,239.9,24.4,22.0,21.8,872.6,-14.8,50.13,0.0,-19.2,92.0,872.9,-20.4,-20.8,92.0,100.0,3364.0,3362.0,26.4,24.3,24.7,20000.0,855.9,0,0
493979,2026-08-13T10:05:55.619486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.0,5.3,0.0,2.2,3.0,230.9,231.1,230.6,21.9,21.4,20.4,872.2,-15.3,50.08,0.0,-9.1,92.0,873.2,-20.6,-21.0,92.0,100.0,3366.0,3363.0,26.4,24.2,24.7,20000.0,855.9,0,0
494010,2026-08-13T10:06:10.628711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,1.9,0.0,1.5,3.0,241.7,241.8,242.1,25.8,26.0,25.4,865.3,-13.5,50.11,0.0,-16.1,57.2,865.7,-15.4,-15.1,57.2,100.0,3337.0,3334.0,25.9,24.4,24.9,20000.0,856.4,0,0
494041,2026-08-13T10:06:26.628796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.5,0.1,0.6,0.4,2.2,2.0,235.1,235.2,235.0,21.4,20.7,19.9,872.3,-13.4,50.08,0.0,-11.5,92.4,872.2,-12.8,-13.4,92.0,100.0,3362.0,3360.0,26.4,24.2,24.7,20000.0,855.9,0,0
494072,2026-08-13T10:06:41.629088+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.3,1.8,0.0,1.5,4.0,238.4,238.7,239.0,32.9,35.2,33.6,866.0,-14.3,50.12,0.0,-21.8,57.2,865.7,-12.5,-13.9,57.2,100.0,3336.0,3332.0,25.9,24.4,24.9,20000.0,856.4,0,0
494134,2026-08-13T10:07:12.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.3,0.5,0.0,1.5,4.0,237.7,238.2,238.5,26.9,25.7,26.6,865.4,-7.9,50.12,0.0,-14.3,57.2,865.1,-7.4,-0.3,57.2,100.0,3330.0,3326.0,25.9,24.4,24.9,20000.0,856.4,0,0
494165,2026-08-13T10:07:28.628294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.7,5.0,0.0,2.1,2.0,235.6,235.4,234.9,18.8,18.0,17.2,871.8,-11.5,50.05,0.0,-10.8,92.4,872.5,-16.5,-16.7,92.4,100.0,3364.0,3362.0,26.3,24.2,24.7,20000.0,855.9,0,0
494196,2026-08-13T10:07:43.629857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.5,1.4,0.0,1.5,4.0,241.4,241.2,241.7,28.6,30.8,28.9,865.9,-19.2,50.09,0.0,-12.6,57.6,866.4,-20.6,-19.0,57.6,100.0,3335.0,3331.0,25.9,24.4,24.9,20000.0,856.4,0,0
494227,2026-08-13T10:07:59.619855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.8,6.2,0.0,2.1,2.0,239.8,240.4,239.8,33.1,33.8,32.2,872.7,-15.4,50.12,0.0,-17.4,92.4,871.9,-9.2,-8.8,92.4,100.0,3363.0,3361.0,26.3,24.2,24.7,20000.0,855.9,0,0
494289,2026-08-13T10:08:30.618904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.5,0.3,0.0,2.1,2.0,242.5,243.0,242.7,25.6,24.4,24.1,872.7,-14.7,50.11,0.0,-13.7,92.4,872.2,-14.4,-14.1,92.4,100.0,3363.0,3361.0,26.3,24.2,24.7,20000.0,855.9,0,0
494320,2026-08-13T10:08:45.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.0,8.3,0.0,1.4,5.0,237.3,237.6,238.0,23.7,23.8,23.5,865.1,-8.9,50.08,0.0,-14.3,57.6,866.1,-17.2,-17.6,57.6,100.0,3340.0,3335.0,25.8,24.4,24.9,20000.0,856.4,0,0
494351,2026-08-13T10:09:01.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.8,0.5,14.9,0.0,2.1,2.0,238.6,239.2,238.7,24.1,22.2,20.3,872.0,-20.5,50.11,0.0,-19.3,92.4,871.5,-5.6,-4.9,92.4,100.0,3361.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0
494444,2026-08-13T10:09:47.628997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.3,1.3,0.0,1.4,4.0,239.7,240.3,240.5,27.5,28.8,28.5,865.4,-9.0,50.09,0.0,-17.4,57.6,865.1,-7.7,-2.4,57.6,100.0,3337.0,3333.0,25.8,24.4,24.9,20000.0,856.4,0,0
494475,2026-08-13T10:10:03.618887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.0,9.7,0.0,2.1,1.0,228.9,229.0,228.5,14.1,12.6,11.9,870.9,-2.5,50.01,0.0,-2.8,92.4,871.9,-12.2,-11.8,92.4,100.0,3360.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0
494506,2026-08-13T10:10:18.629949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.4,4.3,0.0,1.4,4.0,242.3,242.5,242.8,21.2,21.4,21.1,865.1,-10.2,50.08,0.0,-13.0,57.6,864.7,-5.9,1.1,57.6,100.0,3337.0,3333.0,25.8,24.4,24.9,20000.0,856.4,0,0
494537,2026-08-13T10:10:34.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.6,12.6,0.0,2.1,2.0,235.3,235.6,235.0,15.8,14.9,13.9,871.3,-2.6,50.05,0.0,-10.0,92.4,871.9,-15.2,-15.5,92.4,100.0,3361.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0
494599,2026-08-13T10:11:05.629929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.8,6.5,0.0,2.1,2.0,231.8,231.9,231.5,16.4,15.7,14.7,871.1,-8.4,50.05,0.0,-8.2,92.4,871.9,-14.9,-14.2,92.4,100.0,3362.0,3360.0,26.3,24.2,24.7,20000.0,855.9,0,0
494630,2026-08-13T10:11:20.618851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.1,3.5,0.0,1.4,5.0,237.3,237.2,237.7,20.2,19.9,19.8,864.6,-7.6,50.07,0.0,-7.3,57.6,864.7,-4.1,-0.8,57.6,100.0,3331.0,3326.0,25.8,24.4,24.9,20000.0,856.4,0,0
494661,2026-08-13T10:11:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.3,4.3,0.0,2.2,2.0,239.6,239.8,239.3,18.6,17.5,16.2,871.2,-5.8,50.07,0.0,-11.9,92.4,871.5,-10.1,-10.7,92.4,100.0,3359.0,3357.0,26.3,24.1,24.7,20000.0,855.9,0,0
494692,2026-08-13T10:11:51.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.1,8.1,0.0,1.4,4.0,234.5,234.9,235.0,19.8,19.0,19.1,864.0,-4.3,50.03,0.0,-4.9,57.6,865.1,-12.4,-11.3,57.6,100.0,3333.0,3329.0,25.8,24.4,24.9,20000.0,856.4,0,0
494754,2026-08-13T10:12:22.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,2.0,16.5,0.0,1.4,5.0,227.7,227.5,228.1,19.2,16.7,18.2,863.1,6.2,49.97,0.0,1.0,57.6,865.1,-10.3,-10.7,57.6,100.0,3333.0,3328.0,25.8,24.4,24.9,20000.0,856.4,0,0
494785,2026-08-13T10:12:38.629236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.2,3.6,0.0,2.2,2.0,237.4,237.1,237.2,17.3,15.9,15.6,871.1,-6.1,50.06,0.0,-6.0,92.7,870.9,-9.7,-10.8,92.7,100.0,3357.0,3355.0,26.3,24.1,24.6,20000.0,855.9,0,0
494816,2026-08-13T10:12:53.619394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.1,1.1,0.0,1.4,4.0,242.3,242.2,242.6,17.6,16.9,17.1,864.3,-6.4,50.04,0.0,-8.4,57.6,864.4,-7.5,-5.8,57.6,100.0,3333.0,3329.0,25.8,24.4,24.9,20000.0,856.4,0,0
494847,2026-08-13T10:13:09.618841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,0.2,4.5,0.0,2.1,1.0,239.7,238.9,239.1,15.4,13.6,13.5,870.1,-5.9,50.02,0.0,-3.5,92.7,869.9,-1.4,-1.1,92.7,100.0,3355.0,3354.0,26.2,24.1,24.6,20000.0,855.9,0,0
494940,2026-08-13T10:13:55.629382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.6,0.7,3.9,0.0,1.4,4.0,240.4,239.4,240.9,16.1,13.5,15.5,863.8,1.7,50.03,0.0,-6.1,57.6,863.1,5.6,5.0,57.6,100.0,3324.0,3320.0,25.8,24.4,24.9,20000.0,856.4,0,0
494971,2026-08-13T10:14:11.628836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.5,18.6,0.0,2.1,2.0,235.4,235.1,235.2,15.1,14.4,13.8,868.7,11.2,49.96,0.0,2.4,92.7,870.2,-7.4,-7.4,92.7,100.0,3355.0,3353.0,26.2,24.1,24.6,20000.0,855.9,0,0
495002,2026-08-13T10:14:26.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.7,0.6,8.8,0.0,1.4,5.0,242.3,241.5,243.0,16.0,12.3,15.4,863.5,2.3,50.02,0.0,-5.8,57.6,864.1,-6.5,-6.3,57.6,100.0,3327.0,3322.0,25.8,24.4,24.9,20000.0,856.4,0,0
495064,2026-08-13T10:14:57.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.4,0.4,6.0,0.0,1.4,4.0,240.0,239.0,240.6,15.6,13.2,15.0,863.5,0.0,50.02,0.0,-1.7,57.6,863.1,6.0,5.3,57.6,100.0,3323.0,3319.0,25.8,24.4,24.9,20000.0,856.4,0,0
495095,2026-08-13T10:15:13.628867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.0,8.6,0.0,2.1,1.0,236.1,235.6,235.8,12.9,11.7,11.2,868.9,1.5,49.96,0.0,0.4,92.7,869.9,-7.1,-7.2,92.7,100.0,3354.0,3353.0,26.2,24.1,24.6,20000.0,855.9,0,0
495126,2026-08-13T10:15:28.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.9,0.4,4.2,0.0,1.4,4.0,236.7,236.6,237.2,15.3,12.4,14.7,862.7,-2.1,49.98,0.0,-1.4,57.6,863.1,2.1,1.7,57.6,100.0,3327.0,3323.0,25.8,24.4,24.9,20000.0,856.4,0,0
495157,2026-08-13T10:15:44.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.5,1.5,0.0,2.1,2.0,240.7,240.0,240.6,14.0,12.1,11.9,869.7,-3.6,50.03,0.0,-5.4,92.7,869.2,-2.1,-1.9,92.7,100.0,3352.0,3350.0,26.2,24.1,24.6,20000.0,855.9,0,0
495219,2026-08-13T10:16:15.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.8,8.1,0.0,2.1,1.0,234.2,234.1,233.9,14.3,12.4,12.1,869.7,-6.3,50.03,0.0,-0.6,92.7,868.9,1.8,0.5,92.7,100.0,3348.0,3347.0,26.2,24.1,24.6,20000.0,855.9,0,0
495250,2026-08-13T10:16:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.7,1.2,12.2,0.0,1.4,4.0,236.9,236.8,237.3,17.3,14.6,16.5,862.2,9.2,49.96,0.0,0.7,57.6,863.4,-3.0,-0.2,57.6,100.0,3328.0,3324.0,25.8,24.4,24.8,20000.0,856.4,0,0
495281,2026-08-13T10:16:46.628842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.9,5.6,0.0,2.1,2.0,238.5,237.9,238.3,12.7,10.5,10.1,869.0,-2.7,49.99,0.0,-0.6,92.7,869.9,-8.3,-8.1,92.7,100.0,3354.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0
495312,2026-08-13T10:17:01.630348+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.4,1.0,13.4,0.0,1.4,4.0,240.7,239.9,241.1,16.1,13.7,15.5,863.4,-7.4,50.03,0.0,-6.3,58.0,862.4,6.0,5.8,58.0,100.0,3323.0,3319.0,25.8,24.4,24.8,20000.0,856.4,0,0
495374,2026-08-13T10:17:32.619423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.2,0.7,4.6,0.0,1.4,5.0,244.1,243.3,244.6,16.5,14.3,16.0,863.4,-3.3,50.02,0.0,-6.6,58.0,864.1,-7.9,-7.3,58.0,100.0,3330.0,3325.0,25.8,24.4,24.8,20000.0,856.4,0,0
495405,2026-08-13T10:17:48.629435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.6,2.9,0.0,2.1,2.0,242.8,242.2,242.6,15.5,13.4,13.5,869.3,-6.0,50.04,0.0,-7.0,92.7,869.9,-8.9,-9.1,92.7,100.0,3354.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0
495467,2026-08-13T10:18:19.629666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,1.2,15.6,0.0,2.1,1.0,234.8,234.6,234.6,13.2,11.8,11.1,868.7,6.2,49.99,0.0,-1.9,92.7,869.9,-9.4,-9.3,92.7,100.0,3353.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0
495529,2026-08-13T10:18:50.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.2,10.7,0.0,2.1,2.0,241.2,240.7,240.9,16.1,13.9,14.1,869.7,-7.1,50.04,0.0,-7.3,92.7,868.5,3.6,1.8,92.7,100.0,3350.0,3348.0,26.2,24.1,24.6,20000.0,855.9,0,0
495560,2026-08-13T10:19:05.629078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.5,1.9,18.0,0.0,1.4,4.0,231.2,230.7,231.5,18.5,16.0,17.8,862.2,9.7,49.95,0.0,2.4,58.0,864.1,-8.3,-8.6,58.0,100.0,3329.0,3325.0,25.8,24.4,24.8,20000.0,856.4,0,0
495591,2026-08-13T10:19:21.618735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,1.1,7.4,0.0,2.1,1.0,244.4,243.6,244.0,15.5,13.4,13.5,869.6,-5.5,50.04,0.0,-7.3,92.7,868.5,1.9,1.8,92.7,100.0,3351.0,3350.0,26.2,24.1,24.6,20000.0,855.9,0,0
495622,2026-08-13T10:19:36.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,0.7,3.9,0.0,1.4,5.0,242.4,241.7,242.7,16.9,14.8,16.2,863.4,-4.4,50.04,0.0,-6.9,58.0,864.1,-8.3,-8.4,58.0,100.0,3330.0,3325.0,25.8,24.4,24.8,20000.0,856.4,0,0
495684,2026-08-13T10:20:07.629415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,0.3,3.7,0.0,1.4,5.0,241.8,241.0,242.2,16.7,14.5,16.0,863.4,-3.7,50.04,0.0,-6.7,58.0,863.1,0.0,0.8,58.0,100.0,3326.0,3321.0,25.8,24.4,24.8,20000.0,856.4,0,0
495715,2026-08-13T10:20:23.629837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.3,1.5,13.4,0.0,2.1,1.0,228.6,227.4,228.1,14.9,14.1,13.6,868.0,4.8,49.95,0.0,4.0,92.7,869.5,-8.6,-8.7,92.7,100.0,3352.0,3351.0,26.2,24.1,24.6,20000.0,855.9,0,0
495746,2026-08-13T10:20:38.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,0.0,2.7,0.0,1.4,5.0,244.4,243.6,244.8,16.4,14.2,15.9,863.4,-5.5,50.03,0.0,-6.8,58.0,863.4,-2.8,-0.5,58.0,100.0,3325.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
495777,2026-08-13T10:20:54.619073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.0,2.0,0.0,2.1,1.0,242.1,241.9,241.8,15.4,13.6,13.5,869.5,-6.6,50.04,0.0,-6.8,92.7,869.5,-8.6,-8.7,92.7,100.0,3353.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0
495839,2026-08-13T10:21:25.629126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,0.9,11.0,0.0,2.1,1.0,237.2,238.0,237.2,12.2,10.8,10.0,868.6,2.6,49.98,0.0,-2.3,92.7,869.5,-8.4,-8.8,92.7,100.0,3352.0,3351.0,26.2,24.1,24.6,20000.0,855.9,0,0
495870,2026-08-13T10:21:40.629828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.3,3.9,0.0,1.5,5.0,242.3,242.6,242.8,16.0,15.5,15.3,863.4,-3.7,50.03,0.0,-4.9,58.0,863.7,-7.6,-8.0,58.0,100.0,3329.0,3324.0,25.8,24.3,24.8,20000.0,856.4,0,0
495901,2026-08-13T10:21:56.619048+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.4,1.6,0.0,2.1,1.0,240.7,241.1,240.6,14.9,14.2,13.0,869.3,-1.5,50.04,0.0,-6.7,92.7,868.9,-3.1,-2.7,92.7,100.0,3352.0,3351.0,26.2,24.1,24.6,20000.0,855.9,0,0
495932,2026-08-13T10:22:11.629292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.3,6.1,0.0,1.5,5.0,229.0,228.8,229.4,18.7,16.6,17.5,862.1,1.1,49.96,0.0,3.3,58.0,863.4,-5.0,-2.8,58.0,100.0,3326.0,3321.0,25.8,24.3,24.8,20000.0,856.4,0,0
495994,2026-08-13T10:22:42.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.0,5.5,0.0,1.5,5.0,240.4,240.5,240.9,16.1,14.4,15.5,862.7,-1.8,50.0,0.0,-5.3,58.0,863.7,-7.3,-7.5,58.0,100.0,3330.0,3325.0,25.8,24.3,24.8,20000.0,856.4,0,0
496025,2026-08-13T10:22:58.619125+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.3,3.9,0.0,2.1,1.0,234.0,234.3,233.8,12.0,10.7,9.7,868.5,-0.3,50.04,0.0,-0.1,92.7,868.2,3.6,2.8,92.7,100.0,3346.0,3345.0,26.2,24.1,24.6,20000.0,855.9,0,0
496056,2026-08-13T10:23:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.6,19.7,0.0,1.5,5.0,232.0,232.2,232.6,18.0,16.0,17.0,862.1,13.0,49.96,0.0,1.1,58.0,863.7,-6.7,-5.8,58.0,100.0,3330.0,3325.0,25.8,24.3,24.8,20000.0,856.4,0,0
496087,2026-08-13T10:23:29.628859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.9,8.8,0.0,2.1,1.0,234.6,234.9,234.3,12.9,11.9,10.5,868.6,0.2,50.0,0.0,-0.7,92.7,869.5,-8.6,-8.5,92.7,100.0,3352.0,3351.0,26.2,24.1,24.6,20000.0,855.9,0,0
496149,2026-08-13T10:24:00.633168+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.7,18.9,0.0,2.1,2.0,228.0,227.7,227.4,15.2,14.4,14.1,867.8,10.1,49.95,0.0,4.1,92.7,869.5,-8.8,-8.6,92.7,100.0,3352.0,3350.0,26.2,24.1,24.6,20000.0,855.9,0,0
496180,2026-08-13T10:24:15.630999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.9,9.5,0.0,1.5,5.0,242.9,243.1,243.3,16.0,15.7,15.4,863.3,-4.8,50.04,0.0,-6.7,58.0,862.4,4.7,4.1,58.0,100.0,3323.0,3318.0,25.8,24.3,24.7,20000.0,856.4,0,0
496211,2026-08-13T10:24:31.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.1,1.4,0.0,2.1,2.0,242.7,243.2,242.6,15.0,14.2,13.1,869.3,-7.4,50.03,0.0,-6.9,92.7,869.2,-8.8,-8.8,92.7,100.0,3352.0,3350.0,26.2,24.1,24.6,20000.0,855.9,0,0
496242,2026-08-13T10:24:46.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.8,5.0,0.0,1.5,5.0,236.7,236.9,237.2,15.6,15.1,15.5,862.9,-3.4,50.04,0.0,-3.9,58.0,863.7,-8.4,-8.3,58.0,100.0,3330.0,3325.0,25.8,24.3,24.7,20000.0,856.4,0,0
496304,2026-08-13T10:25:17.619525+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.3,10.0,0.0,1.5,5.0,228.7,228.9,229.3,18.2,16.0,17.1,862.1,5.8,49.96,0.0,2.9,58.0,863.4,-4.2,-1.4,58.0,100.0,3327.0,3322.0,25.8,24.3,24.7,20000.0,856.4,0,0
496335,2026-08-13T10:25:33.619007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.2,0.0,0.0,2.1,2.0,242.0,242.3,241.9,14.1,13.0,11.9,868.7,-3.1,50.01,0.0,-5.7,92.7,868.9,-3.1,-2.3,92.7,100.0,3351.0,3349.0,26.2,24.1,24.6,20000.0,855.9,0,0
496366,2026-08-13T10:25:48.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,8.5,0.0,1.4,5.0,238.2,238.0,238.4,17.0,15.9,16.3,863.2,-0.1,50.03,0.0,-6.5,58.0,864.1,-8.6,-9.1,58.0,100.0,3329.0,3324.0,25.7,24.3,24.7,20000.0,856.4,0,0
496397,2026-08-13T10:26:04.619738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.9,11.7,0.0,2.1,2.0,240.9,240.9,240.3,16.2,15.6,14.4,869.4,-10.5,50.05,0.0,-8.1,92.7,868.5,1.2,0.0,92.7,100.0,3350.0,3348.0,26.2,24.1,24.6,20000.0,855.9,0,0
496459,2026-08-13T10:26:35.629201+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.2,1.6,0.0,2.1,1.0,243.5,243.6,243.1,16.4,15.7,14.5,869.4,-5.0,50.05,0.0,-8.5,92.7,869.2,-6.6,-7.7,92.7,100.0,3350.0,3349.0,26.2,24.1,24.6,20000.0,855.9,0,0
496521,2026-08-13T10:27:06.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.1,3.1,0.0,2.1,2.0,229.5,229.9,229.4,14.0,12.8,12.3,868.6,3.1,49.99,0.0,1.0,93.1,868.5,0.0,-0.8,93.1,100.0,3350.0,3348.0,26.2,24.1,24.6,20000.0,855.9,0,0
496552,2026-08-13T10:27:21.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.0,1.1,0.0,1.5,5.0,242.5,242.7,242.9,17.4,17.0,17.0,863.7,-2.0,50.03,0.0,-8.2,58.0,863.7,-3.1,-0.2,58.0,100.0,3329.0,3324.0,25.7,24.2,24.7,20000.0,856.4,0,0
496614,2026-08-13T10:27:52.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,1.2,0.0,1.5,5.0,240.9,241.1,241.4,19.1,19.6,18.9,864.0,-10.1,50.06,0.0,-10.2,58.0,864.4,-8.9,-8.8,58.0,100.0,3331.0,3326.0,25.7,24.2,24.7,20000.0,856.4,0,0
496645,2026-08-13T10:28:08.629159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.1,7.8,0.0,2.1,2.0,231.4,231.7,231.1,13.7,12.3,11.8,868.4,-1.1,49.98,0.0,-0.9,93.1,869.5,-8.9,-7.4,93.1,100.0,3354.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0
496676,2026-08-13T10:28:23.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,10.2,0.0,1.5,4.0,242.0,241.8,242.1,20.9,21.3,20.9,864.2,-9.3,50.06,0.0,-8.0,58.0,863.4,0.9,3.1,58.0,100.0,3328.0,3324.0,25.7,24.2,24.7,20000.0,856.4,0,0
496707,2026-08-13T10:28:39.629851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.1,5.5,0.0,2.1,2.0,241.5,241.8,241.4,17.6,17.0,15.9,870.1,-7.9,50.07,0.0,-11.9,93.1,870.2,-13.4,-12.2,93.1,100.0,3354.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0
496769,2026-08-13T10:29:10.629866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.1,0.4,0.0,2.1,1.0,240.3,240.4,240.1,14.8,13.9,12.9,869.6,-7.7,50.05,0.0,-9.0,93.1,869.5,-7.3,-7.4,93.1,100.0,3353.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0
496800,2026-08-13T10:29:25.628914+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.6,4.9,0.0,1.5,5.0,234.7,234.5,234.9,20.3,19.6,19.7,863.8,-2.5,50.03,0.0,-6.9,58.0,864.4,-7.4,-2.0,58.0,100.0,3332.0,3327.0,25.7,24.2,24.7,20000.0,856.4,0,0
496831,2026-08-13T10:29:41.628918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.8,4.5,0.0,2.1,2.0,240.3,240.5,240.1,18.4,17.6,16.6,870.3,-2.5,50.07,0.0,-9.5,93.1,869.5,-7.0,-7.2,93.1,100.0,3354.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0
496862,2026-08-13T10:29:56.628877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.2,11.3,0.0,1.5,5.0,239.6,239.6,240.1,18.8,18.1,18.5,864.5,-1.2,50.07,0.0,-12.6,58.0,864.7,-12.5,-12.0,58.0,100.0,3333.0,3328.0,25.7,24.2,24.7,20000.0,856.4,0,0
496924,2026-08-13T10:30:27.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.1,11.9,0.0,1.5,5.0,234.6,234.8,234.9,20.9,20.0,20.6,863.3,-1.4,50.0,0.0,-4.7,58.0,865.4,-13.3,-13.3,58.0,100.0,3332.0,3327.0,25.7,24.2,24.7,20000.0,856.4,0,0
496955,2026-08-13T10:30:43.629225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.5,10.0,0.0,2.1,2.0,238.1,237.8,237.6,15.5,14.6,13.7,869.7,-4.5,50.07,0.0,-6.8,93.1,870.2,-14.5,-14.2,93.1,100.0,3355.0,3353.0,26.2,24.1,24.6,20000.0,855.9,0,0
496986,2026-08-13T10:30:58.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,10.7,0.0,1.5,5.0,241.1,241.2,241.6,23.5,24.6,23.9,864.9,-15.8,50.07,0.0,-9.9,58.3,864.4,-5.1,-0.7,58.3,100.0,3331.0,3326.0,25.7,24.2,24.7,20000.0,856.4,0,0
497079,2026-08-13T10:31:45.630812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.3,10.4,0.0,2.1,2.0,240.7,241.0,240.6,18.4,17.7,16.8,870.2,-4.5,50.07,0.0,-13.1,93.1,870.5,-14.9,-15.2,93.1,100.0,3358.0,3356.0,26.2,24.1,24.6,20000.0,855.9,0,0
497110,2026-08-13T10:32:00.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.5,8.6,0.0,1.5,5.0,235.9,235.8,236.4,17.9,17.0,16.5,864.9,-11.5,50.07,0.0,-10.7,58.3,864.4,-2.9,1.3,58.3,100.0,3331.0,3326.0,25.7,24.2,24.7,20000.0,856.4,0,0
497141,2026-08-13T10:32:16.629166+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,2.2,1.0,7.9,0.0,2.0,2.0,229.0,235.2,234.8,13.7,12.5,11.5,869.2,-4.1,50.01,0.0,-4.8,93.1,870.2,-12.0,-12.2,93.1,100.0,3355.0,3353.0,26.2,24.2,24.6,20000.0,855.9,0,0
497172,2026-08-13T10:32:31.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,5.6,0.0,1.5,5.0,243.1,243.1,243.4,23.5,24.6,23.5,864.8,-8.0,50.08,0.0,-14.2,58.3,865.4,-13.6,-13.4,58.3,100.0,3334.0,3329.0,25.7,24.2,24.7,20000.0,856.4,0,0
497234,2026-08-13T10:33:02.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,2.0,11.2,0.0,1.5,5.0,227.3,227.9,228.0,20.8,19.5,20.2,863.7,-2.6,50.0,0.0,-1.7,58.3,865.7,-13.8,-15.0,58.3,100.0,3334.0,3329.0,25.7,24.2,24.7,20000.0,856.4,0,0
497265,2026-08-13T10:33:18.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.0,6.6,0.0,2.0,2.0,244.3,244.5,244.1,18.7,17.6,16.5,870.5,-9.0,50.07,0.0,-9.1,93.1,869.5,-2.4,-1.6,93.1,100.0,3354.0,3352.0,26.2,24.2,24.6,20000.0,855.9,0,0
497296,2026-08-13T10:33:33.630319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,0.7,0.0,1.5,5.0,238.1,238.0,238.5,21.7,21.4,21.0,864.5,-11.5,50.06,0.0,-11.0,58.3,865.4,-12.2,-11.8,58.3,100.0,3334.0,3329.0,25.7,24.2,24.7,20000.0,856.4,0,0
