id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
504674,2026-08-13T11:35:02.628901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,1.0,3.7,0.0,1.4,7.0,234.4,233.2,234.2,16.0,15.0,14.6,858.4,6.4,49.93,0.0,7.3,59.1,859.4,2.7,1.6,59.1,100.0,3313.0,3306.0,25.3,23.9,24.3,20000.0,856.4,0,0
504705,2026-08-13T11:35:18.619308+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.3,1.3,0.0,1.9,1.0,239.7,239.3,239.4,10.8,10.0,8.7,865.1,1.9,49.98,0.0,0.8,94.3,864.8,3.2,2.4,94.3,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
504736,2026-08-13T11:35:33.618982+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.3,0.7,8.5,0.0,1.3,7.0,237.0,236.1,237.2,14.8,13.5,13.5,858.7,9.3,49.95,0.0,2.6,59.1,859.4,0.8,0.7,59.1,100.0,3314.0,3307.0,25.2,23.9,24.3,20000.0,856.4,0,0
504767,2026-08-13T11:35:49.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.9,9.1,0.0,1.8,2.0,239.8,239.5,239.4,10.7,10.0,8.7,865.1,0.8,49.98,0.0,0.9,94.3,864.2,9.9,9.6,94.3,100.0,3337.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
504829,2026-08-13T11:36:20.619730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.2,0.7,0.0,1.8,2.0,240.9,240.6,240.6,10.8,10.2,8.8,865.0,0.7,49.98,0.0,2.6,94.3,865.2,0.0,-0.2,94.3,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
504860,2026-08-13T11:36:35.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,14.2,0.0,1.3,7.0,239.6,239.5,239.9,12.2,10.3,10.9,858.9,2.8,49.97,0.0,0.8,59.1,857.7,17.0,16.2,59.1,100.0,3309.0,3302.0,25.2,23.9,24.3,20000.0,856.4,0,0
504891,2026-08-13T11:36:51.629829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,6.4,0.0,1.9,2.0,226.7,226.4,226.2,16.0,14.6,14.7,864.3,12.0,49.91,0.0,3.9,94.3,864.5,5.6,4.3,94.3,100.0,3334.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0
504984,2026-08-13T11:37:37.629276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.1,10.6,0.0,1.3,7.0,239.4,239.6,239.7,12.2,10.2,10.7,858.8,2.0,49.97,0.0,0.6,59.1,857.7,12.6,10.2,59.1,100.0,3310.0,3303.0,25.2,23.9,24.3,20000.0,856.4,0,0
505015,2026-08-13T11:37:53.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.3,6.7,0.0,1.9,1.0,231.3,231.2,230.8,15.5,14.2,14.3,863.9,6.7,49.91,0.0,13.2,94.3,865.2,0.0,-0.2,94.3,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
505046,2026-08-13T11:38:08.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,10.1,0.0,1.3,7.0,241.4,241.5,241.6,12.2,10.1,10.6,858.7,10.1,49.97,0.0,0.8,59.1,859.4,0.0,0.4,59.1,100.0,3313.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0
505077,2026-08-13T11:38:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.0,12.6,0.0,1.9,1.0,240.0,240.3,239.7,10.5,9.8,8.8,864.9,0.7,49.98,0.0,0.8,94.3,863.9,13.3,7.4,94.3,100.0,3332.0,3331.0,26.0,24.1,24.5,20000.0,855.9,0,0
505139,2026-08-13T11:38:55.629429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.7,13.5,0.0,1.9,1.0,241.8,242.1,241.6,10.6,9.9,8.8,864.9,0.4,49.98,0.0,0.8,94.3,864.2,13.9,14.7,94.3,100.0,3328.0,3327.0,26.0,24.1,24.5,20000.0,855.9,0,0
505170,2026-08-13T11:39:10.618845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.5,3.0,0.0,1.3,6.0,241.1,241.3,241.5,12.2,10.1,10.6,858.6,4.6,49.97,0.0,0.8,59.1,859.1,1.6,1.0,59.1,100.0,3311.0,3305.0,25.2,23.9,24.3,20000.0,856.4,0,0
505201,2026-08-13T11:39:26.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.1,9.5,0.0,1.9,1.0,232.0,231.7,231.4,17.1,16.6,16.3,864.1,9.5,49.92,0.0,9.5,94.3,865.2,0.0,-0.2,94.3,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
505232,2026-08-13T11:39:41.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,3.5,0.0,1.3,6.0,240.6,240.7,240.9,12.2,10.2,10.7,858.6,3.5,49.97,0.0,0.8,59.1,859.1,0.0,0.5,59.1,100.0,3312.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0
505294,2026-08-13T11:40:12.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.6,0.1,0.0,1.3,7.0,243.2,243.4,243.6,12.3,10.2,10.8,858.1,4.8,49.96,0.0,0.8,59.1,858.7,4.7,3.0,59.1,100.0,3310.0,3303.0,25.2,23.9,24.3,20000.0,856.4,0,0
505325,2026-08-13T11:40:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.9,0.0,1.8,1.0,238.4,238.8,238.2,12.5,11.8,11.2,864.6,2.9,49.97,0.0,2.1,94.3,864.8,0.0,-0.2,94.3,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
505356,2026-08-13T11:40:43.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,11.0,0.0,1.3,7.0,239.0,239.2,239.3,12.3,10.3,10.9,858.5,3.2,49.97,0.0,0.6,59.1,857.7,14.2,15.8,59.1,100.0,3306.0,3299.0,25.2,23.9,24.3,20000.0,856.4,0,0
505387,2026-08-13T11:40:59.629607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,1.0,5.5,0.0,1.8,1.0,232.1,232.0,231.7,14.6,13.4,13.5,863.8,5.5,49.91,0.0,6.2,94.3,864.8,0.0,-0.2,94.3,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
505480,2026-08-13T11:41:45.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.8,3.0,0.0,1.2,6.0,231.3,231.5,231.5,18.4,16.3,16.7,857.3,9.3,49.91,0.0,4.1,59.1,858.1,6.3,6.2,59.1,100.0,3312.0,3306.0,25.1,23.9,24.3,20000.0,856.4,0,0
505511,2026-08-13T11:42:01.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.8,9.8,0.0,1.8,1.0,234.5,234.7,234.4,16.7,16.5,16.5,864.0,9.8,49.94,0.0,6.2,94.3,864.8,0.0,-0.3,94.3,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
505542,2026-08-13T11:42:16.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.0,5.0,0.0,1.2,6.0,234.4,233.9,234.2,15.8,13.5,14.1,857.7,5.5,49.94,0.0,3.6,58.6,858.7,0.5,0.5,58.6,100.0,3311.0,3305.0,25.1,23.9,24.3,20000.0,856.4,0,0
505604,2026-08-13T11:42:47.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.4,10.8,0.0,1.2,6.0,232.5,232.9,232.6,23.3,21.7,22.2,856.3,11.6,49.9,0.0,8.2,58.6,858.7,0.8,0.3,58.6,100.0,3310.0,3304.0,25.1,23.9,24.2,20000.0,856.4,0,0
505635,2026-08-13T11:43:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.2,1.6,0.0,1.9,2.0,242.3,242.6,241.9,10.4,9.8,8.8,864.7,3.0,49.98,0.0,3.7,94.3,864.5,4.6,3.3,94.3,100.0,3332.0,3330.0,25.9,24.0,24.5,20000.0,855.9,0,0
505666,2026-08-13T11:43:18.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,4.5,0.0,1.2,7.0,240.6,240.8,240.9,12.2,10.2,10.8,858.2,4.5,49.98,0.0,0.7,58.6,858.7,0.0,0.5,58.6,100.0,3311.0,3304.0,25.1,23.9,24.3,20000.0,856.4,0,0
505697,2026-08-13T11:43:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.4,6.1,0.0,1.9,1.0,235.2,235.1,234.8,13.3,12.6,12.4,864.3,4.1,49.94,0.0,6.3,94.3,863.9,10.2,9.6,94.3,100.0,3327.0,3326.0,25.9,24.0,24.4,20000.0,855.9,0,0
505759,2026-08-13T11:44:05.629830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.4,0.9,0.0,1.9,1.0,236.0,236.1,235.6,13.5,12.9,12.5,864.1,5.0,49.94,0.0,5.5,94.3,864.5,4.1,3.0,94.3,100.0,3332.0,3331.0,25.9,24.0,24.4,20000.0,855.9,0,0
505790,2026-08-13T11:44:20.629967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,1.8,0.0,1.2,6.0,239.3,239.6,239.6,12.2,10.3,10.7,858.2,2.6,49.98,0.0,0.5,58.6,858.4,4.4,4.1,58.6,100.0,3310.0,3304.0,25.1,23.9,24.2,20000.0,856.4,0,0
505821,2026-08-13T11:44:36.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.6,10.4,0.0,1.8,2.0,228.8,228.2,228.2,25.2,25.3,27.2,864.2,10.4,49.9,0.0,3.9,94.3,864.8,0.0,-0.5,94.3,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
505852,2026-08-13T11:44:51.628930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.0,12.2,0.0,1.2,5.0,242.3,242.5,242.6,12.1,10.1,10.6,858.1,3.6,49.98,0.0,0.4,58.6,857.1,15.8,14.3,58.6,100.0,3307.0,3302.0,25.1,23.9,24.2,20000.0,856.4,0,0
505914,2026-08-13T11:45:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,1.8,0.0,1.2,6.0,243.1,243.2,243.3,12.1,10.1,10.6,858.0,4.2,49.98,0.0,0.5,58.6,858.4,2.4,1.9,58.6,100.0,3309.0,3303.0,25.1,23.9,24.2,20000.0,856.4,0,0
505945,2026-08-13T11:45:38.629693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.2,1.8,0.0,1.8,1.0,236.0,236.1,235.7,15.2,14.8,14.7,864.6,1.8,49.94,0.0,5.2,93.9,864.8,0.0,-0.6,93.9,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
506007,2026-08-13T11:46:09.619566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,3.8,0.0,1.8,1.0,240.4,240.5,239.9,12.6,11.9,11.4,864.2,2.8,49.96,0.0,1.8,93.9,864.8,-1.0,-0.5,93.9,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
506069,2026-08-13T11:46:40.619350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.3,8.6,0.0,1.8,1.0,240.0,240.3,239.7,10.6,9.7,8.7,864.6,-0.1,49.98,0.0,0.4,93.9,863.3,8.5,12.3,93.9,100.0,3329.0,3328.0,25.8,24.0,24.4,20000.0,855.9,0,0
506100,2026-08-13T11:46:55.618582+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.5,3.8,1.1,21.0,0.0,1.2,5.0,227.6,227.1,227.4,24.7,22.7,20.9,857.3,21.0,49.9,0.0,14.3,58.6,858.4,0.0,0.2,58.6,100.0,3309.0,3304.0,25.1,23.9,24.2,20000.0,856.4,0,0
506131,2026-08-13T11:47:11.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,3.8,0.0,1.8,1.0,241.7,242.0,241.4,10.5,9.8,8.7,864.6,-0.8,49.98,0.0,0.3,93.9,864.2,3.0,1.5,93.9,100.0,3331.0,3330.0,25.8,24.0,24.4,20000.0,855.9,0,0
506162,2026-08-13T11:47:26.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.3,0.8,4.1,0.0,1.2,6.0,241.4,241.3,241.4,14.1,11.8,12.7,857.6,6.9,49.96,0.0,0.4,58.6,858.4,2.8,1.6,58.6,100.0,3310.0,3304.0,25.1,23.9,24.2,20000.0,856.4,0,0
506224,2026-08-13T11:47:57.629123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.2,2.9,0.0,1.2,5.0,234.7,234.5,234.9,16.9,15.1,15.7,856.9,7.4,49.92,0.0,5.4,58.6,858.1,4.5,3.9,58.6,100.0,3306.0,3301.0,25.1,23.9,24.2,20000.0,856.4,0,0
506255,2026-08-13T11:48:13.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.6,1.4,0.0,1.8,1.0,241.1,241.4,240.7,11.2,10.4,9.7,864.2,0.9,49.96,0.0,3.3,93.9,864.8,-0.5,-0.8,93.9,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
506286,2026-08-13T11:48:28.629119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,12.9,0.0,1.2,5.0,240.4,240.5,240.7,12.1,10.2,10.6,857.9,3.2,49.98,0.0,0.3,58.6,857.4,16.1,9.2,58.6,100.0,3309.0,3304.0,25.1,23.9,24.2,20000.0,856.4,0,0
506317,2026-08-13T11:48:44.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,1.5,16.1,0.0,1.8,2.0,231.8,232.2,231.3,23.5,22.9,21.7,863.3,15.3,49.91,0.0,10.8,93.9,864.8,-0.8,-0.8,93.9,100.0,3333.0,3331.0,25.8,24.0,24.4,20000.0,855.9,0,0
506379,2026-08-13T11:49:15.618686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,4.3,0.0,1.8,1.0,237.2,237.0,236.6,12.9,12.0,11.7,864.1,3.4,49.96,0.0,0.1,93.9,864.8,-0.9,-0.9,93.9,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
506410,2026-08-13T11:49:30.619595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,4.3,0.0,1.2,6.0,238.9,239.1,239.2,12.2,10.3,10.8,857.8,2.1,49.98,0.0,0.2,58.6,857.7,6.4,5.6,58.6,100.0,3306.0,3300.0,25.1,23.9,24.2,20000.0,856.4,0,0
506441,2026-08-13T11:49:46.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.1,18.5,0.0,1.8,1.0,234.6,234.5,234.2,22.9,22.5,21.6,863.7,17.8,49.92,0.0,5.8,93.9,864.8,-0.7,-1.0,93.9,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
506472,2026-08-13T11:50:01.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.4,0.1,0.1,0.0,1.2,6.0,238.3,238.8,239.1,15.1,12.7,13.5,857.5,9.1,49.98,0.0,3.0,58.6,857.4,9.2,8.9,58.6,100.0,3302.0,3296.0,25.1,23.9,24.2,20000.0,856.4,0,0
506534,2026-08-13T11:50:32.619063+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,1.3,17.2,0.0,1.2,5.0,228.8,228.4,229.0,20.1,17.6,17.7,857.1,17.2,49.9,0.0,16.0,58.6,858.4,0.0,0.0,58.6,100.0,3308.0,3303.0,25.1,23.9,24.2,20000.0,856.4,0,0
506565,2026-08-13T11:50:48.618748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.7,11.5,0.0,1.8,2.0,242.8,243.2,242.5,11.2,10.4,9.9,864.3,-0.7,49.98,0.0,0.0,93.9,863.6,10.8,9.8,93.9,100.0,3330.0,3328.0,25.8,24.0,24.4,20000.0,855.9,0,0
506596,2026-08-13T11:51:03.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,2.6,7.3,0.0,1.2,5.0,229.6,229.0,229.6,23.6,22.0,22.4,855.5,9.9,49.89,0.0,16.8,58.6,858.1,2.6,1.5,58.6,100.0,3307.0,3302.0,25.1,23.9,24.2,20000.0,856.4,0,0
506627,2026-08-13T11:51:19.618874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,4.3,0.0,1.9,1.0,242.1,242.3,241.7,10.6,9.8,8.7,864.5,-0.6,49.98,0.0,0.0,93.9,864.2,3.7,2.5,93.9,100.0,3330.0,3329.0,25.8,23.9,24.4,20000.0,855.9,0,0
506689,2026-08-13T11:51:50.618975+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,9.6,0.0,1.8,2.0,237.2,237.6,237.1,13.0,12.2,11.8,863.9,2.9,49.94,0.0,7.9,93.9,863.6,12.5,6.9,93.9,100.0,3330.0,3328.0,25.7,23.9,24.4,20000.0,855.9,0,0
506720,2026-08-13T11:52:05.629126+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.7,6.5,0.0,1.2,5.0,237.6,237.5,237.8,16.5,14.2,14.8,857.0,9.5,49.92,0.0,5.4,58.6,857.7,3.0,2.6,58.6,100.0,3308.0,3303.0,25.1,23.9,24.2,20000.0,856.4,0,0
506751,2026-08-13T11:52:21.629142+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,1.1,5.2,0.0,1.8,1.0,236.0,235.6,235.3,13.3,12.6,12.3,863.7,3.9,49.94,0.0,6.3,93.9,864.8,-1.3,-1.1,93.9,100.0,3333.0,3332.0,25.7,23.9,24.4,20000.0,855.9,0,0
506782,2026-08-13T11:52:36.628862+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.0,15.6,0.0,1.2,5.0,239.7,239.7,240.0,12.2,10.2,10.6,857.7,1.1,49.98,0.0,0.0,58.6,856.7,16.7,9.2,58.6,100.0,3299.0,3294.0,25.1,23.9,24.2,20000.0,856.4,0,0
506844,2026-08-13T11:53:07.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,3.3,0.0,1.2,5.0,240.9,240.9,241.2,12.2,10.3,10.8,857.6,3.3,49.97,0.0,1.4,58.6,858.1,0.0,-0.3,58.6,100.0,3307.0,3302.0,25.1,23.9,24.2,20000.0,856.4,0,0
506875,2026-08-13T11:53:23.629157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.2,3.2,0.0,1.8,1.0,240.5,240.7,240.2,10.8,10.1,8.8,864.4,0.2,49.98,0.0,0.0,93.9,864.2,3.4,2.9,93.9,100.0,3331.0,3330.0,25.7,23.9,24.3,20000.0,855.9,0,0
506906,2026-08-13T11:53:38.618802+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.5,3.3,1.6,20.2,0.0,1.2,5.0,227.2,226.8,227.3,26.4,24.6,23.1,856.5,19.6,49.91,0.0,12.1,58.6,858.1,-0.6,-0.2,58.6,100.0,3307.0,3302.0,25.1,23.9,24.2,20000.0,856.4,0,0
506937,2026-08-13T11:53:54.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,0.8,9.5,0.0,1.8,2.0,237.1,237.2,236.8,14.2,13.7,13.4,864.4,-0.3,49.94,0.0,3.6,93.9,863.6,9.2,8.7,93.9,100.0,3333.0,3331.0,25.7,23.9,24.3,20000.0,855.9,0,0
506999,2026-08-13T11:54:25.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,4.1,0.0,1.8,1.0,240.2,240.5,239.9,10.6,9.8,8.7,864.5,0.3,49.98,0.0,0.0,93.9,864.2,4.4,2.5,93.9,100.0,3330.0,3329.0,25.7,23.9,24.3,20000.0,855.9,0,0
507061,2026-08-13T11:54:56.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,8.0,0.0,1.8,2.0,236.8,237.0,236.4,12.9,12.2,11.8,863.8,3.0,49.98,0.0,4.2,93.9,863.9,11.0,8.3,93.9,100.0,3330.0,3328.0,25.7,23.9,24.3,20000.0,855.9,0,0
507092,2026-08-13T11:55:11.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.5,10.8,0.0,1.2,4.0,234.9,234.9,235.2,17.9,15.6,16.3,856.6,10.8,49.91,0.0,5.8,58.6,858.1,0.0,-0.1,58.6,100.0,3306.0,3302.0,25.1,23.9,24.3,20000.0,856.4,0,0
507154,2026-08-13T11:55:42.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,2.3,0.0,1.2,4.0,240.6,240.8,240.9,12.1,10.2,10.6,857.5,2.6,49.98,0.0,0.0,58.6,857.4,4.9,4.6,58.6,100.0,3306.0,3302.0,25.1,23.9,24.3,20000.0,856.4,0,0
507185,2026-08-13T11:55:58.628755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.4,0.5,10.5,0.0,1.8,1.0,228.9,229.0,229.0,30.1,30.2,30.5,863.4,16.9,49.91,0.0,6.7,93.9,863.9,6.4,5.0,93.9,100.0,3330.0,3329.0,25.7,23.9,24.3,20000.0,855.9,0,0
507216,2026-08-13T11:56:13.620012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,0.7,0.0,1.2,4.0,243.1,243.2,243.4,12.2,10.2,10.7,857.4,3.5,49.98,0.0,0.0,58.6,857.4,4.2,4.0,58.6,100.0,3306.0,3302.0,25.1,23.9,24.3,20000.0,856.4,0,0
507247,2026-08-13T11:56:29.628828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.6,5.3,0.0,1.8,1.0,235.6,235.7,235.2,13.5,12.9,12.5,863.9,4.3,49.95,0.0,2.3,93.9,864.5,-1.0,-1.1,93.9,100.0,3333.0,3332.0,25.7,23.9,24.3,20000.0,855.9,0,0
507309,2026-08-13T11:57:00.629247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.9,12.0,0.0,1.8,2.0,233.1,233.3,233.0,26.4,26.2,26.2,863.3,14.3,49.91,0.0,10.9,93.9,864.2,2.3,1.5,93.9,100.0,3333.0,3331.0,25.7,23.9,24.3,20000.0,855.9,0,0
507340,2026-08-13T11:57:15.629356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.7,3.9,0.0,1.2,4.0,240.9,241.0,241.1,12.1,10.3,10.8,857.4,2.9,49.97,0.0,4.0,58.6,858.1,-1.0,-0.4,58.6,100.0,3304.0,3300.0,25.1,23.9,24.3,20000.0,856.4,0,0
507371,2026-08-13T11:57:31.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.2,5.1,0.0,1.8,1.0,240.7,240.9,240.4,10.6,9.8,8.7,864.4,0.0,49.98,0.0,0.0,93.9,864.2,5.1,3.2,93.9,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
507402,2026-08-13T11:57:46.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.6,0.9,10.8,0.0,1.2,5.0,229.1,228.6,229.4,19.3,16.7,17.4,856.5,14.9,49.9,0.0,17.0,58.6,857.4,4.1,4.0,58.6,100.0,3304.0,3299.0,25.1,23.9,24.3,20000.0,856.4,0,0
507464,2026-08-13T11:58:17.630235+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.4,3.6,0.0,1.1,4.0,240.8,241.2,241.2,12.3,10.3,10.8,856.7,2.4,49.95,0.0,0.0,58.6,858.1,-1.2,-0.4,58.6,100.0,3306.0,3302.0,25.0,23.9,24.3,20000.0,856.4,0,0
507495,2026-08-13T11:58:33.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.5,9.5,0.0,1.7,2.0,239.1,239.2,238.8,10.8,10.1,8.9,864.4,0.9,49.99,0.0,-0.1,93.9,863.9,10.4,11.4,93.9,100.0,3323.0,3321.0,25.7,24.0,24.3,20000.0,855.9,0,0
507526,2026-08-13T11:58:48.629699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.0,5.8,0.0,1.2,4.0,232.6,232.1,232.8,18.0,15.9,16.7,856.4,10.9,49.92,0.0,9.6,58.6,857.4,5.1,3.6,58.6,100.0,3306.0,3302.0,25.1,23.9,24.3,20000.0,856.4,0,0
507619,2026-08-13T11:59:35.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,1.3,8.5,0.0,1.7,2.0,229.3,228.9,228.8,17.3,16.9,17.1,863.2,7.1,49.91,0.0,8.6,93.9,864.5,-1.4,-1.4,93.9,100.0,3334.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0
507650,2026-08-13T11:59:50.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.0,0.8,0.0,1.2,4.0,241.4,241.7,241.7,13.4,11.1,12.0,857.1,5.4,49.97,0.0,-0.4,58.6,857.1,6.2,6.3,58.6,100.0,3303.0,3299.0,25.1,23.9,24.3,20000.0,856.4,0,0
507681,2026-08-13T12:00:06.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.6,4.7,0.0,1.7,1.0,236.8,236.5,236.2,13.4,12.6,12.3,863.9,3.8,49.94,0.0,3.0,93.9,864.5,-0.9,-1.5,93.9,100.0,3333.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0
507712,2026-08-13T12:00:21.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,3.6,0.0,1.1,4.0,242.0,242.2,242.2,12.1,10.3,10.8,857.3,1.5,49.98,0.0,-0.4,58.6,857.1,5.1,4.6,58.6,100.0,3304.0,3300.0,25.1,24.0,24.3,20000.0,856.4,0,0
507774,2026-08-13T12:00:52.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.0,9.2,0.0,1.1,4.0,235.6,235.7,236.1,14.6,12.3,13.2,857.0,3.4,49.95,0.0,5.3,58.6,856.0,12.6,12.5,58.6,100.0,3298.0,3294.0,25.1,24.0,24.3,20000.0,856.4,0,0
507805,2026-08-13T12:01:08.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.6,4.2,0.0,1.7,1.0,235.6,235.4,235.0,14.4,13.9,13.6,863.6,6.1,49.92,0.0,5.2,93.9,864.2,1.9,0.9,93.9,100.0,3333.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0
507836,2026-08-13T12:01:23.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.9,3.5,0.0,1.0,4.0,236.6,236.1,236.5,15.1,12.8,13.6,856.8,3.5,49.94,0.0,5.5,58.2,857.7,0.0,-0.7,58.2,100.0,3306.0,3302.0,25.0,24.0,24.3,20000.0,856.4,0,0
507867,2026-08-13T12:01:39.631401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.5,9.6,0.0,1.7,1.0,239.6,239.8,239.2,10.7,9.9,8.8,864.4,0.3,49.99,0.0,-0.4,93.9,863.9,9.9,7.7,93.9,100.0,3329.0,3328.0,25.7,24.0,24.3,20000.0,855.9,0,0
507929,2026-08-13T12:02:10.619174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,1.9,0.0,1.7,1.0,241.9,242.1,241.5,10.6,9.7,8.6,864.3,0.3,49.99,0.0,1.3,93.9,864.5,-1.6,-1.7,93.9,100.0,3333.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0
507960,2026-08-13T12:02:25.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.5,3.3,0.0,1.0,4.0,240.6,240.8,241.0,12.1,10.3,10.8,857.2,2.5,49.98,0.0,-0.5,58.2,857.7,-0.8,-0.5,58.2,100.0,3305.0,3301.0,25.0,24.0,24.3,20000.0,856.4,0,0
507991,2026-08-13T12:02:41.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,3.0,0.0,1.7,2.0,234.9,235.3,234.7,12.2,11.4,10.9,864.4,2.9,49.99,0.0,3.1,93.9,863.6,5.9,4.7,93.9,100.0,3331.0,3329.0,25.7,24.0,24.3,20000.0,855.9,0,0
508022,2026-08-13T12:02:56.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.3,11.4,0.0,1.1,4.0,235.4,235.0,235.3,16.9,14.6,15.3,856.4,10.3,49.94,0.0,5.3,58.2,857.7,-1.1,-0.6,58.2,100.0,3305.0,3301.0,25.1,24.0,24.3,20000.0,856.4,0,0
508115,2026-08-13T12:03:43.629385+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,2.3,7.1,0.0,1.7,1.0,227.5,227.4,226.9,17.0,16.2,17.3,862.2,5.8,49.9,0.0,16.8,93.9,864.5,-1.3,-1.6,93.9,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
508146,2026-08-13T12:03:58.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,6.7,0.0,1.0,4.0,243.3,243.5,243.6,12.0,10.2,10.7,857.2,1.5,49.98,0.0,-0.4,58.2,856.7,8.2,8.8,58.2,100.0,3302.0,3298.0,25.0,24.0,24.3,20000.0,856.4,0,0
508177,2026-08-13T12:04:14.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.6,0.4,0.0,1.7,2.0,241.9,242.1,241.5,10.6,9.7,8.7,863.9,-1.7,49.97,0.0,-0.4,93.9,864.5,-1.3,-1.3,93.9,100.0,3332.0,3330.0,25.7,24.0,24.4,20000.0,855.9,0,0
508239,2026-08-13T12:04:45.629534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.9,6.2,0.0,1.7,2.0,233.3,232.8,232.8,19.1,19.3,19.4,863.0,10.4,49.93,0.0,5.3,93.9,863.9,4.2,3.6,93.9,100.0,3332.0,3330.0,25.7,24.0,24.4,20000.0,855.9,0,0
508270,2026-08-13T12:05:00.629019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.4,3.6,0.0,1.1,4.0,235.9,235.7,236.2,15.5,13.2,14.1,857.1,5.5,49.96,0.0,4.5,58.2,856.7,9.1,7.2,58.2,100.0,3301.0,3297.0,25.1,24.0,24.3,20000.0,856.4,0,0
508301,2026-08-13T12:05:16.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.4,1.8,0.0,1.7,1.0,239.8,240.1,239.5,10.8,10.0,8.9,864.3,1.4,49.99,0.0,-0.5,93.9,863.9,3.2,2.8,93.9,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
508332,2026-08-13T12:05:31.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,1.0,7.1,0.0,1.0,4.0,234.9,234.5,235.1,16.3,14.0,14.6,856.7,6.3,49.94,0.0,4.9,58.2,857.7,-0.8,-0.5,58.2,100.0,3305.0,3301.0,25.0,24.0,24.3,20000.0,856.4,0,0
508394,2026-08-13T12:06:02.629260+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.3,1.7,1.3,23.7,0.0,1.0,4.0,227.8,227.7,228.0,29.3,27.7,27.6,856.4,23.2,49.91,0.0,2.1,58.2,857.7,-0.5,-0.5,58.2,100.0,3303.0,3299.0,25.0,24.0,24.3,20000.0,856.4,0,0
508425,2026-08-13T12:06:18.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,0.2,1.6,0.0,1.7,1.0,241.8,242.1,241.3,10.7,10.0,8.8,864.3,-0.4,49.99,0.0,-0.3,93.9,864.5,-2.0,-1.6,93.9,100.0,3332.0,3331.0,25.7,24.0,24.4,20000.0,855.9,0,0
508456,2026-08-13T12:06:33.618909+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.3,1.1,0.0,1.1,4.0,240.5,240.6,240.8,12.2,10.4,10.9,857.1,2.4,49.98,0.0,-0.4,58.2,857.4,3.5,3.0,58.2,100.0,3305.0,3301.0,25.1,24.0,24.3,20000.0,856.4,0,0
508487,2026-08-13T12:06:49.619168+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.1,4.1,0.0,1.7,1.0,230.0,229.5,229.2,15.7,15.3,15.2,863.8,6.1,49.95,0.0,6.6,93.9,863.9,2.0,1.6,93.9,100.0,3326.0,3325.0,25.7,24.0,24.4,20000.0,855.9,0,0
508549,2026-08-13T12:07:20.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.4,0.5,0.0,1.7,1.0,240.1,240.6,239.8,11.1,10.1,9.5,864.1,-1.1,49.98,0.0,-0.3,93.9,864.5,-1.6,-1.4,93.9,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
508580,2026-08-13T12:07:35.618910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.4,7.9,0.0,1.0,4.0,238.9,239.0,239.1,12.1,10.4,10.8,857.1,1.1,49.98,0.0,2.4,58.2,856.7,9.0,9.2,58.2,100.0,3302.0,3298.0,25.0,24.0,24.3,20000.0,856.4,0,0
508642,2026-08-13T12:08:06.629999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.4,0.2,4.7,0.0,1.1,4.0,238.7,238.8,238.8,13.9,11.5,12.4,856.6,3.5,49.98,0.0,3.2,58.2,856.4,8.2,8.0,58.2,100.0,3298.0,3294.0,25.1,24.0,24.3,20000.0,856.4,0,0
508704,2026-08-13T12:08:37.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.7,3.0,0.0,1.1,4.0,233.6,233.7,233.6,17.2,15.7,16.3,857.0,2.4,49.91,0.0,5.6,58.2,857.7,-0.6,-0.7,58.2,100.0,3305.0,3301.0,25.1,24.0,24.3,20000.0,856.4,0,0
508735,2026-08-13T12:08:53.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.8,4.9,0.0,1.7,2.0,236.6,236.9,236.4,12.9,12.1,11.7,863.7,4.0,49.95,0.0,4.6,93.9,862.9,8.9,6.2,93.9,100.0,3329.0,3327.0,25.7,24.0,24.4,20000.0,855.9,0,0
508766,2026-08-13T12:09:08.619777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.3,8.1,0.0,1.1,4.0,236.0,235.7,236.1,16.2,14.0,14.7,856.1,8.1,49.92,0.0,4.3,58.2,857.4,0.0,-0.5,58.2,100.0,3305.0,3301.0,25.1,24.0,24.3,20000.0,856.4,0,0
508797,2026-08-13T12:09:24.630014+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,0.9,6.6,0.0,1.7,1.0,235.2,235.2,234.9,13.7,13.0,12.6,863.6,5.4,49.97,0.0,4.7,93.9,864.5,-1.2,-1.6,93.9,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
508859,2026-08-13T12:09:55.630328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.0,0.5,14.2,0.0,1.7,2.0,230.5,231.0,230.1,20.6,19.7,18.6,863.7,14.2,49.91,0.0,18.0,93.9,864.2,0.0,0.0,93.9,100.0,3331.0,3329.0,25.7,24.0,24.4,20000.0,855.9,0,0
508890,2026-08-13T12:10:10.629370+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,0.3,0.0,1.1,3.0,243.1,243.1,243.3,12.1,10.3,10.8,856.9,1.4,49.98,0.0,-0.4,58.2,857.1,1.1,0.1,58.2,100.0,3303.0,3300.0,25.1,24.0,24.3,20000.0,856.4,0,0
508921,2026-08-13T12:10:26.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.2,1.8,0.0,1.7,1.0,241.4,241.8,241.1,10.6,10.0,8.8,864.3,0.2,49.99,0.0,-0.3,93.9,864.5,-1.6,-1.6,93.9,100.0,3332.0,3331.0,25.7,24.0,24.4,20000.0,855.9,0,0
508952,2026-08-13T12:10:41.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.6,5.4,0.0,1.1,4.0,228.7,228.2,228.8,21.8,19.6,19.4,856.1,16.0,49.92,0.0,13.4,58.2,856.7,10.6,8.3,58.2,100.0,3304.0,3300.0,25.1,24.0,24.3,20000.0,856.4,0,0
509014,2026-08-13T12:11:12.628911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.1,4.7,0.0,1.1,4.0,238.9,239.2,239.4,14.0,11.7,12.5,856.3,4.7,49.95,0.0,2.2,58.2,857.4,0.0,-0.7,58.2,100.0,3301.0,3297.0,25.1,24.0,24.3,20000.0,856.4,0,0
509045,2026-08-13T12:11:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.2,1.6,0.0,1.7,1.0,239.7,239.9,239.4,10.6,9.7,8.7,864.3,-0.1,49.99,0.0,-0.3,93.5,864.5,-1.7,-1.5,93.5,100.0,3330.0,3329.0,25.7,24.0,24.4,20000.0,855.9,0,0
509076,2026-08-13T12:11:43.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.7,4.5,0.0,1.1,3.0,232.2,232.5,232.3,21.6,20.2,20.8,855.0,10.6,49.91,0.0,3.8,58.2,856.7,6.1,5.0,58.2,100.0,3303.0,3300.0,25.1,24.0,24.3,20000.0,856.4,0,0
509107,2026-08-13T12:11:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.5,0.9,0.0,1.7,1.0,241.2,241.6,240.9,14.0,13.3,13.0,863.4,4.1,49.96,0.0,6.7,93.5,863.9,3.2,2.0,93.5,100.0,3330.0,3329.0,25.7,24.0,24.4,20000.0,855.9,0,0
509169,2026-08-13T12:12:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.9,4.8,0.0,1.7,1.0,236.0,235.8,235.4,13.0,12.3,11.9,863.6,3.6,49.95,0.0,4.9,93.5,864.5,-1.2,-1.5,93.5,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
509200,2026-08-13T12:12:45.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.5,10.7,0.0,1.1,4.0,239.6,239.1,239.3,12.2,10.4,10.9,856.9,1.5,49.98,0.0,-0.4,58.2,856.4,12.2,9.1,58.2,100.0,3296.0,3292.0,25.1,24.0,24.3,20000.0,856.4,0,0
509231,2026-08-13T12:13:01.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.5,0.5,11.1,0.0,1.7,1.0,229.4,230.1,228.9,16.8,15.8,15.3,863.7,11.1,49.9,0.0,9.1,93.5,864.2,0.0,0.1,93.5,100.0,3331.0,3330.0,25.7,24.0,24.4,20000.0,855.9,0,0
509262,2026-08-13T12:13:16.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,4.4,0.0,1.1,3.0,240.6,240.8,240.9,12.2,10.4,10.8,856.6,3.1,49.98,0.0,0.1,58.2,857.4,-1.3,-0.6,58.2,100.0,3303.0,3300.0,25.1,24.0,24.3,20000.0,856.4,0,0
509324,2026-08-13T12:13:47.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.0,4.3,0.0,1.1,4.0,228.5,228.1,228.4,19.8,17.6,18.0,855.7,7.5,49.91,0.0,4.3,58.2,856.7,3.2,1.6,58.2,100.0,3302.0,3298.0,25.1,24.0,24.3,20000.0,856.4,0,0
509355,2026-08-13T12:14:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.4,6.7,0.0,1.7,1.0,242.4,242.8,242.0,10.7,9.9,8.7,864.0,-0.8,49.98,0.0,-0.3,93.5,863.6,5.9,4.8,93.5,100.0,3329.0,3328.0,25.7,24.0,24.4,20000.0,855.9,0,0
509386,2026-08-13T12:14:18.629100+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.1,8.4,0.0,1.1,3.0,237.2,236.7,237.1,14.9,12.7,13.6,856.3,7.8,49.96,0.0,1.6,58.2,857.4,-0.6,-0.4,58.2,100.0,3303.0,3300.0,25.1,24.0,24.3,20000.0,856.4,0,0
509417,2026-08-13T12:14:34.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.9,9.4,0.0,1.7,1.0,239.8,240.0,239.5,10.6,9.7,8.7,864.2,0.1,49.99,0.0,3.6,93.5,863.3,9.5,9.6,93.5,100.0,3330.0,3329.0,25.7,24.0,24.4,20000.0,855.9,0,0
509479,2026-08-13T12:15:05.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,0.3,3.6,0.0,1.7,1.0,237.5,237.7,237.4,12.8,12.0,11.6,863.9,2.6,49.99,0.0,3.0,93.5,863.6,6.2,4.2,93.5,100.0,3331.0,3330.0,25.7,24.0,24.4,20000.0,855.9,0,0
509510,2026-08-13T12:15:20.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,1.4,0.0,1.0,3.0,240.8,240.8,241.0,12.0,10.2,10.7,856.8,0.6,49.98,0.0,-0.2,58.2,857.1,-0.8,-0.5,58.2,100.0,3303.0,3300.0,25.1,24.1,24.3,20000.0,856.4,0,0
509541,2026-08-13T12:15:36.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,1.8,12.1,0.0,1.7,1.0,228.2,228.4,228.1,20.8,20.8,20.6,862.7,11.1,49.91,0.0,4.5,93.5,864.5,-1.0,-1.5,93.5,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
509572,2026-08-13T12:15:51.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.4,11.7,0.0,1.0,4.0,239.7,239.8,240.0,12.0,10.2,10.6,856.8,1.4,49.98,0.0,-0.2,58.2,855.4,13.1,9.8,58.2,100.0,3304.0,3300.0,25.1,24.1,24.3,20000.0,856.4,0,0
509634,2026-08-13T12:16:22.619169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,3.3,0.0,1.0,4.0,241.4,241.6,241.7,12.1,10.3,10.7,856.8,1.8,49.98,0.0,2.3,58.2,857.4,-1.5,-0.3,58.2,100.0,3303.0,3299.0,25.1,24.1,24.3,20000.0,856.4,0,0
509696,2026-08-13T12:16:53.629135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.2,10.0,0.0,1.0,3.0,227.6,227.2,227.7,23.5,21.5,21.3,855.5,15.1,49.9,0.0,6.4,58.2,856.7,5.1,3.6,58.2,100.0,3301.0,3298.0,25.1,24.1,24.3,20000.0,856.4,0,0
509727,2026-08-13T12:17:09.630111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.6,7.1,0.0,1.7,2.0,243.1,243.4,242.7,10.6,9.8,8.7,864.2,-1.6,49.97,0.0,-0.3,93.5,863.6,5.5,3.6,93.5,100.0,3330.0,3328.0,25.7,24.0,24.4,20000.0,855.9,0,0
509789,2026-08-13T12:17:40.618802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.9,6.2,0.0,1.7,2.0,238.0,238.4,238.0,12.7,11.9,11.5,864.2,3.3,49.99,0.0,3.3,93.5,863.3,9.5,9.8,93.5,100.0,3330.0,3328.0,25.7,24.0,24.4,20000.0,855.9,0,0
509820,2026-08-13T12:17:55.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.9,3.9,0.0,1.0,3.0,232.7,232.8,233.2,17.8,16.3,16.8,855.2,3.9,49.91,0.0,5.9,58.2,857.1,0.0,-0.5,58.2,100.0,3302.0,3299.0,25.1,24.1,24.3,20000.0,856.4,0,0
509851,2026-08-13T12:18:11.628905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.0,3.0,0.0,1.7,1.0,241.6,241.7,241.2,10.6,9.8,8.7,864.2,1.3,49.97,0.0,3.9,93.5,864.2,-1.7,-1.5,93.5,100.0,3332.0,3331.0,25.7,24.0,24.4,20000.0,855.9,0,0
509882,2026-08-13T12:18:26.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.4,1.7,0.0,1.0,3.0,240.4,240.5,240.6,12.0,10.3,10.7,856.7,1.1,49.98,0.0,-0.3,58.2,857.1,2.8,2.4,58.2,100.0,3302.0,3299.0,25.1,24.1,24.3,20000.0,856.4,0,0
509944,2026-08-13T12:18:57.619175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,13.3,0.0,1.0,3.0,241.7,241.9,242.0,12.1,10.3,10.8,856.6,2.2,49.98,0.0,-0.3,58.2,855.7,15.5,15.1,58.2,100.0,3300.0,3297.0,25.1,24.1,24.4,20000.0,856.4,0,0
509975,2026-08-13T12:19:13.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.0,1.3,0.0,1.7,1.0,240.4,240.8,240.2,10.9,10.0,8.8,864.2,-0.2,49.96,0.0,-0.4,93.5,864.2,-1.5,-1.4,93.5,100.0,3332.0,3331.0,25.7,24.0,24.4,20000.0,855.9,0,0
510006,2026-08-13T12:19:28.618674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,2.4,0.0,1.0,3.0,239.9,240.0,240.2,12.1,10.3,10.7,856.7,1.5,49.98,0.0,-0.3,58.2,857.1,-0.9,-0.7,58.2,100.0,3302.0,3299.0,25.1,24.1,24.4,20000.0,856.4,0,0
510037,2026-08-13T12:19:44.619049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.2,9.9,0.0,1.7,2.0,234.4,234.7,234.3,20.6,20.1,19.5,863.4,15.3,49.93,0.0,5.3,93.5,863.6,5.4,4.3,93.5,100.0,3330.0,3328.0,25.7,24.0,24.4,20000.0,855.9,0,0
510099,2026-08-13T12:20:15.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,3.0,0.0,1.7,1.0,239.7,240.0,239.3,12.5,11.7,11.2,863.4,1.9,49.94,0.0,3.3,93.5,863.6,4.9,4.0,93.5,100.0,3333.0,3329.0,25.7,24.0,24.4,20000.0,855.9,0,0
510130,2026-08-13T12:20:30.619436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.9,7.7,0.0,1.0,3.0,238.6,238.9,239.1,14.2,11.7,12.6,856.2,6.4,49.95,0.0,1.5,58.2,857.1,-1.3,-0.7,58.2,100.0,3302.0,3299.0,25.1,24.1,24.4,20000.0,856.4,0,0
510161,2026-08-13T12:20:46.628892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.6,9.2,0.0,1.7,1.0,240.4,240.6,240.0,10.6,9.8,8.7,864.2,-0.6,49.99,0.0,-0.4,93.5,863.6,8.6,7.6,93.5,100.0,3327.0,3326.0,25.7,24.0,24.4,20000.0,855.9,0,0
510254,2026-08-13T12:21:32.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,0.7,8.2,0.0,1.0,3.0,240.8,240.9,241.0,14.1,11.8,12.7,856.4,7.3,49.98,0.0,-0.6,58.2,857.1,-0.9,-0.8,58.2,100.0,3302.0,3299.0,25.1,24.1,24.4,20000.0,856.4,0,0
510285,2026-08-13T12:21:48.629754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.6,2.3,0.0,1.6,1.0,232.2,232.0,231.8,15.5,15.0,14.8,863.9,6.4,49.96,0.0,5.6,93.5,863.3,8.7,7.9,93.5,100.0,3329.0,3328.0,25.7,24.1,24.4,20000.0,855.9,0,0
510316,2026-08-13T12:22:03.630369+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.8,5.8,0.0,1.0,3.0,241.6,241.9,242.0,13.3,11.0,11.9,856.3,5.2,49.97,0.0,-0.4,58.2,857.1,-0.6,-0.7,58.2,100.0,3303.0,3300.0,25.1,24.1,24.4,20000.0,856.4,0,0
510347,2026-08-13T12:22:19.629304+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.9,5.8,0.0,1.6,1.0,234.9,235.0,234.5,13.2,12.4,12.1,863.6,4.1,49.95,0.0,5.3,93.5,864.5,-1.7,-1.6,93.5,100.0,3332.0,3331.0,25.7,24.1,24.4,20000.0,855.9,0,0
510409,2026-08-13T12:22:50.629659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.0,7.4,0.0,1.6,1.0,233.5,233.4,232.9,15.2,14.8,14.4,863.2,9.2,49.93,0.0,5.7,93.5,864.2,1.8,0.8,93.5,100.0,3332.0,3331.0,25.7,24.1,24.5,20000.0,855.9,0,0
510440,2026-08-13T12:23:05.630157+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,4.7,0.0,1.0,3.0,241.3,241.5,241.6,12.1,10.2,10.7,856.6,2.1,49.98,0.0,-0.3,58.2,856.0,6.8,5.6,58.2,100.0,3297.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
510471,2026-08-13T12:23:21.619061+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.0,1.5,0.0,1.6,1.0,240.4,240.6,240.0,10.6,9.8,8.7,864.2,-0.2,49.99,0.0,-0.5,93.5,864.2,-1.7,-1.6,93.5,100.0,3332.0,3331.0,25.7,24.1,24.5,20000.0,855.9,0,0
510502,2026-08-13T12:23:36.628923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.7,8.5,0.0,1.0,3.0,228.8,228.2,228.8,20.0,17.8,18.0,855.4,7.6,49.91,0.0,6.8,58.2,857.1,-0.9,-0.6,58.2,100.0,3302.0,3299.0,25.1,24.1,24.4,20000.0,856.4,0,0
510564,2026-08-13T12:24:07.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.2,17.4,0.0,1.0,3.0,227.3,227.0,227.2,25.1,23.6,23.8,854.9,16.5,49.9,0.0,7.7,57.9,857.1,-0.9,-0.6,57.9,100.0,3303.0,3300.0,25.1,24.1,24.4,20000.0,856.4,0,0
510595,2026-08-13T12:24:23.618730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.1,0.0,0.0,1.6,1.0,242.9,243.2,242.6,10.6,9.8,8.7,864.1,-1.8,49.99,0.0,-0.4,93.5,864.2,-1.8,-1.7,93.5,100.0,3332.0,3331.0,25.7,24.1,24.5,20000.0,855.9,0,0
510626,2026-08-13T12:24:38.618977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,4.1,0.0,1.0,3.0,240.9,241.0,241.2,12.1,10.2,10.7,856.5,0.9,49.98,0.0,-0.5,57.9,856.4,5.0,5.0,57.9,100.0,3301.0,3298.0,25.1,24.1,24.4,20000.0,856.4,0,0
510657,2026-08-13T12:24:54.618996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.2,0.1,0.0,1.6,1.0,233.8,233.3,233.0,13.9,13.2,12.8,863.4,4.8,49.94,0.0,6.0,93.5,863.6,4.7,3.5,93.5,100.0,3328.0,3327.0,25.7,24.1,24.5,20000.0,855.9,0,0
510750,2026-08-13T12:25:40.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,12.3,0.0,1.0,3.0,239.1,239.2,239.4,12.3,10.4,10.9,856.5,1.7,49.98,0.0,-0.5,57.9,855.7,14.0,14.3,57.9,100.0,3293.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0
510781,2026-08-13T12:25:56.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.7,5.8,0.0,1.7,1.0,230.9,230.5,230.3,15.4,14.5,15.4,862.5,4.2,49.93,0.0,6.0,93.5,864.2,-1.6,-1.5,93.5,100.0,3332.0,3331.0,25.8,24.1,24.5,20000.0,855.9,0,0
510812,2026-08-13T12:26:11.618819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.3,2.7,0.0,1.0,3.0,241.1,241.3,241.4,12.1,10.3,10.9,856.4,2.1,49.98,0.0,-0.3,57.9,856.7,-0.6,-0.8,57.9,100.0,3301.0,3298.0,25.1,24.1,24.4,20000.0,856.4,0,0
510874,2026-08-13T12:26:42.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,2.2,18.4,0.0,1.0,3.0,227.7,227.4,227.8,23.5,21.7,21.4,854.9,17.3,49.92,0.0,6.8,57.9,857.1,-1.1,-0.7,57.9,100.0,3301.0,3298.0,25.1,24.1,24.4,20000.0,856.4,0,0
510905,2026-08-13T12:26:58.630975+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.2,12.7,0.0,1.7,1.0,243.4,243.7,243.1,10.6,9.8,8.6,864.1,-2.0,49.98,0.0,-0.4,93.5,862.9,10.7,12.8,93.5,100.0,3329.0,3328.0,25.8,24.1,24.5,20000.0,855.9,0,0
510936,2026-08-13T12:27:13.619296+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.3,0.9,0.0,1.0,3.0,241.5,241.6,241.7,12.0,10.3,10.7,856.4,1.1,49.98,0.0,-0.2,57.9,856.7,2.0,1.5,57.9,100.0,3300.0,3297.0,25.1,24.1,24.4,20000.0,856.4,0,0
510967,2026-08-13T12:27:29.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.1,2.0,0.0,1.7,1.0,236.8,236.7,236.2,10.8,9.9,8.8,864.1,0.9,49.99,0.0,3.1,93.5,864.2,-1.1,-1.5,93.5,100.0,3332.0,3331.0,25.8,24.1,24.5,20000.0,855.9,0,0
511029,2026-08-13T12:28:00.619115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.0,1.1,0.0,1.7,2.0,230.8,230.2,230.1,16.2,15.6,15.5,863.6,6.3,49.95,0.0,6.7,93.5,863.6,5.2,4.5,93.5,100.0,3329.0,3327.0,25.8,24.1,24.5,20000.0,855.9,0,0
511060,2026-08-13T12:28:15.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.2,1.1,0.0,1.0,3.0,241.8,242.2,242.2,13.3,10.9,11.8,856.2,5.1,49.97,0.0,0.1,57.9,856.4,4.0,3.5,57.9,100.0,3301.0,3298.0,25.1,24.1,24.4,20000.0,856.4,0,0
511091,2026-08-13T12:28:31.618868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,0.7,6.6,0.0,1.7,1.0,236.0,236.2,235.9,13.7,13.1,12.6,863.5,5.8,49.94,0.0,5.1,93.5,864.2,-0.8,-1.4,93.5,100.0,3332.0,3331.0,25.8,24.1,24.5,20000.0,855.9,0,0
511122,2026-08-13T12:28:46.629139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,16.1,0.0,1.0,3.0,239.8,239.9,240.2,12.1,10.2,10.6,856.4,0.5,49.98,0.0,-0.4,57.9,856.0,16.6,10.6,57.9,100.0,3299.0,3296.0,25.1,24.1,24.4,20000.0,856.4,0,0
511184,2026-08-13T12:29:17.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,3.7,0.0,1.0,3.0,241.7,241.9,242.0,12.1,10.2,10.8,856.3,3.0,49.98,0.0,-0.3,57.9,856.7,-0.7,-0.6,57.9,100.0,3301.0,3298.0,25.1,24.1,24.4,20000.0,856.4,0,0
511215,2026-08-13T12:29:33.629160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.8,7.9,0.0,1.7,2.0,239.9,240.1,239.5,10.7,10.0,8.8,864.1,0.6,49.99,0.0,-0.2,93.5,863.3,8.5,8.5,93.5,100.0,3331.0,3329.0,25.8,24.1,24.5,20000.0,855.9,0,0
511277,2026-08-13T12:30:04.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.1,3.4,0.0,1.7,1.0,243.7,243.9,243.3,10.5,9.7,8.7,864.0,-1.7,49.99,0.0,-0.4,93.5,863.9,1.7,1.5,93.5,100.0,3331.0,3330.0,25.8,24.1,24.5,20000.0,855.9,0,0
511339,2026-08-13T12:30:35.618778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,1.4,10.9,0.0,1.7,1.0,230.0,229.8,229.5,19.3,19.0,18.9,862.8,9.6,49.91,0.0,7.4,93.5,864.2,-1.3,-1.3,93.5,100.0,3332.0,3331.0,25.8,24.1,24.5,20000.0,855.9,0,0
511370,2026-08-13T12:30:50.618835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.1,1.1,0.0,1.0,3.0,239.4,239.2,239.5,14.7,12.3,13.3,855.6,7.9,49.94,0.0,3.9,57.9,855.7,9.0,8.1,57.9,100.0,3297.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
511401,2026-08-13T12:31:06.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,2.4,0.0,1.7,1.0,237.1,237.0,236.5,12.7,11.9,11.5,863.3,2.9,49.94,0.0,4.0,93.5,863.6,5.3,4.0,93.5,100.0,3326.0,3325.0,25.8,24.1,24.5,20000.0,855.9,0,0
511432,2026-08-13T12:31:21.618842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.6,2.8,0.0,1.0,2.0,241.8,242.2,242.3,12.9,10.6,11.3,855.8,5.4,49.96,0.0,1.0,57.9,856.4,2.6,1.2,57.9,100.0,3300.0,3297.0,25.1,24.1,24.4,20000.0,856.4,0,0
511494,2026-08-13T12:31:52.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,9.8,0.0,1.0,3.0,239.2,239.4,239.5,12.2,10.3,10.8,856.3,1.8,49.98,0.0,-0.1,57.9,856.0,11.6,9.5,57.9,100.0,3297.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
511525,2026-08-13T12:32:08.619396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.9,6.9,0.0,1.7,2.0,236.9,236.8,236.2,13.8,13.2,12.8,863.3,6.0,49.93,0.0,4.6,93.5,864.2,-0.9,-1.2,93.5,100.0,3332.0,3330.0,25.8,24.1,24.5,20000.0,855.9,0,0
511556,2026-08-13T12:32:23.630977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.1,9.5,0.0,1.0,3.0,234.5,234.1,234.4,16.6,14.4,15.2,855.6,9.5,49.94,0.0,3.8,57.9,856.7,0.0,-0.4,57.9,100.0,3300.0,3297.0,25.1,24.1,24.4,20000.0,856.4,0,0
511587,2026-08-13T12:32:39.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.1,3.5,0.0,1.7,2.0,240.1,240.3,239.6,10.8,10.0,8.8,864.0,0.3,49.99,0.0,-0.1,93.5,863.9,3.8,2.7,93.5,100.0,3329.0,3327.0,25.8,24.1,24.5,20000.0,855.9,0,0
511649,2026-08-13T12:33:10.629445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.1,5.6,0.0,1.7,2.0,243.2,243.4,242.8,10.6,9.8,8.7,864.0,-1.4,49.99,0.0,-0.2,93.5,863.9,4.2,2.9,93.5,100.0,3329.0,3327.0,25.8,24.1,24.5,20000.0,855.9,0,0
511680,2026-08-13T12:33:25.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,2.4,0.0,1.0,3.0,241.6,241.7,241.8,12.0,10.2,10.6,856.2,1.7,49.98,0.0,-0.2,57.9,856.7,-0.7,-0.4,57.9,100.0,3301.0,3298.0,25.1,24.1,24.4,20000.0,856.4,0,0
511711,2026-08-13T12:33:41.619008+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,1.1,10.3,0.0,1.7,1.0,235.9,235.9,235.5,13.2,12.4,12.1,864.0,3.4,49.99,0.0,3.9,93.5,862.9,13.7,9.1,93.5,100.0,3328.0,3327.0,25.8,24.1,24.5,20000.0,855.9,0,0
511742,2026-08-13T12:33:56.629840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,1.1,5.7,0.0,1.0,2.0,238.1,238.1,238.3,15.8,13.3,14.2,855.6,9.3,49.93,0.0,4.4,57.9,856.7,3.6,0.6,57.9,100.0,3300.0,3298.0,25.1,24.1,24.4,20000.0,856.4,0,0
511804,2026-08-13T12:34:27.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,3.0,0.0,1.0,3.0,235.1,235.2,235.3,12.2,10.3,10.8,856.2,1.9,49.98,0.0,5.1,57.9,856.0,4.9,-0.5,57.9,100.0,3300.0,3297.0,25.1,24.1,24.4,20000.0,856.4,0,0
511835,2026-08-13T12:34:43.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.6,3.4,0.0,1.6,2.0,231.3,230.7,230.9,20.5,20.7,21.8,862.3,5.2,49.91,0.0,11.0,93.5,863.9,1.8,0.8,93.5,100.0,3329.0,3327.0,25.8,24.2,24.5,20000.0,855.9,0,0
511866,2026-08-13T12:34:58.618830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.2,2.5,0.0,1.0,2.0,230.6,230.0,230.7,19.9,17.7,18.0,855.8,10.0,49.95,0.0,6.4,57.9,856.0,7.5,5.0,57.9,100.0,3296.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
511897,2026-08-13T12:35:14.618823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.8,6.9,0.0,1.6,1.0,234.8,234.8,234.2,15.8,15.5,15.0,863.1,10.8,49.94,0.0,5.2,93.5,863.9,3.9,2.5,93.5,100.0,3330.0,3329.0,25.8,24.2,24.5,20000.0,855.9,0,0
511959,2026-08-13T12:35:45.629568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.3,14.3,0.0,1.6,2.0,239.3,239.5,239.0,10.8,9.9,8.8,863.9,0.9,49.98,0.0,0.0,93.5,863.6,15.2,6.9,93.5,100.0,3323.0,3321.0,25.8,24.2,24.5,20000.0,855.9,0,0
511990,2026-08-13T12:36:00.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.7,10.2,0.0,1.0,3.0,234.7,234.5,234.9,17.1,15.3,15.8,855.0,9.7,49.93,0.0,5.8,57.9,856.7,-0.5,-0.5,57.9,100.0,3300.0,3297.0,25.1,24.1,24.4,20000.0,856.4,0,0
512021,2026-08-13T12:36:16.629027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,4.0,0.0,1.6,1.0,238.3,238.9,238.3,12.7,11.9,11.4,863.6,2.5,49.98,0.0,1.7,93.5,864.2,-1.5,-1.2,93.5,100.0,3331.0,3330.0,25.8,24.2,24.5,20000.0,855.9,0,0
512052,2026-08-13T12:36:31.628716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,2.1,0.0,1.0,3.0,240.8,241.0,241.1,12.1,10.2,10.8,856.0,2.3,49.98,0.0,0.0,57.9,856.0,4.4,3.6,57.9,100.0,3300.0,3297.0,25.1,24.1,24.4,20000.0,856.4,0,0
