id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
512114,2026-08-13T12:37:02.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.0,3.4,0.0,1.0,3.0,242.0,242.4,242.4,12.5,10.3,11.0,856.0,2.7,49.98,0.0,0.0,57.9,856.0,6.1,5.0,57.9,100.0,3300.0,3297.0,25.1,24.1,24.4,20000.0,856.4,0,0
512145,2026-08-13T12:37:18.629938+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,3.1,0.0,1.6,1.0,237.9,238.2,237.6,12.0,11.2,10.8,863.5,1.5,49.97,0.0,0.5,93.5,864.2,-1.6,-1.2,93.5,100.0,3331.0,3330.0,25.8,24.2,24.5,20000.0,855.9,0,0
512176,2026-08-13T12:37:33.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,3.4,0.0,1.0,2.0,239.4,239.6,239.7,12.1,10.2,10.7,856.1,0.7,49.98,0.0,0.0,57.9,856.0,4.1,4.2,57.9,100.0,3296.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
512207,2026-08-13T12:37:49.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.3,6.0,0.0,1.6,1.0,231.5,231.3,231.0,14.5,13.3,13.3,862.6,4.9,49.91,0.0,7.3,93.5,863.9,-1.1,-0.8,93.5,100.0,3332.0,3331.0,25.8,24.2,24.5,20000.0,855.9,0,0
512269,2026-08-13T12:38:20.629031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.3,0.9,0.0,1.6,1.0,240.3,240.5,239.9,10.8,10.1,8.8,863.9,1.2,49.98,0.0,0.0,93.5,863.6,2.1,1.0,93.5,100.0,3331.0,3330.0,25.8,24.2,24.5,20000.0,855.9,0,0
512331,2026-08-13T12:38:51.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.0,11.6,0.0,1.6,2.0,239.4,239.7,239.0,10.8,10.0,8.9,863.9,1.4,49.98,0.0,0.0,93.5,862.9,13.0,14.6,93.5,100.0,3328.0,3326.0,25.8,24.2,24.5,20000.0,855.9,0,0
512362,2026-08-13T12:39:06.629663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,2.3,3.3,0.0,0.9,3.0,231.8,231.7,232.3,18.7,17.0,17.3,854.1,2.3,49.89,0.0,14.6,57.9,856.4,-1.0,-0.2,57.9,100.0,3300.0,3297.0,25.1,24.2,24.4,20000.0,856.4,0,0
512424,2026-08-13T12:39:37.630591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,1.8,0.0,0.9,2.0,241.2,241.3,241.4,12.2,10.2,10.7,856.0,3.8,49.97,0.0,-0.1,57.9,855.7,5.6,3.8,57.9,100.0,3298.0,3296.0,25.1,24.2,24.4,20000.0,856.4,0,0
512455,2026-08-13T12:39:53.629858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.1,5.5,0.0,1.6,2.0,228.2,228.4,227.5,16.1,15.0,14.7,863.2,12.1,49.9,0.0,12.3,93.1,863.3,6.6,5.6,93.1,100.0,3328.0,3326.0,25.8,24.2,24.6,20000.0,855.9,0,0
512486,2026-08-13T12:40:08.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,0.4,0.0,0.9,2.0,242.8,243.0,243.2,12.1,10.2,10.8,855.9,4.2,49.97,0.0,0.0,57.9,855.7,3.8,3.5,57.9,100.0,3298.0,3296.0,25.1,24.2,24.4,20000.0,856.4,0,0
512517,2026-08-13T12:40:24.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,0.9,0.0,1.6,2.0,241.0,241.4,240.7,10.8,9.9,9.3,863.8,-0.3,49.95,0.0,0.4,93.1,864.2,-1.2,-1.3,93.1,100.0,3332.0,3330.0,25.8,24.2,24.6,20000.0,855.9,0,0
512579,2026-08-13T12:40:55.628797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.9,2.0,0.0,1.6,1.0,231.3,230.8,230.7,17.3,16.8,17.6,862.0,5.0,49.92,0.0,9.5,93.1,863.9,3.0,1.7,93.1,100.0,3331.0,3330.0,25.8,24.2,24.6,20000.0,855.9,0,0
512610,2026-08-13T12:41:10.631318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,7.5,0.0,0.9,2.0,240.7,240.8,240.9,12.2,10.3,10.9,855.7,2.6,49.98,0.0,3.8,57.9,855.0,10.1,11.2,57.9,100.0,3297.0,3295.0,25.1,24.2,24.4,20000.0,856.4,0,0
512641,2026-08-13T12:41:26.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.1,1.2,0.0,1.6,1.0,240.3,240.4,239.9,10.7,9.9,8.7,863.8,0.1,49.98,0.0,0.0,93.1,863.9,-1.1,-1.0,93.1,100.0,3330.0,3329.0,25.8,24.2,24.6,20000.0,855.9,0,0
512672,2026-08-13T12:41:41.619737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.8,16.2,0.0,0.9,3.0,228.5,228.8,228.6,24.1,22.5,23.4,854.6,15.2,49.91,0.0,13.2,57.9,856.4,-1.0,-0.1,57.9,100.0,3299.0,3296.0,25.1,24.2,24.4,20000.0,856.4,0,0
512734,2026-08-13T12:42:12.629423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.6,7.1,0.0,0.9,2.0,232.4,232.6,232.8,16.7,15.1,15.6,854.8,7.8,49.91,0.0,7.5,57.9,856.4,0.7,0.5,57.9,100.0,3298.0,3296.0,25.1,24.2,24.5,20000.0,856.4,0,0
512765,2026-08-13T12:42:28.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.2,3.4,0.0,1.6,1.0,236.7,236.8,236.4,12.7,12.0,11.5,863.4,4.7,49.98,0.0,3.5,93.1,863.6,1.3,0.4,93.1,100.0,3329.0,3328.0,25.8,24.2,24.6,20000.0,855.9,0,0
512796,2026-08-13T12:42:43.618881+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,8.8,0.0,0.9,3.0,240.1,240.2,240.3,12.1,10.2,10.7,855.9,2.1,49.98,0.0,0.1,57.9,855.0,10.9,11.3,57.9,100.0,3298.0,3295.0,25.1,24.2,24.5,20000.0,856.4,0,0
512889,2026-08-13T12:43:30.618803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,2.6,0.0,1.6,1.0,238.8,239.3,238.6,12.1,11.3,10.7,863.5,1.4,49.97,0.0,1.1,93.1,864.2,-1.2,-0.7,93.1,100.0,3331.0,3330.0,25.8,24.2,24.6,20000.0,855.9,0,0
512920,2026-08-13T12:43:45.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.5,14.6,0.0,0.9,2.0,239.7,239.9,240.1,12.1,10.1,10.6,855.9,1.4,49.97,0.0,1.9,57.9,855.4,16.0,10.2,57.9,100.0,3299.0,3297.0,25.1,24.2,24.5,20000.0,856.4,0,0
512951,2026-08-13T12:44:01.618716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.2,0.7,12.2,0.0,1.6,2.0,234.8,235.3,234.2,15.9,15.2,14.7,863.2,11.7,49.91,0.0,8.5,93.1,863.9,-0.5,-0.9,93.1,100.0,3331.0,3329.0,25.8,24.2,24.6,20000.0,855.9,0,0
512982,2026-08-13T12:44:16.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,3.7,0.0,0.9,2.0,241.2,241.4,241.6,12.1,10.2,10.7,855.8,4.5,49.98,0.0,3.3,57.5,856.0,0.8,0.3,57.5,100.0,3297.0,3295.0,25.1,24.2,24.5,20000.0,856.4,0,0
513044,2026-08-13T12:44:47.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.0,5.3,0.0,0.9,3.0,228.0,228.0,228.2,19.3,17.5,18.1,854.4,12.8,49.9,0.0,18.1,57.5,855.4,7.5,6.5,57.5,100.0,3293.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0
513075,2026-08-13T12:45:03.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.1,3.9,0.0,1.6,1.0,242.0,242.5,241.8,11.2,10.4,9.7,863.7,0.5,49.98,0.0,0.1,93.1,863.6,4.4,3.4,93.1,100.0,3329.0,3328.0,25.8,24.2,24.6,20000.0,855.9,0,0
513106,2026-08-13T12:45:18.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.3,1.4,6.6,0.0,0.9,2.0,239.0,239.0,239.1,13.7,11.4,12.3,855.0,6.6,49.94,0.0,2.5,57.5,856.4,0.0,0.0,57.5,100.0,3298.0,3296.0,25.1,24.2,24.5,20000.0,856.4,0,0
513137,2026-08-13T12:45:34.629236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.8,5.7,0.0,1.6,1.0,240.0,240.3,239.6,10.6,9.9,8.8,863.7,1.2,49.98,0.0,0.3,93.1,861.9,6.9,10.6,93.1,100.0,3328.0,3327.0,25.8,24.2,24.6,20000.0,855.9,0,0
513199,2026-08-13T12:46:05.629872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.4,6.8,0.0,1.6,2.0,242.8,243.0,242.5,10.4,9.7,8.6,863.7,-0.4,49.98,0.0,0.4,93.1,863.3,6.4,6.7,93.1,100.0,3330.0,3328.0,25.8,24.2,24.6,20000.0,855.9,0,0
513230,2026-08-13T12:46:20.619732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.4,3.0,0.0,0.9,2.0,240.4,240.4,240.9,12.1,10.3,10.7,855.6,3.0,49.98,0.0,0.5,57.5,856.0,0.0,0.4,57.5,100.0,3298.0,3296.0,25.1,24.2,24.5,20000.0,856.4,0,0
513261,2026-08-13T12:46:36.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.1,0.5,4.0,0.0,1.6,1.0,236.9,237.1,237.1,13.6,12.9,12.5,863.4,4.0,49.95,0.0,6.5,93.1,863.9,0.0,-0.4,93.1,100.0,3331.0,3330.0,25.8,24.2,24.6,20000.0,855.9,0,0
513292,2026-08-13T12:46:51.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.6,5.8,0.0,0.9,2.0,242.9,242.1,242.8,14.3,13.1,13.0,855.6,2.6,49.95,0.0,0.9,57.5,855.0,8.4,10.7,57.5,100.0,3298.0,3296.0,25.1,24.2,24.5,20000.0,856.4,0,0
513385,2026-08-13T12:47:38.629529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,1.0,9.7,0.0,1.6,1.0,233.8,232.8,233.6,16.6,17.5,16.3,862.9,9.7,49.93,0.0,5.3,93.1,863.9,0.0,0.0,93.1,100.0,3330.0,3329.0,25.8,24.2,24.6,20000.0,855.9,0,0
513416,2026-08-13T12:47:53.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,1.5,14.6,0.0,0.9,2.0,239.7,238.9,240.1,12.1,12.4,11.0,855.5,2.7,49.97,0.0,1.0,57.5,854.0,17.3,16.3,57.5,100.0,3290.0,3288.0,25.1,24.2,24.5,20000.0,856.4,0,0
513447,2026-08-13T12:48:09.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,4.0,1.6,19.9,0.0,1.6,1.0,232.9,231.8,232.9,33.1,36.2,32.2,862.3,19.9,49.89,0.0,16.9,93.1,863.9,0.0,0.0,93.1,100.0,3330.0,3329.0,25.8,24.2,24.6,20000.0,855.9,0,0
513509,2026-08-13T12:48:40.619408+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,2.2,0.5,7.5,0.0,1.6,1.0,241.1,239.2,240.7,10.9,11.0,8.8,863.4,1.1,49.97,0.0,1.5,93.1,862.9,8.6,7.7,93.1,100.0,3326.0,3325.0,25.8,24.2,24.6,20000.0,855.9,0,0
513540,2026-08-13T12:48:55.619327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.8,0.1,5.7,0.0,0.9,2.0,229.6,226.9,229.9,13.8,16.2,12.4,854.8,4.9,49.93,0.0,9.4,57.5,854.7,10.6,9.8,57.5,100.0,3295.0,3293.0,25.1,24.2,24.5,20000.0,856.4,0,0
513571,2026-08-13T12:49:11.629159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,1.8,0.1,2.4,0.0,1.6,1.0,239.9,237.3,239.5,13.2,13.9,12.1,863.0,4.9,49.95,0.0,3.4,93.1,862.9,7.3,6.5,93.1,100.0,3327.0,3326.0,25.8,24.2,24.6,20000.0,855.9,0,0
513602,2026-08-13T12:49:26.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,4.0,1.0,10.8,0.0,0.9,3.0,236.5,233.7,236.6,16.4,18.7,14.7,854.7,12.4,49.92,0.0,7.1,57.5,855.7,1.6,0.9,57.5,100.0,3294.0,3291.0,25.1,24.2,24.5,20000.0,856.4,0,0
513664,2026-08-13T12:49:57.618786+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,2.8,1.3,7.8,0.0,0.9,2.0,231.3,229.2,231.9,19.3,16.5,17.4,854.4,9.6,49.88,0.0,14.3,57.5,855.7,1.8,0.6,57.5,100.0,3297.0,3295.0,25.1,24.2,24.5,20000.0,856.4,0,0
513695,2026-08-13T12:50:13.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,2.3,0.5,6.7,0.0,1.5,1.0,241.6,240.2,241.1,10.9,11.0,8.7,863.4,0.5,49.97,0.0,1.7,93.1,862.9,7.2,6.5,93.1,100.0,3327.0,3326.0,25.8,24.3,24.6,20000.0,855.9,0,0
513726,2026-08-13T12:50:28.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.8,0.2,0.5,0.0,0.9,2.0,241.3,239.9,241.5,12.3,14.0,11.2,855.2,5.9,49.97,0.0,1.7,57.5,855.0,6.4,5.8,57.5,100.0,3295.0,3293.0,25.1,24.2,24.5,20000.0,856.4,0,0
513757,2026-08-13T12:50:44.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.5,0.3,2.6,0.0,1.5,1.0,228.9,227.6,228.8,17.7,18.8,17.3,862.6,8.4,49.9,0.0,17.9,93.1,862.9,5.8,5.2,93.1,100.0,3327.0,3327.0,25.8,24.3,24.6,20000.0,855.9,0,0
513819,2026-08-13T12:51:15.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.2,0.6,0.5,0.0,1.6,1.0,241.0,239.9,240.6,10.8,10.6,8.6,863.0,0.5,49.95,0.0,3.6,93.1,863.6,1.0,0.2,93.1,100.0,3329.0,3328.0,25.8,24.2,24.6,20000.0,855.9,0,0
513850,2026-08-13T12:51:30.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,0.5,3.8,0.0,0.9,2.0,240.2,238.7,240.1,12.0,12.5,10.9,855.2,5.0,49.97,0.0,1.5,57.5,855.7,1.2,0.6,57.5,100.0,3296.0,3294.0,25.1,24.2,24.5,20000.0,856.4,0,0
513912,2026-08-13T12:52:01.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,0.4,6.2,0.0,0.9,2.0,243.1,242.1,243.3,12.1,12.4,11.0,855.1,6.2,49.97,0.0,1.4,57.5,854.7,12.4,9.7,57.5,100.0,3292.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0
513974,2026-08-13T12:52:32.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.7,1.1,6.0,0.0,0.9,2.0,236.2,234.8,236.3,13.6,14.1,12.4,854.6,7.1,49.97,0.0,5.2,57.5,855.7,1.1,1.0,57.5,100.0,3296.0,3294.0,25.1,24.2,24.5,20000.0,856.4,0,0
514005,2026-08-13T12:52:48.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,1.2,0.9,8.4,0.0,1.6,2.0,231.7,230.1,231.2,15.2,14.3,14.0,862.7,8.4,49.91,0.0,12.2,93.1,863.6,0.0,0.1,93.1,100.0,3329.0,3327.0,25.8,24.2,24.6,20000.0,855.9,0,0
514036,2026-08-13T12:53:03.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.9,0.4,7.1,0.0,0.9,2.0,228.8,227.4,229.1,19.2,20.3,17.4,854.3,13.9,49.9,0.0,9.3,57.5,854.7,6.8,6.5,57.5,100.0,3292.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0
514067,2026-08-13T12:53:19.629336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.1,0.3,0.6,0.0,1.6,1.0,240.5,239.5,240.2,10.7,10.4,8.6,863.3,0.6,49.97,0.0,1.1,93.1,863.6,0.0,0.0,93.1,100.0,3329.0,3328.0,25.8,24.2,24.6,20000.0,855.9,0,0
514129,2026-08-13T12:53:50.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.2,0.4,7.8,0.0,1.6,1.0,240.0,238.9,239.6,10.8,10.5,8.6,863.3,1.3,49.97,0.0,1.0,93.1,862.9,9.1,9.1,93.1,100.0,3326.0,3325.0,25.8,24.2,24.6,20000.0,855.9,0,0
514160,2026-08-13T12:54:05.629550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.6,1.9,5.9,0.0,1.0,2.0,229.6,227.7,230.0,22.8,24.6,22.0,853.1,11.4,49.89,0.0,6.6,57.5,855.0,5.5,3.8,57.5,100.0,3293.0,3291.0,25.1,24.1,24.4,20000.0,856.4,0,0
514191,2026-08-13T12:54:21.628930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.1,0.4,6.2,0.0,1.6,1.0,242.1,241.1,241.7,10.7,10.4,8.6,863.3,0.0,49.97,0.0,1.1,93.1,862.9,6.2,6.0,93.1,100.0,3327.0,3326.0,25.8,24.2,24.6,20000.0,855.9,0,0
514222,2026-08-13T12:54:36.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.6,4.8,0.0,1.0,2.0,240.6,240.0,240.8,12.1,10.9,11.0,855.1,4.8,49.97,0.0,0.8,57.5,855.7,0.0,0.8,57.5,100.0,3296.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
514284,2026-08-13T12:55:07.629251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,1.0,5.6,0.0,1.0,2.0,237.2,236.0,237.0,16.3,15.3,14.8,854.4,9.9,49.93,0.0,3.6,57.5,855.4,4.3,4.5,57.5,100.0,3295.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0
514315,2026-08-13T12:55:23.629739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.9,6.7,0.0,1.6,1.0,235.9,234.8,235.2,14.7,14.9,14.1,862.7,6.7,49.93,0.0,6.4,93.1,863.6,0.0,-0.3,93.1,100.0,3329.0,3328.0,25.8,24.2,24.6,20000.0,855.9,0,0
514346,2026-08-13T12:55:38.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.5,5.4,0.0,1.0,2.0,240.0,239.5,240.3,12.1,10.8,10.7,855.2,4.5,49.97,0.0,0.8,57.5,854.7,9.9,8.1,57.5,100.0,3294.0,3292.0,25.1,24.1,24.4,20000.0,856.4,0,0
514377,2026-08-13T12:55:54.629177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.8,8.0,0.0,1.6,1.0,229.0,228.3,228.3,16.4,15.0,14.9,862.8,10.5,49.89,0.0,20.5,93.1,863.6,2.5,1.7,93.1,100.0,3326.0,3325.0,25.8,24.2,24.5,20000.0,855.9,0,0
514439,2026-08-13T12:56:25.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.2,0.1,0.0,1.6,1.0,241.8,241.8,241.4,10.5,9.6,8.7,863.4,-0.1,49.98,0.0,0.5,93.1,863.6,0.0,-0.5,93.1,100.0,3329.0,3328.0,25.8,24.2,24.5,20000.0,855.9,0,0
514470,2026-08-13T12:56:40.619111+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.8,1.4,0.0,1.0,2.0,236.8,236.9,237.0,14.1,11.7,12.6,854.6,3.5,49.94,0.0,6.9,57.5,855.4,4.9,3.1,57.5,100.0,3293.0,3291.0,25.1,24.1,24.4,20000.0,856.4,0,0
514501,2026-08-13T12:56:56.629074+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.0,7.7,0.0,1.7,1.0,236.4,236.4,236.0,14.3,13.8,13.4,862.6,7.1,49.94,0.0,4.8,93.1,863.6,-0.6,-0.6,93.1,100.0,3329.0,3328.0,25.8,24.1,24.5,20000.0,855.9,0,0
514532,2026-08-13T12:57:11.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.3,2.9,0.0,1.0,2.0,235.7,235.6,236.0,15.9,13.5,14.3,854.4,4.8,49.95,0.0,5.5,57.5,854.7,7.7,8.3,57.5,100.0,3290.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0
514594,2026-08-13T12:57:42.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.3,5.4,0.0,1.0,2.0,232.8,232.3,232.8,16.6,14.4,15.0,854.4,5.4,49.92,0.0,9.8,57.5,855.7,0.0,0.3,57.5,100.0,3296.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
514625,2026-08-13T12:57:58.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.5,9.1,0.0,1.7,1.0,238.9,238.7,238.2,13.1,12.5,12.3,863.4,-0.6,49.95,0.0,2.7,93.1,862.9,8.5,7.6,93.1,100.0,3326.0,3325.0,25.8,24.1,24.5,20000.0,855.9,0,0
514656,2026-08-13T12:58:13.629311+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.3,3.5,0.0,0.9,2.0,242.2,242.0,242.1,12.1,10.0,10.6,855.1,3.5,49.98,0.0,0.5,57.5,855.4,0.0,0.4,57.5,100.0,3296.0,3294.0,25.0,24.1,24.4,20000.0,856.4,0,0
514687,2026-08-13T12:58:29.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.5,1.1,0.0,1.6,1.0,236.6,237.2,236.7,13.3,12.7,12.3,862.8,3.8,49.94,0.0,5.8,92.7,863.3,4.9,3.6,92.7,100.0,3329.0,3328.0,25.7,24.1,24.5,20000.0,855.9,0,0
514749,2026-08-13T12:59:00.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.1,9.6,0.0,1.6,1.0,240.0,239.9,239.3,10.5,9.8,8.8,863.4,0.9,49.98,0.0,3.8,92.7,862.3,10.5,12.2,92.7,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0
514780,2026-08-13T12:59:15.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.7,8.0,0.0,1.0,2.0,233.7,233.5,234.2,17.6,15.9,16.4,854.7,8.0,49.9,0.0,3.1,57.1,855.4,0.0,0.4,57.1,100.0,3297.0,3295.0,25.0,24.0,24.3,20000.0,856.4,0,0
514811,2026-08-13T12:59:31.619148+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.7,3.1,0.0,1.6,1.0,239.6,240.1,239.5,12.5,11.7,11.1,862.9,3.1,49.98,0.0,4.3,92.7,863.6,0.0,-0.4,92.7,100.0,3330.0,3329.0,25.7,24.1,24.5,20000.0,855.9,0,0
514842,2026-08-13T12:59:46.619150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,1.1,0.0,1.0,2.0,239.8,239.9,240.1,12.3,10.2,10.8,855.0,4.8,49.97,0.0,0.6,57.1,855.4,3.7,3.3,57.1,100.0,3296.0,3294.0,25.0,24.0,24.3,20000.0,856.4,0,0
514904,2026-08-13T13:00:17.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.0,0.1,0.0,1.0,2.0,241.9,242.3,242.4,13.5,11.1,12.0,854.7,7.0,49.96,0.0,0.9,57.1,854.7,7.1,5.9,57.1,100.0,3294.0,3292.0,25.0,24.0,24.3,20000.0,856.4,0,0
514966,2026-08-13T13:00:48.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.3,9.0,0.0,1.0,2.0,239.3,239.4,239.5,12.2,10.1,10.7,855.0,2.4,49.97,0.0,0.9,57.1,853.7,11.4,10.4,57.1,100.0,3293.0,3291.0,25.0,24.0,24.3,20000.0,856.4,0,0
514997,2026-08-13T13:01:04.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.3,1.2,0.0,1.6,1.0,240.5,240.8,240.3,12.5,11.9,11.4,863.0,4.1,49.96,0.0,2.4,92.7,863.3,2.9,1.9,92.7,100.0,3329.0,3328.0,25.7,24.1,24.5,20000.0,855.9,0,0
515059,2026-08-13T13:01:35.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.7,10.4,0.0,1.6,1.0,240.0,240.3,239.6,10.5,9.8,8.9,863.3,0.6,49.97,0.0,1.1,92.7,862.6,11.0,8.4,92.7,100.0,3325.0,3324.0,25.7,24.1,24.4,20000.0,855.9,0,0
515090,2026-08-13T13:01:50.629604+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.3,3.4,0.8,22.6,0.0,1.0,2.0,228.9,228.6,228.8,32.7,30.8,29.3,854.6,24.1,49.89,0.0,2.8,57.1,855.4,1.5,0.8,57.1,100.0,3295.0,3293.0,25.0,24.0,24.3,20000.0,856.4,0,0
515121,2026-08-13T13:02:06.619761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.6,12.9,0.0,1.6,1.0,241.7,242.0,241.4,10.5,9.9,8.9,863.2,0.5,49.97,0.0,1.1,92.7,861.6,13.4,9.0,92.7,100.0,3329.0,3328.0,25.7,24.1,24.4,20000.0,855.9,0,0
515152,2026-08-13T13:02:21.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.5,4.4,0.0,1.0,2.0,241.3,241.4,241.6,12.3,10.1,10.7,854.9,5.2,49.97,0.0,1.1,57.1,855.4,0.8,0.8,57.1,100.0,3294.0,3292.0,25.0,24.0,24.3,20000.0,856.4,0,0
515214,2026-08-13T13:02:52.619108+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,9.3,0.0,1.0,2.0,240.9,241.1,241.2,12.2,10.1,10.6,854.8,3.3,49.97,0.0,1.0,57.1,854.4,12.6,10.0,57.1,100.0,3292.0,3290.0,25.0,24.0,24.3,20000.0,856.4,0,0
515245,2026-08-13T13:03:08.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.6,3.2,0.0,1.7,2.0,234.5,234.3,234.0,14.5,13.9,13.6,862.7,7.6,49.93,0.0,5.7,92.7,863.3,4.4,2.5,92.7,100.0,3326.0,3324.0,25.7,24.0,24.4,20000.0,855.9,0,0
515276,2026-08-13T13:03:23.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.0,7.8,0.0,0.9,2.0,239.5,239.5,239.8,14.5,12.1,13.0,854.4,7.8,49.95,0.0,2.4,57.1,855.4,0.0,0.6,57.1,100.0,3295.0,3293.0,24.9,24.0,24.3,20000.0,856.4,0,0
515307,2026-08-13T13:03:39.629194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.5,2.0,0.0,1.7,1.0,240.6,240.9,240.2,11.8,11.0,10.4,863.1,2.0,49.94,0.0,0.9,92.7,863.6,0.0,0.0,92.7,100.0,3329.0,3328.0,25.7,24.0,24.4,20000.0,855.9,0,0
515369,2026-08-13T13:04:10.618980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,0.5,5.2,0.0,1.7,1.0,232.8,232.9,232.7,15.1,14.6,15.3,862.8,6.6,49.91,0.0,10.8,92.7,863.3,1.4,1.6,92.7,100.0,3328.0,3327.0,25.7,24.0,24.4,20000.0,855.9,0,0
515400,2026-08-13T13:04:25.618904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.6,4.0,0.0,1.0,2.0,241.6,241.9,242.0,12.3,10.3,10.9,854.8,4.8,49.97,0.0,0.8,57.1,855.4,0.8,0.4,57.1,100.0,3294.0,3292.0,24.9,23.9,24.3,20000.0,856.4,0,0
515431,2026-08-13T13:04:41.629335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,0.2,0.0,1.7,1.0,242.0,242.3,241.7,10.5,9.8,8.8,863.2,-0.2,49.98,0.0,0.9,92.7,863.6,0.0,-0.1,92.7,100.0,3328.0,3327.0,25.7,24.0,24.4,20000.0,855.9,0,0
515524,2026-08-13T13:05:27.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.3,6.8,0.0,1.0,2.0,241.4,241.5,241.7,12.1,10.1,10.6,854.1,7.5,49.97,0.0,6.0,57.1,855.4,0.7,0.7,57.1,100.0,3295.0,3293.0,24.9,23.9,24.2,20000.0,856.4,0,0
515555,2026-08-13T13:05:43.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.3,5.8,0.0,1.6,1.0,239.8,240.1,239.4,10.7,10.1,9.0,863.2,1.2,49.98,0.0,1.0,92.7,862.9,7.0,5.4,92.7,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0
515586,2026-08-13T13:05:58.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.4,12.1,0.0,1.0,2.0,229.3,229.1,229.6,20.3,18.5,18.5,853.6,14.8,49.9,0.0,4.3,57.1,855.0,2.7,2.0,57.1,100.0,3293.0,3291.0,24.9,23.9,24.2,20000.0,856.4,0,0
515617,2026-08-13T13:06:14.619220+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,5.9,0.0,1.6,2.0,242.4,242.8,242.2,10.5,10.0,8.9,863.2,0.3,49.98,0.0,1.0,92.7,862.9,6.2,5.9,92.7,100.0,3328.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0
515679,2026-08-13T13:06:45.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.2,4.0,0.0,1.6,3.0,234.3,233.9,233.6,15.0,14.5,14.4,862.7,5.4,49.98,0.0,6.7,92.7,862.9,9.4,9.0,92.7,100.0,3317.0,3314.0,25.6,24.0,24.4,20000.0,855.9,0,0
515710,2026-08-13T13:07:00.628739+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.6,3.9,0.7,22.1,0.0,1.0,2.0,229.6,229.0,229.6,22.9,19.8,19.0,854.3,22.1,49.89,0.0,12.1,57.1,855.0,0.0,0.7,57.1,100.0,3294.0,3292.0,24.9,23.9,24.2,20000.0,856.4,0,0
515741,2026-08-13T13:07:16.618726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.3,4.4,0.0,1.6,1.0,242.4,242.6,242.1,10.5,9.8,8.9,863.2,1.3,49.98,0.0,1.0,92.7,862.9,5.7,4.4,92.7,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
515772,2026-08-13T13:07:31.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.7,2.0,0.0,1.0,1.0,240.9,241.1,241.3,12.2,10.1,10.8,854.7,2.9,49.97,0.0,0.9,57.1,855.4,0.9,0.7,57.1,100.0,3294.0,3293.0,24.9,23.9,24.2,20000.0,856.4,0,0
515834,2026-08-13T13:08:02.619519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,0.3,0.1,0.0,0.9,1.0,242.3,242.7,242.6,13.2,10.7,11.6,854.4,6.0,49.94,0.0,2.4,57.1,854.7,6.1,5.9,57.1,100.0,3294.0,3293.0,24.8,23.9,24.2,20000.0,856.4,0,0
515865,2026-08-13T13:08:18.618865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.6,1.9,0.0,1.6,1.0,234.7,234.4,234.0,14.9,14.5,14.1,862.3,8.3,49.94,0.0,7.3,92.7,862.9,6.4,5.0,92.7,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
515896,2026-08-13T13:08:33.628899+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.0,3.2,0.0,0.9,3.0,240.0,240.2,240.4,12.2,10.1,10.6,854.7,3.2,49.97,0.0,1.0,57.1,854.7,6.4,5.5,57.1,100.0,3292.0,3289.0,24.8,23.9,24.2,20000.0,856.4,0,0
515927,2026-08-13T13:08:49.619739+00:00,external_ems_1,bess_1,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.5,1.8,1.0,24.1,0.0,1.6,1.0,232.1,232.3,231.8,37.3,36.6,35.5,862.6,24.1,49.89,0.0,20.8,92.7,863.6,0.0,0.0,92.7,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
516020,2026-08-13T13:09:35.618818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.8,2.7,0.0,0.9,2.0,228.0,228.0,228.4,24.2,22.6,21.9,854.2,3.2,49.92,0.0,9.3,57.1,855.0,0.5,0.8,57.1,100.0,3294.0,3292.0,24.8,23.9,24.2,20000.0,856.4,0,0
516051,2026-08-13T13:09:51.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.8,7.5,0.0,1.6,1.0,241.2,241.1,240.6,10.5,9.8,8.8,863.1,0.6,49.98,0.0,1.0,92.7,862.3,8.1,9.3,92.7,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
516082,2026-08-13T13:10:06.619063+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.0,3.4,0.0,0.9,2.0,231.1,231.5,231.3,23.2,21.5,22.3,852.4,10.9,49.88,0.0,1.8,57.1,854.4,7.5,5.7,57.1,100.0,3290.0,3288.0,24.8,23.9,24.2,20000.0,856.4,0,0
516144,2026-08-13T13:10:37.630234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,4.9,0.0,0.9,2.0,241.2,241.3,241.4,12.3,10.3,10.8,854.2,4.9,49.95,0.0,1.0,57.1,855.0,0.0,0.7,57.1,100.0,3294.0,3292.0,24.8,23.9,24.2,20000.0,856.4,0,0
516175,2026-08-13T13:10:53.630000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.5,5.3,0.0,1.6,2.0,239.1,239.3,238.8,10.7,10.0,9.0,863.1,1.7,49.98,0.0,0.9,92.7,862.6,7.0,6.6,92.7,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
516206,2026-08-13T13:11:08.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.0,2.7,0.0,0.9,2.0,234.7,234.8,235.1,17.0,15.5,16.0,853.0,3.3,49.91,0.0,9.5,57.1,855.0,0.6,0.6,57.1,100.0,3294.0,3292.0,24.8,23.9,24.2,20000.0,856.4,0,0
516237,2026-08-13T13:11:24.619745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.2,1.8,0.0,1.6,2.0,241.3,241.6,241.0,10.5,10.0,9.0,863.1,0.2,49.98,0.0,1.0,92.7,863.3,2.0,1.8,92.7,100.0,3326.0,3324.0,25.6,24.0,24.3,20000.0,855.9,0,0
516299,2026-08-13T13:11:55.618723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.6,13.9,0.0,1.6,1.0,231.7,231.8,231.4,30.5,30.2,29.3,862.3,20.9,49.92,0.0,18.4,92.7,862.9,7.0,4.9,92.7,100.0,3324.0,3323.0,25.6,24.0,24.3,20000.0,855.9,0,0
516330,2026-08-13T13:12:10.619062+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.4,0.5,0.0,0.9,2.0,243.3,243.5,243.6,12.2,10.0,10.6,854.3,4.1,49.96,0.0,1.0,57.1,854.7,4.6,3.4,57.1,100.0,3290.0,3288.0,24.8,23.9,24.2,20000.0,856.4,0,0
516361,2026-08-13T13:12:26.618919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.5,0.3,0.0,1.6,1.0,241.4,241.7,241.0,10.4,9.8,8.9,863.1,0.3,49.97,0.0,1.0,92.7,863.6,0.0,0.1,92.7,100.0,3328.0,3327.0,25.6,24.0,24.3,20000.0,855.9,0,0
516392,2026-08-13T13:12:41.629094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.2,4.1,0.0,0.9,2.0,239.5,239.6,239.9,12.2,10.1,10.7,854.6,2.6,49.97,0.0,1.1,57.1,854.4,6.7,5.7,57.1,100.0,3291.0,3289.0,24.8,23.9,24.2,20000.0,856.4,0,0
516454,2026-08-13T13:13:12.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.1,0.4,14.6,0.0,0.9,2.0,229.1,228.6,229.4,20.5,17.4,17.6,854.0,19.8,49.89,0.0,14.6,57.1,854.4,5.2,4.4,57.1,100.0,3290.0,3288.0,24.8,23.9,24.2,20000.0,856.4,0,0
516485,2026-08-13T13:13:28.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.2,2.5,0.0,1.6,1.0,242.0,242.3,241.6,10.4,9.8,8.9,863.1,-0.4,49.97,0.0,1.1,92.7,863.3,2.1,1.5,92.7,100.0,3326.0,3325.0,25.6,24.0,24.3,20000.0,855.9,0,0
516547,2026-08-13T13:13:59.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.4,0.9,0.0,1.6,2.0,232.5,232.0,231.8,17.0,16.5,16.4,862.2,7.9,49.92,0.0,7.2,92.7,862.6,7.0,6.7,92.7,100.0,3322.0,3320.0,25.6,24.0,24.3,20000.0,855.9,0,0
516609,2026-08-13T13:14:30.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.5,0.3,0.0,1.6,2.0,241.4,241.6,241.1,10.5,9.9,8.9,863.1,0.3,49.98,0.0,1.0,92.7,863.6,0.0,0.1,92.7,100.0,3329.0,3327.0,25.6,24.0,24.3,20000.0,855.9,0,0
516640,2026-08-13T13:14:45.629999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.7,1.2,0.0,0.9,2.0,237.5,237.8,238.0,14.2,11.8,12.5,854.0,3.9,49.93,0.0,8.9,56.7,854.7,2.7,1.4,56.7,100.0,3292.0,3290.0,24.8,23.9,24.2,20000.0,856.4,0,0
516671,2026-08-13T13:15:01.620473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.5,10.1,0.0,1.6,2.0,242.8,243.1,242.6,10.5,10.0,8.9,863.1,0.5,49.98,0.0,1.0,92.7,862.6,10.6,9.7,92.7,100.0,3325.0,3323.0,25.6,24.0,24.3,20000.0,855.9,0,0
516702,2026-08-13T13:15:16.619216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.4,4.4,0.0,0.9,2.0,240.2,240.6,240.7,13.2,10.9,11.6,854.3,7.0,49.97,0.0,0.9,56.7,854.7,2.6,1.6,56.7,100.0,3293.0,3291.0,24.8,23.9,24.2,20000.0,856.4,0,0
516764,2026-08-13T13:15:47.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.5,3.7,0.0,0.9,1.0,241.7,241.5,241.6,12.3,10.1,10.7,854.5,4.6,49.97,0.0,0.8,56.7,855.0,0.9,0.6,56.7,100.0,3293.0,3292.0,24.8,23.9,24.2,20000.0,856.4,0,0
516795,2026-08-13T13:16:03.629663+00:00,external_ems_1,bess_1,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.2,1.3,1.1,22.2,0.4,1.6,1.0,231.4,231.6,231.5,37.5,36.9,36.2,862.2,24.3,49.89,0.0,18.6,92.7,863.3,2.1,1.6,92.3,100.0,3328.0,3327.0,25.6,24.0,24.3,20000.0,855.9,0,0
516826,2026-08-13T13:16:18.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.2,1.4,0.0,0.9,2.0,243.2,243.4,243.6,12.2,10.1,10.6,854.5,4.5,49.97,0.0,0.8,56.7,854.7,3.1,2.3,56.7,100.0,3291.0,3289.0,24.8,23.9,24.2,20000.0,856.4,0,0
516857,2026-08-13T13:16:34.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.4,1.9,0.0,1.6,1.0,241.0,241.3,240.6,10.8,10.1,9.0,862.9,1.9,49.97,0.0,0.8,92.3,863.3,0.0,0.0,92.3,100.0,3328.0,3327.0,25.6,24.0,24.3,20000.0,855.9,0,0
516919,2026-08-13T13:17:05.628929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,1.7,0.0,1.6,1.0,241.5,241.7,241.0,11.6,11.0,10.4,862.8,1.7,49.96,0.0,0.9,92.3,863.3,0.0,-0.1,92.3,100.0,3329.0,3328.0,25.6,24.0,24.3,20000.0,855.9,0,0
516950,2026-08-13T13:17:20.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.5,1.5,0.0,0.9,2.0,239.7,240.1,240.3,13.6,11.2,12.0,853.9,7.9,49.94,0.0,2.7,56.7,854.4,6.4,5.5,56.7,100.0,3293.0,3291.0,24.8,23.9,24.2,20000.0,856.4,0,0
516981,2026-08-13T13:17:36.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.2,6.0,0.0,1.6,1.0,239.6,239.9,239.3,10.6,9.9,8.9,863.1,0.0,49.98,0.0,0.9,92.3,862.9,6.0,5.3,92.3,100.0,3325.0,3324.0,25.6,24.0,24.3,20000.0,855.9,0,0
517012,2026-08-13T13:17:51.629887+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.6,3.7,1.0,21.5,0.0,0.9,2.0,230.2,229.7,230.3,22.2,19.2,18.5,854.0,22.0,49.91,0.0,8.6,56.7,855.0,0.5,0.5,56.7,100.0,3293.0,3291.0,24.8,23.9,24.2,20000.0,856.4,0,0
517074,2026-08-13T13:18:22.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,4.0,0.0,0.9,2.0,240.3,240.2,240.3,12.2,10.2,10.7,854.5,4.6,49.97,0.0,0.9,56.7,855.0,0.6,0.5,56.7,100.0,3293.0,3291.0,24.8,23.9,24.2,20000.0,856.4,0,0
517105,2026-08-13T13:18:38.628968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.1,5.1,0.0,1.6,1.0,236.6,236.1,235.9,14.0,13.4,13.3,862.5,5.1,49.95,0.0,6.1,92.3,863.6,0.0,0.0,92.3,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
517136,2026-08-13T13:18:53.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,8.3,0.0,0.9,2.0,239.6,239.8,239.9,12.3,10.3,10.8,854.5,3.1,49.97,0.0,0.9,56.7,853.7,11.4,10.5,56.7,100.0,3292.0,3290.0,24.8,23.9,24.2,20000.0,856.4,0,0
517167,2026-08-13T13:19:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,5.9,0.0,1.6,1.0,228.7,228.7,228.2,16.1,14.8,14.8,862.5,8.9,49.89,0.0,4.0,92.3,862.9,3.0,2.7,92.3,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
517229,2026-08-13T13:19:40.619202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.2,11.5,0.0,1.6,1.0,240.5,240.7,240.2,10.5,9.9,8.9,863.1,0.5,49.98,0.0,0.9,92.3,861.9,12.0,10.4,92.3,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
517260,2026-08-13T13:19:55.629667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,13.0,0.0,0.9,2.0,228.6,228.4,228.8,21.5,19.7,19.6,853.0,16.4,49.9,0.0,19.1,56.7,854.0,3.4,1.9,56.7,100.0,3286.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0
517291,2026-08-13T13:20:11.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.4,6.2,0.0,1.6,1.0,242.5,243.1,242.4,10.6,9.9,8.9,863.0,0.6,49.96,0.0,1.1,92.3,862.6,6.8,5.8,92.3,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0
517322,2026-08-13T13:20:26.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,1.0,8.1,0.0,0.9,2.0,237.1,236.9,237.4,15.1,12.7,13.5,854.0,8.1,49.95,0.0,2.6,56.7,855.0,0.0,0.6,56.7,100.0,3293.0,3291.0,24.8,23.9,24.2,20000.0,856.4,0,0
517384,2026-08-13T13:20:57.619269+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.0,2.1,0.0,0.9,1.0,240.3,240.3,240.7,14.5,12.2,13.0,854.0,6.6,49.93,0.0,3.6,56.7,854.0,8.7,8.9,56.7,100.0,3291.0,3290.0,24.8,23.9,24.2,20000.0,856.4,0,0
517415,2026-08-13T13:21:13.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.5,0.8,0.0,1.6,1.0,234.1,234.0,233.8,15.2,14.9,14.5,862.4,7.4,49.93,0.0,6.1,92.3,862.9,6.6,5.7,92.3,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
517446,2026-08-13T13:21:28.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,1.7,0.0,0.9,2.0,239.9,240.0,240.2,12.1,10.1,10.6,854.4,2.6,49.97,0.0,0.9,56.7,855.0,0.9,0.9,56.7,100.0,3293.0,3291.0,24.8,23.9,24.2,20000.0,856.4,0,0
517477,2026-08-13T13:21:44.618907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.3,9.3,0.0,1.6,2.0,229.7,229.9,229.1,15.9,14.6,14.6,862.3,9.3,49.9,0.0,15.2,92.3,863.6,0.0,0.0,92.3,100.0,3329.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
517539,2026-08-13T13:22:15.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,1.2,15.5,0.0,1.6,1.0,234.4,234.5,234.2,28.2,27.3,27.8,862.1,16.0,49.92,0.0,5.5,92.3,863.3,0.5,0.0,92.3,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
517601,2026-08-13T13:22:46.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.5,12.1,0.0,1.6,1.0,240.1,240.3,239.7,10.5,9.8,8.9,863.1,1.5,49.98,0.0,0.9,92.3,861.6,13.6,13.0,92.3,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
517632,2026-08-13T13:23:01.629383+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.3,0.7,20.0,0.0,0.9,2.0,229.5,229.5,229.8,27.1,24.9,23.8,854.0,22.3,49.9,0.0,15.5,56.7,854.7,2.3,1.8,56.7,100.0,3290.0,3288.0,24.8,23.9,24.2,20000.0,856.4,0,0
517694,2026-08-13T13:23:32.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.9,6.9,0.0,0.9,2.0,239.9,240.3,240.4,13.3,11.0,11.8,854.1,6.9,49.94,0.0,2.4,56.7,855.0,0.0,0.6,56.7,100.0,3293.0,3291.0,24.8,23.9,24.2,20000.0,856.4,0,0
517725,2026-08-13T13:23:48.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.2,8.6,0.0,1.6,2.0,239.1,239.3,238.8,10.7,10.1,9.0,863.1,0.8,49.98,0.0,0.9,92.3,861.9,9.4,11.0,92.3,100.0,3320.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0
517756,2026-08-13T13:24:03.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.7,3.0,0.0,0.9,2.0,238.1,238.0,238.4,16.0,13.7,14.3,853.7,9.6,49.94,0.0,2.7,56.7,854.4,6.6,5.3,56.7,100.0,3291.0,3289.0,24.8,23.9,24.2,20000.0,856.4,0,0
517787,2026-08-13T13:24:19.619129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.4,4.6,0.0,1.6,2.0,234.0,234.0,233.7,15.2,14.8,14.5,862.5,8.9,49.93,0.0,6.0,92.3,862.9,4.3,2.8,92.3,100.0,3326.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
517849,2026-08-13T13:24:50.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.6,0.7,15.6,0.0,1.6,1.0,230.4,231.2,230.0,17.4,16.2,15.8,862.6,15.6,49.89,0.0,4.7,92.3,863.3,0.0,0.1,92.3,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
517880,2026-08-13T13:25:05.629716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,6.1,0.0,0.9,2.0,241.7,241.9,242.0,12.2,10.1,10.8,854.3,4.7,49.97,0.0,0.9,56.7,853.7,10.8,9.3,56.7,100.0,3290.0,3288.0,24.8,23.9,24.2,20000.0,856.4,0,0
517911,2026-08-13T13:25:21.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,0.6,4.8,0.0,1.6,2.0,237.3,237.3,237.0,13.2,12.6,12.1,862.7,4.8,49.93,0.0,3.6,92.3,863.3,0.0,0.0,92.3,100.0,3328.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0
517942,2026-08-13T13:25:36.629030+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.1,4.5,0.0,0.9,2.0,239.7,239.9,240.1,12.3,10.1,10.7,854.3,2.9,49.97,0.0,0.9,56.7,854.4,7.4,5.6,56.7,100.0,3290.0,3288.0,24.8,23.9,24.2,20000.0,856.4,0,0
518004,2026-08-13T13:26:07.629044+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.0,5.4,0.0,0.9,2.0,239.6,239.6,239.9,12.2,10.0,10.6,854.4,2.6,49.94,0.0,5.4,56.7,853.4,8.0,9.4,56.7,100.0,3292.0,3290.0,24.8,23.9,24.2,20000.0,856.4,0,0
518035,2026-08-13T13:26:23.629501+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.0,8.3,0.0,1.6,1.0,236.4,236.0,235.7,15.3,14.9,14.8,862.3,9.0,49.92,0.0,6.4,92.3,863.3,0.7,1.0,92.3,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
518066,2026-08-13T13:26:38.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.0,10.7,0.0,0.9,2.0,235.6,235.3,236.0,16.2,14.0,14.4,853.7,11.5,49.97,0.0,6.6,56.7,854.7,0.8,0.8,56.7,100.0,3292.0,3290.0,24.8,23.9,24.2,20000.0,856.4,0,0
518159,2026-08-13T13:27:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,6.7,0.0,1.6,2.0,242.7,243.1,242.4,10.5,10.0,9.0,863.0,0.7,49.98,0.0,1.0,92.3,862.6,7.4,5.5,92.3,100.0,3325.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
518190,2026-08-13T13:27:40.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,0.6,4.7,0.0,0.9,2.0,239.2,239.2,239.4,13.5,11.0,11.9,854.1,5.2,49.97,0.0,0.9,56.7,854.7,0.5,0.6,56.7,100.0,3293.0,3291.0,24.8,23.9,24.2,20000.0,856.4,0,0
518221,2026-08-13T13:27:56.619109+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,0.1,7.5,0.0,1.6,1.0,236.0,236.3,236.0,13.7,13.1,12.7,862.5,4.8,49.98,0.0,7.3,92.3,862.6,12.3,7.5,92.3,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0
518252,2026-08-13T13:28:11.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.8,1.1,16.0,0.0,0.9,2.0,233.6,233.0,233.7,19.2,16.4,16.7,853.6,16.6,49.9,0.0,9.4,56.7,854.7,0.6,0.9,56.7,100.0,3293.0,3291.0,24.8,23.9,24.2,20000.0,856.4,0,0
518314,2026-08-13T13:28:42.628776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.5,1.5,0.0,0.9,2.0,240.5,240.6,240.7,12.1,10.0,10.6,854.2,2.7,49.97,0.0,1.1,56.7,854.7,1.2,0.8,56.7,100.0,3293.0,3291.0,24.8,23.9,24.2,20000.0,856.4,0,0
518345,2026-08-13T13:28:58.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,2.5,8.9,0.0,1.6,1.0,228.1,227.6,227.4,24.1,24.2,25.6,860.4,11.2,49.89,0.0,4.6,92.3,862.9,2.3,1.7,92.3,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
518376,2026-08-13T13:29:13.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.2,0.7,0.0,0.9,2.0,243.3,243.4,243.6,12.2,10.1,10.8,854.2,4.9,49.97,0.0,1.0,56.7,854.4,4.2,3.7,56.7,100.0,3293.0,3291.0,24.8,23.9,24.2,20000.0,856.4,0,0
518407,2026-08-13T13:29:29.618765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,0.9,8.5,0.0,1.6,2.0,234.8,234.7,234.4,15.5,15.1,14.9,862.4,8.5,49.94,0.0,7.0,92.3,863.3,0.0,0.0,92.3,100.0,3328.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0
518469,2026-08-13T13:30:00.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.8,2.4,13.7,0.0,1.6,1.0,232.5,233.1,232.1,31.2,32.5,33.0,860.9,13.7,49.89,0.0,20.0,92.3,863.3,0.0,0.0,92.3,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
518500,2026-08-13T13:30:15.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,4.0,0.0,0.9,2.0,242.8,243.1,243.1,12.2,10.2,10.8,854.1,4.9,49.97,0.0,1.1,56.3,854.7,0.9,0.7,56.3,100.0,3292.0,3290.0,24.8,23.9,24.2,20000.0,856.4,0,0
518531,2026-08-13T13:30:31.630030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,0.1,0.0,1.6,1.0,241.6,241.9,241.3,10.5,9.8,8.9,863.0,0.1,49.97,0.0,1.1,92.3,863.3,0.0,0.1,92.3,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
518562,2026-08-13T13:30:46.618692+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,1.7,1.3,20.2,0.0,0.9,2.0,227.3,227.0,227.3,30.9,29.7,29.2,853.4,21.1,49.89,0.0,16.7,56.3,854.7,0.9,0.8,56.3,100.0,3292.0,3290.0,24.8,23.9,24.2,20000.0,856.4,0,0
518655,2026-08-13T13:31:33.628880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.4,5.7,0.0,1.6,1.0,239.3,239.6,239.0,10.7,10.1,9.1,863.0,1.5,49.97,0.0,1.1,92.3,862.6,7.2,5.9,92.3,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0
518686,2026-08-13T13:31:48.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.6,4.0,0.0,0.9,1.0,241.6,241.8,241.9,12.3,10.1,10.6,854.1,4.9,49.97,0.0,1.2,56.3,854.7,0.9,0.9,56.3,100.0,3291.0,3290.0,24.8,23.9,24.2,20000.0,856.4,0,0
518717,2026-08-13T13:32:04.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,5.3,0.0,1.6,1.0,242.7,243.1,242.5,10.4,9.8,8.9,863.0,1.8,49.97,0.0,1.2,92.3,862.6,7.1,7.6,92.3,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0
518779,2026-08-13T13:32:35.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.3,0.5,0.0,1.6,2.0,241.7,242.1,241.4,10.5,9.9,9.0,863.0,0.0,49.97,0.0,1.2,92.3,863.3,0.5,0.2,92.3,100.0,3328.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0
518810,2026-08-13T13:32:50.619176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.3,0.1,0.0,0.9,2.0,239.7,239.5,239.8,12.4,10.3,10.9,854.1,5.1,49.97,0.0,1.2,56.3,854.4,5.2,5.9,56.3,100.0,3292.0,3290.0,24.8,23.9,24.2,20000.0,856.4,0,0
518841,2026-08-13T13:33:06.628950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.5,12.4,0.0,1.6,1.0,228.7,229.1,228.2,20.4,19.6,18.9,862.4,17.4,49.9,0.0,9.3,92.3,862.9,5.0,3.5,92.3,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
518872,2026-08-13T13:33:21.619278+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.4,3.0,0.0,0.9,2.0,241.3,241.4,241.4,16.5,14.4,14.9,854.1,5.1,49.93,0.0,1.2,56.3,853.7,8.1,6.5,56.3,100.0,3291.0,3289.0,24.8,23.9,24.2,20000.0,856.4,0,0
518934,2026-08-13T13:33:52.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,1.1,10.3,0.0,0.9,2.0,240.3,240.2,240.3,12.2,10.0,10.6,854.1,4.5,49.97,0.0,1.2,56.3,853.0,14.8,16.6,56.3,100.0,3283.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0
518965,2026-08-13T13:34:08.629676+00:00,external_ems_1,bess_1,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.1,0.8,1.5,21.9,0.0,1.7,1.0,232.6,232.6,232.5,36.5,35.7,36.0,861.8,21.9,49.9,0.0,6.4,92.0,863.3,0.0,0.2,92.0,100.0,3328.0,3327.0,25.7,24.0,24.4,20000.0,855.9,0,0
518996,2026-08-13T13:34:23.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.1,5.1,0.0,0.9,2.0,235.8,235.6,236.0,15.4,13.0,13.8,853.6,5.1,49.97,0.0,6.2,56.3,854.7,0.0,1.0,56.3,100.0,3292.0,3290.0,24.8,23.9,24.2,20000.0,856.4,0,0
519027,2026-08-13T13:34:39.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.6,10.6,0.0,1.5,1.0,241.1,241.4,240.8,10.4,9.8,8.9,862.9,-0.2,49.97,0.0,1.2,92.0,862.3,10.4,10.1,92.0,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
519089,2026-08-13T13:35:10.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.4,0.0,1.7,1.0,242.7,243.2,242.6,11.2,10.5,10.0,862.4,1.3,49.95,0.0,2.5,92.0,862.6,6.7,4.6,92.0,100.0,3325.0,3324.0,25.7,24.0,24.4,20000.0,855.9,0,0
519120,2026-08-13T13:35:25.618839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.7,4.3,0.0,0.9,1.0,234.3,234.1,234.6,17.5,15.2,15.8,853.3,11.6,49.93,0.0,6.7,56.3,854.0,7.3,5.9,56.3,100.0,3287.0,3286.0,24.8,23.9,24.2,20000.0,856.4,0,0
519182,2026-08-13T13:35:56.618579+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.5,3.4,1.0,22.8,0.0,0.9,2.0,228.4,227.9,228.2,26.6,25.1,23.2,853.7,23.7,49.88,0.0,4.0,56.3,854.7,0.9,0.8,56.3,100.0,3292.0,3290.0,24.8,23.9,24.2,20000.0,856.4,0,0
519244,2026-08-13T13:36:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,2.1,0.0,0.9,1.0,240.7,241.0,241.0,12.2,10.2,10.8,854.0,3.3,49.97,0.0,1.3,56.3,854.4,1.2,0.8,56.3,100.0,3291.0,3290.0,24.8,23.9,24.2,20000.0,856.4,0,0
519275,2026-08-13T13:36:43.629765+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.2,0.9,1.5,20.4,0.0,1.6,2.0,230.6,230.6,230.4,33.3,32.6,32.4,861.8,20.4,49.92,0.0,5.5,92.0,863.3,0.0,0.2,92.0,100.0,3328.0,3326.0,25.7,24.1,24.4,20000.0,855.9,0,0
519306,2026-08-13T13:36:58.629320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,6.1,0.0,0.9,2.0,240.4,240.6,240.7,12.3,10.3,10.8,854.1,4.7,49.97,0.0,1.2,56.3,853.7,10.8,9.4,56.3,100.0,3290.0,3288.0,24.8,23.9,24.2,20000.0,856.4,0,0
519337,2026-08-13T13:37:14.618831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,0.4,1.8,0.0,1.6,1.0,235.1,235.0,234.8,15.7,15.5,15.2,862.2,6.3,49.93,0.0,5.4,92.0,862.6,4.5,4.1,92.0,100.0,3325.0,3324.0,25.7,24.1,24.4,20000.0,855.9,0,0
519399,2026-08-13T13:37:45.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.6,2.4,0.0,1.6,1.0,239.2,239.2,238.6,12.5,11.9,11.5,862.7,3.0,49.96,0.0,1.2,92.0,863.3,0.6,0.3,92.0,100.0,3328.0,3327.0,25.7,24.1,24.4,20000.0,855.9,0,0
519430,2026-08-13T13:38:00.619415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.3,6.0,0.0,0.8,2.0,239.9,240.1,240.2,12.3,10.2,10.7,854.0,3.2,49.97,0.0,1.3,56.3,853.7,9.2,10.5,56.3,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0
519461,2026-08-13T13:38:16.618834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.9,17.5,0.0,1.6,1.0,236.1,236.3,235.9,25.0,24.2,23.4,862.4,18.0,49.92,0.0,9.5,92.0,863.3,0.5,0.3,92.0,100.0,3327.0,3326.0,25.7,24.1,24.4,20000.0,855.9,0,0
519492,2026-08-13T13:38:31.619168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.4,2.9,0.0,0.8,2.0,241.9,242.1,242.3,12.4,10.1,10.8,854.0,5.8,49.97,0.0,1.4,56.3,854.4,2.9,1.8,56.3,100.0,3289.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0
519554,2026-08-13T13:39:02.629028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.7,3.9,0.0,0.8,2.0,229.6,229.7,230.2,19.8,17.8,18.1,852.7,14.6,49.9,0.0,16.0,56.3,853.4,10.7,7.9,56.3,100.0,3289.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0
