id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
527025,2026-08-13T14:41:18.619396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,1.0,7.2,0.0,1.6,1.0,227.8,227.1,226.7,16.3,14.9,15.1,861.6,8.0,49.88,0.0,19.7,90.4,862.6,0.8,0.8,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
527087,2026-08-13T14:41:49.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,7.1,0.0,1.6,1.0,240.0,240.0,239.4,10.3,9.9,9.2,862.5,0.7,49.97,0.0,1.7,90.4,862.3,7.8,7.0,90.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
527149,2026-08-13T14:42:20.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.2,6.6,0.0,1.6,1.0,241.6,241.7,241.0,10.3,9.9,9.2,862.5,0.0,49.97,0.0,1.7,90.4,862.3,6.6,5.8,90.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
527180,2026-08-13T14:42:35.618662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.1,5.1,0.0,0.8,1.0,236.1,235.5,235.9,14.2,12.4,13.2,852.3,6.9,49.92,0.0,5.0,54.4,853.4,1.8,1.7,54.4,100.0,3287.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0
527211,2026-08-13T14:42:51.629645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.6,8.7,0.0,1.6,3.0,231.8,231.3,231.1,14.5,14.3,14.3,862.2,6.0,49.93,0.0,5.9,90.4,861.6,14.7,16.2,90.4,100.0,3313.0,3310.0,25.6,24.0,24.4,20000.0,855.9,0,0
527242,2026-08-13T14:43:06.629749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.7,3.2,0.0,0.8,1.0,231.6,231.6,232.0,18.4,16.7,17.0,851.3,3.6,49.89,0.0,3.4,54.4,853.0,6.8,6.2,54.4,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0
527304,2026-08-13T14:43:37.630065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.0,2.0,0.0,0.8,1.0,239.2,239.2,239.2,12.0,10.2,10.8,853.0,4.4,49.97,0.0,1.7,54.4,853.0,6.4,5.9,54.4,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
527335,2026-08-13T14:43:53.629661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,2.8,8.9,0.0,1.6,1.0,227.4,226.6,226.8,27.7,29.7,29.9,860.1,9.8,49.88,0.0,5.0,90.4,862.9,0.9,0.6,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
527366,2026-08-13T14:44:08.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,10.7,0.0,0.8,1.0,238.0,237.8,238.0,12.0,10.2,10.8,853.0,3.8,49.97,0.0,1.7,54.4,851.7,14.5,16.5,54.4,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
527397,2026-08-13T14:44:24.618558+00:00,external_ems_1,bess_1,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,1.0,2.5,20.8,0.0,1.6,1.0,232.0,232.0,231.6,34.8,35.0,34.0,860.1,22.0,49.89,0.0,4.1,90.4,862.6,1.2,0.8,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
527459,2026-08-13T14:44:55.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.6,0.0,1.6,1.0,239.7,239.7,239.1,10.4,10.0,9.2,862.5,1.5,49.97,0.0,1.8,90.4,862.6,4.1,2.6,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
527490,2026-08-13T14:45:10.619193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,5.4,0.0,0.8,1.0,227.4,227.1,227.4,22.3,21.2,21.5,851.5,15.5,49.9,0.0,18.0,54.0,852.4,10.1,9.7,54.0,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
527521,2026-08-13T14:45:26.619459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.2,1.6,0.0,1.6,1.0,238.3,237.6,237.3,13.4,13.1,13.0,862.1,4.9,49.93,0.0,4.2,90.4,862.3,6.5,5.4,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
527552,2026-08-13T14:45:41.619533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,5.9,0.0,0.8,1.0,233.6,233.0,233.3,16.1,14.4,15.2,852.4,7.9,49.93,0.0,5.4,54.0,853.4,2.0,1.7,54.0,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
527614,2026-08-13T14:46:12.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.4,1.2,11.8,0.0,0.8,2.0,230.6,230.0,230.9,18.9,16.5,17.0,852.2,13.9,49.89,0.0,16.7,54.0,853.4,2.1,1.9,54.0,100.0,3286.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0
527645,2026-08-13T14:46:28.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,1.5,0.0,1.5,1.0,240.7,240.7,240.1,10.3,9.9,9.2,862.4,-0.3,49.97,0.0,1.7,90.4,862.9,1.2,0.7,90.4,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0
527676,2026-08-13T14:46:43.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,2.8,0.0,0.8,1.0,239.5,239.4,239.6,12.0,10.2,10.7,853.0,4.1,49.97,0.0,1.7,54.0,853.4,1.3,1.7,54.0,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
527707,2026-08-13T14:46:59.629196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.7,3.8,0.4,1.5,1.0,227.4,227.1,226.8,20.0,20.2,20.3,861.6,8.9,49.9,0.0,8.4,90.4,862.3,5.1,4.5,90.0,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
527769,2026-08-13T14:47:30.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.7,6.3,0.0,1.5,1.0,231.1,231.0,230.8,15.8,15.9,16.0,861.9,7.2,49.92,0.0,6.2,90.0,862.6,0.9,1.1,90.0,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0
527800,2026-08-13T14:47:45.619521+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.2,4.2,0.0,0.8,1.0,238.0,238.0,238.0,12.0,10.2,10.8,852.9,4.6,49.97,0.0,1.7,54.0,852.7,8.8,7.2,54.0,100.0,3285.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0
527831,2026-08-13T14:48:01.619427+00:00,external_ems_1,bess_1,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.7,2.8,0.8,20.1,0.0,1.5,1.0,228.5,228.2,227.8,23.3,22.6,20.5,862.1,21.0,49.89,0.0,10.9,90.0,862.9,0.9,0.8,90.0,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0
527862,2026-08-13T14:48:16.618710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.2,14.5,0.0,0.8,2.0,240.6,240.3,240.3,12.0,10.1,10.8,852.9,4.7,49.97,0.0,1.7,54.0,851.7,19.2,17.6,54.0,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
527924,2026-08-13T14:48:47.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.5,0.9,0.0,0.8,1.0,240.0,239.6,239.8,12.0,10.2,10.8,852.9,2.9,49.96,0.0,4.3,54.0,853.4,2.0,1.8,54.0,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
527955,2026-08-13T14:49:03.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,7.9,0.0,1.5,1.0,239.1,239.0,238.5,10.3,9.9,9.2,862.5,0.3,49.97,0.0,1.8,90.0,862.3,8.2,6.7,90.0,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
527986,2026-08-13T14:49:18.629530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.8,12.7,0.0,0.8,2.0,229.8,229.8,230.0,28.8,28.4,29.0,850.6,16.5,49.88,0.0,10.1,54.0,853.4,3.8,3.3,54.0,100.0,3286.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0
528017,2026-08-13T14:49:34.619377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,7.4,0.0,1.6,1.0,241.8,241.9,241.2,10.3,9.9,9.1,862.4,0.2,49.97,0.0,1.8,90.0,862.3,7.6,6.5,90.0,100.0,3323.0,3322.0,25.7,24.1,24.4,20000.0,855.9,0,0
528079,2026-08-13T14:50:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.5,0.3,0.0,1.6,1.0,227.2,227.1,226.8,24.6,25.3,24.6,861.1,13.8,49.89,0.0,4.3,90.0,861.6,14.1,11.8,90.0,100.0,3325.0,3324.0,25.7,24.1,24.4,20000.0,855.9,0,0
528141,2026-08-13T14:50:36.628972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,0.1,4.0,0.0,1.6,1.0,234.2,233.2,233.1,13.9,13.7,13.6,862.5,4.5,49.97,0.0,6.1,90.0,862.6,0.5,0.7,90.0,100.0,3326.0,3325.0,25.7,24.1,24.4,20000.0,855.9,0,0
528172,2026-08-13T14:50:51.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.2,6.4,0.0,0.8,1.0,238.2,238.1,238.2,12.0,10.2,10.8,852.9,4.2,49.97,0.0,1.7,54.0,851.7,10.6,16.0,54.0,100.0,3285.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0
528234,2026-08-13T14:51:22.619663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,12.9,0.0,0.8,1.0,240.0,240.0,240.1,12.1,10.2,10.8,852.9,4.7,49.97,0.0,1.7,54.0,852.0,17.6,15.2,54.0,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
528265,2026-08-13T14:51:38.619587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,4.5,0.0,1.6,1.0,239.3,239.4,238.8,10.3,9.9,9.2,862.5,-0.1,49.97,0.0,1.7,90.0,862.6,4.4,3.9,90.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0
528296,2026-08-13T14:51:53.629652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.3,9.0,0.0,0.8,2.0,229.8,229.4,229.8,17.8,16.3,16.8,852.1,10.9,49.91,0.0,11.1,54.0,853.4,1.9,1.6,54.0,100.0,3287.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0
528327,2026-08-13T14:52:09.618818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.3,13.0,0.0,1.6,1.0,240.3,240.1,239.5,11.5,11.0,10.8,862.2,1.1,49.94,0.0,2.9,90.0,861.9,14.1,9.0,90.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0
528389,2026-08-13T14:52:40.619318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,6.0,0.0,1.6,1.0,238.2,238.2,237.6,10.4,9.9,9.2,862.5,0.7,49.97,0.0,1.7,90.0,861.9,6.7,6.6,90.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0
528420,2026-08-13T14:52:55.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.9,5.2,0.0,0.8,2.0,235.9,235.2,235.4,14.0,12.2,13.1,852.5,6.6,49.95,0.0,2.8,54.0,853.4,1.4,1.7,54.0,100.0,3287.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0
528451,2026-08-13T14:53:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.9,17.4,0.0,1.6,2.0,238.1,237.8,237.2,10.4,10.0,9.2,862.5,-0.3,49.97,0.0,4.1,90.0,861.6,17.1,16.2,90.0,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0
528482,2026-08-13T14:53:26.628730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,19.3,0.0,0.8,2.0,229.8,229.3,229.4,27.0,27.0,26.4,852.6,20.6,49.89,0.0,14.1,54.0,853.4,1.3,1.6,54.0,100.0,3288.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
528544,2026-08-13T14:53:57.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.4,0.0,0.8,2.0,239.2,239.1,239.2,12.0,10.2,10.8,852.9,4.1,49.97,0.0,1.8,54.0,852.7,8.5,8.5,54.0,100.0,3286.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0
528575,2026-08-13T14:54:13.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.4,0.3,12.9,0.0,1.6,2.0,228.2,228.6,227.6,22.8,22.3,20.4,862.0,20.6,49.89,0.0,4.8,90.0,862.3,7.7,6.5,90.0,100.0,3322.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0
528606,2026-08-13T14:54:28.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,1.8,0.0,0.8,1.0,241.1,241.2,241.3,13.2,11.3,12.0,852.7,6.7,49.96,0.0,1.7,54.0,852.7,8.5,7.5,54.0,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
528699,2026-08-13T14:55:15.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.9,8.1,0.0,1.6,1.0,231.6,230.9,231.1,23.8,25.3,25.5,861.0,9.1,49.91,0.0,8.6,90.0,862.9,1.0,0.7,90.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0
528730,2026-08-13T14:55:30.646952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.6,0.0,0.7,1.0,240.0,240.0,240.1,12.0,10.1,10.8,852.9,4.4,49.97,0.0,1.7,54.0,853.4,1.8,1.7,54.0,100.0,3287.0,3286.0,25.0,24.3,24.5,20000.0,856.4,0,0
528761,2026-08-13T14:55:46.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,11.2,0.0,1.6,1.0,238.8,238.9,238.3,10.4,9.9,9.2,862.5,1.0,49.97,0.0,1.7,90.0,861.6,12.2,11.6,90.0,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
528792,2026-08-13T14:56:01.619039+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,2.2,19.0,0.0,0.7,2.0,225.9,225.8,226.1,28.5,28.6,28.4,851.2,20.4,49.91,0.0,3.3,54.0,853.4,1.4,1.6,54.0,100.0,3285.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0
528854,2026-08-13T14:56:32.620201+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,9.0,0.0,0.7,2.0,232.3,231.6,232.0,17.4,15.6,16.4,852.2,10.4,49.92,0.0,5.8,54.0,853.4,1.4,1.7,54.0,100.0,3284.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0
528885,2026-08-13T14:56:48.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,0.9,0.0,1.6,1.0,237.9,237.9,237.3,10.5,9.9,9.2,862.5,0.1,49.97,0.0,1.8,90.0,862.6,1.0,0.6,90.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0
528916,2026-08-13T14:57:03.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.3,6.9,0.0,0.7,2.0,235.0,234.9,235.1,16.4,14.8,15.6,852.1,8.8,49.93,0.0,5.9,54.0,853.4,1.9,1.7,54.0,100.0,3287.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0
528947,2026-08-13T14:57:19.628855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.6,1.5,0.0,1.6,2.0,236.2,235.7,235.8,13.8,13.5,13.2,862.5,4.9,49.97,0.0,4.3,90.0,861.9,6.4,7.2,90.0,100.0,3324.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0
529009,2026-08-13T14:57:50.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.9,6.7,0.0,1.6,1.0,232.5,232.1,231.9,15.2,15.4,15.2,861.7,8.0,49.94,0.0,7.1,90.0,862.6,1.3,0.9,90.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0
529040,2026-08-13T14:58:05.619043+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.4,5.8,0.0,0.7,2.0,238.1,237.7,238.2,12.0,10.9,10.8,852.8,3.0,49.96,0.0,2.0,53.6,852.4,8.8,10.6,53.6,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
529071,2026-08-13T14:58:21.633239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.1,1.4,0.0,1.6,1.0,227.4,226.6,226.7,17.0,15.3,15.7,861.2,7.0,49.88,0.0,11.5,90.0,862.3,5.6,5.2,90.0,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
529102,2026-08-13T14:58:36.629472+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,0.7,1.4,0.0,0.7,2.0,240.6,239.4,240.3,12.0,12.5,11.0,852.7,5.6,49.96,0.0,2.3,53.6,853.4,4.2,3.5,53.6,100.0,3286.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0
529195,2026-08-13T14:59:23.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.7,0.2,1.2,0.0,1.5,1.0,234.1,232.8,233.2,14.8,15.5,14.8,861.7,6.7,49.91,0.0,6.9,90.0,861.9,7.9,7.6,90.0,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
529226,2026-08-13T14:59:38.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.4,9.5,0.0,0.7,1.0,233.0,231.6,232.8,17.7,18.3,16.4,852.0,11.9,49.92,0.0,7.7,53.6,853.4,2.4,2.5,53.6,100.0,3286.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0
529257,2026-08-13T14:59:54.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.1,13.4,0.0,1.5,1.0,237.8,237.0,237.3,12.0,12.2,10.5,861.8,2.2,49.96,0.0,4.3,90.0,861.9,15.6,10.8,90.0,100.0,3319.0,3318.0,25.7,24.2,24.5,20000.0,855.9,0,0
529319,2026-08-13T15:00:25.629225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,1.0,0.4,1.3,0.0,1.5,1.0,234.0,232.2,232.9,14.9,15.7,14.7,862.3,6.8,49.95,0.0,6.9,90.0,861.9,8.1,7.9,90.0,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
529350,2026-08-13T15:00:40.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.3,2.5,0.0,0.7,1.0,238.6,237.6,238.6,12.0,12.4,11.0,852.7,5.3,49.96,0.0,2.3,53.6,853.0,2.8,2.0,53.6,100.0,3286.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0
529381,2026-08-13T15:00:56.629663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.4,2.5,18.4,0.0,1.5,1.0,228.7,227.9,228.4,35.3,38.7,36.0,860.1,19.7,49.88,0.0,21.2,90.0,862.6,1.3,1.5,90.0,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0
529412,2026-08-13T15:01:11.629852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.3,13.0,0.0,0.7,2.0,241.8,241.0,241.7,12.1,11.6,11.0,852.7,5.5,49.96,0.0,2.2,53.6,851.4,18.5,17.4,53.6,100.0,3286.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0
529474,2026-08-13T15:01:42.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,3.3,0.0,0.8,2.0,240.0,239.4,240.1,12.0,11.5,11.0,852.7,5.0,49.96,0.0,2.1,53.6,853.4,1.7,2.1,53.6,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
529505,2026-08-13T15:01:58.619164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.1,6.3,0.0,1.5,1.0,239.8,239.2,239.1,10.5,10.7,9.1,862.4,0.5,49.97,0.0,2.2,89.6,862.3,6.8,5.8,89.6,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
529536,2026-08-13T15:02:13.618936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,0.1,1.3,0.0,0.8,1.0,229.4,228.6,229.6,17.8,17.8,16.9,851.8,11.6,49.9,0.0,8.2,53.6,851.7,10.3,11.9,53.6,100.0,3285.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0
529567,2026-08-13T15:02:29.629039+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.7,0.0,2.2,0.0,1.5,1.0,237.3,236.1,236.4,13.6,14.0,13.3,861.9,5.1,49.92,0.0,5.3,89.6,861.9,7.3,6.7,89.6,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
529629,2026-08-13T15:03:00.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,11.5,0.0,1.5,2.0,238.1,237.4,237.5,10.6,10.6,9.2,862.3,1.5,49.97,0.0,2.2,89.6,861.6,13.0,14.8,89.6,100.0,3315.0,3313.0,25.7,24.2,24.5,20000.0,855.9,0,0
529660,2026-08-13T15:03:15.629252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,2.1,1.8,0.0,0.8,1.0,231.6,231.1,231.8,18.9,17.7,18.3,850.9,3.9,49.88,0.0,3.0,53.6,853.0,2.1,2.2,53.6,100.0,3285.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0
529722,2026-08-13T15:03:46.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.7,7.0,0.0,0.8,2.0,239.7,239.0,239.8,12.0,11.6,10.9,852.7,5.0,49.96,0.0,2.2,53.6,852.0,12.0,12.6,53.6,100.0,3287.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0
529784,2026-08-13T15:04:17.620317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.7,0.5,1.8,0.0,0.8,2.0,236.9,235.7,236.6,14.8,14.7,14.1,852.2,8.8,49.92,0.0,5.0,53.6,852.7,7.0,7.2,53.6,100.0,3284.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
529815,2026-08-13T15:04:33.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.9,9.2,0.0,1.5,1.0,232.2,231.2,231.5,16.8,17.4,16.8,861.7,10.2,49.92,0.0,7.9,89.6,862.6,1.0,1.3,89.6,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0
529846,2026-08-13T15:04:48.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,6.3,0.0,0.8,1.0,238.5,237.7,238.5,12.0,11.6,10.9,852.6,3.6,49.96,0.0,2.2,53.6,852.4,9.9,8.9,53.6,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
529877,2026-08-13T15:05:04.618577+00:00,external_ems_1,bess_1,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.6,3.1,0.8,21.4,0.0,1.5,1.0,229.3,228.7,228.8,29.9,31.3,28.2,861.8,22.6,49.88,0.0,19.7,89.6,862.6,1.2,1.3,89.6,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0
529939,2026-08-13T15:05:35.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,1.2,0.0,1.5,1.0,239.7,239.2,239.2,10.5,10.6,9.2,862.4,0.4,49.96,0.0,2.2,89.6,862.6,1.6,1.1,89.6,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
529970,2026-08-13T15:05:50.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.1,5.5,0.0,0.9,1.0,237.6,236.8,237.6,13.7,13.7,12.5,852.3,7.7,49.93,0.0,7.9,53.6,853.4,2.2,2.2,53.6,100.0,3286.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0
530001,2026-08-13T15:06:06.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,9.1,0.0,1.5,1.0,239.0,238.8,238.4,10.5,10.3,9.2,862.4,0.0,49.97,0.0,2.0,89.6,861.9,9.1,7.9,89.6,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
530032,2026-08-13T15:06:21.618736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,1.4,8.2,0.0,0.9,1.0,230.0,229.1,229.8,18.5,17.5,17.6,851.6,12.8,49.91,0.0,11.3,53.6,853.0,4.6,3.8,53.6,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
530094,2026-08-13T15:06:52.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.5,8.7,0.0,0.9,1.0,233.2,232.7,233.1,17.5,15.9,16.5,851.9,10.7,49.92,0.0,5.9,53.6,853.4,2.0,1.7,53.6,100.0,3286.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0
530125,2026-08-13T15:07:08.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,10.8,0.0,1.5,1.0,238.1,238.0,237.5,10.4,9.9,9.2,862.5,0.1,49.97,0.0,1.8,89.6,862.3,10.9,7.2,89.6,100.0,3319.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0
530156,2026-08-13T15:07:23.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.4,8.0,0.0,0.9,1.0,234.7,234.4,234.7,16.7,15.0,15.7,852.0,9.4,49.93,0.0,5.9,53.6,853.4,1.4,1.6,53.6,100.0,3286.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0
530187,2026-08-13T15:07:39.629513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.0,0.8,6.0,0.0,1.5,1.0,232.7,232.1,231.7,16.2,16.2,16.2,861.8,6.9,49.93,0.0,7.1,89.6,862.6,0.9,0.7,89.6,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
530249,2026-08-13T15:08:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.7,5.6,0.0,1.5,1.0,227.7,227.3,226.9,16.3,14.9,15.0,861.9,6.5,49.89,0.0,4.2,89.6,862.6,0.9,0.7,89.6,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
530280,2026-08-13T15:08:25.650510+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,3.1,0.0,0.9,2.0,241.2,241.2,241.3,12.1,10.1,10.8,852.6,4.2,49.97,0.0,1.7,53.6,852.7,7.3,6.2,53.6,100.0,3283.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0
530311,2026-08-13T15:08:41.629007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.2,0.0,1.5,0.0,240.0,240.1,239.5,10.4,10.0,9.2,862.4,-0.2,49.97,0.0,1.8,89.6,862.9,1.0,0.7,89.6,100.0,3326.0,3326.0,25.7,24.2,24.6,20000.0,855.9,0,0
530342,2026-08-13T15:08:56.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.4,4.4,0.0,0.9,2.0,231.5,231.0,231.3,16.8,15.0,15.8,852.0,6.4,49.92,0.0,7.8,53.6,853.4,2.0,1.7,53.6,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0
530404,2026-08-13T15:09:27.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.2,3.1,0.0,0.9,1.0,232.3,232.0,232.3,17.3,15.6,16.2,852.2,10.3,49.93,0.0,7.3,53.1,852.4,13.4,7.8,53.1,100.0,3286.0,3285.0,25.0,24.1,24.3,20000.0,856.4,0,0
530435,2026-08-13T15:09:43.629303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,4.8,0.0,1.5,1.0,238.3,238.3,237.8,10.4,9.9,9.2,862.4,0.9,49.97,0.0,1.8,89.6,862.3,5.7,4.6,89.6,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0
530466,2026-08-13T15:09:58.629340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.5,6.7,0.0,1.0,1.0,228.5,228.9,228.6,21.3,20.7,22.2,850.5,8.4,49.88,0.0,10.7,53.1,853.0,1.7,1.7,53.1,100.0,3286.0,3285.0,25.0,24.0,24.3,20000.0,856.4,0,0
530497,2026-08-13T15:10:14.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,12.6,0.0,1.5,3.0,240.3,240.3,239.7,10.4,9.9,9.1,862.4,-0.1,49.97,0.0,1.8,89.6,861.9,12.5,12.3,89.6,100.0,3316.0,3313.0,25.7,24.2,24.6,20000.0,855.9,0,0
530559,2026-08-13T15:10:45.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.2,0.7,0.0,1.5,1.0,239.6,239.6,239.1,10.8,10.4,9.7,862.4,0.7,49.97,0.0,2.5,89.6,862.6,1.4,0.7,89.6,100.0,3326.0,3325.0,25.7,24.2,24.6,20000.0,855.9,0,0
530590,2026-08-13T15:11:00.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,6.8,0.0,0.9,1.0,239.4,239.3,239.5,12.1,10.2,10.8,852.6,4.2,49.97,0.0,1.7,53.1,851.4,11.0,17.3,53.1,100.0,3286.0,3285.0,24.9,24.0,24.3,20000.0,856.4,0,0
530621,2026-08-13T15:11:16.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.7,14.1,0.0,1.5,1.0,227.5,227.5,226.9,20.5,20.0,19.4,861.9,16.2,49.89,0.0,9.2,89.6,862.6,2.1,2.3,89.6,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
530652,2026-08-13T15:11:31.629198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,0.4,0.0,0.9,1.0,238.9,238.6,238.8,13.6,11.8,12.5,852.3,7.2,49.93,0.0,3.5,53.1,852.7,6.8,6.9,53.1,100.0,3286.0,3285.0,24.9,24.0,24.3,20000.0,856.4,0,0
530714,2026-08-13T15:12:02.619340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,4.4,0.0,0.9,2.0,237.7,237.6,237.7,13.1,11.3,11.7,852.3,6.0,49.94,0.0,7.1,53.1,851.7,10.4,13.7,53.1,100.0,3277.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
530776,2026-08-13T15:12:33.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,5.2,0.0,0.9,1.0,233.7,233.1,233.6,16.1,14.4,15.3,852.0,6.8,49.93,0.0,6.9,53.1,853.0,1.6,1.7,53.1,100.0,3286.0,3285.0,24.9,24.0,24.3,20000.0,856.4,0,0
530807,2026-08-13T15:12:49.618995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.1,17.2,0.0,1.6,2.0,239.5,239.3,238.7,10.3,9.9,9.2,862.4,0.2,49.97,0.0,1.7,89.6,862.3,17.4,11.7,89.6,100.0,3323.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0
530869,2026-08-13T15:13:20.629757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.1,4.8,0.0,1.5,1.0,240.1,240.3,239.7,11.7,11.2,11.0,862.2,1.8,49.94,0.0,3.3,89.6,862.3,6.6,5.9,89.6,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
530900,2026-08-13T15:13:35.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.4,4.1,0.0,0.9,2.0,239.7,239.7,239.7,12.8,10.8,11.4,852.6,5.6,49.97,0.0,1.7,53.1,853.0,1.5,1.7,53.1,100.0,3287.0,3285.0,24.9,24.0,24.3,20000.0,856.4,0,0
530931,2026-08-13T15:13:51.619668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.8,0.4,0.0,1.5,0.0,227.7,227.1,226.9,16.0,15.7,16.0,861.5,6.4,49.93,0.0,9.8,89.6,862.3,6.0,5.1,89.6,100.0,3323.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
530962,2026-08-13T15:14:06.628852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.6,9.0,0.0,0.9,1.0,233.0,232.4,233.1,18.2,16.0,16.4,852.1,14.4,49.92,0.0,5.9,53.1,852.7,5.4,6.5,53.1,100.0,3284.0,3283.0,24.9,24.0,24.3,20000.0,856.4,0,0
531024,2026-08-13T15:14:37.628953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.3,0.0,0.0,0.8,1.0,236.6,235.9,236.2,15.0,13.0,13.9,852.1,8.5,49.94,0.0,3.3,53.1,852.4,8.5,7.5,53.1,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
531055,2026-08-13T15:14:53.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.7,6.4,0.0,1.5,1.0,232.3,231.7,231.5,15.0,15.0,14.8,861.9,7.5,49.93,0.0,4.0,89.6,862.6,1.1,0.7,89.6,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
531086,2026-08-13T15:15:08.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.2,6.9,0.0,0.9,2.0,238.4,237.8,238.2,12.1,10.5,10.8,852.6,4.9,49.96,0.0,1.9,53.1,851.4,11.8,11.7,53.1,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
531117,2026-08-13T15:15:24.629294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.9,19.0,0.0,1.5,0.0,232.2,232.0,232.0,33.1,34.5,32.8,861.7,21.9,49.9,0.0,11.8,89.2,862.6,2.9,2.4,89.2,100.0,3324.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
531179,2026-08-13T15:15:55.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.5,0.3,0.7,0.0,1.5,1.0,239.3,238.1,238.3,10.5,10.7,9.2,862.3,1.2,49.96,0.0,2.2,89.2,862.6,1.9,1.5,89.2,100.0,3326.0,3325.0,25.8,24.3,24.6,20000.0,855.9,0,0
531210,2026-08-13T15:16:10.629162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.1,5.6,0.0,0.9,2.0,229.9,228.7,229.8,17.6,18.2,16.5,851.5,9.5,49.9,0.0,8.4,53.1,851.4,15.1,14.2,53.1,100.0,3283.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0
531241,2026-08-13T15:16:26.629036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.9,0.3,2.4,0.0,1.5,1.0,238.7,237.2,237.8,12.8,13.1,12.2,862.0,3.4,49.95,0.0,2.6,89.2,862.3,5.8,4.8,89.2,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
531334,2026-08-13T15:17:12.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.3,2.7,10.7,0.0,0.9,2.0,229.2,228.2,229.3,25.9,28.2,26.0,850.3,12.9,49.88,0.0,4.6,53.1,853.0,2.2,2.3,53.1,100.0,3286.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0
531365,2026-08-13T15:17:28.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.3,0.7,0.0,1.5,1.0,239.9,239.1,239.3,10.5,10.7,9.1,862.3,0.4,49.96,0.0,2.4,89.2,862.6,1.1,1.4,89.2,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
531396,2026-08-13T15:17:43.618800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.1,0.3,0.0,0.9,1.0,239.8,238.9,239.7,11.9,12.6,11.1,852.5,5.5,49.96,0.0,2.4,53.1,852.4,5.8,5.6,53.1,100.0,3284.0,3283.0,24.8,23.9,24.2,20000.0,856.4,0,0
531427,2026-08-13T15:17:59.630282+00:00,external_ems_1,bess_1,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.9,4.4,1.5,22.5,0.0,1.5,1.0,229.2,228.3,229.0,37.0,40.9,36.5,861.1,24.7,49.9,0.0,22.5,89.2,862.6,2.2,1.5,89.2,100.0,3326.0,3325.0,25.8,24.3,24.6,20000.0,855.9,0,0
531489,2026-08-13T15:18:30.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.6,1.0,0.0,1.5,1.0,232.7,231.6,231.8,14.7,15.2,14.4,861.7,6.5,49.93,0.0,4.5,89.2,862.3,5.5,4.9,89.2,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0
531520,2026-08-13T15:18:45.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.5,3.0,0.0,0.9,1.0,240.6,239.6,240.3,11.9,11.5,10.9,852.5,5.6,49.96,0.0,2.1,53.1,853.0,2.6,2.2,53.1,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0
531551,2026-08-13T15:19:01.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,0.4,0.0,1.5,1.0,239.1,238.7,238.6,11.2,11.3,10.0,862.3,0.6,49.96,0.0,2.1,89.2,862.9,1.0,1.3,89.2,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
531582,2026-08-13T15:19:16.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.8,5.6,0.0,0.9,2.0,227.3,226.7,227.5,19.5,19.5,18.7,851.6,14.4,49.89,0.0,13.2,53.1,852.4,8.8,7.3,53.1,100.0,3283.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0
531644,2026-08-13T15:19:47.629388+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.4,6.0,0.0,0.9,2.0,232.5,231.8,232.6,15.6,15.2,14.8,851.6,8.6,49.92,0.0,6.3,53.1,853.0,2.6,2.0,53.1,100.0,3286.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0
531675,2026-08-13T15:20:03.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,11.8,0.0,1.5,1.0,237.8,237.1,237.3,10.5,10.5,9.1,862.3,1.1,49.97,0.0,2.2,89.2,861.6,12.9,12.0,89.2,100.0,3320.0,3319.0,25.8,24.3,24.6,20000.0,855.9,0,0
531706,2026-08-13T15:20:18.629116+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.5,2.4,16.0,0.0,0.9,1.0,227.3,226.8,227.5,31.7,34.2,32.0,850.3,22.7,49.89,0.0,3.5,53.1,852.7,6.7,5.5,53.1,100.0,3285.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0
531737,2026-08-13T15:20:34.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,1.3,0.0,1.5,1.0,240.1,239.5,239.5,10.5,10.5,9.1,862.3,1.1,49.97,0.0,2.2,89.2,862.6,2.4,2.8,89.2,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0
531830,2026-08-13T15:21:20.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.8,1.2,4.9,0.0,0.9,1.0,238.9,237.3,238.3,13.7,13.3,12.9,851.8,7.8,49.93,0.0,4.2,53.1,853.0,2.9,2.2,53.1,100.0,3286.0,3285.0,24.8,23.9,24.2,20000.0,856.4,0,0
531861,2026-08-13T15:21:36.629063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.6,1.0,6.8,0.0,1.5,1.0,236.2,234.6,234.9,15.3,15.9,15.3,861.6,8.1,49.92,0.0,5.4,89.2,862.6,1.3,1.2,89.2,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
531892,2026-08-13T15:21:51.629486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.3,1.7,0.0,0.9,2.0,238.4,237.4,238.1,12.0,11.5,10.9,852.4,4.9,49.96,0.0,2.1,52.7,852.7,6.6,4.6,52.7,100.0,3286.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0
531954,2026-08-13T15:22:22.628843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.0,10.9,0.0,0.9,1.0,240.6,239.6,240.2,11.9,11.4,10.9,852.4,5.7,49.96,0.0,2.2,52.7,852.4,16.6,14.6,52.7,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
531985,2026-08-13T15:22:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.3,1.5,0.0,1.5,1.0,239.2,238.5,238.6,10.5,10.6,9.2,862.3,0.4,49.97,0.0,2.2,89.2,862.6,1.9,1.1,89.2,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0
532016,2026-08-13T15:22:53.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.3,13.7,0.0,0.9,2.0,227.3,226.8,227.4,19.5,19.5,18.5,851.7,15.5,49.92,0.0,9.3,52.7,853.0,1.8,2.2,52.7,100.0,3284.0,3282.0,24.8,23.9,24.2,20000.0,856.4,0,0
532047,2026-08-13T15:23:09.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.2,10.9,0.0,1.6,1.0,240.7,240.1,240.2,11.7,11.8,11.0,862.1,1.9,49.94,0.0,3.4,89.2,860.9,12.8,10.6,89.2,100.0,3326.0,3325.0,25.8,24.2,24.6,20000.0,855.9,0,0
532109,2026-08-13T15:23:40.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,2.0,0.0,1.6,1.0,241.1,241.0,240.5,10.3,10.0,9.1,862.3,0.1,49.97,0.0,1.8,89.2,862.6,2.1,1.6,89.2,100.0,3326.0,3325.0,25.8,24.2,24.6,20000.0,855.9,0,0
532140,2026-08-13T15:23:55.619897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,6.2,0.0,0.9,1.0,233.3,232.9,233.2,15.6,13.8,14.5,851.9,7.9,49.94,0.0,3.3,52.7,853.0,1.7,1.7,52.7,100.0,3285.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0
532171,2026-08-13T15:24:11.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.8,9.6,0.0,1.6,1.0,237.9,237.8,237.2,10.5,9.9,9.1,862.4,-0.5,49.97,0.0,4.5,89.2,861.6,9.1,7.3,89.2,100.0,3319.0,3318.0,25.8,24.2,24.6,20000.0,855.9,0,0
532202,2026-08-13T15:24:26.630505+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,2.2,1.4,0.0,0.9,2.0,232.7,232.6,232.9,17.9,16.3,16.7,850.8,3.0,49.9,0.0,5.4,52.7,853.0,1.6,1.7,52.7,100.0,3286.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0
532264,2026-08-13T15:24:57.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,7.7,0.0,0.8,1.0,238.9,238.7,238.9,12.0,10.2,10.8,852.5,3.5,49.97,0.0,1.7,52.7,852.0,11.2,9.7,52.7,100.0,3283.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0
532295,2026-08-13T15:25:13.630294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.6,2.1,2.0,0.0,1.5,1.0,227.1,226.2,226.3,25.3,26.4,27.9,859.8,8.9,49.89,0.0,4.7,89.2,861.9,6.9,6.1,89.2,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
532358,2026-08-13T15:25:44.629362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,5.0,0.0,0.8,2.0,240.9,241.0,241.2,13.2,11.4,12.0,852.3,6.7,49.96,0.0,1.7,52.7,853.0,1.7,1.7,52.7,100.0,3284.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0
532420,2026-08-13T15:26:15.628732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,2.7,0.0,0.8,2.0,227.4,227.2,227.5,20.6,19.7,19.8,851.5,14.9,49.89,0.0,16.9,52.7,852.0,12.2,10.0,52.7,100.0,3288.0,3286.0,24.7,23.9,24.1,20000.0,856.4,0,0
532451,2026-08-13T15:26:31.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,1.4,5.0,0.0,1.5,1.0,232.1,231.6,231.6,17.1,17.1,17.8,861.2,5.6,49.92,0.0,6.3,89.2,862.6,0.6,0.7,89.2,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0
532482,2026-08-13T15:26:46.619501+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.2,5.8,0.0,0.8,1.0,234.5,233.9,234.4,14.6,12.8,13.7,851.8,7.6,49.97,0.0,5.2,52.7,853.0,1.8,1.8,52.7,100.0,3285.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0
532513,2026-08-13T15:27:02.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.8,11.7,0.0,1.5,0.0,238.5,238.5,238.0,10.5,9.9,9.1,862.4,0.8,49.97,0.0,1.8,89.2,861.6,12.5,11.1,89.2,100.0,3323.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
532575,2026-08-13T15:27:33.628773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.1,0.0,1.6,1.0,240.8,240.7,240.2,10.3,9.9,9.1,861.9,3.6,49.97,0.0,1.8,89.2,862.3,3.7,3.5,89.2,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
532606,2026-08-13T15:27:48.638112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.8,0.0,0.8,1.0,239.4,239.4,239.5,12.0,10.2,10.7,852.5,4.7,49.97,0.0,1.8,52.7,853.0,1.9,1.8,52.7,100.0,3285.0,3284.0,24.7,23.9,24.1,20000.0,856.4,0,0
532637,2026-08-13T15:28:04.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,1.9,5.4,0.0,1.6,1.0,226.8,226.5,226.0,17.2,15.6,16.5,860.7,7.8,49.89,0.0,5.7,89.2,862.6,2.4,2.2,89.2,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
532668,2026-08-13T15:28:19.630013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.2,0.3,0.0,0.8,2.0,239.0,238.3,238.6,13.8,11.9,12.8,852.2,6.9,49.93,0.0,3.4,52.7,852.4,7.2,6.6,52.7,100.0,3284.0,3282.0,24.7,23.9,24.1,20000.0,856.4,0,0
532730,2026-08-13T15:28:50.629918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,5.2,0.0,0.8,2.0,238.1,237.8,237.9,12.1,10.2,10.8,852.5,3.6,49.97,0.0,1.8,52.7,852.4,8.8,8.0,52.7,100.0,3284.0,3282.0,24.7,23.9,24.1,20000.0,856.4,0,0
532761,2026-08-13T15:29:06.629210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.7,13.3,0.4,1.6,1.0,232.6,232.8,232.0,18.4,17.9,17.3,861.9,14.6,49.91,0.0,5.1,88.8,862.6,1.3,0.9,89.2,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0
532792,2026-08-13T15:29:21.619448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,10.4,0.0,0.8,2.0,240.3,240.4,240.5,12.2,10.2,10.8,852.4,4.4,49.97,0.0,1.8,52.7,852.0,14.8,13.5,52.7,100.0,3284.0,3282.0,24.7,23.9,24.1,20000.0,856.4,0,0
532823,2026-08-13T15:29:37.619372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,1.9,0.0,1.6,1.0,238.6,238.6,238.1,10.4,9.9,9.2,862.3,-0.5,49.97,0.0,1.8,88.8,862.6,1.4,0.8,88.8,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0
532885,2026-08-13T15:30:08.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.8,10.7,0.0,1.6,1.0,238.3,238.3,237.8,10.5,9.9,9.2,862.4,1.6,49.97,0.0,1.8,88.8,861.6,12.3,9.5,88.8,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0
532916,2026-08-13T15:30:23.629073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.3,2.2,0.0,0.8,1.0,229.1,228.6,229.1,18.8,16.8,17.1,851.4,5.7,49.88,0.0,8.3,52.7,852.7,3.5,2.9,52.7,100.0,3283.0,3282.0,24.7,23.9,24.1,20000.0,856.4,0,0
532947,2026-08-13T15:30:39.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.0,7.7,0.0,1.6,1.0,241.3,241.2,240.5,10.3,9.9,9.1,862.3,-0.5,49.97,0.0,1.8,88.8,862.3,7.2,5.8,88.8,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0
532978,2026-08-13T15:30:54.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,3.2,0.0,0.8,2.0,239.2,239.1,239.3,12.0,10.2,10.7,852.4,4.6,49.97,0.0,1.8,52.7,853.0,1.4,1.7,52.7,100.0,3286.0,3284.0,24.7,23.9,24.1,20000.0,856.4,0,0
533040,2026-08-13T15:31:25.629136+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.6,17.9,0.0,0.8,2.0,232.9,232.4,233.0,27.4,26.7,27.0,851.4,19.9,49.9,0.0,13.3,52.7,853.0,2.0,1.7,52.7,100.0,3285.0,3283.0,24.7,23.9,24.1,20000.0,856.4,0,0
533071,2026-08-13T15:31:41.629829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,0.9,7.1,0.0,1.6,1.0,232.0,231.5,231.3,16.0,16.0,16.0,861.7,8.4,49.93,0.0,7.7,88.8,862.6,1.3,0.8,88.8,100.0,3325.0,3324.0,25.7,24.1,24.4,20000.0,855.9,0,0
533102,2026-08-13T15:31:56.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,12.7,0.0,0.8,2.0,238.1,238.0,238.1,12.1,10.2,10.7,852.5,2.8,49.97,0.0,1.8,52.7,851.7,15.5,14.0,52.7,100.0,3283.0,3281.0,24.7,23.9,24.1,20000.0,856.4,0,0
533133,2026-08-13T15:32:12.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,2.0,5.9,0.0,1.5,1.0,227.0,226.7,226.2,17.1,15.4,15.9,860.6,7.0,49.88,0.0,13.6,88.8,862.6,1.1,0.8,88.8,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0
533195,2026-08-13T15:32:43.619373+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.2,0.9,0.0,1.5,1.0,240.2,240.0,239.4,10.5,9.9,9.1,862.4,1.5,49.97,0.0,1.8,88.8,862.6,0.6,0.7,88.8,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0
533226,2026-08-13T15:32:58.629009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,0.9,16.5,0.0,0.8,1.0,227.1,226.3,227.2,20.1,17.3,17.3,852.1,18.1,49.89,0.0,3.9,52.7,853.0,1.6,1.8,52.7,100.0,3285.0,3284.0,24.7,23.9,24.1,20000.0,856.4,0,0
533257,2026-08-13T15:33:14.630232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,7.8,0.0,1.5,1.0,241.5,241.7,241.0,10.4,9.8,9.2,862.3,-0.1,49.96,0.0,1.8,88.8,861.9,7.7,7.1,88.8,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
533288,2026-08-13T15:33:29.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,1.6,0.0,0.8,2.0,236.3,236.1,236.2,13.7,11.7,12.5,852.1,7.2,49.92,0.0,4.1,52.7,852.7,5.6,4.9,52.7,100.0,3282.0,3280.0,24.7,23.9,24.1,20000.0,856.4,0,0
533350,2026-08-13T15:34:00.628935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.6,1.9,0.0,0.8,1.0,240.1,240.1,240.1,12.1,10.2,10.8,852.4,4.1,49.95,0.0,1.8,52.3,853.0,2.2,1.8,52.3,100.0,3285.0,3284.0,24.7,23.9,24.1,20000.0,856.4,0,0
533412,2026-08-13T15:34:31.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.6,0.3,0.0,0.8,1.0,234.7,234.3,234.6,17.2,15.6,16.0,851.1,3.2,49.91,0.0,6.2,52.3,852.7,2.9,2.0,52.3,100.0,3285.0,3284.0,24.7,23.9,24.1,20000.0,856.4,0,0
533443,2026-08-13T15:34:47.629094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.9,4.9,0.0,1.5,1.0,234.8,234.0,233.8,14.3,13.9,13.6,861.7,6.0,49.92,0.0,7.2,88.8,862.6,1.1,0.7,88.8,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0
533505,2026-08-13T15:35:18.618566+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.6,1.9,0.5,20.4,0.0,1.5,1.0,230.7,231.0,230.4,35.5,35.8,33.9,861.8,23.8,49.89,0.0,14.1,88.8,862.3,3.4,2.3,88.8,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
533536,2026-08-13T15:35:33.630509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,2.7,0.0,0.8,1.0,241.1,241.2,241.2,12.0,10.2,10.8,852.4,4.5,49.97,0.0,1.8,52.3,853.0,1.8,1.8,52.3,100.0,3284.0,3283.0,24.7,23.9,24.1,20000.0,856.4,0,0
533567,2026-08-13T15:35:49.629309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.0,4.4,0.0,1.6,1.0,239.9,239.7,239.1,10.4,9.9,9.1,862.3,0.5,49.97,0.0,1.8,88.8,862.3,4.9,3.8,88.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
533598,2026-08-13T15:36:04.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.1,12.2,0.0,0.8,2.0,226.1,225.7,226.0,30.3,29.5,29.9,851.3,19.5,49.89,0.0,6.6,52.3,852.4,7.3,6.1,52.3,100.0,3281.0,3279.0,24.7,23.9,24.1,20000.0,856.4,0,0
533660,2026-08-13T15:36:35.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,4.7,0.0,0.8,2.0,233.0,232.9,233.1,15.9,14.0,14.9,851.8,8.1,49.94,0.0,3.9,52.3,851.7,12.8,1.6,52.3,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
533691,2026-08-13T15:36:51.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,5.9,0.0,1.6,1.0,237.8,237.9,237.3,10.5,9.9,9.2,862.4,0.5,49.95,0.0,5.0,88.8,862.3,6.4,5.2,88.8,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0
533722,2026-08-13T15:37:06.618804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.6,6.2,0.0,0.8,1.0,230.9,231.5,231.3,23.3,22.7,23.5,850.4,8.4,49.9,0.0,15.1,52.3,853.0,2.2,1.8,52.3,100.0,3286.0,3285.0,24.7,23.9,24.1,20000.0,856.4,0,0
533753,2026-08-13T15:37:22.619614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.3,3.0,0.0,1.6,1.0,234.8,234.1,234.1,15.0,14.8,14.7,861.9,6.7,49.97,0.0,5.8,88.8,861.6,9.7,10.9,88.8,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
533815,2026-08-13T15:37:53.629155+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,2.4,8.8,0.0,1.6,1.0,227.2,226.8,226.8,26.7,27.4,28.7,860.2,10.0,49.88,0.0,14.7,88.8,862.6,1.2,0.8,88.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
533846,2026-08-13T15:38:08.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,15.8,0.0,0.8,1.0,238.4,238.4,238.5,12.1,10.2,10.7,852.5,2.3,49.97,0.0,1.8,52.3,852.4,18.1,11.9,52.3,100.0,3282.0,3281.0,24.7,23.9,24.1,20000.0,856.4,0,0
533877,2026-08-13T15:38:24.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,1.8,0.6,0.0,1.6,2.0,228.5,228.1,227.6,17.4,15.9,17.4,860.1,5.9,49.88,0.0,19.8,88.8,861.9,5.3,4.9,88.8,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
533970,2026-08-13T15:39:10.629416+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.9,0.0,0.8,2.0,237.6,237.6,237.7,14.0,12.1,12.6,852.1,5.1,49.94,0.0,5.9,52.3,852.0,9.0,9.4,52.3,100.0,3283.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
534001,2026-08-13T15:39:26.619545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.8,4.8,0.0,1.6,1.0,235.7,235.5,235.2,14.3,14.1,14.0,861.8,5.8,49.94,0.0,4.4,88.8,862.6,1.0,0.9,88.8,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
534032,2026-08-13T15:39:41.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.6,6.9,0.0,0.8,1.0,234.3,233.8,234.2,16.6,14.7,15.4,852.4,8.3,49.95,0.0,6.7,52.3,853.0,1.4,1.7,52.3,100.0,3285.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0
534063,2026-08-13T15:39:57.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,12.7,0.0,1.6,1.0,238.2,238.3,237.7,10.4,9.9,9.2,862.3,0.6,49.97,0.0,1.8,88.8,861.6,13.3,13.0,88.8,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
534125,2026-08-13T15:40:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,5.3,0.0,1.6,1.0,240.2,240.2,239.6,10.4,9.9,9.1,862.3,0.8,49.97,0.0,1.8,88.8,861.9,6.1,5.3,88.8,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0
534156,2026-08-13T15:40:43.618662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,3.0,0.0,0.8,1.0,239.3,239.0,239.1,12.1,10.2,10.7,852.4,4.6,49.97,0.0,1.8,52.3,853.0,1.6,1.6,52.3,100.0,3285.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0
534187,2026-08-13T15:40:59.619747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.0,5.2,0.0,1.6,1.0,230.2,229.9,229.6,15.6,15.4,15.4,861.6,6.0,49.91,0.0,11.6,88.8,862.6,0.8,0.9,88.8,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
534218,2026-08-13T15:41:14.629557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.3,8.8,0.0,0.8,2.0,240.4,240.6,240.7,13.1,10.9,11.7,852.3,6.2,49.94,0.0,2.7,52.3,852.0,15.0,11.4,52.3,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
534280,2026-08-13T15:41:45.629132+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,0.5,0.0,0.8,1.0,241.1,241.2,241.3,12.1,10.1,10.7,852.4,4.1,49.97,0.0,1.8,52.3,852.7,4.6,4.5,52.3,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
534311,2026-08-13T15:42:01.630593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.5,0.0,1.6,1.0,239.5,239.6,239.0,10.4,9.9,9.2,862.3,0.5,49.97,0.0,1.8,88.8,862.6,1.0,0.7,88.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0
534342,2026-08-13T15:42:16.619023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.4,7.2,0.0,0.8,1.0,231.8,231.1,231.5,16.3,14.4,15.2,852.4,7.3,49.97,0.0,6.1,52.3,852.0,14.5,13.8,52.3,100.0,3280.0,3279.0,24.7,23.9,24.2,20000.0,856.4,0,0
534373,2026-08-13T15:42:32.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.6,2.3,0.0,1.6,1.0,237.8,237.5,237.1,12.4,12.0,11.8,862.0,3.0,49.93,0.0,3.9,88.8,862.6,0.7,0.9,88.8,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0
534466,2026-08-13T15:43:18.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.2,1.2,0.0,0.8,2.0,227.8,228.2,227.9,23.1,22.4,23.8,850.2,6.6,49.88,0.0,8.2,52.3,852.4,5.4,5.2,52.3,100.0,3284.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0
