id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
541906,2026-08-13T16:45:18.630015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.3,0.9,0.0,0.7,1.0,233.1,233.1,233.4,17.4,15.9,16.6,850.4,2.6,49.9,0.0,11.7,50.4,852.7,1.7,1.7,50.4,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
541937,2026-08-13T16:45:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.3,1.2,0.0,1.5,1.0,232.7,232.4,232.1,14.3,14.2,14.0,861.6,5.3,49.94,0.0,7.2,86.9,861.9,6.5,5.7,86.9,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0
541968,2026-08-13T16:45:49.630410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,1.1,0.0,0.7,2.0,238.8,238.7,238.8,12.0,10.1,10.8,852.1,2.9,49.97,0.0,1.8,50.4,852.7,1.8,1.7,50.4,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0
542030,2026-08-13T16:46:20.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,15.2,0.0,0.7,2.0,238.4,238.4,238.5,12.1,10.2,10.8,852.2,2.5,49.97,0.0,1.7,50.4,851.4,17.7,16.3,50.4,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
542061,2026-08-13T16:46:36.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.5,2.1,4.1,0.0,1.5,2.0,229.1,228.3,228.3,24.1,25.7,26.6,860.2,5.2,49.89,0.0,7.9,86.9,862.3,1.1,0.7,86.9,100.0,3323.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
542092,2026-08-13T16:46:51.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.8,4.5,0.0,0.7,1.0,235.5,234.7,235.1,15.1,13.3,14.2,851.6,8.2,49.97,0.0,6.4,50.4,852.4,3.7,3.7,50.4,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
542123,2026-08-13T16:47:07.629865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,11.3,0.0,1.5,1.0,239.6,239.6,239.0,10.4,9.9,9.2,862.2,0.6,49.97,0.0,1.7,86.9,861.3,11.9,11.3,86.9,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
542185,2026-08-13T16:47:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,7.1,0.0,1.5,2.0,241.0,241.1,240.5,10.3,9.9,9.1,862.1,-0.2,49.97,0.0,1.8,86.9,861.9,6.9,5.0,86.9,100.0,3322.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
542216,2026-08-13T16:47:53.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,5.3,0.0,0.7,2.0,237.2,237.0,237.2,13.5,11.5,12.4,851.9,6.9,49.96,0.0,1.8,50.0,852.7,1.6,1.6,50.0,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0
542247,2026-08-13T16:48:09.628711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.6,7.0,0.0,1.5,1.0,230.8,230.5,230.1,15.9,15.9,15.7,861.5,6.8,49.95,0.0,8.5,86.9,860.9,13.8,13.9,86.9,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
542278,2026-08-13T16:48:24.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.1,17.3,0.0,0.7,2.0,230.6,230.1,230.5,24.6,24.5,24.2,851.6,18.9,49.89,0.0,10.7,50.0,852.7,1.6,1.7,50.0,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0
542371,2026-08-13T16:49:11.629994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.8,18.6,0.0,1.5,1.0,233.2,233.3,232.7,26.4,26.2,25.0,861.8,19.5,49.91,0.0,8.7,86.9,862.6,0.9,0.7,86.9,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0
542402,2026-08-13T16:49:26.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,7.1,0.0,0.7,1.0,240.2,240.1,240.3,12.0,10.2,10.8,852.1,4.6,49.97,0.0,1.7,50.0,851.0,11.7,11.5,50.0,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
542433,2026-08-13T16:49:42.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,0.9,0.0,1.5,1.0,238.8,238.9,238.2,10.4,9.9,9.2,862.2,0.2,49.97,0.0,1.8,86.9,862.6,1.1,0.9,86.9,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0
542495,2026-08-13T16:50:13.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,5.7,0.0,1.4,1.0,238.4,238.5,237.9,10.4,9.9,9.1,862.2,1.3,49.97,0.0,1.7,86.9,861.9,7.0,6.9,86.9,100.0,3325.0,3324.0,25.5,24.1,24.4,20000.0,855.9,0,0
542526,2026-08-13T16:50:28.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.6,15.7,0.0,0.7,2.0,226.3,226.1,226.4,31.4,31.6,31.2,851.4,23.0,49.88,0.0,21.8,50.0,852.0,7.3,6.1,50.0,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
542557,2026-08-13T16:50:44.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,7.6,0.0,1.4,1.0,240.7,240.5,239.8,10.4,9.9,9.2,862.2,-0.6,49.97,0.0,1.8,86.9,861.9,7.0,6.2,86.9,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
542588,2026-08-13T16:50:59.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,3.1,0.0,0.7,1.0,240.2,240.2,240.3,12.1,10.2,10.7,852.1,4.6,49.95,0.0,1.7,50.0,852.7,1.5,1.7,50.0,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
542650,2026-08-13T16:51:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,6.1,0.0,0.7,2.0,229.4,229.0,229.3,25.5,24.4,23.6,851.6,7.4,49.91,0.0,2.9,50.0,852.4,1.3,1.7,50.0,100.0,3284.0,3282.0,24.8,24.1,24.4,20000.0,856.4,0,0
542681,2026-08-13T16:51:46.618686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,1.1,5.6,0.0,1.4,1.0,233.0,232.3,232.0,14.8,14.6,14.6,861.5,6.1,49.93,0.0,6.8,86.9,862.6,0.5,0.9,86.9,100.0,3325.0,3324.0,25.5,24.1,24.4,20000.0,855.9,0,0
542712,2026-08-13T16:52:01.619569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.4,8.0,0.0,0.7,1.0,238.1,237.9,238.1,12.0,10.1,10.8,852.1,4.9,49.97,0.0,1.7,50.0,850.7,12.9,16.8,50.0,100.0,3275.0,3274.0,24.8,24.1,24.4,20000.0,856.4,0,0
542743,2026-08-13T16:52:17.619238+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,2.9,7.2,0.0,1.5,0.0,227.9,227.2,227.2,25.8,27.0,28.5,859.7,8.4,49.89,0.0,4.4,86.9,862.6,1.2,0.7,86.9,100.0,3323.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
542805,2026-08-13T16:52:48.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.4,0.2,0.0,1.5,1.0,238.6,238.6,237.9,10.5,9.9,9.1,862.2,0.4,49.97,0.0,1.7,86.9,862.6,0.6,0.8,86.9,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
542836,2026-08-13T16:53:03.628761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.5,10.8,0.0,0.7,2.0,226.5,226.2,226.4,19.7,18.3,18.6,851.2,12.9,49.9,0.0,10.2,50.0,852.7,2.1,1.7,50.0,100.0,3284.0,3282.0,24.8,24.1,24.4,20000.0,856.4,0,0
542898,2026-08-13T16:53:34.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,2.0,0.9,0.0,0.7,1.0,229.1,229.6,229.2,21.4,20.7,22.2,850.4,5.2,49.88,0.0,9.7,50.0,852.4,4.3,3.8,50.0,100.0,3282.0,3281.0,24.8,24.1,24.4,20000.0,856.4,0,0
542960,2026-08-13T16:54:05.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,4.9,0.0,0.7,1.0,238.9,238.7,238.7,13.2,11.3,12.0,851.9,6.5,49.96,0.0,1.7,50.0,852.7,1.6,1.8,50.0,100.0,3283.0,3282.0,24.8,24.1,24.4,20000.0,856.4,0,0
542991,2026-08-13T16:54:21.629310+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.4,7.0,0.0,1.5,2.0,229.9,229.6,229.3,15.8,15.5,15.6,861.5,6.3,49.91,0.0,7.1,86.9,861.9,13.3,7.7,86.9,100.0,3325.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
543022,2026-08-13T16:54:36.619778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,5.6,0.0,0.7,1.0,240.1,239.9,240.1,13.3,11.4,12.3,851.9,6.7,49.96,0.0,1.8,50.0,852.7,1.1,1.8,50.0,100.0,3283.0,3282.0,24.8,24.1,24.4,20000.0,856.4,0,0
543053,2026-08-13T16:54:52.629582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.2,5.1,0.0,1.5,1.0,231.5,231.3,230.9,14.8,14.6,14.7,861.4,6.1,49.92,0.0,5.9,86.9,862.6,1.0,0.7,86.9,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0
543115,2026-08-13T16:55:23.628761+00:00,external_ems_1,bess_1,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.2,0.4,2.7,20.1,0.0,1.5,1.0,231.5,231.4,231.3,33.7,33.6,33.3,859.9,20.7,49.88,0.0,19.7,86.5,862.6,0.6,0.8,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0
543146,2026-08-13T16:55:38.623767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,0.6,0.0,0.7,1.0,240.1,240.2,240.2,12.0,10.2,10.8,852.1,4.9,49.97,0.0,1.8,50.0,852.4,4.3,3.9,50.0,100.0,3281.0,3280.0,24.8,24.1,24.4,20000.0,856.4,0,0
543177,2026-08-13T16:55:54.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,1.1,0.0,1.5,1.0,239.8,239.9,239.3,10.3,9.9,9.1,862.2,-0.1,49.97,0.0,1.8,86.5,862.3,1.0,0.7,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0
543208,2026-08-13T16:56:09.619441+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,2.0,17.8,0.0,0.7,1.0,227.1,226.6,227.0,24.0,23.2,22.6,850.7,19.1,49.92,0.0,4.9,50.0,852.7,1.3,1.7,50.0,100.0,3284.0,3283.0,24.8,24.1,24.4,20000.0,856.4,0,0
543270,2026-08-13T16:56:40.630384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,3.0,0.0,0.7,1.0,234.5,234.1,234.5,15.4,13.6,14.5,851.4,7.8,49.92,0.0,6.2,50.0,852.0,4.8,4.3,50.0,100.0,3281.0,3280.0,24.8,24.1,24.4,20000.0,856.4,0,0
543301,2026-08-13T16:56:56.629729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,0.2,1.3,0.0,1.5,1.0,233.6,232.7,232.5,15.0,14.7,14.5,861.7,6.0,49.97,0.0,6.6,86.5,861.9,7.3,6.1,86.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
543332,2026-08-13T16:57:11.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.4,0.0,0.7,1.0,240.2,240.1,240.2,12.1,10.2,10.7,852.0,4.6,49.95,0.0,1.7,50.0,852.7,2.2,1.7,50.0,100.0,3283.0,3282.0,24.8,24.1,24.4,20000.0,856.4,0,0
543363,2026-08-13T16:57:27.629002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,1.0,9.9,0.0,1.5,1.0,235.6,234.8,234.5,13.0,12.7,12.5,861.9,4.8,49.94,0.0,6.2,86.5,860.9,14.7,13.3,86.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
543425,2026-08-13T16:57:58.619049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.2,5.3,0.0,1.5,1.0,233.2,233.0,232.5,14.4,14.1,13.9,861.4,6.1,49.93,0.0,6.5,86.5,862.6,0.8,0.7,86.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
543456,2026-08-13T16:58:13.630260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,6.8,0.0,0.7,2.0,238.0,238.0,238.1,12.0,10.2,10.8,852.1,3.1,49.97,0.0,1.7,50.0,851.7,9.9,10.7,50.0,100.0,3283.0,3281.0,24.8,24.1,24.4,20000.0,856.4,0,0
543487,2026-08-13T16:58:29.618924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.0,8.6,0.0,1.5,1.0,227.3,227.3,226.5,16.1,14.8,14.8,861.6,9.2,49.89,0.0,5.4,86.5,862.6,0.6,0.7,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0
543518,2026-08-13T16:58:44.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,2.2,0.0,0.7,1.0,239.8,239.8,239.9,12.0,10.2,10.8,852.1,3.4,49.97,0.0,1.8,50.0,852.0,5.6,5.1,50.0,100.0,3282.0,3281.0,24.8,24.1,24.4,20000.0,856.4,0,0
543580,2026-08-13T16:59:15.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.2,15.7,0.0,0.8,1.0,226.6,226.5,226.7,29.7,29.2,29.2,851.2,17.8,49.9,0.0,2.3,50.0,852.4,2.1,2.1,50.0,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
543611,2026-08-13T16:59:31.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,9.3,0.0,1.5,1.0,240.8,240.8,240.2,10.4,9.9,9.1,862.2,-0.7,49.97,0.0,1.8,86.5,860.9,8.6,15.9,86.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
543642,2026-08-13T16:59:46.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,2.7,0.0,0.6,1.0,239.9,239.8,239.9,12.0,10.2,10.8,852.1,4.5,49.97,0.0,1.7,50.0,852.4,1.8,1.6,50.0,100.0,3283.0,3282.0,24.8,24.2,24.4,20000.0,856.4,0,0
543673,2026-08-13T17:00:02.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,0.0,0.0,1.5,1.0,237.8,237.8,237.2,10.5,9.9,9.2,861.7,1.1,49.95,0.0,7.4,86.5,862.6,1.1,0.5,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0
543735,2026-08-13T17:00:33.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.8,2.0,0.0,1.5,1.0,233.3,233.1,232.7,13.7,13.4,13.2,861.5,4.8,49.93,0.0,7.4,86.5,862.3,2.8,2.2,86.5,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
543766,2026-08-13T17:00:48.628811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,0.3,0.0,0.6,1.0,240.9,241.1,241.1,13.0,11.0,11.7,851.8,6.6,49.96,0.0,1.7,49.7,852.0,6.9,7.0,49.7,100.0,3282.0,3281.0,24.8,24.2,24.4,20000.0,856.4,0,0
543797,2026-08-13T17:01:04.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,1.2,6.2,0.0,1.5,1.0,232.9,232.4,232.0,15.0,14.9,14.7,861.4,7.6,49.92,0.0,6.1,86.5,862.6,1.4,0.8,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0
543828,2026-08-13T17:01:19.619298+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,15.2,0.0,0.6,1.0,238.1,237.6,237.8,12.0,10.2,10.8,852.1,2.3,49.97,0.0,1.7,49.7,851.4,17.5,11.2,49.7,100.0,3281.0,3280.0,24.8,24.2,24.4,20000.0,856.4,0,0
543890,2026-08-13T17:01:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.8,0.0,0.7,1.0,239.5,239.5,239.6,12.7,10.8,11.4,852.0,5.6,49.97,0.0,1.7,49.7,852.7,1.8,1.7,49.7,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
543952,2026-08-13T17:02:21.629247+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.4,19.9,0.0,0.8,1.0,227.3,227.1,227.5,34.6,34.3,34.2,851.0,24.7,49.89,0.0,3.4,49.7,852.4,4.8,3.8,49.7,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
543983,2026-08-13T17:02:37.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,0.9,0.0,1.5,2.0,240.4,240.5,239.9,10.4,9.8,9.2,862.2,0.1,49.97,0.0,1.8,86.5,862.3,1.0,0.7,86.5,100.0,3323.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
544045,2026-08-13T17:03:08.619306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.8,4.5,0.0,1.5,1.0,231.8,231.1,230.7,14.6,14.2,14.2,861.5,5.3,49.92,0.0,9.2,86.5,862.3,0.8,0.7,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0
544076,2026-08-13T17:03:23.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.4,1.1,0.0,0.7,2.0,238.3,238.0,238.3,16.6,14.9,15.6,851.3,9.0,49.93,0.0,5.0,49.7,851.7,7.9,7.6,49.7,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
544107,2026-08-13T17:03:39.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.8,2.8,0.0,1.5,1.0,232.2,231.6,231.4,15.2,15.2,15.0,861.5,6.2,49.92,0.0,6.2,86.5,862.3,3.4,2.7,86.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
544138,2026-08-13T17:03:54.628802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.1,4.2,0.0,0.6,1.0,238.4,238.4,238.4,12.0,10.2,10.8,852.1,3.6,49.97,0.0,1.8,49.7,852.0,7.8,7.1,49.7,100.0,3280.0,3279.0,24.8,24.2,24.4,20000.0,856.4,0,0
544200,2026-08-13T17:04:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,13.2,0.0,0.7,1.0,238.1,237.9,238.1,12.0,10.2,10.8,852.1,3.2,49.97,0.0,1.8,49.7,851.0,16.4,14.3,49.7,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
544231,2026-08-13T17:04:41.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.8,12.6,0.0,1.5,1.0,230.8,230.9,229.9,16.8,15.8,15.4,861.8,13.8,49.89,0.0,10.6,86.5,862.6,1.2,0.8,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0
544262,2026-08-13T17:04:56.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,2.8,0.0,0.7,1.0,239.8,239.7,239.7,12.1,10.1,10.8,852.0,4.5,49.97,0.0,1.7,49.7,852.4,1.7,1.6,49.7,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
544293,2026-08-13T17:05:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.6,9.4,0.0,1.5,2.0,238.1,238.1,237.5,10.4,10.0,9.3,862.2,0.7,49.97,0.0,1.8,86.5,861.6,10.1,12.6,86.5,100.0,3313.0,3311.0,25.5,24.0,24.4,20000.0,855.9,0,0
544355,2026-08-13T17:05:43.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.3,6.2,0.0,1.5,1.0,239.7,239.4,238.8,12.0,11.5,11.2,861.9,2.0,49.96,0.0,2.9,86.5,861.6,8.2,6.7,86.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
544386,2026-08-13T17:05:58.628794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.0,7.4,0.0,0.7,2.0,231.2,230.7,231.2,17.0,15.2,16.0,851.4,9.2,49.93,0.0,5.5,49.7,852.4,1.8,1.8,49.7,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
544417,2026-08-13T17:06:14.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,0.4,2.1,0.0,1.5,2.0,229.2,229.1,228.9,18.5,18.5,18.6,861.2,10.9,49.94,0.0,8.9,86.5,861.6,13.0,10.7,86.5,100.0,3315.0,3313.0,25.5,24.0,24.4,20000.0,855.9,0,0
544510,2026-08-13T17:07:00.629249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.4,4.6,0.0,0.7,1.0,238.4,237.9,238.1,12.0,10.2,10.7,852.1,3.8,49.97,0.0,1.7,49.7,851.7,8.4,7.9,49.7,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
544541,2026-08-13T17:07:16.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,0.8,6.7,0.0,1.5,1.0,227.3,226.8,226.3,16.7,15.2,15.4,861.5,10.1,49.89,0.0,15.9,86.5,862.3,3.4,3.1,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0
544572,2026-08-13T17:07:31.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.0,0.7,0.0,0.7,2.0,238.5,237.9,238.2,14.8,12.9,13.9,851.7,7.7,49.95,0.0,3.4,49.7,851.7,8.4,7.7,49.7,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
544603,2026-08-13T17:07:47.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.0,5.6,0.0,1.5,1.0,233.9,233.6,233.3,14.4,14.1,14.0,861.6,6.3,49.93,0.0,5.0,86.5,862.6,0.7,0.6,86.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
544665,2026-08-13T17:08:18.618890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,2.4,13.5,0.0,1.5,1.0,232.9,232.9,232.4,27.3,27.0,26.2,859.9,19.0,49.89,0.0,3.9,86.5,862.3,5.5,2.9,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0
544696,2026-08-13T17:08:33.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.1,3.0,0.0,0.7,1.0,231.7,231.4,231.8,17.0,15.3,16.1,851.5,9.6,49.93,0.0,7.0,49.7,851.4,6.6,9.7,49.7,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
544727,2026-08-13T17:08:49.630187+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,6.0,0.0,1.5,1.0,239.4,239.5,238.8,10.4,9.9,9.1,862.2,1.2,49.97,0.0,1.7,86.5,861.9,7.2,6.6,86.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
544758,2026-08-13T17:09:04.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.3,7.8,0.0,0.7,1.0,234.2,233.5,233.8,15.6,13.8,14.6,851.4,9.6,49.92,0.0,5.5,49.7,852.7,1.8,1.7,49.7,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
544820,2026-08-13T17:09:35.619150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.8,10.7,0.0,0.7,1.0,226.3,226.0,226.2,28.2,27.9,28.6,849.9,19.2,49.88,0.0,8.1,49.7,851.7,8.5,6.7,49.7,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
544851,2026-08-13T17:09:51.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,7.9,0.0,1.4,1.0,241.6,241.7,241.0,10.3,9.8,9.1,862.1,-0.1,49.97,0.0,1.8,86.1,861.6,7.8,6.4,86.1,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
544882,2026-08-13T17:10:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.2,0.5,0.0,0.7,1.0,237.9,238.0,238.3,13.6,11.8,12.6,851.8,6.9,49.93,0.0,3.1,49.7,852.0,6.4,6.5,49.7,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
544913,2026-08-13T17:10:22.618863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.6,0.1,5.6,0.0,1.4,1.0,233.1,232.3,232.0,13.5,13.1,12.9,861.8,4.1,49.97,0.0,5.7,86.1,861.9,9.7,7.7,86.1,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
545006,2026-08-13T17:11:08.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,7.1,0.0,0.7,2.0,239.1,239.0,239.1,12.0,10.2,10.8,852.1,2.9,49.97,0.0,1.7,49.7,851.7,10.0,10.7,49.7,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
545037,2026-08-13T17:11:24.629701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.1,5.2,0.0,1.4,1.0,226.8,226.4,225.9,17.0,15.3,16.0,860.2,6.4,49.88,0.0,10.5,86.1,862.3,1.2,0.7,86.1,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
545068,2026-08-13T17:11:39.629097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.3,3.1,0.0,0.7,2.0,241.7,241.7,241.7,12.1,10.2,10.8,852.0,4.9,49.95,0.0,1.7,49.7,851.7,8.0,7.7,49.7,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
545130,2026-08-13T17:12:10.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,8.6,0.0,0.7,1.0,237.8,237.7,237.9,12.0,10.1,10.7,851.7,17.4,49.97,0.0,1.7,49.7,851.7,8.8,10.8,49.7,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
545161,2026-08-13T17:12:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.5,15.9,0.0,1.4,1.0,233.1,232.8,232.2,22.6,22.4,21.2,861.8,18.9,49.91,0.0,6.8,86.1,862.3,3.0,2.9,86.1,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
545192,2026-08-13T17:12:41.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.4,3.6,0.0,0.7,2.0,232.4,231.8,232.1,17.3,15.6,16.3,851.3,10.3,49.92,0.0,6.3,49.7,851.7,6.7,6.6,49.7,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
545223,2026-08-13T17:12:57.629494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.8,0.0,1.4,1.0,238.8,238.8,238.2,10.4,9.9,9.1,862.2,1.2,49.97,0.0,1.8,86.1,861.9,8.0,6.8,86.1,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
545285,2026-08-13T17:13:28.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.5,11.4,0.0,1.4,2.0,241.7,241.5,240.8,10.3,9.8,9.1,862.1,0.0,49.97,0.0,1.8,86.1,861.6,11.4,10.3,86.1,100.0,3323.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
545316,2026-08-13T17:13:43.629595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.6,7.1,0.0,0.7,2.0,231.5,231.0,231.4,16.8,14.9,15.8,851.4,10.3,49.93,0.0,4.3,49.3,852.0,3.2,3.5,49.3,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
545347,2026-08-13T17:13:59.619578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.7,0.6,2.1,0.0,1.4,1.0,233.1,232.3,231.9,12.7,12.2,12.0,861.7,2.9,49.97,0.0,6.8,86.1,862.3,0.8,0.9,86.1,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
545378,2026-08-13T17:14:14.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,1.6,19.0,0.0,0.7,2.0,228.5,228.0,228.4,28.8,28.7,28.7,850.8,20.7,49.9,0.0,10.5,49.3,852.4,1.7,1.7,49.3,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
545440,2026-08-13T17:14:45.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,1.7,3.0,0.0,0.7,1.0,234.0,234.1,234.1,17.5,16.3,17.1,850.7,4.8,49.92,0.0,6.6,49.3,852.4,1.8,1.7,49.3,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
545471,2026-08-13T17:15:01.628769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.1,8.9,0.0,1.5,1.0,232.5,232.3,232.0,16.9,17.0,17.1,861.5,10.2,49.93,0.0,8.4,86.1,862.6,1.3,0.6,86.1,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
545533,2026-08-13T17:15:32.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,2.5,7.5,0.0,1.5,1.0,228.0,227.1,227.1,28.4,29.3,30.9,859.8,11.4,49.89,0.0,18.1,86.1,862.3,3.9,2.8,86.1,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
545595,2026-08-13T17:16:03.619142+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,1.4,0.0,1.5,1.0,239.9,239.6,239.0,10.4,9.9,9.1,862.1,-0.1,49.97,0.0,1.8,86.1,862.6,1.3,0.7,86.1,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
545626,2026-08-13T17:16:18.629554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,6.9,0.0,0.7,1.0,237.8,237.7,237.8,12.1,10.2,10.7,852.0,2.8,49.94,0.0,3.9,49.3,851.4,9.7,8.8,49.3,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
545657,2026-08-13T17:16:34.629311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,1.0,0.7,0.0,1.5,2.0,237.9,237.5,237.1,12.8,12.4,12.3,861.3,3.6,49.93,0.0,5.0,86.1,862.3,4.3,3.8,86.1,100.0,3323.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
545688,2026-08-13T17:16:49.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.0,6.2,0.0,0.7,1.0,235.1,234.4,234.9,15.6,13.9,14.8,851.4,7.8,49.97,0.0,5.6,49.3,852.4,1.6,1.7,49.3,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
545750,2026-08-13T17:17:20.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.7,1.2,0.0,0.7,1.0,228.6,229.0,228.8,23.2,23.0,23.8,850.0,6.8,49.88,0.0,20.3,49.3,851.7,8.0,1.9,49.3,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
545781,2026-08-13T17:17:36.628740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.0,5.0,0.0,1.5,1.0,241.0,240.9,240.3,11.5,11.2,10.7,861.9,1.7,49.96,0.0,2.1,86.1,861.9,6.7,5.6,86.1,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
545812,2026-08-13T17:17:51.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,5.6,0.0,0.7,2.0,238.0,237.9,238.2,13.6,11.7,12.5,851.8,7.0,49.96,0.0,1.8,49.3,852.4,1.4,1.7,49.3,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
545843,2026-08-13T17:18:07.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.3,9.5,0.0,1.5,1.0,238.0,237.9,237.4,10.4,10.0,9.3,862.2,0.8,49.97,0.0,1.7,86.1,860.9,10.3,13.7,86.1,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
545905,2026-08-13T17:18:38.628987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,7.8,0.0,1.5,1.0,240.2,240.3,239.7,10.3,9.8,9.1,862.2,-0.6,49.97,0.0,1.7,86.1,861.6,7.2,6.0,86.1,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
545936,2026-08-13T17:18:53.628815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,3.3,0.0,0.7,1.0,238.6,238.5,238.6,12.0,10.2,10.7,852.0,4.9,49.97,0.0,1.7,49.3,852.7,1.6,1.8,49.3,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
545967,2026-08-13T17:19:09.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.2,14.8,0.0,1.5,1.0,227.8,227.9,227.3,24.1,24.3,23.5,861.1,15.8,49.89,0.0,6.3,86.1,862.3,1.0,0.8,86.1,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0
545998,2026-08-13T17:19:24.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.4,0.5,2.8,0.0,0.7,1.0,235.0,234.9,235.0,16.8,15.4,16.0,851.2,8.2,49.93,0.0,5.3,49.3,851.7,11.0,9.8,49.3,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
546060,2026-08-13T17:19:55.628665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,2.9,0.0,0.7,2.0,238.4,238.3,238.5,12.1,10.2,10.8,852.0,2.7,49.97,0.0,1.7,49.3,852.0,5.6,5.5,49.3,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
546091,2026-08-13T17:20:11.629397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,0.5,13.8,0.0,1.5,1.0,229.2,229.2,228.3,17.4,16.0,15.8,861.8,14.6,49.89,0.0,12.9,86.1,862.3,0.8,0.7,86.1,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0
546122,2026-08-13T17:20:26.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.2,5.9,0.0,0.7,1.0,230.3,229.9,230.2,17.3,15.6,16.5,851.2,7.7,49.91,0.0,8.6,49.3,851.0,13.6,11.1,49.3,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
546153,2026-08-13T17:20:42.629678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,18.7,0.0,1.5,1.0,233.0,233.1,232.4,25.7,25.7,24.5,861.8,19.6,49.91,0.0,4.8,86.1,862.3,0.9,0.9,86.1,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0
546215,2026-08-13T17:21:13.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,10.8,0.0,1.5,1.0,238.8,238.9,238.3,10.5,9.9,9.2,862.2,0.5,49.97,0.0,1.8,86.1,861.6,11.3,9.3,86.1,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
546246,2026-08-13T17:21:28.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,1.5,0.0,0.7,1.0,228.1,227.6,227.9,20.3,19.2,19.3,850.7,11.1,49.9,0.0,16.8,49.3,851.7,9.6,8.8,49.3,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
546277,2026-08-13T17:21:44.629531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,5.9,0.0,1.5,2.0,241.3,241.4,240.8,10.3,9.8,9.2,862.1,0.0,49.96,0.0,1.8,86.1,861.9,5.9,4.7,86.1,100.0,3322.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
546308,2026-08-13T17:21:59.619124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.1,6.8,0.0,0.7,2.0,231.9,231.3,231.5,16.5,14.8,15.7,851.3,8.5,49.93,0.0,4.6,49.3,852.4,1.7,1.7,49.3,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
546370,2026-08-13T17:22:30.619296+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.0,6.1,0.0,0.7,1.0,231.1,231.6,231.2,22.2,21.6,22.3,850.4,7.8,49.89,0.0,12.2,49.3,852.4,1.7,1.8,49.3,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
546401,2026-08-13T17:22:46.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.5,3.5,0.0,1.5,1.0,236.0,235.6,235.5,13.6,13.1,12.9,861.8,4.5,49.94,0.0,5.7,86.1,862.3,1.0,0.7,86.1,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0
546432,2026-08-13T17:23:01.618822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,4.3,0.0,0.7,1.0,239.7,239.2,239.4,12.0,10.2,10.8,852.0,4.7,49.97,0.0,1.8,49.3,851.7,9.0,7.3,49.3,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
546463,2026-08-13T17:23:17.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.4,0.8,15.5,0.0,1.5,1.0,229.6,229.5,229.4,40.9,41.0,40.6,860.5,23.7,49.89,0.0,24.1,86.1,861.3,8.2,10.9,86.1,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
546525,2026-08-13T17:23:48.619164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,0.5,2.5,0.0,1.5,1.0,235.6,234.9,234.5,12.7,12.4,12.2,861.8,3.4,49.95,0.0,1.8,86.1,862.3,0.9,0.7,86.1,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0
546587,2026-08-13T17:24:19.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,0.9,17.0,0.0,1.5,1.0,233.4,233.6,233.3,25.2,24.9,24.0,861.7,18.3,49.89,0.0,5.0,85.7,862.6,1.3,0.8,85.7,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0
546618,2026-08-13T17:24:34.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,1.3,6.6,0.0,0.7,1.0,240.4,240.4,240.4,12.0,10.2,10.8,852.0,4.3,49.97,0.0,1.7,49.3,850.7,10.9,12.5,49.3,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
546680,2026-08-13T17:25:05.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.7,9.2,0.0,0.7,2.0,228.3,228.2,228.5,19.6,18.4,18.7,850.7,10.8,49.93,0.0,8.4,49.3,852.4,1.6,1.7,49.3,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
546711,2026-08-13T17:25:21.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.0,0.0,0.1,0.0,1.4,1.0,232.6,232.5,231.6,14.9,14.2,13.9,861.6,9.5,49.92,0.0,6.4,85.7,861.6,9.4,8.3,85.7,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0
546742,2026-08-13T17:25:36.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.4,1.6,0.0,0.7,1.0,232.9,232.0,232.6,16.8,15.1,15.8,851.3,9.5,49.92,0.0,7.7,48.9,851.7,7.9,7.5,48.9,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
546773,2026-08-13T17:25:52.629939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,6.5,0.0,1.4,1.0,238.5,238.6,237.9,10.4,9.9,9.2,862.1,0.1,49.97,0.0,1.8,85.7,861.9,6.6,5.8,85.7,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
546835,2026-08-13T17:26:23.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,7.6,0.0,1.4,2.0,238.2,238.1,237.5,10.4,9.9,9.2,862.1,0.3,49.97,0.0,1.7,85.7,861.6,7.9,9.2,85.7,100.0,3323.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0
546866,2026-08-13T17:26:38.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.9,0.8,17.6,0.0,0.7,2.0,229.5,228.8,229.5,21.2,18.7,18.3,851.6,19.6,49.9,0.0,6.4,48.9,852.4,2.0,1.6,48.9,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
546897,2026-08-13T17:26:54.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,7.0,0.0,1.4,1.0,240.0,240.0,239.5,10.4,9.9,9.1,862.1,0.3,49.97,0.0,1.8,85.7,861.9,7.3,5.7,85.7,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
546928,2026-08-13T17:27:09.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,4.0,0.0,0.7,1.0,239.0,238.9,239.0,12.0,10.2,10.8,852.0,4.1,49.97,0.0,1.7,48.9,852.0,8.1,7.4,48.9,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
546990,2026-08-13T17:27:40.619334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.2,3.4,0.0,0.7,1.0,232.7,233.1,233.0,19.3,18.4,19.5,850.2,5.4,49.91,0.0,5.4,48.9,852.4,2.0,1.7,48.9,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
547021,2026-08-13T17:27:56.619322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.9,5.4,0.0,1.4,1.0,231.8,231.3,230.9,14.6,14.5,14.5,861.4,6.4,49.93,0.0,5.9,85.7,862.3,1.0,0.7,85.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0
547052,2026-08-13T17:28:11.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,7.6,0.0,0.7,2.0,238.8,238.7,238.9,12.0,10.2,10.7,851.9,3.0,49.97,0.0,1.7,48.9,851.7,10.6,9.0,48.9,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
547145,2026-08-13T17:28:58.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,1.0,0.0,1.4,1.0,239.7,239.7,239.1,10.4,10.0,9.1,862.1,0.2,49.97,0.0,1.8,85.7,862.6,1.2,0.7,85.7,100.0,3325.0,3324.0,25.6,24.2,24.5,20000.0,855.9,0,0
547176,2026-08-13T17:29:13.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,12.3,0.0,0.7,1.0,237.8,237.8,237.9,12.0,10.2,10.8,852.0,2.5,49.97,0.0,1.7,48.9,851.7,14.8,11.9,48.9,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
547207,2026-08-13T17:29:29.629319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.3,3.4,0.0,1.4,1.0,229.7,229.7,228.9,15.6,14.5,14.5,861.6,8.6,49.89,0.0,8.4,85.7,861.9,5.2,3.7,85.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0
547238,2026-08-13T17:29:44.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,5.4,0.0,0.7,2.0,238.1,238.2,238.4,14.1,12.3,13.0,851.6,7.1,49.97,0.0,4.4,48.9,852.4,1.7,1.6,48.9,100.0,3284.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0
547300,2026-08-13T17:30:15.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.6,15.0,0.0,0.7,1.0,229.9,229.6,230.2,21.2,20.1,19.9,850.8,17.0,49.89,0.0,19.1,48.9,852.4,2.0,1.8,48.9,100.0,3283.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0
547331,2026-08-13T17:30:31.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.8,15.2,0.0,1.4,1.0,240.7,240.7,240.1,10.3,9.9,9.2,862.1,-0.4,49.97,0.0,1.8,85.7,861.3,14.8,11.7,85.7,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0
547362,2026-08-13T17:30:46.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,5.4,0.0,0.7,1.0,235.1,234.7,234.9,14.6,12.7,13.7,851.6,7.4,49.95,0.0,2.8,48.9,852.4,2.0,1.7,48.9,100.0,3283.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0
547393,2026-08-13T17:31:02.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.3,7.4,0.0,1.4,1.0,230.1,229.6,229.3,17.5,17.2,17.4,861.3,8.6,49.91,0.0,7.0,85.7,862.6,1.2,0.7,85.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0
547455,2026-08-13T17:31:33.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,7.6,0.0,1.4,1.0,239.7,239.8,239.1,10.4,9.9,9.2,862.1,0.0,49.97,0.0,1.8,85.7,861.9,7.6,5.7,85.7,100.0,3325.0,3324.0,25.6,24.2,24.5,20000.0,855.9,0,0
547486,2026-08-13T17:31:48.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,3.6,0.0,0.7,1.0,233.8,233.6,234.0,17.1,15.3,15.9,851.3,10.8,49.93,0.0,6.1,48.9,851.7,7.2,6.7,48.9,100.0,3283.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0
547517,2026-08-13T17:32:04.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.7,2.4,0.0,1.4,1.0,237.5,237.4,237.0,12.8,12.3,12.1,861.9,3.6,49.93,0.0,4.1,85.7,862.6,1.2,0.9,85.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0
547548,2026-08-13T17:32:19.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,10.0,0.0,0.7,1.0,238.3,238.2,238.3,12.0,10.2,10.8,851.9,2.6,49.97,0.0,1.7,48.9,851.4,12.6,10.9,48.9,100.0,3282.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0
547641,2026-08-13T17:33:06.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,10.3,0.0,1.5,1.0,239.2,239.2,238.5,10.4,9.9,9.2,862.1,0.7,49.97,0.0,1.8,85.7,861.6,11.0,9.4,85.7,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
547672,2026-08-13T17:33:21.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.7,11.1,0.0,0.7,2.0,233.9,233.0,233.6,16.2,14.7,15.3,851.4,6.8,49.93,0.0,7.5,48.9,850.7,17.9,16.0,48.9,100.0,3278.0,3276.0,24.9,24.2,24.5,20000.0,856.4,0,0
547703,2026-08-13T17:33:37.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,1.3,4.8,0.0,1.5,1.0,232.3,231.7,231.5,14.4,13.6,13.9,861.3,5.5,49.91,0.0,8.0,85.7,862.6,0.7,0.8,85.7,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
547765,2026-08-13T17:34:08.629679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.6,14.4,0.0,1.5,2.0,239.1,238.8,238.2,10.4,9.9,9.2,862.2,1.3,49.97,0.0,1.7,85.7,861.6,15.7,10.2,85.7,100.0,3323.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
547796,2026-08-13T17:34:23.628716+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.3,1.4,0.9,20.3,0.0,0.7,1.0,226.6,226.3,226.5,33.6,33.7,32.3,851.1,24.2,49.88,0.0,2.3,48.9,852.0,3.9,3.3,48.9,100.0,3281.0,3280.0,24.9,24.2,24.5,20000.0,856.4,0,0
547827,2026-08-13T17:34:39.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,4.8,0.0,1.5,1.0,241.5,241.7,241.0,10.3,9.9,9.1,862.1,-0.1,49.97,0.0,1.8,85.7,861.9,4.7,3.7,85.7,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
547858,2026-08-13T17:34:54.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.2,0.0,0.7,2.0,240.2,240.1,240.2,12.0,10.1,10.8,851.9,4.5,49.95,0.0,1.7,48.9,852.4,1.3,1.6,48.9,100.0,3283.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0
547920,2026-08-13T17:35:25.629765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.5,3.4,0.0,0.7,2.0,232.1,232.6,232.5,20.0,19.2,20.4,850.2,6.8,49.91,0.0,10.4,48.9,851.7,10.2,8.7,48.9,100.0,3280.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
547951,2026-08-13T17:35:41.629573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.2,0.3,5.6,0.0,1.5,1.0,234.0,233.1,232.8,10.3,9.9,9.1,861.9,1.0,49.95,0.0,6.4,85.7,861.6,6.6,7.2,85.7,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
547982,2026-08-13T17:35:56.629125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,5.3,0.0,0.7,1.0,238.7,238.7,238.8,12.0,10.1,10.8,851.9,3.2,49.97,0.0,1.7,48.9,851.7,8.5,7.9,48.9,100.0,3281.0,3280.0,24.9,24.2,24.5,20000.0,856.4,0,0
548013,2026-08-13T17:36:12.629250+00:00,external_ems_1,bess_1,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.3,1.8,1.2,22.3,0.0,1.5,1.0,229.7,229.7,229.4,35.3,35.8,34.0,861.4,23.0,49.88,0.0,19.4,85.7,862.6,0.7,0.9,85.7,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
548075,2026-08-13T17:36:43.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,2.5,9.8,0.0,1.5,1.0,227.6,227.1,226.7,19.9,19.9,21.4,859.8,10.7,49.89,0.0,22.3,85.7,862.3,0.9,0.6,85.7,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
548106,2026-08-13T17:36:58.618871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,3.3,0.0,0.7,2.0,240.4,240.3,240.4,12.0,10.2,10.8,851.9,4.9,49.97,0.0,1.7,48.9,852.4,1.6,1.7,48.9,100.0,3284.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0
548168,2026-08-13T17:37:29.619443+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.3,1.1,0.0,0.7,1.0,228.2,228.0,228.2,16.8,15.1,15.8,851.4,7.4,49.92,0.0,8.7,48.9,851.7,8.5,6.9,48.9,100.0,3280.0,3279.0,24.9,24.2,24.5,20000.0,856.4,0,0
548230,2026-08-13T17:38:00.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,5.5,0.0,0.7,1.0,238.1,238.2,238.3,13.4,11.4,12.3,851.8,7.5,49.97,0.0,1.8,48.9,852.4,2.0,1.7,48.9,100.0,3283.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0
548261,2026-08-13T17:38:16.628990+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,12.7,0.0,1.5,2.0,238.1,238.2,237.6,10.4,9.9,9.2,862.2,-0.7,49.97,0.0,1.8,85.7,861.6,12.0,10.4,85.7,100.0,3315.0,3313.0,25.7,24.2,24.6,20000.0,855.9,0,0
548292,2026-08-13T17:38:31.629349+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.3,0.8,1.2,22.3,0.0,0.6,1.0,227.5,227.2,227.5,32.8,33.0,32.2,851.2,24.1,49.88,0.0,2.4,48.5,852.4,1.8,1.6,48.5,100.0,3282.0,3281.0,24.9,24.3,24.5,20000.0,856.4,0,0
548323,2026-08-13T17:38:47.618729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.5,1.3,0.4,1.5,1.0,240.5,240.6,239.9,10.3,9.9,9.2,862.1,-0.2,49.97,0.0,1.8,85.7,862.6,1.1,0.7,85.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
548385,2026-08-13T17:39:18.628953+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.8,4.4,0.0,1.5,1.0,227.4,227.3,226.9,17.5,17.4,17.6,861.1,8.5,49.93,0.0,9.7,85.3,861.9,4.1,3.4,85.3,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
548416,2026-08-13T17:39:33.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,3.6,0.0,0.7,2.0,232.9,232.5,232.8,18.4,16.9,17.7,851.1,11.2,49.93,0.0,5.3,48.5,851.7,7.6,6.7,48.5,100.0,3283.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0
548447,2026-08-13T17:39:49.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.8,5.5,0.0,1.5,1.0,231.7,231.3,231.0,16.1,16.2,16.3,861.5,6.5,49.93,0.0,7.9,85.3,862.3,1.0,0.7,85.3,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0
548478,2026-08-13T17:40:04.619493+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,2.4,0.0,0.7,1.0,238.3,238.3,238.4,12.0,10.2,10.7,851.9,4.3,49.97,0.0,1.8,48.5,851.7,6.7,6.0,48.5,100.0,3282.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0
548540,2026-08-13T17:40:35.629706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,8.6,0.0,0.7,1.0,240.4,240.4,240.5,12.0,10.2,10.8,851.9,4.5,49.97,0.0,1.7,48.5,851.7,13.1,12.2,48.5,100.0,3281.0,3280.0,24.9,24.2,24.5,20000.0,856.4,0,0
548571,2026-08-13T17:40:51.619331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,1.2,0.0,1.4,1.0,239.6,239.6,238.9,10.4,9.9,9.2,862.1,0.2,49.97,0.0,1.8,85.3,862.6,1.4,0.6,85.3,100.0,3325.0,3324.0,25.7,24.3,24.6,20000.0,855.9,0,0
548602,2026-08-13T17:41:06.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,5.2,0.0,0.6,2.0,234.2,233.9,234.3,16.8,15.1,15.7,851.3,7.1,49.92,0.0,7.4,48.5,852.4,1.9,1.7,48.5,100.0,3283.0,3281.0,24.9,24.3,24.5,20000.0,856.4,0,0
548633,2026-08-13T17:41:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.6,3.0,0.0,1.4,1.0,238.2,238.0,237.5,16.7,17.2,17.2,861.3,9.2,49.93,0.0,5.1,85.3,861.9,6.2,5.1,85.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
548695,2026-08-13T17:41:53.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,7.5,0.0,1.4,1.0,241.9,241.9,241.3,10.3,9.8,9.1,862.1,0.4,49.95,0.0,1.8,85.3,861.6,7.9,6.7,85.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
548726,2026-08-13T17:42:08.619046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.8,0.0,0.7,1.0,239.9,239.8,239.9,12.1,10.1,10.7,851.9,4.5,49.97,0.0,1.7,48.5,852.4,1.7,1.7,48.5,100.0,3284.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0
548757,2026-08-13T17:42:24.618689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.2,13.1,0.0,1.4,1.0,238.3,238.0,237.4,10.4,9.9,9.2,862.1,0.8,49.97,0.0,1.7,85.3,860.9,13.9,12.8,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
548788,2026-08-13T17:42:39.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,1.6,0.0,0.6,2.0,232.6,232.1,232.6,18.0,16.4,16.6,851.7,3.1,49.89,0.0,16.0,48.5,852.4,1.5,1.7,48.5,100.0,3284.0,3282.0,24.9,24.3,24.5,20000.0,856.4,0,0
548850,2026-08-13T17:43:10.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.1,0.2,0.0,0.6,2.0,239.5,239.5,239.5,12.0,10.2,10.8,851.9,4.7,49.97,0.0,1.7,48.5,852.0,4.5,4.1,48.5,100.0,3283.0,3281.0,24.9,24.3,24.5,20000.0,856.4,0,0
548881,2026-08-13T17:43:26.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.3,8.7,0.0,1.4,1.0,228.2,228.0,227.5,17.7,17.6,17.7,861.0,10.5,49.9,0.0,17.3,85.3,862.3,1.8,1.6,85.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
548912,2026-08-13T17:43:41.628709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,2.2,0.0,0.6,1.0,240.8,240.8,240.8,12.1,10.2,10.8,851.9,4.7,49.97,0.0,1.7,48.5,851.7,6.9,6.5,48.5,100.0,3283.0,3282.0,24.9,24.3,24.5,20000.0,856.4,0,0
548943,2026-08-13T17:43:57.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.8,6.4,0.0,1.4,1.0,232.9,232.3,232.0,15.0,15.0,14.7,861.5,7.1,49.93,0.0,4.9,85.3,862.3,0.7,0.7,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
549005,2026-08-13T17:44:28.629446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.9,19.6,0.0,1.4,1.0,232.2,232.1,231.9,34.4,34.5,34.3,861.4,20.8,49.89,0.0,17.5,85.3,862.3,1.2,0.7,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
549036,2026-08-13T17:44:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.2,0.0,0.7,1.0,240.4,240.4,240.5,12.0,10.2,10.8,851.9,4.1,49.97,0.0,1.7,48.5,852.4,1.9,1.8,48.5,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
549067,2026-08-13T17:44:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,6.0,0.0,1.4,1.0,239.0,239.0,238.4,10.4,9.9,9.2,862.1,-0.2,49.97,0.0,1.7,85.3,861.9,5.8,5.4,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
549098,2026-08-13T17:45:14.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.7,11.4,0.0,0.7,2.0,228.3,227.9,228.1,20.5,19.2,19.5,850.7,13.1,49.92,0.0,7.7,48.5,852.4,1.7,1.7,48.5,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
549160,2026-08-13T17:45:45.629772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,3.0,0.0,0.6,1.0,232.6,232.2,232.6,16.5,14.8,15.5,851.1,6.2,49.92,0.0,8.4,48.5,852.0,3.2,3.5,48.5,100.0,3282.0,3281.0,24.9,24.3,24.5,20000.0,856.4,0,0
549222,2026-08-13T17:46:16.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.8,15.1,0.0,0.7,2.0,227.0,227.3,227.1,27.7,27.2,27.2,849.6,16.2,49.89,0.0,16.7,48.5,852.4,1.1,1.6,48.5,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
549253,2026-08-13T17:46:32.630670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.2,9.8,0.0,1.4,1.0,240.5,240.5,239.9,10.3,9.9,9.2,862.1,0.3,49.97,0.0,1.8,85.3,860.9,10.1,12.7,85.3,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
549315,2026-08-13T17:47:03.619029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,1.7,7.6,0.0,1.4,1.0,228.5,228.0,228.0,21.5,22.2,22.0,860.6,10.7,49.92,0.0,13.7,85.3,862.3,3.1,2.4,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
