id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
549346,2026-08-13T17:47:18.628877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.5,2.8,0.0,0.7,2.0,239.0,238.8,239.1,12.0,10.7,10.8,851.9,5.0,49.97,0.0,1.9,48.5,852.4,2.2,1.9,48.5,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
549377,2026-08-13T17:47:34.629046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.5,13.6,0.0,1.4,1.0,229.1,228.6,228.8,34.8,36.6,35.2,860.4,21.0,49.88,0.0,4.1,85.3,860.9,7.4,12.6,85.3,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
549408,2026-08-13T17:47:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.5,2.5,0.0,0.7,1.0,241.7,241.1,241.7,14.2,14.1,13.4,851.5,8.5,49.95,0.0,2.2,48.5,852.0,6.0,6.4,48.5,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0
549470,2026-08-13T17:48:20.619169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.8,12.0,0.0,0.7,1.0,238.8,237.9,238.7,12.1,12.6,11.0,851.8,5.5,49.96,0.0,2.3,48.5,851.0,17.5,13.9,48.5,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
549501,2026-08-13T17:48:36.630782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.9,2.6,10.5,0.0,1.4,1.0,227.2,226.1,226.4,24.2,25.1,25.0,859.7,12.1,49.88,0.0,19.9,85.3,862.3,1.6,1.2,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
549532,2026-08-13T17:48:51.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.9,3.1,0.0,0.7,1.0,241.3,240.4,241.3,11.9,12.6,11.1,851.5,5.6,49.96,0.0,2.3,48.5,852.4,2.5,1.9,48.5,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
549563,2026-08-13T17:49:07.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.7,0.3,7.4,0.0,1.4,1.0,240.5,239.4,239.5,10.7,10.9,9.2,861.9,0.3,49.96,0.0,2.3,85.3,861.6,7.7,7.0,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
549625,2026-08-13T17:49:38.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.0,0.1,8.5,0.0,1.4,1.0,230.5,229.3,229.9,15.5,14.6,14.5,861.7,0.0,49.91,0.0,8.2,85.3,861.6,8.5,8.0,85.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
549656,2026-08-13T17:49:53.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.9,8.6,0.0,0.7,1.0,231.7,230.9,231.9,17.0,17.3,16.1,851.1,11.0,49.92,0.0,5.9,48.5,852.0,2.4,2.4,48.5,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
549687,2026-08-13T17:50:09.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.4,8.5,0.0,1.4,1.0,238.0,237.2,237.4,10.6,10.8,9.2,862.0,1.7,49.97,0.0,2.3,85.3,861.6,10.2,11.5,85.3,100.0,3313.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0
549780,2026-08-13T17:50:55.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.7,0.2,2.7,0.0,0.7,2.0,235.2,233.6,234.6,14.7,14.5,14.0,851.8,5.1,49.95,0.0,3.2,48.1,852.0,2.4,2.3,48.1,100.0,3281.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
549811,2026-08-13T17:51:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.3,3.7,0.0,1.4,1.0,231.0,230.0,230.4,14.2,14.5,13.9,862.0,5.7,49.97,0.0,7.4,85.3,862.3,2.0,1.7,85.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
549842,2026-08-13T17:51:26.631005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,0.4,2.8,0.0,0.7,1.0,238.7,237.6,238.5,14.3,13.9,13.5,851.4,8.4,49.95,0.0,3.5,48.1,851.0,11.2,12.5,48.1,100.0,3281.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0
549873,2026-08-13T17:51:42.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.6,0.5,3.9,0.0,1.4,1.0,233.3,232.1,232.4,14.4,14.7,14.1,861.4,5.5,49.94,0.0,3.9,85.3,861.9,9.4,7.1,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
549935,2026-08-13T17:52:13.618602+00:00,external_ems_1,bess_1,good,0.0713,normal,PCS phase current imbalance high: 11.0,1.2,11.0,2.4,6.8,0.0,1.4,1.0,226.7,225.5,225.8,17.0,15.8,26.8,859.9,8.0,49.9,0.0,5.1,85.3,862.3,1.2,1.5,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
549966,2026-08-13T17:52:28.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.1,6.5,0.0,0.7,1.0,237.9,236.8,237.7,12.0,12.4,10.9,851.3,5.7,49.96,0.0,5.4,48.1,851.4,12.2,13.2,48.1,100.0,3281.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0
549997,2026-08-13T17:52:44.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.4,1.0,11.6,0.0,1.4,0.0,228.2,227.0,227.3,17.1,15.9,15.7,861.3,13.0,49.89,0.0,18.9,85.3,862.3,1.4,1.5,85.3,100.0,3323.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
550028,2026-08-13T17:52:59.619004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.3,4.7,0.0,0.7,2.0,233.0,231.3,232.7,15.4,16.5,14.6,851.7,9.2,49.96,0.0,6.9,48.1,852.0,4.5,3.3,48.1,100.0,3280.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
550090,2026-08-13T17:53:30.619070+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS phase current imbalance high: 8.2,1.3,8.2,1.6,17.1,0.0,0.7,2.0,226.5,225.2,226.5,30.8,36.6,28.4,850.1,26.2,49.88,0.0,22.5,48.1,851.7,9.1,9.5,48.1,100.0,3281.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
550121,2026-08-13T17:53:46.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,2.6,0.2,9.3,0.0,1.4,1.0,240.9,239.0,240.2,10.7,11.8,9.2,861.8,-0.1,49.96,0.0,2.8,84.9,861.6,9.2,7.6,84.9,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
550152,2026-08-13T17:54:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.0,0.5,5.5,0.0,0.7,2.0,239.3,237.0,239.1,13.0,15.9,11.9,851.5,8.7,49.92,0.0,2.7,48.1,852.0,3.2,2.4,48.1,100.0,3279.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0
550183,2026-08-13T17:54:17.618721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,1.6,0.5,7.1,0.0,1.4,1.0,237.9,235.6,237.0,14.7,15.8,14.2,861.4,6.0,49.93,0.0,8.8,84.9,860.9,13.1,11.5,84.9,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
550276,2026-08-13T17:55:03.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.1,0.2,1.7,0.0,0.7,2.0,239.0,237.1,239.0,12.2,15.2,11.1,851.6,7.1,49.96,0.0,2.7,48.1,851.4,8.8,8.3,48.1,100.0,3280.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
550307,2026-08-13T17:55:19.619238+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,1.7,1.3,5.6,0.0,1.4,1.0,226.9,225.4,226.2,21.0,22.7,21.4,860.3,11.1,49.88,0.0,14.0,84.9,861.6,5.5,5.3,84.9,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
550338,2026-08-13T17:55:34.619250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,0.9,6.9,0.0,0.7,1.0,241.7,240.6,241.5,11.9,12.2,11.1,851.6,6.1,49.95,0.0,2.4,48.1,850.7,13.0,15.5,48.1,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0
550400,2026-08-13T17:56:05.619591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,5.9,1.0,7.0,0.0,0.7,1.0,237.9,237.2,237.9,12.1,11.5,17.4,851.0,11.3,49.91,0.0,12.4,48.1,852.0,4.3,3.5,48.1,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
550431,2026-08-13T17:56:21.619329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,1.2,4.3,0.0,1.5,1.0,232.2,231.3,231.4,15.0,14.2,14.3,861.1,5.7,49.92,0.0,7.0,84.9,862.3,1.4,1.3,84.9,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
550462,2026-08-13T17:56:36.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,9.8,0.0,0.7,1.0,239.7,239.1,239.8,12.0,11.5,11.0,851.3,4.2,49.96,0.0,2.2,48.1,850.7,14.0,12.0,48.1,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
550493,2026-08-13T17:56:52.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.4,1.7,0.0,1.5,1.0,238.6,237.7,237.7,10.5,10.6,9.2,861.9,1.2,49.97,0.0,2.1,84.9,862.3,2.9,2.5,84.9,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
550555,2026-08-13T17:57:23.629463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.6,12.3,0.0,1.5,1.0,238.1,237.4,237.5,10.5,10.6,9.2,861.9,1.0,49.97,0.0,2.2,84.9,860.3,13.3,16.0,84.9,100.0,3318.0,3317.0,25.7,24.2,24.6,20000.0,855.9,0,0
550586,2026-08-13T17:57:38.629473+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,1.1,3.7,0.5,21.0,0.0,0.8,1.0,227.3,226.3,227.4,23.7,24.1,20.4,851.5,23.0,49.88,0.0,19.2,48.1,852.0,2.0,2.2,48.1,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
550617,2026-08-13T17:57:54.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.4,1.3,0.0,1.5,1.0,240.9,240.1,240.0,10.4,10.5,9.1,861.9,0.1,49.97,0.0,2.2,84.9,862.3,1.4,1.2,84.9,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0
550648,2026-08-13T17:58:09.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.3,1.6,0.0,0.8,1.0,238.8,237.8,238.5,12.0,11.5,10.9,851.7,5.3,49.96,0.0,2.1,48.1,852.0,6.9,6.4,48.1,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
550710,2026-08-13T17:58:40.629594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.3,2.4,0.0,0.7,1.0,240.2,239.5,240.4,13.0,12.4,12.0,851.4,7.8,49.96,0.0,2.4,48.1,851.7,5.4,5.9,48.1,100.0,3282.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0
550741,2026-08-13T17:58:56.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.4,1.3,0.0,1.5,1.0,231.9,230.9,231.2,15.9,16.4,16.0,861.9,0.1,49.93,0.0,7.6,84.9,862.3,1.4,1.3,84.9,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
550803,2026-08-13T17:59:27.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,3.6,3.0,13.5,0.0,1.4,1.0,229.3,228.2,228.9,32.7,36.3,34.5,859.3,15.1,49.88,0.0,20.9,84.9,862.3,1.6,1.1,84.9,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0
550865,2026-08-13T17:59:58.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.0,4.5,0.0,1.5,0.0,238.6,237.9,238.0,10.5,10.6,9.2,861.9,1.2,49.97,0.0,2.1,84.9,861.9,5.7,5.1,84.9,100.0,3323.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0
550896,2026-08-13T18:00:13.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,1.9,15.9,0.0,0.7,1.0,226.6,225.7,226.5,24.2,25.6,23.0,850.1,19.0,49.89,0.0,21.3,48.1,852.0,3.1,2.2,48.1,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
550927,2026-08-13T18:00:29.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.7,1.2,15.5,0.0,1.5,2.0,237.4,235.9,236.3,13.2,13.5,12.8,861.8,0.0,49.92,0.0,5.0,84.9,860.6,15.5,14.9,84.9,100.0,3322.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
550958,2026-08-13T18:00:44.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.1,0.7,0.0,0.7,2.0,235.7,234.8,235.4,14.4,13.0,13.7,851.3,7.3,49.92,0.0,3.9,48.1,851.4,8.0,7.0,48.1,100.0,3279.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
551020,2026-08-13T18:01:15.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,3.7,0.0,0.7,2.0,240.4,240.1,240.1,12.1,10.2,10.8,851.7,4.8,49.97,0.0,1.7,48.1,852.0,1.1,1.8,48.1,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
551051,2026-08-13T18:01:31.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,17.5,0.0,1.5,1.0,237.8,237.7,237.2,10.4,9.9,9.1,862.0,0.2,49.97,0.0,1.8,84.9,861.3,17.7,15.9,84.9,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0
551082,2026-08-13T18:01:46.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.2,18.8,0.0,0.8,2.0,234.5,233.8,234.2,27.0,26.9,26.4,851.2,20.7,49.91,0.0,6.4,47.7,852.4,1.9,1.6,47.7,100.0,3282.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
551113,2026-08-13T18:02:02.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.4,0.8,0.0,1.5,1.0,240.2,239.9,239.3,10.4,9.9,9.1,861.9,0.3,49.97,0.0,4.8,84.9,862.3,1.1,0.7,84.9,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0
551175,2026-08-13T18:02:33.629021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.3,0.8,10.2,0.0,1.5,1.0,226.9,226.3,225.8,16.5,15.2,15.2,861.5,11.1,49.89,0.0,11.2,84.9,862.3,0.9,0.8,84.9,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0
551206,2026-08-13T18:02:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,3.3,0.0,0.8,1.0,241.3,241.3,241.4,12.1,10.1,10.8,851.7,5.1,49.97,0.0,1.8,47.7,851.7,8.4,7.1,47.7,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
551237,2026-08-13T18:03:04.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,4.5,0.0,1.5,1.0,239.4,239.4,238.8,10.4,9.9,9.1,862.0,0.4,49.97,0.0,1.8,84.9,861.9,4.9,3.2,84.9,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
551268,2026-08-13T18:03:19.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,10.0,0.0,0.8,2.0,237.8,237.7,237.9,12.1,10.2,10.8,851.7,2.9,49.97,0.0,4.2,47.7,850.7,12.9,13.0,47.7,100.0,3276.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
551330,2026-08-13T18:03:50.629322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.7,6.8,0.0,0.8,1.0,236.0,235.7,236.3,15.0,13.1,14.0,851.3,7.8,49.94,0.0,6.5,47.7,852.0,1.0,1.7,47.7,100.0,3282.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
551361,2026-08-13T18:04:06.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,12.0,0.0,1.4,1.0,239.1,239.1,238.5,10.4,9.9,9.2,862.0,0.1,49.97,0.0,1.8,84.9,861.3,12.1,10.7,84.9,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
551392,2026-08-13T18:04:21.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.8,0.6,17.4,0.0,0.8,2.0,227.8,226.7,227.6,20.8,18.1,18.0,851.4,19.2,49.89,0.0,2.4,47.7,852.0,1.8,1.7,47.7,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
551423,2026-08-13T18:04:37.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.3,15.9,0.0,1.4,2.0,241.9,241.7,241.1,10.3,9.9,9.1,861.9,0.3,49.95,0.0,1.8,84.9,861.6,16.2,10.3,84.9,100.0,3318.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0
551485,2026-08-13T18:05:08.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.7,3.2,0.0,1.4,1.0,230.2,229.7,229.3,15.6,15.4,15.5,861.2,6.4,49.92,0.0,9.3,84.9,861.9,3.2,2.6,84.9,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
551516,2026-08-13T18:05:23.629208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,2.0,6.5,0.0,0.7,1.0,232.5,233.0,232.8,19.7,18.8,20.1,850.0,7.8,49.91,0.0,13.1,47.7,852.0,1.3,1.7,47.7,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
551547,2026-08-13T18:05:39.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,6.3,0.0,1.4,1.0,239.9,240.0,239.3,10.4,9.8,9.1,862.0,1.3,49.97,0.0,3.1,84.9,861.6,7.6,7.3,84.9,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
551578,2026-08-13T18:05:54.629153+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.0,9.5,0.0,0.8,1.0,234.4,233.8,234.3,17.4,15.5,16.1,851.0,11.4,49.93,0.0,5.1,47.7,852.0,1.9,1.8,47.7,100.0,3282.0,3281.0,24.8,24.0,24.3,20000.0,856.4,0,0
551640,2026-08-13T18:06:25.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,7.2,0.0,0.8,1.0,238.3,238.2,238.4,12.1,10.2,10.7,851.7,3.4,49.97,0.0,1.7,47.7,850.4,10.6,12.3,47.7,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0
551671,2026-08-13T18:06:41.628994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.9,10.5,0.0,1.4,1.0,226.7,226.2,225.7,16.6,15.4,15.4,861.4,11.7,49.88,0.0,4.5,84.5,862.3,1.2,0.7,84.5,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
551702,2026-08-13T18:06:56.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,0.8,0.0,0.8,1.0,241.1,241.0,241.1,12.1,10.1,10.7,851.6,4.4,49.97,0.0,1.7,47.7,851.7,5.2,5.2,47.7,100.0,3280.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0
551733,2026-08-13T18:07:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.9,0.0,1.4,1.0,239.8,239.9,239.3,10.4,9.9,9.2,862.0,0.9,49.97,0.0,1.8,84.5,861.9,3.8,3.3,84.5,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
551795,2026-08-13T18:07:43.629214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,1.3,11.3,0.0,1.4,1.0,233.2,233.0,233.1,24.0,24.6,24.7,861.0,12.5,49.92,0.0,6.1,84.5,862.3,1.2,0.8,84.5,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
551857,2026-08-13T18:08:14.629510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,8.5,0.0,1.4,1.0,238.6,238.6,238.0,10.4,9.9,9.3,862.0,-0.2,49.97,0.0,1.8,84.5,861.6,8.3,10.7,84.5,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
551888,2026-08-13T18:08:29.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.2,2.0,0.0,0.8,1.0,228.8,229.2,229.0,21.5,21.2,22.3,849.5,6.3,49.88,0.0,2.0,47.7,851.7,4.3,3.0,47.7,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
551950,2026-08-13T18:09:00.629724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,2.9,0.0,0.8,2.0,240.1,240.0,240.1,12.0,10.2,10.7,851.6,4.6,49.95,0.0,1.8,47.7,852.0,1.7,1.7,47.7,100.0,3282.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
551981,2026-08-13T18:09:16.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.0,9.5,0.0,1.4,1.0,229.8,229.2,229.0,16.0,15.9,16.0,861.6,6.8,49.94,0.0,7.7,84.5,861.6,16.3,7.8,84.5,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
552012,2026-08-13T18:09:31.628827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.9,8.2,0.0,0.8,1.0,231.7,231.8,231.7,22.1,21.5,22.2,850.1,9.8,49.91,0.0,8.3,47.7,852.0,1.6,1.7,47.7,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
552043,2026-08-13T18:09:47.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,1.0,2.8,0.0,1.5,1.0,233.9,233.6,233.1,13.7,13.3,13.0,861.3,3.9,49.94,0.0,7.6,84.5,862.3,1.1,0.8,84.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
552105,2026-08-13T18:10:18.629751+00:00,external_ems_1,bess_1,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.8,2.0,0.8,21.6,0.0,1.5,1.0,229.5,229.9,229.1,28.3,28.3,26.3,861.5,22.7,49.89,0.0,12.5,84.5,862.3,1.1,0.7,84.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
552136,2026-08-13T18:10:33.630720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.1,7.0,0.0,0.7,2.0,241.1,241.0,241.1,12.1,10.1,10.7,851.5,4.2,49.97,0.0,1.7,47.7,850.4,11.2,16.1,47.7,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
552167,2026-08-13T18:10:49.629341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.2,0.0,1.5,1.0,239.8,239.8,239.2,10.4,9.9,9.2,862.0,-0.4,49.97,0.0,1.8,84.5,862.3,0.8,0.8,84.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
552198,2026-08-13T18:11:04.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.1,0.0,0.7,2.0,240.3,240.2,240.3,12.1,10.2,10.8,851.6,4.6,49.97,0.0,1.7,47.7,852.0,1.5,1.7,47.7,100.0,3282.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
552260,2026-08-13T18:11:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.3,2.3,0.0,0.7,1.0,231.4,230.6,231.1,16.3,14.5,15.2,851.1,6.4,49.92,0.0,9.4,47.7,851.4,8.7,14.7,47.7,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
552291,2026-08-13T18:11:51.628866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.8,0.7,0.0,1.5,1.0,240.7,240.7,240.0,11.5,11.1,10.7,861.5,1.4,49.94,0.0,3.2,84.5,862.3,0.7,0.7,84.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
552322,2026-08-13T18:12:06.618878+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,8.0,0.0,0.7,1.0,232.6,232.0,232.4,17.4,15.7,16.3,850.8,9.6,49.93,0.0,7.1,47.7,852.0,1.6,1.7,47.7,100.0,3282.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0
552415,2026-08-13T18:12:53.629009+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,3.7,0.0,1.5,1.0,240.1,240.1,239.5,10.4,9.9,9.2,862.0,-0.7,49.97,0.0,1.7,84.5,861.9,3.0,2.9,84.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
552446,2026-08-13T18:13:08.628857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.4,2.8,0.0,0.8,1.0,240.3,239.9,239.9,12.1,10.1,10.8,851.6,4.6,49.97,0.0,1.7,47.7,852.0,1.8,1.8,47.7,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0
552477,2026-08-13T18:13:24.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,11.0,0.0,1.5,2.0,237.8,237.7,237.2,10.4,9.9,9.1,862.0,0.9,49.97,0.0,1.7,84.5,860.9,11.9,7.9,84.5,100.0,3314.0,3312.0,25.5,24.0,24.4,20000.0,855.9,0,0
552508,2026-08-13T18:13:39.629435+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.6,2.8,0.0,0.8,1.0,234.8,234.2,234.6,16.7,14.9,15.6,851.1,9.7,49.91,0.0,6.2,47.7,851.7,6.9,6.4,47.7,100.0,3281.0,3280.0,24.7,23.9,24.2,20000.0,856.4,0,0
552570,2026-08-13T18:14:10.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.3,0.0,0.8,1.0,238.7,238.7,238.8,12.0,10.2,10.7,851.6,4.8,49.97,0.0,1.7,47.7,851.4,9.1,7.8,47.7,100.0,3280.0,3279.0,24.7,23.9,24.2,20000.0,856.4,0,0
552601,2026-08-13T18:14:26.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.8,13.3,0.0,1.5,1.0,228.9,229.1,228.2,17.0,15.7,15.5,861.5,14.1,49.9,0.0,8.1,84.5,862.3,0.8,0.8,84.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
552632,2026-08-13T18:14:41.631078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,7.3,0.0,0.8,1.0,241.1,241.2,241.3,12.1,10.1,10.7,851.6,4.6,49.97,0.0,1.7,47.2,851.4,11.9,12.6,47.2,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
552663,2026-08-13T18:14:57.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,0.4,0.0,1.5,1.0,239.4,239.1,238.5,10.4,9.9,9.2,862.0,0.9,49.97,0.0,1.7,84.5,862.3,0.5,0.7,84.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
552725,2026-08-13T18:15:28.619329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.2,9.9,0.0,1.5,1.0,240.8,241.1,240.4,11.5,11.1,10.8,861.5,1.5,49.95,0.0,3.1,84.5,861.3,11.4,9.4,84.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
552756,2026-08-13T18:15:43.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.1,1.6,0.0,0.8,1.0,235.1,234.7,235.0,14.9,13.1,14.0,851.3,7.3,49.94,0.0,6.3,47.2,851.4,8.9,8.4,47.2,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
552787,2026-08-13T18:15:59.629599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.4,0.0,1.5,1.0,238.2,238.2,237.6,10.4,9.9,9.2,862.0,1.5,49.97,0.0,1.7,84.5,861.9,5.9,5.3,84.5,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
552818,2026-08-13T18:16:14.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.0,8.3,0.0,0.7,1.0,232.5,231.8,232.2,17.2,15.6,16.0,851.0,10.4,49.92,0.0,7.2,47.2,852.0,2.1,1.7,47.2,100.0,3283.0,3282.0,24.6,23.9,24.2,20000.0,856.4,0,0
552911,2026-08-13T18:17:01.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.3,0.8,0.0,1.5,1.0,234.6,234.1,233.8,13.3,13.0,12.8,861.6,4.5,49.94,0.0,6.1,84.5,861.9,3.7,3.2,84.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
552942,2026-08-13T18:17:16.619619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,3.0,0.0,0.7,1.0,239.5,239.3,239.4,12.0,10.2,10.8,851.6,4.3,49.97,0.0,1.7,47.2,852.0,1.3,1.7,47.2,100.0,3282.0,3281.0,24.6,23.9,24.2,20000.0,856.4,0,0
552973,2026-08-13T18:17:32.629689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.7,1.9,4.2,0.0,1.5,1.0,226.6,226.2,225.5,18.3,17.1,18.8,859.7,8.2,49.89,0.0,4.3,84.5,861.6,12.4,8.8,84.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
553035,2026-08-13T18:18:03.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.6,2.3,0.0,1.5,1.0,240.1,240.1,239.5,12.7,12.2,12.0,861.7,3.1,49.96,0.0,1.8,84.5,862.3,0.8,0.7,84.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0
553066,2026-08-13T18:18:18.630127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.7,13.2,0.0,0.7,1.0,237.9,237.5,237.6,12.3,10.3,10.9,851.1,4.6,49.94,0.0,5.0,47.2,850.4,17.8,16.6,47.2,100.0,3274.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0
553097,2026-08-13T18:18:34.629955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.9,16.3,0.0,1.5,1.0,233.6,233.8,233.5,24.8,24.8,24.0,861.4,17.1,49.91,0.0,10.8,84.5,862.3,0.8,0.6,84.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
553128,2026-08-13T18:18:49.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,3.0,0.0,0.7,1.0,241.2,241.1,241.2,12.1,10.1,10.8,851.6,4.3,49.97,0.0,1.8,47.2,852.0,1.3,2.2,47.2,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0
553190,2026-08-13T18:19:20.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.4,1.9,0.0,0.7,1.0,231.5,230.7,231.2,16.6,14.9,15.6,851.0,6.5,49.92,0.0,7.9,47.2,851.4,8.4,6.9,47.2,100.0,3278.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0
553221,2026-08-13T18:19:36.628719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.0,0.6,2.8,0.0,1.5,1.0,237.6,237.0,236.5,13.8,12.8,12.9,861.0,3.4,49.93,0.0,6.0,84.5,861.6,6.2,5.3,84.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
553252,2026-08-13T18:19:51.630337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.7,3.1,0.0,0.7,2.0,232.4,231.8,232.1,17.6,16.1,16.6,851.0,6.8,49.94,0.0,7.2,47.2,851.7,3.7,4.0,47.2,100.0,3281.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0
553283,2026-08-13T18:20:07.629541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,6.2,0.0,1.5,1.0,238.5,238.6,238.0,10.4,10.0,9.2,862.0,0.5,49.97,0.0,1.8,84.5,861.6,6.7,5.3,84.5,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
553345,2026-08-13T18:20:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.0,14.0,0.0,1.5,2.0,240.7,240.8,240.1,10.3,9.9,9.1,861.9,-0.2,49.97,0.0,1.8,84.5,860.9,13.8,10.3,84.5,100.0,3323.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
553376,2026-08-13T18:20:53.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.7,0.0,0.7,1.0,240.1,240.2,240.3,12.1,10.2,10.7,851.5,4.6,49.97,0.0,1.8,47.2,852.0,1.9,1.7,47.2,100.0,3282.0,3281.0,24.6,23.9,24.1,20000.0,856.4,0,0
553438,2026-08-13T18:21:24.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,0.5,0.0,0.7,1.0,239.6,239.3,239.4,12.1,10.1,10.7,851.6,4.5,49.97,0.0,1.8,47.2,851.7,5.0,4.8,47.2,100.0,3282.0,3281.0,24.6,23.9,24.1,20000.0,856.4,0,0
553500,2026-08-13T18:21:55.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.1,1.7,0.0,0.7,1.0,238.9,238.3,238.6,13.8,11.9,12.8,851.6,5.0,49.95,0.0,3.4,47.2,851.7,6.7,6.4,47.2,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0
553531,2026-08-13T18:22:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.1,7.2,0.0,1.5,1.0,232.4,231.8,231.5,16.0,15.9,16.0,861.2,7.8,49.93,0.0,4.9,84.1,862.3,0.6,0.8,84.1,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
553562,2026-08-13T18:22:26.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.9,12.6,0.0,0.7,1.0,238.0,237.9,238.0,12.2,10.1,10.8,851.6,4.6,49.97,0.0,1.7,47.2,850.7,17.2,15.8,47.2,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0
553593,2026-08-13T18:22:42.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.0,2.4,7.0,0.0,1.5,1.0,228.8,228.1,227.9,24.9,25.5,26.9,859.9,8.7,49.9,0.0,15.7,84.1,862.3,1.7,0.8,84.1,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
553655,2026-08-13T18:23:13.629413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.4,0.0,1.5,1.0,239.1,239.2,238.6,10.4,9.9,9.2,862.0,0.7,49.97,0.0,1.8,84.1,861.9,3.1,3.2,84.1,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
553686,2026-08-13T18:23:28.628792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.6,17.0,0.0,0.7,2.0,229.0,228.6,229.0,19.7,18.4,18.8,850.8,25.4,49.92,0.0,12.0,47.2,851.4,8.4,8.3,47.2,100.0,3281.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0
553717,2026-08-13T18:23:44.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,7.0,0.0,1.5,1.0,241.1,241.4,240.7,10.4,9.9,9.1,861.5,0.5,49.95,0.0,1.8,84.1,861.6,7.5,6.8,84.1,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
553748,2026-08-13T18:23:59.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,9.6,0.0,0.7,1.0,232.3,231.8,232.3,17.8,16.2,16.6,850.8,11.0,49.92,0.0,6.6,47.2,852.0,1.4,1.8,47.2,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0
553810,2026-08-13T18:24:30.618580+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.0,1.0,1.1,20.2,0.0,0.7,1.0,227.3,227.3,227.3,33.0,32.7,32.0,850.9,23.6,49.89,0.0,19.4,47.2,852.0,3.4,3.2,47.2,100.0,3280.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0
553841,2026-08-13T18:24:46.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,1.2,0.0,1.5,1.0,239.9,240.0,239.3,10.4,9.8,9.1,861.9,-0.3,49.97,0.0,1.8,84.1,862.3,0.9,0.8,84.1,100.0,3323.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
553872,2026-08-13T18:25:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.4,2.9,0.0,0.7,1.0,239.4,239.4,239.4,12.0,10.2,10.8,851.6,4.6,49.97,0.0,1.8,47.2,852.0,1.7,1.8,47.2,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0
553903,2026-08-13T18:25:17.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,2.2,13.0,0.0,1.5,1.0,228.7,228.2,228.4,32.7,33.7,33.6,860.1,13.9,49.9,0.0,11.1,84.1,862.3,0.9,0.8,84.1,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
553965,2026-08-13T18:25:48.619618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.4,2.5,0.0,1.5,1.0,237.6,237.3,236.8,12.6,12.0,11.8,861.2,2.9,49.93,0.0,4.2,84.1,861.6,5.4,5.3,84.1,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
553996,2026-08-13T18:26:03.628767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,3.8,0.0,0.7,1.0,238.5,238.2,238.3,12.1,10.2,10.8,850.9,4.2,49.94,0.0,6.4,47.2,851.4,8.0,7.1,47.2,100.0,3278.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0
554027,2026-08-13T18:26:19.618581+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,1.9,0.9,21.2,0.0,1.4,0.0,232.1,232.1,231.7,33.4,33.2,31.5,861.4,22.3,49.9,0.0,16.8,84.1,862.3,1.1,0.7,84.1,100.0,3323.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
554058,2026-08-13T18:26:34.629107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,10.7,0.0,0.7,2.0,238.0,237.8,238.0,12.0,10.1,10.8,851.6,3.9,49.97,0.0,1.7,47.2,851.4,14.6,9.2,47.2,100.0,3275.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0
554120,2026-08-13T18:27:05.629158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.5,2.2,0.0,0.7,1.0,239.9,239.5,239.7,12.1,10.1,10.8,851.5,3.9,49.97,0.0,1.7,46.9,852.0,1.7,1.7,46.9,100.0,3282.0,3281.0,24.6,23.9,24.1,20000.0,856.4,0,0
554151,2026-08-13T18:27:21.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.6,10.6,0.0,1.4,1.0,238.6,238.7,238.0,10.4,9.9,9.2,861.9,0.5,49.97,0.0,1.8,84.1,861.3,11.1,10.5,84.1,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
554182,2026-08-13T18:27:36.619116+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,2.3,6.9,0.0,0.7,1.0,229.8,230.1,229.9,25.4,25.3,25.6,849.4,10.7,49.88,0.0,17.8,46.9,851.7,3.8,3.2,46.9,100.0,3280.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0
554213,2026-08-13T18:27:52.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,8.3,0.0,1.4,1.0,241.0,241.2,240.5,10.4,9.9,9.2,861.9,-0.6,49.97,0.0,1.8,84.1,861.6,7.7,7.0,84.1,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
554275,2026-08-13T18:28:23.619347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.2,11.1,0.0,1.4,1.0,230.6,229.9,229.6,15.2,15.1,15.0,861.1,6.0,49.95,0.0,7.5,84.1,860.9,17.1,8.4,84.1,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
554306,2026-08-13T18:28:38.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.7,1.8,0.0,0.7,1.0,236.7,236.0,236.3,15.6,13.7,14.5,851.0,7.5,49.92,0.0,5.2,46.9,851.7,5.7,6.4,46.9,100.0,3282.0,3281.0,24.6,23.9,24.1,20000.0,856.4,0,0
554337,2026-08-13T18:28:54.619175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.9,4.9,0.0,1.4,0.0,235.5,234.7,234.6,14.5,14.1,13.9,861.4,6.2,49.93,0.0,7.8,84.1,862.3,1.3,0.8,84.1,100.0,3323.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
554368,2026-08-13T18:29:09.629051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,2.6,0.0,0.7,1.0,239.7,239.3,239.4,12.0,10.1,10.7,851.6,4.5,49.97,0.0,1.7,46.9,851.4,7.1,6.6,46.9,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0
554430,2026-08-13T18:29:40.628967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,6.8,0.0,0.7,1.0,240.7,240.7,240.9,12.0,10.2,10.7,851.5,4.5,49.97,0.0,1.8,46.9,851.0,11.3,9.3,46.9,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0
554492,2026-08-13T18:30:11.619426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.3,9.2,0.0,0.7,2.0,229.2,229.0,229.4,17.7,16.0,16.8,850.7,10.7,49.94,0.0,10.4,46.9,852.0,1.5,1.7,46.9,100.0,3281.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0
554523,2026-08-13T18:30:27.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.7,5.1,0.0,1.4,1.0,235.7,235.3,235.0,24.2,24.4,24.4,860.9,13.1,49.92,0.0,6.8,84.1,861.6,8.0,6.9,84.1,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
554585,2026-08-13T18:30:58.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.3,0.0,1.4,1.0,238.6,238.6,238.0,10.4,9.9,9.2,861.9,0.4,49.97,0.0,1.8,84.1,861.6,6.7,6.1,84.1,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
554616,2026-08-13T18:31:13.629104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.2,4.7,0.0,0.7,2.0,234.6,234.3,234.6,14.5,12.6,13.4,850.8,6.8,49.92,0.0,5.6,46.9,852.0,2.1,1.7,46.9,100.0,3282.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0
554647,2026-08-13T18:31:29.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.7,17.8,0.0,1.4,2.0,238.3,238.2,237.7,10.4,10.0,9.2,862.0,0.1,49.97,0.0,1.8,84.1,860.3,17.9,14.5,84.1,100.0,3322.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
554678,2026-08-13T18:31:44.629416+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.5,18.3,0.0,0.7,1.0,228.2,227.9,228.0,28.8,27.7,26.5,851.2,22.5,49.9,0.0,15.3,46.9,851.7,4.2,2.5,46.9,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0
554740,2026-08-13T18:32:15.630105+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,3.0,0.0,0.7,1.0,239.2,239.2,239.3,12.1,10.1,10.8,851.5,4.7,49.97,0.0,1.8,46.9,852.0,1.7,1.8,46.9,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0
554771,2026-08-13T18:32:31.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.9,4.9,0.0,1.4,1.0,227.3,227.2,226.9,25.2,25.7,25.5,860.0,14.1,49.92,0.0,6.8,84.1,860.9,9.2,8.9,84.1,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
554802,2026-08-13T18:32:46.629770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.8,1.2,0.0,0.7,1.0,236.9,236.1,236.5,15.3,13.4,14.3,850.9,7.7,49.94,0.0,4.0,46.9,851.7,6.5,6.5,46.9,100.0,3282.0,3281.0,24.6,23.9,24.1,20000.0,856.4,0,0
554833,2026-08-13T18:33:02.619859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.1,5.6,0.0,1.4,1.0,232.6,232.0,231.8,15.8,15.9,15.8,861.2,6.6,49.92,0.0,6.2,84.1,862.3,1.0,0.7,84.1,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
554895,2026-08-13T18:33:33.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,2.1,6.4,0.0,1.4,1.0,228.9,228.3,228.4,28.6,30.6,30.9,859.8,9.0,49.89,0.0,12.9,84.1,861.9,2.6,2.4,84.1,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
554926,2026-08-13T18:33:48.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,2.6,0.0,0.7,1.0,240.0,240.1,240.1,12.0,10.2,10.8,851.5,4.6,49.97,0.0,1.8,46.9,851.4,7.2,6.9,46.9,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0
554957,2026-08-13T18:34:04.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,1.5,0.0,1.4,1.0,239.4,239.5,238.8,10.4,9.9,9.2,861.9,-0.4,49.97,0.0,1.8,84.1,862.3,1.1,0.9,84.1,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
555050,2026-08-13T18:34:50.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.2,1.1,0.0,0.7,2.0,232.8,232.2,232.6,17.0,15.3,16.0,850.8,9.6,49.93,0.0,8.1,46.9,851.0,10.7,11.4,46.9,100.0,3280.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0
555081,2026-08-13T18:35:06.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.2,0.0,1.4,1.0,238.3,238.3,237.7,10.5,10.0,9.2,861.9,0.3,49.97,0.0,1.8,84.1,861.6,7.5,6.8,84.1,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
555112,2026-08-13T18:35:21.618572+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.5,1.0,1.5,25.1,0.0,0.7,1.0,226.6,226.4,226.9,36.2,36.2,35.2,850.5,26.5,49.88,0.0,6.7,46.9,852.0,1.4,1.8,46.9,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0
555143,2026-08-13T18:35:37.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.3,9.4,0.0,1.4,1.0,240.2,240.3,239.7,10.3,9.9,9.2,861.9,-0.2,49.97,0.0,1.8,83.7,860.6,9.2,13.0,83.7,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
555205,2026-08-13T18:36:08.619014+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.9,0.1,0.0,1.4,1.0,239.4,239.5,238.9,11.5,11.0,10.5,861.4,1.1,49.94,0.0,6.0,83.7,862.3,1.2,0.8,83.7,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
555236,2026-08-13T18:36:23.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.4,0.0,0.7,2.0,239.2,239.1,239.2,12.1,10.2,10.8,851.5,4.8,49.97,0.0,1.7,46.9,851.4,9.2,7.8,46.9,100.0,3279.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0
555267,2026-08-13T18:36:39.628894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.5,8.6,0.0,1.4,1.0,226.7,226.3,225.7,16.5,15.3,15.3,861.4,11.5,49.89,0.0,14.4,83.7,861.9,2.9,2.4,83.7,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
555298,2026-08-13T18:36:54.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,1.4,0.0,0.7,1.0,240.4,240.3,240.4,13.1,11.1,11.9,851.2,6.4,49.96,0.0,1.8,46.9,851.4,7.8,7.1,46.9,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0
555360,2026-08-13T18:37:25.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,10.3,0.0,0.7,1.0,237.9,237.9,238.0,12.1,10.2,10.7,851.5,2.0,49.97,0.0,1.8,46.9,851.4,12.3,10.2,46.9,100.0,3272.0,3271.0,24.6,23.9,24.1,20000.0,856.4,0,0
555391,2026-08-13T18:37:41.618711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,2.0,3.5,0.0,1.4,0.0,230.6,229.8,229.9,22.0,23.5,24.2,860.3,4.9,49.91,0.0,13.2,83.7,862.3,1.4,0.8,83.7,100.0,3323.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
555422,2026-08-13T18:37:56.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,1.7,0.0,0.7,1.0,240.3,240.0,240.1,12.1,10.2,10.8,851.5,3.7,49.97,0.0,1.8,46.9,852.0,2.0,1.8,46.9,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0
555453,2026-08-13T18:38:12.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,8.9,0.0,1.4,1.0,238.8,238.9,238.3,10.4,9.9,9.1,861.9,0.2,49.97,0.0,1.8,83.7,861.6,9.1,7.4,83.7,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
555546,2026-08-13T18:38:58.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,2.3,0.0,0.7,1.0,239.7,239.3,239.4,12.0,10.1,10.7,851.5,4.7,49.97,0.0,1.8,46.9,851.7,2.4,3.1,46.9,100.0,3280.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0
555577,2026-08-13T18:39:14.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,3.6,0.0,1.4,1.0,237.9,238.0,237.4,10.5,9.9,9.2,861.9,1.3,49.97,0.0,5.3,83.7,861.6,4.9,4.2,83.7,100.0,3322.0,3321.0,25.5,24.1,24.5,20000.0,855.9,0,0
555608,2026-08-13T18:39:29.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.4,18.3,0.0,0.7,1.0,227.8,227.5,227.7,28.4,28.0,28.0,849.6,19.9,49.89,0.0,16.0,46.5,852.0,1.6,1.8,46.5,100.0,3282.0,3281.0,24.6,23.9,24.1,20000.0,856.4,0,0
555670,2026-08-13T18:40:00.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.2,0.0,0.7,1.0,239.2,239.2,239.3,12.0,10.1,10.7,851.5,5.1,49.97,0.0,1.8,46.5,852.0,2.9,2.6,46.5,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0
555701,2026-08-13T18:40:16.618581+00:00,external_ems_1,bess_1,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.2,0.7,2.0,22.2,0.0,1.5,1.0,229.7,229.6,229.5,37.7,38.4,37.8,860.3,23.4,49.89,0.0,14.5,83.7,862.3,1.2,0.6,83.7,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0
555732,2026-08-13T18:40:31.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,11.0,0.0,0.7,1.0,238.0,237.9,238.1,12.0,10.2,10.7,851.5,3.6,49.97,0.0,1.7,46.5,850.4,14.6,17.1,46.5,100.0,3274.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0
555763,2026-08-13T18:40:47.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.4,11.6,0.0,1.5,1.0,227.1,227.2,226.3,17.0,15.7,15.5,861.5,13.8,49.89,0.0,12.6,83.7,861.9,2.2,2.2,83.7,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
555825,2026-08-13T18:41:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,1.3,0.0,1.5,1.0,240.2,240.3,239.7,10.4,10.0,9.1,861.9,0.0,49.97,0.0,1.8,83.7,862.3,1.3,0.7,83.7,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0
555856,2026-08-13T18:41:33.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.2,3.5,0.0,0.7,2.0,228.1,227.7,228.0,19.7,18.4,18.4,850.2,13.3,49.9,0.0,17.6,46.5,851.4,9.8,7.9,46.5,100.0,3275.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0
555887,2026-08-13T18:41:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,1.2,5.4,0.0,1.5,1.0,233.9,233.3,233.2,14.8,14.8,15.1,861.1,6.4,49.93,0.0,5.4,83.7,862.3,1.0,0.8,83.7,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0
555918,2026-08-13T18:42:04.619218+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.1,6.6,0.0,0.7,2.0,232.2,231.7,232.0,16.2,14.3,15.1,850.9,8.2,49.93,0.0,4.9,46.5,852.0,1.6,1.7,46.5,100.0,3281.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0
555980,2026-08-13T18:42:35.629542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,2.5,2.4,0.0,0.7,1.0,232.4,232.5,232.5,20.1,19.3,20.3,849.5,4.4,49.89,0.0,6.0,46.5,852.0,2.0,1.8,46.5,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0
556011,2026-08-13T18:42:51.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,4.4,0.0,1.4,1.0,240.5,240.6,240.0,10.3,9.9,9.1,861.9,4.9,49.97,0.0,1.8,83.7,862.3,0.5,0.8,83.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0
556073,2026-08-13T18:43:22.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.4,7.6,0.0,1.4,1.0,232.2,231.4,231.2,14.7,14.5,14.3,861.3,6.4,49.93,0.0,7.2,83.7,860.9,14.0,12.3,83.7,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0
556135,2026-08-13T18:43:53.619270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.4,0.1,0.0,1.4,1.0,232.9,232.4,232.1,16.0,15.9,15.8,861.2,6.7,49.94,0.0,7.2,83.7,861.6,6.8,6.8,83.7,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
556166,2026-08-13T18:44:08.629140+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.4,0.0,0.7,1.0,238.0,238.0,238.1,12.0,10.1,10.7,851.5,2.9,49.97,0.0,1.8,46.5,851.4,7.3,6.7,46.5,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0
556197,2026-08-13T18:44:24.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.7,3.1,0.0,1.4,1.0,233.0,232.4,232.5,15.8,14.3,14.6,860.6,3.9,49.9,0.0,5.5,83.7,862.3,0.8,0.6,83.7,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0
556228,2026-08-13T18:44:39.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,7.6,0.0,0.7,1.0,240.4,240.5,240.6,12.1,10.2,10.7,851.5,4.4,49.97,0.0,1.7,46.5,851.4,12.0,8.5,46.5,100.0,3274.0,3273.0,24.6,23.9,24.2,20000.0,856.4,0,0
556290,2026-08-13T18:45:10.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.5,0.0,0.7,2.0,239.8,239.7,239.8,12.1,10.1,10.7,851.5,4.1,49.97,0.0,4.5,46.5,852.0,1.6,1.6,46.5,100.0,3281.0,3279.0,24.6,23.9,24.2,20000.0,856.4,0,0
556321,2026-08-13T18:45:26.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,4.0,0.0,1.4,1.0,238.6,238.6,238.0,10.4,9.9,9.1,861.9,-0.3,49.97,0.0,1.8,83.7,861.9,3.7,3.1,83.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0
556352,2026-08-13T18:45:41.630244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,2.2,7.5,0.0,0.7,1.0,226.4,226.4,226.3,27.5,27.3,27.6,849.2,13.9,49.9,0.0,10.0,46.5,851.4,6.4,5.7,46.5,100.0,3280.0,3279.0,24.6,23.9,24.2,20000.0,856.4,0,0
556383,2026-08-13T18:45:57.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,5.1,0.0,1.4,1.0,240.8,240.8,240.2,10.4,9.9,9.2,861.9,0.7,49.97,0.0,1.8,83.7,861.6,5.8,0.8,83.7,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0
556445,2026-08-13T18:46:28.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.0,0.5,3.1,0.0,1.4,1.0,229.3,229.2,228.9,16.3,16.3,16.3,861.1,6.5,49.95,0.0,9.2,83.7,861.6,9.6,9.9,83.7,100.0,3316.0,3315.0,25.6,24.2,24.5,20000.0,855.9,0,0
556476,2026-08-13T18:46:43.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.1,5.7,0.0,0.7,2.0,236.1,235.4,235.7,15.2,13.3,14.1,850.9,7.4,49.94,0.0,3.9,46.5,852.0,1.7,1.7,46.5,100.0,3281.0,3279.0,24.6,23.9,24.2,20000.0,856.4,0,0
556507,2026-08-13T18:46:59.619145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.9,6.5,0.0,1.4,1.0,232.7,232.2,231.8,15.2,15.0,15.0,861.4,7.6,49.93,0.0,6.8,83.7,862.3,1.1,0.7,83.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0
556538,2026-08-13T18:47:14.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,6.9,0.0,0.7,2.0,238.2,238.1,238.2,12.0,10.2,10.8,851.5,4.0,49.97,0.0,1.8,46.5,851.0,10.9,10.7,46.5,100.0,3277.0,3275.0,24.6,23.9,24.2,20000.0,856.4,0,0
556600,2026-08-13T18:47:45.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,9.8,0.0,0.6,1.0,240.2,240.0,240.0,12.1,10.2,10.7,851.5,4.1,49.97,0.0,1.8,46.5,850.4,13.9,14.0,46.5,100.0,3278.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0
556631,2026-08-13T18:48:01.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,1.5,0.0,1.4,1.0,239.8,239.9,239.3,10.4,9.9,9.1,861.9,-0.3,49.97,0.0,1.8,83.7,861.9,1.2,0.7,83.7,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0
556662,2026-08-13T18:48:16.629022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.2,8.0,0.0,0.6,2.0,230.3,229.6,230.1,17.9,16.4,16.8,850.8,9.6,49.91,0.0,7.5,46.5,852.0,1.6,1.7,46.5,100.0,3282.0,3280.0,24.6,24.0,24.2,20000.0,856.4,0,0
556693,2026-08-13T18:48:32.618717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.2,2.8,0.0,1.4,0.0,236.9,236.6,236.3,13.4,13.1,13.0,861.4,5.1,49.92,0.0,5.6,83.7,861.6,7.9,7.2,83.7,100.0,3323.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0
556755,2026-08-13T18:49:03.618860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.6,7.2,0.0,1.4,1.0,238.4,238.1,237.6,10.4,9.9,9.2,861.9,0.8,49.97,0.0,1.8,83.7,861.3,8.0,6.2,83.7,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0
