id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
556786,2026-08-13T18:49:18.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.9,5.9,0.0,0.6,1.0,234.5,234.0,234.5,15.4,13.7,14.5,851.1,7.3,49.92,0.0,4.4,46.5,852.0,1.4,1.7,46.5,100.0,3281.0,3280.0,24.6,24.0,24.2,20000.0,856.4,0,0
556817,2026-08-13T18:49:34.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.6,14.2,0.0,1.4,3.0,237.8,237.8,237.3,10.5,10.0,9.3,861.9,-0.4,49.97,0.0,1.8,83.7,861.3,13.8,9.1,83.7,100.0,3315.0,3312.0,25.6,24.2,24.5,20000.0,855.9,0,0
556848,2026-08-13T18:49:49.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.8,1.0,16.9,0.0,0.6,1.0,229.3,228.2,229.0,20.2,17.4,17.5,851.0,18.1,49.89,0.0,11.8,46.5,852.0,1.2,1.7,46.5,100.0,3281.0,3280.0,24.6,24.0,24.2,20000.0,856.4,0,0
556910,2026-08-13T18:50:20.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,7.6,0.0,0.6,1.0,239.2,239.2,239.3,12.0,10.1,10.8,851.5,4.7,49.97,0.0,1.7,46.5,851.0,12.3,11.5,46.5,100.0,3279.0,3278.0,24.6,24.0,24.2,20000.0,856.4,0,0
556941,2026-08-13T18:50:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.2,5.6,0.0,1.4,3.0,226.2,225.7,225.4,21.0,21.0,22.2,859.7,6.3,49.89,0.0,15.8,83.3,860.9,11.9,12.4,83.3,100.0,3314.0,3311.0,25.6,24.2,24.5,20000.0,855.9,0,0
556972,2026-08-13T18:50:51.619840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.5,0.8,0.0,0.6,1.0,239.7,239.9,240.1,13.6,11.6,12.4,850.9,7.3,49.94,0.0,3.7,46.5,851.4,8.1,7.7,46.5,100.0,3278.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0
557003,2026-08-13T18:51:07.629314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.2,2.1,0.0,1.4,1.0,236.8,236.6,236.2,12.7,12.1,11.9,861.1,3.0,49.93,0.0,4.2,83.3,862.3,0.9,0.7,83.3,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0
557065,2026-08-13T18:51:38.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,2.2,4.2,0.0,1.4,1.0,228.7,228.4,227.9,16.7,15.1,15.8,860.1,5.2,49.9,0.0,18.7,83.3,862.3,1.0,0.7,83.3,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0
557127,2026-08-13T18:52:09.618940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,14.2,0.0,1.4,1.0,239.2,239.3,238.7,10.4,9.9,9.1,861.9,0.4,49.97,0.0,1.8,83.3,861.3,14.6,14.3,83.3,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0
557158,2026-08-13T18:52:24.618946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,9.5,0.0,0.6,1.0,229.6,229.0,229.5,17.9,16.2,16.5,850.8,11.1,49.91,0.0,10.0,46.1,852.0,1.6,1.7,46.1,100.0,3281.0,3280.0,24.6,24.0,24.2,20000.0,856.4,0,0
557220,2026-08-13T18:52:55.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.1,8.4,0.0,0.6,2.0,232.5,231.9,232.3,17.6,15.9,16.5,850.9,9.8,49.92,0.0,7.2,46.1,852.0,1.4,1.6,46.1,100.0,3281.0,3279.0,24.6,24.0,24.2,20000.0,856.4,0,0
557251,2026-08-13T18:53:11.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.6,0.0,1.4,1.0,238.2,238.2,237.6,10.5,9.9,9.2,861.9,0.9,49.97,0.0,1.8,83.3,861.6,7.5,6.5,83.3,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
557282,2026-08-13T18:53:26.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.3,6.5,0.0,0.6,1.0,234.4,234.2,234.4,16.5,14.8,15.5,850.7,8.2,49.91,0.0,6.1,46.1,852.0,1.7,1.8,46.1,100.0,3282.0,3281.0,24.6,24.0,24.2,20000.0,856.4,0,0
557313,2026-08-13T18:53:42.629526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.6,0.2,0.0,1.4,2.0,231.0,230.7,230.4,15.4,15.5,15.4,861.2,7.2,49.93,0.0,7.1,83.3,860.6,7.0,11.4,83.3,100.0,3321.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
557375,2026-08-13T18:54:13.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.9,5.1,0.0,1.4,1.0,234.2,233.6,233.2,14.1,13.9,13.8,861.4,5.9,49.94,0.0,3.5,83.3,862.3,0.8,0.7,83.3,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0
557406,2026-08-13T18:54:28.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,6.2,0.0,0.6,1.0,238.0,238.0,238.1,12.0,10.1,10.8,851.5,3.7,49.97,0.0,1.7,46.1,850.7,9.9,15.6,46.1,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0
557437,2026-08-13T18:54:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.8,4.2,0.0,1.5,1.0,226.7,226.4,226.1,16.6,15.1,15.4,861.1,5.1,49.89,0.0,21.7,83.3,861.9,0.9,0.8,83.3,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0
557468,2026-08-13T18:54:59.619427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,0.5,0.0,0.6,1.0,240.4,240.5,240.6,12.1,10.2,10.8,851.5,4.4,49.97,0.0,1.7,46.1,851.7,3.9,3.7,46.1,100.0,3278.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0
557530,2026-08-13T18:55:30.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,0.3,0.0,0.6,1.0,227.8,227.6,227.9,18.0,16.2,16.8,850.4,11.9,49.92,0.0,7.5,46.1,851.0,11.6,9.8,46.1,100.0,3278.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0
557561,2026-08-13T18:55:46.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.1,4.9,0.0,1.5,2.0,239.5,239.2,238.7,12.1,11.6,11.4,861.7,2.3,49.96,0.0,2.9,83.3,861.6,7.2,6.2,83.3,100.0,3321.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0
557592,2026-08-13T18:56:01.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.3,8.5,0.0,0.6,1.0,232.2,231.7,232.1,17.2,15.5,16.2,850.7,9.9,49.92,0.0,7.1,46.1,852.0,1.4,1.7,46.1,100.0,3281.0,3280.0,24.6,24.0,24.2,20000.0,856.4,0,0
557685,2026-08-13T18:56:48.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.0,5.2,0.0,1.5,1.0,239.6,239.6,239.1,10.3,9.8,9.2,861.9,0.0,49.97,0.0,1.8,83.3,861.9,5.2,4.9,83.3,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
557716,2026-08-13T18:57:03.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,2.7,0.0,0.6,1.0,239.7,239.4,239.5,12.1,10.1,10.8,851.5,4.4,49.97,0.0,1.8,46.1,852.0,1.7,1.7,46.1,100.0,3281.0,3280.0,24.6,24.0,24.2,20000.0,856.4,0,0
557747,2026-08-13T18:57:19.618957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,1.2,9.5,0.0,1.5,1.0,226.8,226.5,225.9,18.7,18.3,18.2,861.1,10.0,49.9,0.0,19.4,83.3,862.3,0.5,0.7,83.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
557778,2026-08-13T18:57:34.628723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.2,0.8,0.0,0.6,1.0,238.4,237.7,238.0,17.4,15.5,16.1,850.8,11.2,49.93,0.0,4.9,46.1,851.0,12.0,11.4,46.1,100.0,3279.0,3278.0,24.6,24.0,24.2,20000.0,856.4,0,0
557840,2026-08-13T18:58:05.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.1,0.0,0.6,1.0,241.7,241.8,241.8,12.1,10.2,10.7,851.1,4.7,49.95,0.0,1.8,46.1,851.4,7.8,7.9,46.1,100.0,3278.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0
557871,2026-08-13T18:58:21.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.6,0.0,1.4,1.0,240.3,240.4,239.8,10.4,9.9,9.2,861.8,0.2,49.97,0.0,1.8,83.3,862.3,0.8,0.8,83.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
557902,2026-08-13T18:58:36.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,4.8,0.0,0.6,1.0,238.2,237.9,238.0,12.0,10.2,10.7,851.5,3.2,49.97,0.0,1.8,46.1,851.0,8.0,9.5,46.1,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0
557933,2026-08-13T18:58:52.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.9,7.4,0.0,1.4,0.0,233.3,233.0,232.2,14.7,14.0,13.9,861.4,8.2,49.91,0.0,8.9,83.3,862.3,0.8,0.8,83.3,100.0,3323.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
557995,2026-08-13T18:59:23.618869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,12.3,0.0,1.4,2.0,238.9,239.0,238.4,10.4,9.9,9.1,861.9,-0.3,49.97,0.0,1.8,83.3,861.3,12.0,10.5,83.3,100.0,3322.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
558026,2026-08-13T18:59:38.628847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.2,4.0,0.0,0.6,2.0,227.4,227.8,227.5,24.2,23.5,24.5,849.2,12.2,49.9,0.0,3.3,46.1,851.4,8.2,8.6,46.1,100.0,3279.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0
558057,2026-08-13T18:59:54.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,5.1,0.0,1.4,2.0,241.4,241.6,241.0,10.3,9.8,9.1,861.9,0.0,49.97,0.0,1.8,83.3,861.6,5.1,5.3,83.3,100.0,3321.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
558088,2026-08-13T19:00:09.629239+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.2,9.1,0.0,0.7,1.0,231.9,231.7,232.0,16.9,15.1,15.7,850.8,10.7,49.93,0.0,3.9,46.1,852.0,1.6,1.7,46.1,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
558181,2026-08-13T19:00:56.618708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,5.2,0.0,1.4,1.0,241.0,241.1,240.5,10.4,9.8,9.1,861.8,-0.4,49.97,0.0,1.7,83.3,861.9,4.8,3.8,83.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
558212,2026-08-13T19:01:11.628832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,2.9,0.0,0.7,1.0,239.0,238.8,239.0,12.0,10.1,10.7,851.5,4.3,49.97,0.0,1.8,46.1,851.4,7.2,6.6,46.1,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
558243,2026-08-13T19:01:27.628916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.2,3.4,0.0,1.4,1.0,229.8,229.6,229.3,15.2,15.0,14.9,861.1,7.3,49.95,0.0,7.0,83.3,861.3,10.7,9.7,83.3,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
558305,2026-08-13T19:01:58.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.9,5.5,0.0,1.4,1.0,231.9,231.4,231.1,14.3,13.9,13.5,861.4,6.0,49.93,0.0,6.8,83.3,862.3,0.5,0.9,83.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
558336,2026-08-13T19:02:13.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.9,0.0,0.7,2.0,238.0,237.9,238.0,12.1,10.2,10.7,851.5,3.2,49.97,0.0,1.8,46.1,851.4,7.1,6.3,46.1,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
558367,2026-08-13T19:02:29.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,1.2,8.7,0.0,1.4,1.0,226.7,226.1,225.7,16.6,15.2,15.4,861.1,9.7,49.89,0.0,5.3,83.3,862.3,1.0,0.8,83.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
558398,2026-08-13T19:02:44.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,7.7,0.0,0.7,2.0,241.1,241.1,241.2,13.4,11.6,12.3,851.2,6.8,49.96,0.0,1.8,46.1,851.0,14.5,11.1,46.1,100.0,3273.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
558460,2026-08-13T19:03:15.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,1.3,8.3,0.0,0.7,1.0,227.0,226.9,227.0,19.2,17.7,18.1,850.4,12.3,49.9,0.0,8.4,46.1,851.7,4.0,3.0,46.1,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
558491,2026-08-13T19:03:31.629928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.7,3.8,0.0,1.4,1.0,235.6,235.5,235.1,14.7,14.6,14.5,860.6,6.7,49.92,0.0,6.1,83.3,862.3,2.9,1.1,83.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
558522,2026-08-13T19:03:46.618742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.6,3.9,0.0,0.7,2.0,229.4,228.9,229.5,18.7,16.9,17.1,850.1,4.0,49.88,0.0,12.4,46.1,850.7,7.9,9.5,46.1,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
558553,2026-08-13T19:04:02.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.3,1.0,0.0,1.4,1.0,240.4,240.2,239.8,12.0,11.7,11.3,861.6,2.3,49.94,0.0,3.3,83.0,861.9,3.3,3.0,83.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
558615,2026-08-13T19:04:33.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.3,13.5,0.0,1.4,1.0,238.3,238.2,237.9,10.5,10.2,9.2,861.9,0.4,49.97,0.0,1.9,83.0,860.6,13.9,16.8,83.0,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
558646,2026-08-13T19:04:48.630153+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.5,4.9,0.0,0.7,1.0,230.9,230.9,231.2,21.7,21.3,21.9,849.5,6.7,49.89,0.0,3.2,45.7,852.0,1.8,2.0,45.7,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
558708,2026-08-13T19:05:19.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.3,3.5,0.0,0.7,2.0,239.1,238.2,239.1,12.0,12.6,10.9,851.3,5.5,49.96,0.0,2.3,45.7,851.0,9.0,9.1,45.7,100.0,3279.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
558770,2026-08-13T19:05:50.619338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.5,3.6,0.0,0.7,1.0,241.8,241.1,241.8,12.0,12.5,11.0,850.9,5.6,49.95,0.0,2.3,45.7,851.4,9.2,7.5,45.7,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
558801,2026-08-13T19:06:06.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,1.0,1.3,2.4,0.0,1.4,0.0,234.9,233.2,233.8,13.9,14.3,13.3,861.0,4.8,49.92,0.0,6.4,83.0,862.3,2.4,1.5,83.0,100.0,3323.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
558832,2026-08-13T19:06:21.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.6,6.0,0.0,0.7,2.0,238.0,237.1,238.0,12.0,12.6,10.9,851.3,6.1,49.96,0.0,2.3,45.7,850.7,12.1,11.3,45.7,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
558863,2026-08-13T19:06:37.629011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,3.8,2.0,12.5,0.0,1.4,1.0,229.8,228.6,229.5,31.7,35.5,32.1,859.6,16.3,49.89,0.0,19.9,83.0,861.6,3.8,3.7,83.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
558925,2026-08-13T19:07:08.618748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.7,0.6,1.2,0.0,1.4,0.0,239.6,238.4,238.8,10.6,10.8,9.1,861.7,0.7,49.97,0.0,2.3,83.0,862.3,1.9,1.5,83.0,100.0,3323.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
558956,2026-08-13T19:07:23.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.4,7.2,0.0,0.7,2.0,234.5,233.6,234.7,15.1,15.6,14.4,851.3,9.5,49.96,0.0,4.8,45.7,851.7,2.3,2.4,45.7,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
558987,2026-08-13T19:07:39.630313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.4,3.0,0.0,1.4,0.0,240.3,239.7,239.9,11.8,11.8,10.8,861.5,1.6,49.94,0.0,3.3,83.0,861.9,4.6,3.7,83.0,100.0,3322.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
559018,2026-08-13T19:07:54.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.3,3.6,0.0,0.7,1.0,238.7,238.2,239.0,13.1,12.5,12.0,850.7,7.3,49.94,0.0,6.7,45.7,851.0,10.9,7.7,45.7,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
559080,2026-08-13T19:08:25.628662+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,1.0,5.4,0.7,21.8,0.0,0.7,1.0,227.0,226.0,226.7,25.9,28.1,22.7,851.0,24.4,49.88,0.0,9.5,45.7,851.7,2.6,2.3,45.7,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
559111,2026-08-13T19:08:41.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.5,16.4,0.0,1.4,1.0,240.2,239.6,239.7,10.5,10.5,9.1,861.8,-0.1,49.97,0.0,2.2,83.0,860.3,16.3,14.3,83.0,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0
559142,2026-08-13T19:08:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,1.8,4.5,0.0,0.7,1.0,232.9,232.5,233.3,18.3,18.2,17.9,849.9,6.7,49.91,0.0,7.1,45.7,851.7,2.2,2.2,45.7,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
559173,2026-08-13T19:09:12.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.2,0.7,1.5,0.0,1.4,0.0,228.4,227.9,228.1,30.1,32.2,29.0,861.2,3.2,49.91,0.0,6.2,83.0,861.9,1.7,1.2,83.0,100.0,3323.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
559235,2026-08-13T19:09:43.629505+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.5,2.3,9.3,0.0,1.4,1.0,228.7,227.7,228.5,33.4,36.9,35.0,859.3,15.7,49.88,0.0,4.6,83.0,861.6,6.4,6.2,83.0,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
559266,2026-08-13T19:09:58.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.9,0.5,1.6,0.0,0.7,1.0,237.7,236.3,237.3,14.3,13.8,13.4,850.5,8.2,49.92,0.0,4.9,45.7,851.0,9.8,8.3,45.7,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
559297,2026-08-13T19:10:14.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.2,0.7,0.0,1.4,1.0,232.0,231.0,231.3,15.7,16.3,15.8,861.7,0.4,49.95,0.0,2.2,83.0,861.9,1.1,1.2,83.0,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
559328,2026-08-13T19:10:29.629647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.6,6.6,0.0,0.7,1.0,238.4,237.7,238.5,12.0,11.5,10.9,851.3,5.8,49.96,0.0,2.2,45.7,850.7,12.4,12.1,45.7,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
559390,2026-08-13T19:11:00.629888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,1.5,0.0,0.7,1.0,240.6,240.1,240.6,12.0,11.4,10.9,851.3,5.2,49.96,0.0,2.1,45.7,851.7,3.7,3.4,45.7,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
559421,2026-08-13T19:11:16.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,1.5,0.0,1.4,1.0,239.9,239.4,239.4,10.5,10.5,9.1,861.7,-0.2,49.97,0.0,2.2,83.0,861.9,1.3,1.2,83.0,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
559452,2026-08-13T19:11:31.629437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.3,5.1,0.0,0.7,1.0,227.2,226.7,227.5,14.2,13.8,13.3,850.7,8.7,49.93,0.0,10.6,45.7,850.4,13.8,13.6,45.7,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
559483,2026-08-13T19:11:47.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.9,9.7,0.0,1.4,1.0,234.0,233.3,233.6,23.7,25.7,23.6,860.7,15.3,49.92,0.0,7.2,83.0,861.6,5.6,5.2,83.0,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
559545,2026-08-13T19:12:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,1.4,17.4,0.0,1.4,3.0,238.8,237.9,238.0,10.6,10.5,9.1,861.7,1.3,49.97,0.0,2.2,83.0,860.3,18.7,16.4,83.0,100.0,3314.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0
559576,2026-08-13T19:12:33.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,0.6,18.8,0.0,0.7,2.0,228.0,226.9,227.8,22.1,20.2,19.1,851.1,20.9,49.88,0.0,20.2,45.7,851.7,2.1,2.3,45.7,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
559607,2026-08-13T19:12:49.618805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,1.3,0.0,1.4,1.0,240.7,240.6,240.1,10.4,10.0,9.1,861.7,-0.4,49.97,0.0,1.9,83.0,862.3,0.9,0.8,83.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
559638,2026-08-13T19:13:04.629078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,2.7,0.0,0.7,1.0,240.3,240.4,240.4,12.1,10.2,10.7,851.4,4.6,49.97,0.0,1.8,45.7,851.7,1.9,1.8,45.7,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
559700,2026-08-13T19:13:35.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.4,1.1,0.0,0.7,1.0,235.5,235.3,235.5,16.2,14.6,15.2,850.6,7.3,49.92,0.0,6.9,45.7,851.0,8.4,7.8,45.7,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
559762,2026-08-13T19:14:06.629051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.0,2.7,0.0,0.7,1.0,238.4,238.2,238.4,12.0,10.2,10.7,851.4,4.7,49.97,0.0,1.8,45.7,851.4,7.4,7.7,45.7,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
559793,2026-08-13T19:14:22.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,2.3,18.4,0.0,1.5,1.0,229.2,228.9,228.9,37.8,38.4,38.7,859.6,19.6,49.88,0.0,9.6,83.0,861.9,1.2,0.7,83.0,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
559855,2026-08-13T19:14:53.634954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.9,2.2,4.2,0.0,1.5,1.0,228.5,227.9,227.3,17.3,15.4,16.6,859.7,4.7,49.88,0.0,20.1,83.0,861.9,0.5,0.8,83.0,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0
559886,2026-08-13T19:15:08.629395+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,2.9,0.0,0.7,1.0,239.8,239.8,240.0,12.0,10.1,10.8,851.3,4.5,49.97,0.0,1.8,45.7,852.0,1.6,1.8,45.7,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
559917,2026-08-13T19:15:24.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,0.2,0.0,1.5,1.0,239.3,239.4,238.8,10.3,9.9,9.2,861.8,0.6,49.97,0.0,1.8,83.0,862.3,0.8,0.8,83.0,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0
559948,2026-08-13T19:15:39.630362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.9,4.6,0.0,0.7,2.0,227.2,227.1,227.3,19.0,17.6,18.2,850.5,10.2,49.9,0.0,17.1,45.3,851.4,14.8,10.3,45.3,100.0,3279.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
560010,2026-08-13T19:16:10.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.0,9.5,0.0,0.7,2.0,230.8,230.6,231.2,18.0,16.2,16.9,850.7,11.1,49.92,0.0,6.5,45.3,851.7,1.6,1.7,45.3,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
560041,2026-08-13T19:16:26.629370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.7,9.5,0.0,1.4,1.0,233.1,232.5,232.3,15.3,15.1,15.0,861.3,6.2,49.97,0.0,6.4,83.0,860.6,15.7,9.8,83.0,100.0,3315.0,3314.0,25.6,24.2,24.5,20000.0,855.9,0,0
560072,2026-08-13T19:16:41.618761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.6,13.6,0.0,0.7,1.0,228.5,228.6,228.4,28.5,27.8,28.4,849.1,15.5,49.88,0.0,12.7,45.3,851.7,1.9,1.7,45.3,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
560103,2026-08-13T19:16:57.628830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.5,6.7,0.0,1.4,0.0,240.4,240.1,239.5,10.3,9.9,9.1,861.4,7.6,49.97,0.0,1.8,83.0,861.9,0.9,0.9,83.0,100.0,3323.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0
560165,2026-08-13T19:17:28.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.6,1.0,0.0,1.5,1.0,229.4,229.2,228.9,16.3,16.0,16.2,861.0,7.1,49.91,0.0,9.9,82.5,861.6,8.1,6.5,82.5,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
560196,2026-08-13T19:17:43.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,2.9,0.0,0.7,1.0,237.6,237.3,237.6,14.9,12.9,13.7,850.9,7.8,49.92,0.0,3.9,45.3,851.0,10.7,10.1,45.3,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
560227,2026-08-13T19:17:59.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.9,4.4,0.0,1.5,1.0,232.2,231.8,231.5,15.8,15.9,15.9,861.0,8.0,49.92,0.0,6.4,82.5,861.9,3.6,2.9,82.5,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
560320,2026-08-13T19:18:45.629774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,12.0,0.0,0.7,2.0,240.8,240.5,240.6,12.1,10.2,10.8,851.3,4.4,49.97,0.0,1.7,45.3,850.4,16.4,15.1,45.3,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0
560351,2026-08-13T19:19:01.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,1.7,0.0,1.5,1.0,239.3,239.3,238.7,10.4,9.9,9.2,861.7,-0.7,49.97,0.0,1.7,82.5,862.3,1.0,0.7,82.5,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0
560382,2026-08-13T19:19:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.2,11.7,0.0,0.7,1.0,227.9,227.5,228.0,21.3,20.0,20.3,850.5,13.3,49.93,0.0,9.2,45.3,851.7,1.6,1.7,45.3,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
560413,2026-08-13T19:19:32.629959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.3,8.6,0.0,1.5,2.0,236.9,236.6,236.3,13.3,13.0,12.9,861.2,5.0,49.94,0.0,3.7,82.5,860.9,13.6,12.5,82.5,100.0,3319.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0
560475,2026-08-13T19:20:03.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.1,4.4,0.0,1.5,1.0,241.3,241.4,240.7,11.3,10.8,10.4,861.5,1.5,49.97,0.0,1.7,82.5,861.6,5.9,5.2,82.5,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
560506,2026-08-13T19:20:18.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.9,10.4,0.0,0.7,1.0,237.3,237.2,237.4,18.2,16.6,17.1,850.8,12.1,49.93,0.0,4.4,45.3,851.7,1.7,1.7,45.3,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
560537,2026-08-13T19:20:34.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,11.2,0.0,1.4,2.0,237.9,237.9,237.3,10.5,9.9,9.2,861.8,0.4,49.97,0.0,6.0,82.5,860.9,11.6,7.1,82.5,100.0,3312.0,3310.0,25.5,24.1,24.4,20000.0,855.9,0,0
560568,2026-08-13T19:20:49.629290+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.3,1.7,0.0,0.6,2.0,231.9,232.1,232.0,19.6,18.8,19.8,849.4,3.6,49.89,0.0,17.5,45.3,851.7,1.9,5.3,45.3,100.0,3281.0,3279.0,24.7,24.1,24.2,20000.0,856.4,0,0
560630,2026-08-13T19:21:20.619156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,1.1,0.0,0.6,1.0,239.2,238.9,239.0,12.1,10.2,10.8,851.4,4.4,49.97,0.0,1.8,45.3,851.4,3.3,4.6,45.3,100.0,3281.0,3280.0,24.7,24.1,24.2,20000.0,856.4,0,0
560661,2026-08-13T19:21:36.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.3,0.2,17.6,0.0,1.4,1.0,228.4,228.8,227.9,29.1,29.1,26.8,861.1,24.1,49.89,0.0,14.0,82.5,861.3,6.5,6.0,82.5,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
560692,2026-08-13T19:21:51.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.5,0.4,0.0,0.6,1.0,237.3,236.5,236.9,14.6,12.6,13.6,850.9,7.3,49.95,0.0,3.4,45.3,851.4,6.9,6.2,45.3,100.0,3279.0,3278.0,24.7,24.1,24.2,20000.0,856.4,0,0
560723,2026-08-13T19:22:07.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.5,1.4,0.0,1.4,1.0,235.9,235.2,234.9,12.8,12.4,12.2,861.4,2.6,49.95,0.0,1.8,82.5,861.9,1.2,0.8,82.5,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
560816,2026-08-13T19:22:53.629843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.2,4.6,0.0,0.6,1.0,231.4,230.9,231.3,17.6,15.8,16.5,850.6,10.3,49.93,0.0,6.8,45.3,850.4,14.9,14.8,45.3,100.0,3273.0,3272.0,24.7,24.1,24.2,20000.0,856.4,0,0
560847,2026-08-13T19:23:09.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.2,0.0,1.4,1.0,238.7,238.8,238.2,10.4,10.0,9.2,861.8,0.8,49.97,0.0,1.8,82.5,862.3,1.0,0.7,82.5,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
560878,2026-08-13T19:23:24.629773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.2,10.3,0.0,0.6,2.0,228.0,227.6,228.1,19.8,18.5,18.8,850.5,12.1,49.9,0.0,15.0,45.3,851.7,1.8,1.7,45.3,100.0,3281.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0
560940,2026-08-13T19:23:55.618568+00:00,external_ems_2,bess_2,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,2.2,0.9,7.9,0.0,0.6,1.0,226.3,226.0,231.8,18.1,15.9,16.5,850.8,9.9,49.89,0.0,13.0,45.3,851.7,2.0,1.7,45.3,100.0,3280.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0
560971,2026-08-13T19:24:11.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,1.2,0.2,0.9,0.0,1.4,1.0,237.9,240.4,239.8,10.3,9.9,9.1,861.7,0.1,49.97,0.0,1.8,82.5,861.9,1.0,0.9,82.5,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
561002,2026-08-13T19:24:26.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.3,3.0,0.0,0.6,2.0,239.3,239.3,239.3,12.0,10.1,10.7,851.4,4.4,49.97,0.0,1.8,45.3,851.7,1.4,1.8,45.3,100.0,3281.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0
561033,2026-08-13T19:24:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.1,3.8,0.0,1.4,2.0,231.8,231.2,230.8,14.1,13.6,13.5,861.0,5.2,49.92,0.0,8.1,82.5,860.9,9.0,9.4,82.5,100.0,3315.0,3313.0,25.5,24.1,24.4,20000.0,855.9,0,0
561095,2026-08-13T19:25:13.628941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,1.3,4.9,0.0,1.4,1.0,232.1,231.9,231.7,15.0,14.9,14.9,861.0,5.6,49.93,0.0,7.7,82.5,862.3,0.7,0.7,82.5,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
561126,2026-08-13T19:25:28.629249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,9.6,0.0,0.6,2.0,238.2,238.1,238.2,12.0,10.2,10.7,851.4,3.5,49.97,0.0,1.8,45.3,851.0,13.1,11.0,45.3,100.0,3275.0,3273.0,24.7,24.1,24.3,20000.0,856.4,0,0
561157,2026-08-13T19:25:44.629131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,2.5,7.0,0.0,1.4,1.0,227.9,227.5,227.0,18.5,17.5,19.4,859.4,7.9,49.88,0.0,3.9,82.5,861.9,0.9,0.7,82.5,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
561188,2026-08-13T19:25:59.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.2,0.0,0.6,1.0,240.2,240.2,240.3,12.1,10.2,10.7,851.4,5.0,49.97,0.0,1.8,45.3,851.7,3.8,3.5,45.3,100.0,3281.0,3280.0,24.7,24.1,24.3,20000.0,856.4,0,0
561250,2026-08-13T19:26:30.618856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.1,7.6,0.0,0.6,1.0,226.1,225.8,226.1,24.6,23.9,24.0,850.6,15.4,49.92,0.0,14.0,45.3,850.7,7.8,7.3,45.3,100.0,3280.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0
561281,2026-08-13T19:26:46.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,0.2,1.0,0.0,1.4,1.0,234.6,234.6,234.2,15.8,16.0,16.0,861.1,8.2,49.93,0.0,5.6,82.5,861.3,7.2,6.2,82.5,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
561343,2026-08-13T19:27:17.619001+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,8.3,0.0,1.4,2.0,238.4,238.4,237.8,10.4,9.9,9.1,861.8,-0.2,49.97,0.0,1.7,82.5,861.3,8.1,9.9,82.5,100.0,3319.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
561405,2026-08-13T19:27:48.630399+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.4,7.7,0.0,1.5,2.0,240.5,240.3,239.7,10.3,9.8,9.2,861.7,-0.3,49.97,0.0,1.8,82.5,861.3,7.4,11.4,82.5,100.0,3319.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
561436,2026-08-13T19:28:03.630592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.6,3.2,0.0,0.6,1.0,239.3,239.3,239.3,12.0,10.1,10.8,851.4,4.6,49.97,0.0,1.8,44.9,852.0,1.4,1.6,44.9,100.0,3282.0,3281.0,24.7,24.1,24.3,20000.0,856.4,0,0
561467,2026-08-13T19:28:19.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.8,5.3,0.0,1.5,1.0,231.3,230.7,230.3,14.6,14.3,14.1,861.1,6.3,49.92,0.0,9.2,82.5,861.9,1.0,0.7,82.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
561498,2026-08-13T19:28:34.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,9.5,0.0,0.6,1.0,239.0,238.7,238.8,12.1,10.2,10.8,851.4,4.8,49.97,0.0,1.8,44.9,851.0,14.3,10.8,44.9,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
561560,2026-08-13T19:29:05.629529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,0.6,0.0,0.6,1.0,240.1,240.3,240.5,13.7,11.7,12.5,851.1,7.0,49.96,0.0,1.8,44.9,851.4,6.4,6.8,44.9,100.0,3277.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0
561591,2026-08-13T19:29:21.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.8,4.3,0.0,1.5,1.0,233.4,232.9,232.5,14.2,13.9,13.8,861.1,5.4,49.94,0.0,4.5,82.5,861.9,1.1,0.8,82.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
561622,2026-08-13T19:29:36.619619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,9.2,0.0,0.6,2.0,237.9,237.8,237.9,12.1,10.2,10.8,851.4,2.3,49.97,0.0,1.7,44.9,850.7,11.5,9.7,44.9,100.0,3280.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
561653,2026-08-13T19:29:52.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,0.9,19.3,0.0,1.5,1.0,232.4,232.3,232.1,32.3,32.0,31.3,861.0,20.2,49.89,0.0,16.7,82.5,861.9,0.9,0.7,82.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
561715,2026-08-13T19:30:23.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,9.9,0.0,1.5,1.0,239.6,239.4,238.7,10.4,9.9,9.2,861.7,0.4,49.97,0.0,1.8,82.5,861.3,10.3,8.3,82.5,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
561746,2026-08-13T19:30:38.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,0.4,9.5,0.0,0.6,1.0,226.9,226.4,227.0,21.0,19.0,18.4,851.0,16.2,49.89,0.0,10.1,44.9,851.4,6.7,5.5,44.9,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
561777,2026-08-13T19:30:54.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.0,4.5,0.0,1.5,1.0,239.4,239.5,239.0,12.4,11.9,11.6,861.6,2.9,49.96,0.0,3.4,82.5,861.6,7.4,5.8,82.5,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
561808,2026-08-13T19:31:09.629703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.9,6.6,0.0,0.6,1.0,233.8,233.1,233.5,16.0,14.1,14.9,850.8,8.2,49.93,0.0,4.0,44.9,851.7,1.6,1.7,44.9,100.0,3281.0,3280.0,24.7,24.1,24.3,20000.0,856.4,0,0
561870,2026-08-13T19:31:40.619843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.7,1.5,0.0,0.6,2.0,237.8,237.4,237.8,14.7,12.8,13.7,850.7,7.8,49.92,0.0,4.9,44.9,851.4,6.3,5.6,44.9,100.0,3281.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0
561901,2026-08-13T19:31:56.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.2,5.2,0.0,1.5,1.0,232.4,232.2,231.8,13.7,13.3,13.3,861.1,4.9,49.93,0.0,6.7,82.2,861.3,10.1,8.2,82.2,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
561932,2026-08-13T19:32:11.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,2.3,0.0,0.6,1.0,238.4,238.3,238.4,12.0,10.2,10.7,851.4,4.2,49.97,0.0,1.8,44.9,851.4,6.5,6.2,44.9,100.0,3281.0,3280.0,24.7,24.1,24.3,20000.0,856.4,0,0
561963,2026-08-13T19:32:27.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.0,11.0,0.0,1.5,1.0,227.5,227.2,226.7,16.6,15.2,15.3,861.3,11.8,49.88,0.0,10.7,82.2,862.3,0.8,0.9,82.2,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
562025,2026-08-13T19:32:58.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,0.6,0.0,1.5,1.0,239.7,239.8,239.2,10.3,9.9,9.2,861.7,0.3,49.97,0.0,1.8,82.2,861.9,0.9,0.8,82.2,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
562056,2026-08-13T19:33:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,2.3,0.0,0.6,1.0,239.9,239.9,240.0,12.0,10.1,10.7,851.4,4.1,49.97,0.0,1.8,44.9,851.7,1.8,1.7,44.9,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
562087,2026-08-13T19:33:29.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,7.4,0.0,1.4,1.0,239.3,239.1,238.5,10.4,9.9,9.2,861.8,0.0,49.97,0.0,1.7,82.2,861.6,7.4,6.4,82.2,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,855.9,0,0
562118,2026-08-13T19:33:44.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,4.9,0.0,0.6,1.0,229.4,229.2,229.7,18.2,16.4,16.8,850.3,4.1,49.9,0.0,2.6,44.9,851.0,9.0,8.3,44.9,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
562180,2026-08-13T19:34:15.619447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.1,10.3,0.0,0.6,1.0,231.7,231.4,231.8,18.4,16.8,17.3,850.6,12.0,49.93,0.0,5.5,44.9,851.7,1.7,1.7,44.9,100.0,3281.0,3280.0,24.7,24.1,24.3,20000.0,856.4,0,0
562211,2026-08-13T19:34:31.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.9,9.4,0.0,1.4,2.0,238.3,238.0,237.4,10.4,10.0,9.2,861.8,0.3,49.97,0.0,1.7,82.2,860.9,9.7,10.5,82.2,100.0,3315.0,3313.0,25.4,24.0,24.4,20000.0,855.9,0,0
562242,2026-08-13T19:34:46.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.3,11.5,0.0,0.6,2.0,228.3,228.8,228.5,28.4,27.4,27.9,849.4,14.7,49.88,0.0,11.2,44.9,851.7,3.2,2.5,44.9,100.0,3280.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
562273,2026-08-13T19:35:02.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,0.6,0.0,1.5,1.0,240.0,240.0,239.4,10.4,9.9,9.1,861.7,0.3,49.97,0.0,1.8,82.2,862.3,0.9,0.8,82.2,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
562335,2026-08-13T19:35:33.628826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.9,4.3,0.0,1.4,1.0,226.8,226.4,225.9,16.3,15.2,15.0,861.2,10.4,49.91,0.0,11.7,82.2,860.3,14.7,9.9,82.2,100.0,3321.0,3320.0,25.4,24.0,24.4,20000.0,855.9,0,0
562397,2026-08-13T19:36:04.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.8,8.6,0.0,1.4,1.0,237.8,238.0,237.4,16.2,16.1,16.1,861.1,9.7,49.93,0.0,4.3,82.2,861.9,1.1,0.7,82.2,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,855.9,0,0
562428,2026-08-13T19:36:19.619012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,13.4,0.0,0.7,1.0,238.1,238.0,238.1,12.1,10.2,10.8,851.4,4.4,49.97,0.0,1.8,44.9,850.0,17.8,16.7,44.9,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
562490,2026-08-13T19:36:50.619070+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.6,15.4,0.0,0.7,2.0,240.0,239.6,239.8,12.1,10.1,10.7,851.3,4.4,49.97,0.0,1.8,44.9,849.7,19.8,16.4,44.9,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
562521,2026-08-13T19:37:06.619251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,1.1,0.0,1.5,1.0,239.1,239.1,238.5,10.4,9.9,9.1,861.8,0.0,49.97,0.0,1.8,82.2,861.9,1.1,0.7,82.2,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
562552,2026-08-13T19:37:21.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.4,12.6,0.0,0.6,2.0,227.6,227.1,227.6,21.4,20.4,20.3,850.3,14.0,49.91,0.0,6.3,44.9,851.7,1.4,1.7,44.9,100.0,3280.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
562583,2026-08-13T19:37:37.618993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.0,5.2,0.0,1.4,2.0,237.2,236.8,236.5,13.8,13.5,13.5,861.3,5.4,49.95,0.0,2.8,82.2,861.3,10.6,9.1,82.2,100.0,3320.0,3318.0,25.4,24.0,24.4,20000.0,855.9,0,0
562645,2026-08-13T19:38:08.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.1,6.8,0.0,1.5,1.0,238.3,238.0,237.5,10.4,9.9,9.1,861.7,0.2,49.97,0.0,1.8,82.2,861.6,7.0,5.4,82.2,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
562676,2026-08-13T19:38:23.628821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,4.7,0.0,0.7,1.0,237.3,237.1,237.4,14.1,12.1,13.0,851.1,6.8,49.96,0.0,3.0,44.9,851.7,2.1,1.8,44.9,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
562707,2026-08-13T19:38:39.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,8.4,0.0,1.5,1.0,237.8,237.8,237.2,10.5,9.9,9.2,861.8,0.9,49.96,0.0,4.4,82.2,861.3,9.3,11.0,82.2,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
562738,2026-08-13T19:38:54.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.3,8.5,0.0,0.7,2.0,231.9,232.4,232.2,21.1,20.3,21.0,850.4,10.1,49.9,0.0,12.0,44.9,851.7,1.6,1.7,44.9,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
562800,2026-08-13T19:39:25.629074+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,2.3,0.0,0.7,2.0,239.2,238.8,238.9,12.1,10.2,10.7,851.3,4.0,49.97,0.0,1.8,44.9,851.7,1.7,1.8,44.9,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
562831,2026-08-13T19:39:41.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.6,17.1,0.0,1.5,1.0,228.6,228.7,227.9,23.0,22.4,21.3,861.3,19.9,49.89,0.0,4.4,82.2,861.9,2.8,2.8,82.2,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
562862,2026-08-13T19:39:56.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.7,0.0,0.7,1.0,241.6,241.5,241.6,12.1,10.1,10.8,850.9,4.9,49.95,0.0,1.7,44.9,851.0,6.6,6.6,44.9,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
562955,2026-08-13T19:40:43.619364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.7,8.7,0.0,1.5,1.0,228.0,227.3,227.4,29.0,30.2,31.2,861.2,10.1,49.88,0.0,8.6,82.2,861.9,1.4,1.0,82.2,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
562986,2026-08-13T19:40:58.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.1,0.0,0.7,1.0,239.8,239.8,239.9,12.0,10.1,10.8,851.3,4.5,49.97,0.0,1.8,44.5,851.7,1.4,1.7,44.5,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
563017,2026-08-13T19:41:14.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.2,0.8,0.0,1.5,1.0,240.4,240.1,239.5,10.4,9.9,9.1,861.7,0.2,49.97,0.0,1.8,82.2,861.9,1.0,0.6,82.2,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
563048,2026-08-13T19:41:29.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,19.3,0.0,0.7,1.0,226.4,226.0,226.3,26.8,25.8,24.9,850.5,21.0,49.9,0.0,13.6,44.5,851.7,1.7,1.7,44.5,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
563110,2026-08-13T19:42:00.628930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,1.5,0.0,0.7,1.0,230.9,230.8,231.3,17.7,16.0,16.6,850.7,10.5,49.93,0.0,4.1,44.5,851.0,9.0,1.7,44.5,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
563141,2026-08-13T19:42:16.629916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,6.7,0.0,1.4,1.0,237.7,237.6,237.1,10.4,9.9,9.2,861.7,0.6,49.97,0.0,6.8,82.2,861.3,7.3,6.5,82.2,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
563172,2026-08-13T19:42:31.629538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.6,2.3,0.0,0.7,2.0,231.3,231.1,231.7,18.4,16.5,16.8,850.1,4.2,49.9,0.0,13.5,44.5,851.7,1.9,1.7,44.5,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
563203,2026-08-13T19:42:47.619093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,1.4,9.1,0.0,1.4,2.0,232.8,232.2,231.9,10.4,9.9,9.1,861.7,0.1,49.97,0.0,7.3,82.2,860.3,9.2,11.6,82.2,100.0,3313.0,3311.0,25.5,24.1,24.4,20000.0,855.9,0,0
563265,2026-08-13T19:43:18.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.7,3.8,0.0,1.4,1.0,235.4,235.3,234.8,13.5,13.0,12.8,861.2,4.4,49.93,0.0,7.3,82.2,861.9,0.6,0.7,82.2,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
563296,2026-08-13T19:43:33.618960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,4.8,0.0,0.7,1.0,238.6,238.5,238.7,12.0,10.2,10.7,851.4,5.1,49.97,0.0,1.8,44.5,851.0,9.9,9.3,44.5,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
563327,2026-08-13T19:43:49.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.2,5.4,0.0,1.4,1.0,228.2,227.8,227.5,17.0,16.9,17.0,860.7,8.3,49.9,0.0,18.6,82.2,861.9,2.9,2.5,82.2,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
563358,2026-08-13T19:44:04.619199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.3,3.4,0.0,0.7,2.0,240.9,240.9,240.9,12.2,10.2,10.9,851.3,4.8,49.97,0.0,1.8,44.5,851.0,8.2,7.6,44.5,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
563451,2026-08-13T19:44:51.619626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.3,0.9,6.9,0.0,1.4,1.0,229.5,229.2,228.4,15.6,14.3,14.4,861.0,7.7,49.89,0.0,6.7,82.2,861.9,0.8,0.8,82.2,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
563482,2026-08-13T19:45:06.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.9,5.7,0.0,0.7,2.0,236.0,235.7,236.4,17.0,15.3,15.9,850.8,7.3,49.97,0.0,6.1,44.5,851.7,1.6,1.7,44.5,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
563513,2026-08-13T19:45:22.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.9,10.9,0.0,1.4,1.0,239.6,239.7,239.0,10.4,9.9,9.1,861.8,0.1,49.97,0.0,1.8,82.2,860.9,11.0,13.8,82.2,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
563575,2026-08-13T19:45:53.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.2,2.4,0.0,1.4,2.0,238.8,238.5,238.0,12.7,12.2,12.0,861.4,3.6,49.95,0.0,3.4,82.2,861.6,6.0,4.6,82.2,100.0,3323.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
563606,2026-08-13T19:46:08.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,5.3,0.0,0.7,1.0,237.2,237.0,237.2,13.6,11.7,12.4,851.2,7.1,49.96,0.0,1.7,44.5,851.7,1.8,1.7,44.5,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
563637,2026-08-13T19:46:24.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,8.7,0.0,1.4,1.0,238.2,237.9,237.4,10.4,9.9,9.2,861.8,0.1,49.97,0.0,1.8,81.8,861.3,8.8,7.9,81.8,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
563668,2026-08-13T19:46:39.630555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.3,11.4,0.0,0.7,1.0,231.9,232.2,232.1,21.1,20.3,20.8,850.4,13.1,49.9,0.0,11.6,44.5,851.7,1.7,1.7,44.5,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
563730,2026-08-13T19:47:10.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,2.2,0.0,0.7,1.0,239.0,239.1,239.2,12.1,10.2,10.8,851.3,4.4,49.97,0.0,1.8,44.5,852.0,2.2,1.8,44.5,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
563761,2026-08-13T19:47:26.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.7,8.1,0.0,1.4,0.0,228.7,228.6,228.1,19.3,19.2,18.9,860.6,9.2,49.9,0.0,11.7,81.8,862.3,1.1,0.9,81.8,100.0,3323.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
563792,2026-08-13T19:47:41.629967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,2.4,0.0,0.7,1.0,241.0,241.2,241.3,12.6,10.6,11.3,851.3,5.5,49.95,0.0,1.7,44.5,851.0,7.9,7.3,44.5,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
563823,2026-08-13T19:47:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.2,0.4,0.0,1.4,1.0,233.6,233.0,232.7,14.8,14.6,14.4,861.1,6.9,49.93,0.0,7.3,81.8,861.3,7.3,6.6,81.8,100.0,3315.0,3314.0,25.5,24.1,24.4,20000.0,855.9,0,0
563885,2026-08-13T19:48:28.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.0,2.8,0.0,1.4,1.0,238.9,239.1,238.4,11.5,11.1,10.5,861.6,1.8,49.97,0.0,1.8,81.8,861.6,4.6,3.7,81.8,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
563916,2026-08-13T19:48:43.618935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.0,1.5,0.0,0.7,2.0,230.4,229.8,230.2,17.3,15.5,16.2,851.4,9.8,49.95,0.0,7.1,44.5,850.4,11.3,12.9,44.5,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
563978,2026-08-13T19:49:14.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.9,7.4,0.0,0.7,2.0,236.5,236.2,236.7,15.9,14.0,14.8,850.8,8.7,49.93,0.0,7.2,44.5,851.7,1.3,1.7,44.5,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
564040,2026-08-13T19:49:45.629905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.5,1.0,0.0,0.7,2.0,229.3,229.6,229.5,21.2,20.8,22.0,848.9,4.6,49.88,0.0,20.1,44.5,851.4,3.6,3.3,44.5,100.0,3280.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
564071,2026-08-13T19:50:01.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,7.4,0.0,1.4,1.0,241.8,241.8,241.2,10.3,9.9,9.2,861.7,0.3,49.97,0.0,1.8,81.8,861.3,7.7,6.5,81.8,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
564102,2026-08-13T19:50:16.628777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,3.1,0.0,0.7,1.0,239.9,240.0,240.1,12.1,10.1,10.7,851.3,4.8,49.96,0.0,1.8,44.5,852.0,1.7,1.6,44.5,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
564133,2026-08-13T19:50:32.629380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,17.9,0.0,1.4,1.0,237.8,237.7,237.2,10.5,9.9,9.2,861.3,0.4,49.97,0.0,6.2,81.8,861.3,18.3,11.0,81.8,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0
564195,2026-08-13T19:51:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.2,5.1,0.0,1.4,1.0,233.7,233.5,233.2,14.3,14.1,13.8,861.7,6.1,49.96,0.0,5.6,81.8,861.9,1.0,0.8,81.8,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
564226,2026-08-13T19:51:18.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,4.9,0.0,0.7,1.0,238.6,238.6,238.7,12.0,10.2,10.7,851.3,3.9,49.97,0.0,1.7,44.5,851.0,8.8,8.0,44.5,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
