id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
564257,2026-08-13T19:51:34.629671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.3,16.5,0.0,1.4,1.0,228.5,229.0,228.2,25.9,25.2,23.8,861.3,21.2,49.89,0.0,5.1,81.8,861.6,4.7,3.6,81.8,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0
564288,2026-08-13T19:51:49.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,8.2,0.0,0.7,1.0,241.2,241.0,241.1,12.0,10.1,10.7,851.3,4.4,49.97,0.0,1.8,44.5,850.4,12.6,11.9,44.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
564350,2026-08-13T19:52:20.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.1,0.0,0.7,1.0,237.8,237.8,237.9,12.1,10.2,10.7,851.4,3.1,49.96,0.0,6.0,44.5,851.7,2.0,1.6,44.5,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
564381,2026-08-13T19:52:36.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.2,9.1,0.0,1.4,0.0,232.3,232.2,231.4,15.1,14.4,14.0,860.7,10.0,49.9,0.0,5.3,81.8,861.9,0.9,0.7,81.8,100.0,3323.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
564412,2026-08-13T19:52:51.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.4,0.1,0.0,0.7,1.0,230.2,229.6,230.1,17.0,15.2,16.0,850.6,6.7,49.92,0.0,8.6,44.1,851.0,6.8,6.5,44.1,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
564443,2026-08-13T19:53:07.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.4,0.4,0.0,1.4,1.0,236.7,236.4,236.0,14.1,13.9,13.7,861.2,5.2,49.92,0.0,5.5,81.8,861.6,5.6,4.2,81.8,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
564505,2026-08-13T19:53:38.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,15.8,0.0,1.4,2.0,238.6,238.6,238.1,10.4,9.9,9.1,861.7,0.9,49.97,0.0,1.8,81.8,861.3,16.7,10.3,81.8,100.0,3315.0,3313.0,25.5,24.1,24.4,20000.0,855.9,0,0
564536,2026-08-13T19:53:53.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.6,1.9,0.0,0.7,1.0,231.0,230.7,231.3,18.8,16.9,17.1,849.8,3.3,49.88,0.0,4.6,44.1,851.4,5.2,4.6,44.1,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
564567,2026-08-13T19:54:09.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,1.3,0.0,1.4,1.0,240.8,241.0,240.3,10.3,9.8,9.1,861.7,0.0,49.97,0.0,1.8,81.8,861.9,1.3,0.8,81.8,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
564598,2026-08-13T19:54:24.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.7,0.0,0.7,2.0,239.9,239.9,240.0,12.1,10.2,10.8,851.3,4.2,49.97,0.0,1.8,44.1,851.7,1.5,1.8,44.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
564660,2026-08-13T19:54:55.628719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.9,6.7,0.0,0.7,2.0,234.9,234.7,235.0,16.4,14.4,15.4,850.8,8.8,49.93,0.0,4.9,44.1,851.7,2.1,1.8,44.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
564691,2026-08-13T19:55:11.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.9,0.5,0.0,1.4,1.0,240.1,240.2,239.5,10.4,9.9,9.2,861.4,0.2,49.96,0.0,1.8,81.8,862.3,0.7,0.6,81.8,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
564722,2026-08-13T19:55:26.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,5.3,0.0,0.7,2.0,238.3,238.2,238.4,12.0,10.1,10.7,851.3,4.1,49.97,0.0,1.8,44.1,851.0,9.4,12.4,44.1,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
564753,2026-08-13T19:55:42.618856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.9,0.6,14.9,0.0,1.4,1.0,227.4,227.8,226.8,18.1,16.6,16.2,861.3,15.6,49.88,0.0,4.5,81.8,861.9,0.7,0.8,81.8,100.0,3323.0,3322.0,25.5,24.1,24.5,20000.0,855.9,0,0
564815,2026-08-13T19:56:13.618946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.4,0.0,1.5,1.0,239.8,239.9,239.3,10.4,9.9,9.1,861.7,1.3,49.97,0.0,1.8,81.8,861.9,3.7,2.5,81.8,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0
564846,2026-08-13T19:56:28.628662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,0.7,17.1,0.0,0.7,2.0,227.6,226.4,227.4,20.9,18.2,17.9,851.0,19.0,49.88,0.0,11.0,44.1,851.7,1.9,1.7,44.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
564877,2026-08-13T19:56:44.630488+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.8,17.1,0.0,1.5,1.0,241.2,241.4,240.7,10.3,9.9,9.2,861.7,0.1,49.97,0.0,1.8,81.8,860.9,17.2,12.8,81.8,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
564908,2026-08-13T19:56:59.629160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.6,0.0,0.7,1.0,240.2,240.3,240.3,12.1,10.2,10.8,851.3,4.4,49.97,0.0,1.8,44.1,851.7,1.8,1.8,44.1,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
564970,2026-08-13T19:57:30.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,2.4,0.0,0.7,2.0,239.8,239.4,239.7,12.0,10.2,10.7,851.3,4.4,49.97,0.0,1.7,44.1,851.7,2.0,1.7,44.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
565032,2026-08-13T19:58:01.619103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.8,5.8,0.0,0.7,1.0,237.4,237.0,237.3,14.5,12.7,13.5,850.9,7.6,49.92,0.0,4.1,44.1,851.7,1.8,1.7,44.1,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
565063,2026-08-13T19:58:17.619125+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,0.9,7.2,0.0,1.5,1.0,233.9,233.3,232.9,15.5,15.5,15.4,861.0,8.3,49.92,0.0,6.1,81.8,861.9,1.1,0.8,81.8,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0
565125,2026-08-13T19:58:48.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,8.9,0.0,1.4,1.0,227.7,227.4,227.1,16.3,14.9,15.0,861.0,9.7,49.89,0.0,5.7,81.8,861.9,0.8,0.7,81.8,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0
565156,2026-08-13T19:59:03.619812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,1.6,0.0,0.7,1.0,240.6,240.6,240.7,12.1,10.1,10.7,851.3,5.1,49.97,0.0,1.8,44.1,851.7,3.5,3.9,44.1,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
565187,2026-08-13T19:59:19.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.8,0.0,1.4,1.0,239.4,239.6,239.0,10.4,9.9,9.2,861.7,0.7,49.97,0.0,1.8,81.8,861.6,6.5,5.1,81.8,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0
565218,2026-08-13T19:59:34.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.4,2.3,0.0,0.7,1.0,227.8,227.3,227.8,21.0,19.7,19.8,850.4,14.1,49.93,0.0,9.4,44.1,850.0,16.4,11.9,44.1,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
565280,2026-08-13T20:00:05.629160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,7.9,0.0,0.7,2.0,233.1,232.9,233.1,15.9,14.0,14.8,850.7,9.5,49.92,0.0,7.2,44.1,851.7,1.6,1.8,44.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
565311,2026-08-13T20:00:21.628732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.1,15.5,0.0,1.4,2.0,238.3,238.3,237.8,10.4,9.9,9.2,861.7,1.5,49.97,0.0,1.8,81.8,860.6,17.0,16.9,81.8,100.0,3319.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
565342,2026-08-13T20:00:36.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.9,17.6,0.0,0.7,1.0,227.3,226.9,227.2,30.6,30.2,30.4,848.8,19.4,49.88,0.0,18.0,44.1,851.7,1.8,1.8,44.1,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
565373,2026-08-13T20:00:52.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.4,7.5,0.0,1.4,1.0,240.4,240.5,239.9,10.3,9.9,9.2,861.7,-0.6,49.97,0.0,1.8,81.4,860.3,6.9,14.8,81.4,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
565435,2026-08-13T20:01:23.630200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.5,4.4,0.0,1.4,1.0,232.0,231.3,231.0,15.3,15.3,14.9,861.1,6.6,49.92,0.0,7.1,81.4,861.6,2.2,2.3,81.4,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
565466,2026-08-13T20:01:38.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,2.4,0.0,0.7,1.0,233.9,233.5,233.9,15.6,14.0,14.7,850.5,5.6,49.92,0.0,6.0,44.1,851.0,8.0,8.5,44.1,100.0,3279.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0
565497,2026-08-13T20:01:54.628790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.1,4.0,0.0,1.4,2.0,232.3,231.8,231.4,15.5,15.5,15.3,861.0,8.8,49.93,0.0,7.7,81.4,860.9,12.8,11.6,81.4,100.0,3319.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
565590,2026-08-13T20:02:40.629193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.9,9.5,0.0,0.7,2.0,238.1,238.0,238.2,12.0,10.2,10.7,851.3,3.2,49.97,0.0,1.8,44.1,850.4,12.7,15.8,44.1,100.0,3278.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0
565621,2026-08-13T20:02:56.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,1.0,18.9,0.0,1.4,1.0,232.0,231.8,231.8,32.6,32.7,32.8,860.9,19.8,49.89,0.0,16.1,81.4,861.9,0.9,0.7,81.4,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0
565652,2026-08-13T20:03:11.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,0.2,0.0,0.7,1.0,239.9,239.8,239.9,12.1,10.2,10.8,851.3,4.5,49.97,0.0,1.8,44.1,851.4,4.7,4.9,44.1,100.0,3277.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0
565683,2026-08-13T20:03:27.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,6.4,0.0,1.4,1.0,239.4,239.5,238.8,10.4,9.9,9.1,861.7,1.2,49.97,0.0,1.8,81.4,861.3,7.6,6.1,81.4,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
565745,2026-08-13T20:03:58.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,0.1,6.5,0.0,1.4,1.0,239.5,239.1,238.5,11.6,11.2,10.8,861.4,1.2,49.96,0.0,2.6,81.4,861.3,7.7,6.3,81.4,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
565776,2026-08-13T20:04:13.629516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.5,2.9,0.0,0.7,1.0,232.0,231.6,232.0,18.5,17.0,17.2,851.2,4.6,49.93,0.0,6.1,44.1,851.7,1.7,1.7,44.1,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0
565807,2026-08-13T20:04:29.619189+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,14.5,0.0,1.4,3.0,238.0,238.1,237.5,10.4,9.9,9.2,861.7,-0.1,49.97,0.0,1.7,81.4,860.9,14.4,11.5,81.4,100.0,3313.0,3310.0,25.6,24.2,24.5,20000.0,855.9,0,0
565838,2026-08-13T20:04:44.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,18.0,0.0,0.7,1.0,228.2,227.8,228.0,29.1,28.3,26.7,851.1,20.5,49.89,0.0,17.6,44.1,851.7,2.5,1.7,44.1,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0
565900,2026-08-13T20:05:15.628819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,3.4,0.0,0.7,1.0,238.6,238.6,238.7,12.0,10.2,10.7,851.3,4.7,49.97,0.0,1.7,43.8,851.7,1.3,1.7,43.8,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0
565931,2026-08-13T20:05:31.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.0,8.3,0.0,1.4,1.0,226.4,226.1,225.8,18.5,18.2,18.3,860.9,9.2,49.89,0.0,13.8,81.4,861.9,0.9,0.8,81.4,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0
565962,2026-08-13T20:05:46.629341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,7.6,0.0,0.7,2.0,241.0,241.1,241.1,12.0,10.2,10.7,851.3,4.5,49.97,0.0,1.7,43.8,850.7,12.1,11.6,43.8,100.0,3277.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0
565993,2026-08-13T20:06:02.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.7,4.6,0.0,1.4,1.0,234.3,233.5,233.2,14.5,14.3,14.1,861.2,6.1,49.93,0.0,4.8,81.4,861.9,1.5,1.5,81.4,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
566086,2026-08-13T20:06:48.629731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,10.4,0.0,0.7,1.0,240.6,240.5,240.6,12.0,10.1,10.8,851.3,4.2,49.97,0.0,1.7,43.8,850.0,14.6,12.3,43.8,100.0,3277.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0
566117,2026-08-13T20:07:04.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,1.8,0.0,1.4,1.0,239.4,239.4,238.8,10.4,9.9,9.2,861.7,-0.4,49.97,0.0,1.7,81.4,861.9,1.4,0.8,81.4,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0
566148,2026-08-13T20:07:19.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,2.7,0.0,0.7,1.0,240.1,239.8,239.9,12.1,10.1,10.7,851.3,4.7,49.97,0.0,2.4,43.8,851.7,2.0,1.7,43.8,100.0,3281.0,3280.0,24.8,24.1,24.4,20000.0,856.4,0,0
566210,2026-08-13T20:07:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.8,0.4,17.6,0.0,0.7,2.0,226.6,225.9,226.5,24.8,24.1,22.0,851.0,21.3,49.91,0.0,9.7,43.8,851.4,3.7,3.6,43.8,100.0,3280.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0
566241,2026-08-13T20:08:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.1,7.2,0.0,1.4,1.0,241.8,241.5,240.9,10.3,9.8,9.1,861.7,0.1,49.97,0.0,1.7,81.4,861.6,7.3,6.3,81.4,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0
566272,2026-08-13T20:08:21.619112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.1,10.4,0.0,0.7,1.0,237.4,237.3,237.5,18.4,16.7,17.1,850.6,12.3,49.93,0.0,3.9,43.8,851.7,1.9,1.8,43.8,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0
566303,2026-08-13T20:08:37.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,1.1,4.5,0.0,1.4,2.0,232.7,231.9,231.6,13.8,13.6,13.5,861.7,5.2,49.97,0.0,5.3,81.4,860.6,9.7,16.5,81.4,100.0,3319.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
566365,2026-08-13T20:09:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.0,0.0,1.4,1.0,239.7,239.7,239.1,10.4,9.9,9.2,861.4,-0.1,49.94,0.0,6.8,81.4,861.9,0.9,0.7,81.4,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0
566396,2026-08-13T20:09:23.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,2.7,0.0,0.6,1.0,239.3,238.9,239.0,12.0,10.1,10.7,851.3,4.3,49.97,0.0,1.7,43.8,851.4,7.0,6.0,43.8,100.0,3281.0,3280.0,24.8,24.2,24.4,20000.0,856.4,0,0
566427,2026-08-13T20:09:39.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.0,0.4,16.7,0.0,1.4,1.0,227.9,228.4,227.4,25.1,24.8,23.1,861.2,21.2,49.88,0.0,10.4,81.4,861.6,4.5,3.7,81.4,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
566458,2026-08-13T20:09:54.628709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,1.7,0.0,0.6,1.0,240.9,240.8,240.8,14.8,13.0,13.9,850.8,7.4,49.94,0.0,3.7,43.8,851.0,5.7,6.7,43.8,100.0,3279.0,3278.0,24.8,24.2,24.4,20000.0,856.4,0,0
566520,2026-08-13T20:10:25.618846+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.3,12.4,0.0,0.7,1.0,238.3,237.8,238.0,12.1,10.1,10.8,851.3,3.2,49.97,0.0,1.7,43.8,850.0,15.6,16.8,43.8,100.0,3274.0,3273.0,24.8,24.1,24.4,20000.0,856.4,0,0
566551,2026-08-13T20:10:41.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,2.0,5.7,0.0,1.5,1.0,226.9,226.6,226.1,16.7,15.2,15.6,859.9,7.0,49.88,0.0,4.7,81.4,861.9,1.3,0.7,81.4,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0
566613,2026-08-13T20:11:12.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.6,0.0,1.5,1.0,240.0,240.1,239.5,10.4,9.9,9.2,861.7,0.0,49.97,0.0,1.8,81.4,861.9,0.6,0.9,81.4,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0
566675,2026-08-13T20:11:43.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.8,1.7,0.0,1.5,1.0,235.0,234.5,234.2,24.4,25.5,25.3,860.5,11.2,49.92,0.0,6.5,81.4,861.3,9.5,8.1,81.4,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
566706,2026-08-13T20:11:58.628956+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.2,0.3,0.0,0.6,1.0,232.3,232.0,232.4,17.2,15.4,16.2,850.5,9.9,49.93,0.0,6.3,43.8,850.7,10.2,10.4,43.8,100.0,3276.0,3275.0,24.8,24.2,24.4,20000.0,856.4,0,0
566737,2026-08-13T20:12:14.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,6.6,0.0,1.5,1.0,238.7,238.6,238.1,10.4,9.9,9.2,861.7,0.0,49.97,0.0,1.7,81.4,861.3,6.6,6.8,81.4,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
566768,2026-08-13T20:12:29.629404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.5,7.1,0.0,0.6,1.0,228.9,228.8,229.4,19.1,17.1,17.4,850.2,8.4,49.89,0.0,2.1,43.8,851.7,1.3,1.8,43.8,100.0,3280.0,3279.0,24.8,24.2,24.4,20000.0,856.4,0,0
566830,2026-08-13T20:13:00.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.9,17.3,0.0,0.6,1.0,227.0,227.0,227.2,30.0,29.5,29.8,848.8,19.0,49.88,0.0,2.1,43.8,851.7,1.7,1.7,43.8,100.0,3280.0,3279.0,24.8,24.2,24.4,20000.0,856.4,0,0
566861,2026-08-13T20:13:16.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,1.5,0.0,1.5,1.0,240.2,240.3,239.7,10.4,9.9,9.2,861.7,-0.3,49.97,0.0,1.8,81.4,862.3,1.2,0.8,81.4,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
566892,2026-08-13T20:13:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,2.6,0.0,0.6,1.0,239.8,239.5,239.6,12.1,10.1,10.7,851.2,4.6,49.97,0.0,1.8,43.8,851.7,2.0,1.7,43.8,100.0,3280.0,3279.0,24.8,24.2,24.4,20000.0,856.4,0,0
566923,2026-08-13T20:13:47.628975+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.4,5.9,0.0,1.4,1.0,227.8,227.8,227.2,23.7,23.8,23.3,860.9,12.9,49.92,0.0,12.6,81.4,861.3,7.0,6.7,81.4,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
566985,2026-08-13T20:14:18.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,1.0,7.6,0.0,1.4,1.0,232.0,231.4,231.0,15.5,15.5,15.6,860.9,8.5,49.93,0.0,7.1,81.4,861.9,0.9,0.8,81.4,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
567016,2026-08-13T20:14:33.629841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,10.4,0.0,0.6,2.0,238.6,238.3,238.4,12.0,10.2,10.7,851.3,2.1,49.97,0.0,1.7,43.8,850.7,12.5,11.0,43.8,100.0,3277.0,3275.0,24.8,24.2,24.4,20000.0,856.4,0,0
567047,2026-08-13T20:14:49.619522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,1.0,16.9,0.0,1.4,1.0,227.9,228.3,227.5,20.5,19.6,18.4,861.3,18.5,49.9,0.0,18.8,81.4,862.3,1.6,0.7,81.4,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
567078,2026-08-13T20:15:04.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,0.4,0.0,0.7,1.0,241.5,241.5,241.6,12.1,10.2,10.7,851.2,4.8,49.97,0.0,1.7,43.8,851.4,4.4,4.5,43.8,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
567140,2026-08-13T20:15:35.628717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.2,9.9,0.0,0.7,1.0,233.2,232.3,232.8,14.8,13.0,13.9,850.9,6.5,49.97,0.0,6.4,43.8,850.7,16.4,10.9,43.8,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
567171,2026-08-13T20:15:51.619215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,1.1,19.4,0.0,1.4,1.0,231.6,231.4,231.3,35.0,35.1,35.0,860.8,21.1,49.9,0.0,4.7,81.0,861.9,1.7,1.2,81.0,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
567202,2026-08-13T20:16:06.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.5,6.1,0.0,0.7,2.0,232.4,231.8,232.2,15.1,13.2,14.2,851.2,7.5,49.94,0.0,5.9,43.8,851.7,1.4,1.7,43.8,100.0,3277.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
567233,2026-08-13T20:16:22.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,0.9,0.0,1.4,0.0,239.1,239.1,238.5,10.4,9.9,9.2,861.7,0.1,49.97,0.0,1.7,81.0,862.3,1.0,0.8,81.0,100.0,3323.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0
567295,2026-08-13T20:16:53.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,5.1,0.0,1.4,1.0,241.6,241.5,240.8,10.3,9.9,9.1,861.4,-0.2,49.95,0.0,1.7,81.0,861.6,4.9,4.7,81.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
567326,2026-08-13T20:17:08.629087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,1.6,0.0,0.7,2.0,240.0,239.8,239.9,12.1,10.1,10.7,851.2,4.7,49.94,0.0,1.7,43.8,851.4,6.3,5.5,43.8,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
567357,2026-08-13T20:17:24.619099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,7.9,0.0,1.4,1.0,238.1,238.1,237.5,10.4,9.9,9.2,861.7,-0.9,49.97,0.0,1.8,81.0,861.3,7.0,6.4,81.0,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
567388,2026-08-13T20:17:39.629128+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.4,7.5,0.4,0.7,1.0,233.4,233.7,233.7,18.0,16.7,17.6,850.3,9.1,49.9,0.0,11.8,43.4,851.7,1.6,1.8,43.8,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
567450,2026-08-13T20:18:10.629073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,2.0,0.0,0.7,2.0,238.9,238.8,238.9,12.0,10.2,10.7,851.3,3.7,49.97,0.0,1.7,43.4,851.7,1.7,1.8,43.4,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
567481,2026-08-13T20:18:26.618913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,1.2,7.6,0.0,1.4,1.0,227.4,226.7,226.8,26.5,28.0,29.0,860.7,8.6,49.9,0.0,11.4,81.0,861.9,1.0,0.7,81.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
567512,2026-08-13T20:18:41.629046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.4,1.3,0.0,0.7,1.0,234.4,233.9,234.2,16.8,15.1,15.9,850.6,10.7,49.91,0.0,6.3,43.4,851.0,12.0,9.3,43.4,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
567543,2026-08-13T20:18:57.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.8,7.9,0.0,1.4,1.0,231.5,231.1,230.9,16.2,16.3,16.4,861.1,8.8,49.94,0.0,4.8,81.0,861.9,0.9,1.0,81.0,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
567605,2026-08-13T20:19:28.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.8,0.2,0.0,1.4,1.0,237.7,237.7,237.2,11.6,11.2,10.9,861.5,0.7,49.97,0.0,1.8,81.0,862.3,0.5,0.7,81.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
567667,2026-08-13T20:19:59.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.7,9.3,0.0,1.4,0.0,234.1,233.9,233.6,24.1,24.3,24.1,860.9,15.2,49.92,0.0,7.6,81.0,861.6,5.9,4.4,81.0,100.0,3322.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
567698,2026-08-13T20:20:14.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,4.5,1.0,5.8,0.0,0.7,1.0,240.3,240.2,240.4,12.1,10.2,14.7,850.7,8.8,49.93,0.0,6.9,43.4,851.7,3.0,2.2,43.4,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
567760,2026-08-13T20:20:45.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.8,4.0,0.0,0.7,2.0,226.5,226.2,226.8,20.2,19.5,19.2,850.2,12.9,49.89,0.0,13.9,43.4,851.0,8.9,7.3,43.4,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
567791,2026-08-13T20:21:01.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.3,6.9,0.0,1.4,2.0,241.9,241.7,241.4,10.3,10.1,9.2,861.6,-0.1,49.97,0.0,1.9,81.0,861.3,6.8,5.2,81.0,100.0,3323.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
567822,2026-08-13T20:21:16.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,1.2,8.9,0.0,0.7,1.0,233.7,232.5,233.5,17.5,17.3,16.6,850.5,11.7,49.92,0.0,6.4,43.4,851.7,2.8,2.3,43.4,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
567853,2026-08-13T20:21:32.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.0,11.2,0.0,1.4,1.0,237.8,237.0,237.3,10.6,10.9,9.2,861.6,0.4,49.94,0.0,6.2,81.0,860.6,11.6,9.1,81.0,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
567915,2026-08-13T20:22:03.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.9,0.9,3.8,0.0,1.4,1.0,233.3,231.6,232.5,14.0,14.5,13.6,861.0,5.5,49.97,0.0,6.2,81.0,861.9,1.7,1.5,81.0,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
567946,2026-08-13T20:22:18.629101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.1,2.7,0.0,0.7,2.0,239.5,238.7,239.5,11.9,12.5,10.9,851.1,5.3,49.96,0.0,2.3,43.4,851.0,8.0,8.8,43.4,100.0,3279.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
567977,2026-08-13T20:22:34.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,2.4,7.3,0.0,1.4,1.0,227.3,226.4,226.8,19.3,19.8,19.6,859.5,9.1,49.88,0.0,17.9,81.0,861.9,1.8,1.3,81.0,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
568008,2026-08-13T20:22:49.619817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,0.4,8.2,0.0,0.7,2.0,235.2,233.9,235.1,17.0,17.4,15.7,851.1,5.8,49.93,0.0,5.0,43.4,850.7,14.0,12.4,43.4,100.0,3276.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
568070,2026-08-13T20:23:20.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.5,3.8,0.0,0.7,2.0,238.3,237.5,238.3,12.0,12.6,10.9,850.9,8.2,49.96,0.0,2.4,43.4,851.4,4.4,3.8,43.4,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
568101,2026-08-13T20:23:36.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.6,1.4,1.1,0.0,1.4,1.0,231.9,230.7,231.2,18.8,20.4,19.9,860.2,5.2,49.9,0.0,5.1,81.0,861.6,4.1,4.0,81.0,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
568132,2026-08-13T20:23:51.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,0.1,7.0,0.0,0.7,2.0,238.1,237.0,237.8,12.0,12.0,10.9,851.1,4.2,49.96,0.0,2.2,43.4,851.0,11.2,8.3,43.4,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
568225,2026-08-13T20:24:38.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,10.8,0.0,1.4,1.0,238.2,237.5,237.6,10.5,10.5,9.1,861.6,-0.1,49.97,0.0,2.2,81.0,860.9,10.7,9.8,81.0,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
568256,2026-08-13T20:24:53.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.4,10.3,0.0,0.7,2.0,227.3,226.8,227.6,18.8,18.4,18.0,850.3,12.9,49.89,0.0,14.0,43.4,851.7,2.6,2.0,43.4,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
568287,2026-08-13T20:25:09.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.2,8.7,0.0,1.4,1.0,240.8,240.4,240.2,10.4,10.6,9.1,861.5,-0.2,49.97,0.0,2.1,81.0,861.3,8.5,7.0,81.0,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
568318,2026-08-13T20:25:24.629565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,3.2,0.0,0.7,1.0,239.6,239.0,239.6,12.0,11.5,10.9,851.1,5.1,49.96,0.0,2.1,43.4,851.7,1.9,1.8,43.4,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
568380,2026-08-13T20:25:55.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.7,1.0,5.4,0.0,0.7,2.0,237.4,236.1,237.1,14.5,14.0,13.8,850.7,8.1,49.92,0.0,5.2,43.4,851.7,2.7,2.0,43.4,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
568411,2026-08-13T20:26:11.628772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.1,5.4,0.0,1.4,1.0,231.7,231.1,231.3,15.0,15.7,15.0,860.8,7.1,49.93,0.0,8.2,81.0,861.9,1.7,1.2,81.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
568442,2026-08-13T20:26:26.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.8,8.2,0.0,0.7,1.0,238.4,237.8,238.4,12.0,11.6,10.9,851.2,5.2,49.96,0.0,2.2,43.4,850.4,13.4,11.7,43.4,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
568473,2026-08-13T20:26:42.619078+00:00,external_ems_1,bess_1,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.6,2.4,1.0,21.1,0.0,1.4,1.0,231.2,230.6,231.0,34.8,37.2,34.8,860.9,22.0,49.88,0.0,21.2,81.0,861.9,0.9,1.3,81.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
568535,2026-08-13T20:27:13.630581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.3,0.6,0.0,1.4,1.0,240.0,239.1,239.1,10.6,10.6,9.1,861.6,0.4,49.97,0.0,2.2,81.0,861.9,1.0,1.3,81.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
568566,2026-08-13T20:27:28.629437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,0.8,1.2,2.7,0.0,0.7,1.0,232.4,230.9,231.8,14.1,13.9,13.3,850.5,4.9,49.93,0.0,8.3,43.4,851.7,2.2,2.2,43.4,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
568597,2026-08-13T20:27:44.630641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.8,0.2,6.0,0.0,1.4,1.0,237.4,235.9,236.4,14.1,14.5,13.7,861.1,5.8,49.94,0.0,4.8,81.0,860.9,11.8,10.1,81.0,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
568628,2026-08-13T20:27:59.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.8,0.6,0.3,0.0,0.7,2.0,234.3,232.9,233.9,15.7,15.4,14.9,850.4,4.8,49.92,0.0,7.4,43.4,851.0,5.1,5.6,43.4,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
568721,2026-08-13T20:28:46.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.6,9.9,0.0,1.4,2.0,237.8,237.2,237.2,10.6,10.5,9.1,861.5,0.1,49.97,0.0,2.2,80.6,860.9,10.0,9.8,80.6,100.0,3313.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0
568752,2026-08-13T20:29:01.629563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.8,2.1,0.0,0.7,1.0,231.6,231.1,231.9,18.2,16.4,16.7,849.6,3.6,49.88,0.0,17.5,43.4,851.4,1.5,1.9,43.4,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
568783,2026-08-13T20:29:17.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,0.3,3.5,0.0,1.4,0.0,234.7,233.5,233.5,13.4,13.3,13.1,861.6,4.7,49.97,0.0,5.6,80.6,861.9,1.2,0.7,80.6,100.0,3322.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0
568845,2026-08-13T20:29:48.618997+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.4,13.1,0.0,1.4,1.0,227.5,227.7,226.9,18.3,17.4,16.8,861.2,15.5,49.89,0.0,4.9,80.6,861.6,2.4,2.2,80.6,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
568876,2026-08-13T20:30:03.629242+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.3,1.8,0.0,0.7,1.0,238.0,237.2,237.5,14.7,12.9,13.7,850.7,7.5,49.92,0.0,4.1,43.0,851.0,9.3,7.2,43.0,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
568907,2026-08-13T20:30:19.629696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.6,0.9,0.0,1.5,0.0,236.3,235.6,235.2,12.3,11.9,11.6,861.3,2.3,49.96,0.0,2.6,80.6,861.9,1.4,0.8,80.6,100.0,3323.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
568938,2026-08-13T20:30:34.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,6.4,0.0,0.7,2.0,230.6,230.1,230.5,17.3,15.8,16.2,851.2,8.1,49.95,0.0,7.5,43.0,850.4,14.5,15.1,43.0,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
569000,2026-08-13T20:31:05.629303+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,1.0,7.0,0.0,0.7,1.0,235.5,234.4,235.1,15.6,13.8,14.6,850.7,8.7,49.93,0.0,7.1,43.0,851.7,1.7,1.7,43.0,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
569031,2026-08-13T20:31:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.0,6.7,0.0,1.5,1.0,238.7,238.7,238.2,10.4,9.9,9.1,861.6,0.2,49.97,0.0,1.8,80.6,861.6,6.9,6.1,80.6,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0
569062,2026-08-13T20:31:36.619638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,2.8,3.0,0.0,0.7,1.0,229.0,229.4,229.2,21.0,20.4,21.7,848.9,4.8,49.88,0.0,20.5,43.0,851.7,1.8,1.7,43.0,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
569093,2026-08-13T20:31:52.619211+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.9,10.5,0.0,1.5,2.0,241.1,241.4,240.6,11.9,11.5,11.1,861.5,2.0,49.97,0.0,1.8,80.6,860.6,12.5,13.1,80.6,100.0,3319.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0
569155,2026-08-13T20:32:23.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,3.0,0.0,1.5,1.0,237.9,237.9,237.3,10.4,9.9,9.2,861.7,1.1,49.97,0.0,1.7,80.6,861.6,4.1,3.9,80.6,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
569186,2026-08-13T20:32:38.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.6,0.9,16.1,0.0,0.7,1.0,231.6,230.8,231.6,20.3,17.9,17.7,850.8,18.1,49.91,0.0,6.6,43.0,851.7,2.0,1.7,43.0,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
569248,2026-08-13T20:33:09.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,8.1,0.0,0.7,1.0,235.4,234.9,235.1,16.2,14.5,15.2,850.6,9.2,49.94,0.0,3.7,43.0,851.7,1.1,1.6,43.0,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
569310,2026-08-13T20:33:40.629918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,4.6,0.0,0.7,1.0,238.3,238.2,238.3,12.0,10.1,10.8,851.2,4.7,49.97,0.0,1.8,43.0,850.0,9.3,10.6,43.0,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
569341,2026-08-13T20:33:56.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,2.8,9.3,0.0,1.5,1.0,228.7,228.2,228.4,29.0,30.7,31.4,859.1,10.1,49.88,0.0,4.8,80.6,861.9,0.8,0.7,80.6,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0
569372,2026-08-13T20:34:11.618755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,0.3,0.0,0.7,1.0,240.3,240.3,240.4,12.0,10.1,10.8,851.2,4.6,49.97,0.0,1.7,43.0,851.4,4.9,3.9,43.0,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
569403,2026-08-13T20:34:27.619329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.0,4.1,0.0,1.5,1.0,240.2,240.3,239.6,10.4,9.9,9.1,861.6,0.0,49.97,0.0,1.8,80.6,861.6,4.1,3.3,80.6,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0
569465,2026-08-13T20:34:58.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.0,0.4,0.5,0.0,1.5,2.0,235.1,234.9,234.5,15.2,15.2,15.2,860.9,7.8,49.92,0.0,6.0,80.6,861.3,7.3,6.1,80.6,100.0,3321.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
569496,2026-08-13T20:35:13.618801+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,9.0,0.0,0.7,2.0,232.0,231.4,231.9,17.4,15.7,16.3,850.5,10.6,49.92,0.0,7.0,43.0,851.7,1.6,1.7,43.0,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
569527,2026-08-13T20:35:29.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,9.0,0.0,1.5,1.0,238.3,238.4,237.8,10.5,9.9,9.2,861.6,0.1,49.97,0.0,1.8,80.6,860.9,9.1,8.2,80.6,100.0,3319.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0
569558,2026-08-13T20:35:44.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.8,2.8,0.0,0.7,1.0,230.8,230.5,231.1,18.7,16.9,17.0,849.6,3.2,49.88,0.0,4.4,43.0,851.4,6.0,5.9,43.0,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
569620,2026-08-13T20:36:15.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.2,10.2,0.0,0.7,1.0,231.7,231.1,231.5,17.8,16.3,16.9,850.5,11.5,49.93,0.0,3.9,43.0,851.7,1.3,1.8,43.0,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
569651,2026-08-13T20:36:31.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.4,0.7,9.1,0.0,1.5,1.0,232.3,231.4,231.1,15.2,14.9,14.8,861.0,5.9,49.92,0.0,7.5,80.6,860.3,15.0,11.5,80.6,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0
569682,2026-08-13T20:36:46.628997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.4,8.6,0.0,0.7,1.0,230.8,230.0,230.8,18.5,16.3,16.8,850.3,10.2,49.9,0.0,2.4,43.0,851.7,1.6,1.7,43.0,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
569713,2026-08-13T20:37:02.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,9.9,0.0,1.5,1.0,240.0,240.1,239.5,10.3,9.9,9.1,861.6,-0.3,49.97,0.0,1.8,80.6,861.3,9.6,6.5,80.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
569775,2026-08-13T20:37:33.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.3,8.3,0.0,1.5,1.0,229.0,228.4,228.2,18.9,18.8,18.9,860.6,9.1,49.91,0.0,14.1,80.6,861.9,0.8,0.7,80.6,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
569806,2026-08-13T20:37:48.628901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.8,9.0,0.0,0.7,1.0,237.6,236.9,237.2,15.0,13.1,13.9,850.8,8.0,49.95,0.0,3.1,43.0,850.0,17.0,14.3,43.0,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0
569837,2026-08-13T20:38:04.628803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,1.1,6.3,0.0,1.4,1.0,231.5,231.3,231.1,16.0,15.9,16.1,860.8,7.6,49.93,0.0,5.5,80.6,861.9,1.3,1.0,80.6,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
569868,2026-08-13T20:38:19.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,0.4,0.0,0.7,1.0,238.1,237.9,238.0,12.0,10.1,10.7,851.2,4.4,49.97,0.0,1.7,43.0,851.4,4.8,4.4,43.0,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
569930,2026-08-13T20:38:50.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,14.6,0.0,0.7,2.0,237.8,237.8,238.0,12.0,10.2,10.7,851.2,4.3,49.95,0.0,3.9,43.0,851.0,18.9,11.4,43.0,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
569961,2026-08-13T20:39:06.629051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.9,7.0,0.0,1.4,1.0,231.5,230.9,231.1,21.9,23.4,23.8,860.0,8.0,49.92,0.0,9.4,80.6,861.9,1.0,0.8,80.6,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
569992,2026-08-13T20:39:21.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,4.0,0.0,0.7,1.0,236.3,236.3,236.7,15.2,13.3,14.3,850.6,5.5,49.97,0.0,5.9,43.0,851.4,1.5,1.8,43.0,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
570023,2026-08-13T20:39:37.639590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.7,10.7,0.0,1.4,1.0,238.7,238.7,238.2,10.4,9.9,9.2,861.6,1.0,49.97,0.0,1.7,80.6,860.9,11.7,8.6,80.6,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
570085,2026-08-13T20:40:08.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.2,7.5,0.0,1.4,1.0,241.1,241.3,240.6,11.1,10.6,10.1,861.5,0.5,49.97,0.0,1.7,80.6,861.3,8.0,7.5,80.6,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
570116,2026-08-13T20:40:23.619661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.7,5.2,0.0,0.7,1.0,237.2,236.6,237.1,14.0,12.1,13.0,851.0,6.8,49.96,0.0,2.8,43.0,851.7,1.6,1.6,43.0,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
570147,2026-08-13T20:40:39.630081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.0,14.8,0.0,1.4,2.0,237.8,237.8,237.2,10.5,9.9,9.1,861.6,0.7,49.96,0.0,6.3,80.6,860.6,15.5,13.4,80.6,100.0,3318.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0
570178,2026-08-13T20:40:54.630228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.1,17.6,0.0,0.7,2.0,230.6,230.2,230.4,25.0,24.9,24.8,850.6,19.2,49.89,0.0,12.8,43.0,851.7,1.6,1.7,43.0,100.0,3280.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
570240,2026-08-13T20:41:25.628965+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.4,0.0,0.7,2.0,240.3,240.2,240.3,12.1,10.2,10.7,851.2,4.8,49.97,0.0,1.7,43.0,851.7,1.4,1.6,43.0,100.0,3280.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
570302,2026-08-13T20:41:56.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.1,10.0,0.0,0.7,1.0,234.2,233.6,234.1,16.7,14.9,15.6,850.6,11.1,49.92,0.0,6.9,42.6,851.7,1.1,1.8,42.6,100.0,3280.0,3279.0,24.9,24.2,24.5,20000.0,856.4,0,0
570333,2026-08-13T20:42:12.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.9,4.7,0.0,1.4,1.0,234.2,233.3,233.1,14.1,13.9,13.7,861.0,5.6,49.92,0.0,7.8,80.6,861.9,0.9,0.7,80.6,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
570395,2026-08-13T20:42:43.629090+00:00,external_ems_1,bess_1,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.3,0.8,1.5,23.8,0.0,1.4,2.0,230.5,230.3,230.2,41.2,42.0,41.4,860.4,24.9,49.88,0.0,4.5,80.6,861.9,1.1,0.8,80.6,100.0,3318.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0
570426,2026-08-13T20:42:58.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,14.4,0.0,0.7,1.0,241.7,241.5,241.6,12.1,10.1,10.8,851.2,4.8,49.97,0.0,1.7,42.6,850.4,19.2,10.6,42.6,100.0,3278.0,3277.0,24.9,24.2,24.5,20000.0,856.4,0,0
570457,2026-08-13T20:43:14.629905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.0,0.0,1.4,1.0,240.3,240.4,239.8,10.3,9.8,9.1,861.6,0.3,49.97,0.0,1.8,80.2,861.9,1.3,0.9,80.2,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
570488,2026-08-13T20:43:29.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,2.4,0.0,0.7,1.0,231.8,231.5,231.8,14.2,12.4,13.2,851.2,4.2,49.97,0.0,3.9,42.6,851.7,1.8,1.7,42.6,100.0,3280.0,3279.0,24.9,24.2,24.5,20000.0,856.4,0,0
570550,2026-08-13T20:44:00.629586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,5.9,0.0,0.7,1.0,239.7,239.5,239.7,12.0,10.2,10.7,851.0,4.9,49.94,0.0,5.5,42.6,850.7,10.8,10.2,42.6,100.0,3274.0,3273.0,24.9,24.2,24.5,20000.0,856.4,0,0
570581,2026-08-13T20:44:16.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.7,0.0,1.4,1.0,238.5,238.4,237.9,10.4,9.9,9.2,861.5,0.2,49.97,0.0,1.8,80.2,861.9,0.9,7.6,80.2,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
570612,2026-08-13T20:44:31.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,2.2,0.4,0.0,0.7,2.0,229.3,229.1,229.6,18.6,16.8,17.0,849.5,2.3,49.89,0.0,20.8,42.6,851.7,1.9,1.8,42.6,100.0,3280.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
570643,2026-08-13T20:44:47.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.2,14.0,0.0,1.5,2.0,240.7,240.7,240.2,10.3,9.8,9.2,861.5,0.2,49.97,0.0,1.7,80.2,860.3,14.2,13.3,80.2,100.0,3319.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
570705,2026-08-13T20:45:18.618898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,3.8,0.0,1.5,1.0,240.1,239.9,239.3,10.3,10.0,9.1,861.5,0.1,49.97,0.0,1.7,80.2,861.6,3.9,4.0,80.2,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
570736,2026-08-13T20:45:33.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.0,0.0,0.7,1.0,239.6,239.6,239.7,12.0,10.1,10.7,851.2,4.9,49.97,0.0,1.7,42.6,851.7,1.9,1.8,42.6,100.0,3280.0,3279.0,24.9,24.2,24.5,20000.0,856.4,0,0
570767,2026-08-13T20:45:49.628868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.3,2.0,0.0,1.5,1.0,226.9,226.7,226.4,17.4,16.9,17.2,860.9,7.4,49.9,0.0,19.6,80.2,860.6,9.4,10.9,80.2,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
570860,2026-08-13T20:46:35.619438+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,6.4,0.0,0.7,1.0,238.5,238.4,238.6,12.1,10.1,10.8,851.2,4.7,49.97,0.0,1.7,42.6,850.7,11.1,11.0,42.6,100.0,3276.0,3275.0,24.9,24.2,24.5,20000.0,856.4,0,0
570891,2026-08-13T20:46:51.619868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,0.2,1.8,0.0,1.5,1.0,226.6,226.0,225.6,16.4,14.9,15.0,861.1,7.1,49.9,0.0,4.2,80.2,860.9,8.9,9.5,80.2,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
570922,2026-08-13T20:47:06.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.4,0.2,0.0,0.7,1.0,234.6,234.0,234.4,16.9,15.2,15.9,850.6,10.4,49.93,0.0,4.4,42.6,851.0,10.2,8.1,42.6,100.0,3277.0,3276.0,24.9,24.2,24.5,20000.0,856.4,0,0
570953,2026-08-13T20:47:22.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.7,4.3,0.0,1.5,1.0,234.4,234.0,233.8,13.8,13.5,13.4,861.2,5.3,49.95,0.0,2.8,80.2,861.9,1.0,0.8,80.2,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
571015,2026-08-13T20:47:53.629273+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.4,1.2,17.3,0.0,1.5,1.0,232.6,232.5,232.3,31.2,31.1,31.5,860.7,18.2,49.91,0.0,12.4,80.2,861.9,0.9,0.6,80.2,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
571046,2026-08-13T20:48:08.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,2.7,0.0,0.7,1.0,240.2,240.2,240.3,12.0,10.2,10.7,851.1,4.5,49.97,0.0,1.7,42.6,851.7,1.8,1.6,42.6,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
571077,2026-08-13T20:48:24.628658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.6,0.8,0.0,1.5,1.0,240.0,240.0,239.5,11.8,11.4,11.1,861.3,1.7,49.97,0.0,1.8,80.2,861.9,0.9,0.9,80.2,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
571108,2026-08-13T20:48:39.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,2.8,0.0,0.7,1.0,231.3,230.9,231.3,17.0,15.3,16.1,850.4,6.5,49.92,0.0,8.3,42.6,851.0,9.3,6.4,42.6,100.0,3274.0,3273.0,24.9,24.2,24.5,20000.0,856.4,0,0
571170,2026-08-13T20:49:10.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.3,9.6,0.0,0.7,1.0,231.7,231.1,231.6,17.4,15.7,16.2,850.4,11.1,49.93,0.0,6.8,42.6,851.7,1.5,1.7,42.6,100.0,3280.0,3279.0,24.9,24.2,24.5,20000.0,856.4,0,0
571201,2026-08-13T20:49:26.619049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,12.0,0.0,1.5,2.0,238.6,238.7,238.0,10.4,9.9,9.1,861.6,-0.1,49.97,0.0,1.7,80.2,861.3,11.9,12.8,80.2,100.0,3320.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
571232,2026-08-13T20:49:41.618657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,3.0,17.7,0.0,0.7,1.0,226.2,226.0,226.3,30.8,30.6,30.9,848.7,19.5,49.88,0.0,9.0,42.6,851.7,1.8,1.7,42.6,100.0,3280.0,3279.0,24.9,24.2,24.5,20000.0,856.4,0,0
571263,2026-08-13T20:49:57.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.7,15.8,0.0,1.5,2.0,240.9,240.9,240.3,10.4,9.9,9.2,861.6,0.1,49.97,0.0,1.8,80.2,859.9,15.9,17.0,80.2,100.0,3320.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
571356,2026-08-13T20:50:43.629225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.9,7.6,0.0,0.6,1.0,235.3,234.9,235.2,16.4,14.6,15.5,849.8,9.3,49.91,0.0,6.9,42.6,851.7,1.7,1.7,42.6,100.0,3280.0,3279.0,24.9,24.3,24.5,20000.0,856.4,0,0
571387,2026-08-13T20:50:59.629625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.5,7.4,0.0,1.5,1.0,233.7,232.9,232.8,15.0,15.0,15.1,861.1,6.1,49.93,0.0,5.1,80.2,860.6,13.5,8.3,80.2,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
571418,2026-08-13T20:51:14.619089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,1.4,0.0,0.7,1.0,238.7,238.6,238.7,12.0,10.2,10.7,851.2,3.1,49.97,0.0,1.7,42.6,851.4,4.5,5.7,42.6,100.0,3280.0,3279.0,24.9,24.2,24.5,20000.0,856.4,0,0
571480,2026-08-13T20:51:45.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,15.4,0.0,0.6,1.0,238.3,238.2,238.3,12.1,10.1,10.8,851.2,2.6,49.97,0.0,1.7,42.6,850.7,18.0,15.5,42.6,100.0,3275.0,3274.0,24.9,24.3,24.5,20000.0,856.4,0,0
571511,2026-08-13T20:52:01.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.9,19.8,0.0,1.5,1.0,231.2,231.1,230.9,35.4,35.7,35.0,860.7,22.6,49.89,0.0,5.7,80.2,861.6,2.8,2.8,80.2,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
571542,2026-08-13T20:52:16.628746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.0,0.0,0.7,2.0,240.3,240.3,240.4,12.0,10.1,10.7,851.1,4.7,49.97,0.0,1.7,42.6,851.4,3.7,3.5,42.6,100.0,3280.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
571573,2026-08-13T20:52:32.618544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,0.9,0.0,1.5,0.0,239.9,239.9,239.4,10.4,9.9,9.1,861.6,0.1,49.97,0.0,1.7,80.2,861.9,1.0,0.8,80.2,100.0,3322.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
571635,2026-08-13T20:53:03.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.9,5.8,0.0,1.5,1.0,235.7,235.4,235.1,14.5,14.4,14.4,861.0,6.4,49.94,0.0,5.0,80.2,861.9,0.6,0.7,80.2,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
571666,2026-08-13T20:53:18.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,2.5,0.0,0.7,1.0,239.9,239.9,240.0,12.1,10.1,10.7,851.1,4.4,49.97,0.0,1.7,42.6,851.7,1.9,1.7,42.6,100.0,3280.0,3279.0,24.9,24.2,24.5,20000.0,856.4,0,0
