id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
579137,2026-08-13T21:55:34.629089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,12.0,0.0,1.4,1.0,238.2,238.1,237.6,10.4,9.9,9.1,861.4,0.1,49.97,0.0,1.7,78.2,860.6,12.1,11.0,78.2,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
579168,2026-08-13T21:55:49.619565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.8,19.0,0.0,0.6,1.0,227.8,226.8,227.6,22.2,19.5,18.8,850.6,20.9,49.89,0.0,20.2,40.2,851.4,1.9,1.8,40.2,100.0,3279.0,3278.0,24.6,24.0,24.2,20000.0,856.4,0,0
579261,2026-08-13T21:56:36.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.2,5.3,0.0,1.4,1.0,229.0,228.5,228.2,16.1,16.0,16.2,860.4,6.2,49.95,0.0,9.9,78.2,861.6,0.9,0.8,78.2,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
579292,2026-08-13T21:56:51.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,6.2,0.0,0.6,2.0,238.4,238.3,238.5,12.0,10.1,10.8,850.9,4.5,49.97,0.0,1.8,40.2,850.4,10.7,9.0,40.2,100.0,3278.0,3276.0,24.6,24.0,24.2,20000.0,856.4,0,0
579323,2026-08-13T21:57:07.628839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,12.7,0.0,1.4,1.0,227.7,227.9,227.3,26.0,25.7,24.5,860.9,19.3,49.89,0.0,14.9,78.2,861.3,6.6,5.2,78.2,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
579385,2026-08-13T21:57:38.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,1.2,2.5,0.0,1.4,1.0,236.5,235.8,235.5,12.7,12.4,12.0,860.7,3.5,49.93,0.0,3.9,78.2,861.9,1.0,0.6,78.2,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
579416,2026-08-13T21:57:53.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,1.5,10.7,0.0,0.6,1.0,232.3,231.4,231.8,12.0,10.2,10.8,850.9,5.0,49.97,0.0,4.6,40.2,849.4,15.7,12.3,40.2,100.0,3271.0,3270.0,24.6,24.0,24.2,20000.0,856.4,0,0
579447,2026-08-13T21:58:09.629661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.6,19.1,0.0,1.4,1.0,230.8,230.5,230.5,34.7,35.8,36.0,860.0,19.8,49.9,0.0,3.9,78.2,861.6,0.7,0.7,78.2,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
579478,2026-08-13T21:58:24.629197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.9,1.1,0.0,0.6,2.0,239.5,239.4,239.6,12.0,10.2,10.8,850.5,3.0,49.94,0.0,5.5,40.2,851.4,1.9,1.7,40.2,100.0,3278.0,3276.0,24.6,24.0,24.2,20000.0,856.4,0,0
579540,2026-08-13T21:58:55.618741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.1,0.1,9.0,0.0,0.6,1.0,227.5,226.7,227.6,21.2,18.5,18.1,850.6,19.6,49.89,0.0,21.6,40.2,850.7,10.6,8.0,40.2,100.0,3274.0,3273.0,24.6,24.0,24.2,20000.0,856.4,0,0
579571,2026-08-13T21:59:11.630010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.0,2.2,0.0,1.5,1.0,240.6,240.5,240.0,11.6,11.2,10.9,861.3,1.6,49.95,0.0,2.4,78.2,861.3,3.8,3.3,78.2,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
579602,2026-08-13T21:59:26.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,6.2,0.0,0.6,1.0,233.4,233.2,233.4,15.8,14.0,14.9,850.3,7.9,49.95,0.0,2.7,40.2,851.4,1.7,1.7,40.2,100.0,3279.0,3278.0,24.6,24.0,24.2,20000.0,856.4,0,0
579633,2026-08-13T21:59:42.629409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,8.7,0.0,1.5,2.0,238.2,238.2,237.6,10.4,9.9,9.2,861.4,0.9,49.97,0.0,1.7,78.2,860.6,9.6,9.4,78.2,100.0,3317.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0
579695,2026-08-13T22:00:13.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.4,0.0,1.5,1.0,240.0,240.0,239.4,10.4,9.9,9.1,861.4,0.3,49.97,0.0,1.8,78.2,861.6,2.7,2.1,78.2,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
579726,2026-08-13T22:00:28.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,3.4,0.0,0.6,1.0,238.8,238.7,238.8,12.1,10.1,10.8,850.8,4.3,49.97,0.0,1.7,40.2,851.0,7.7,6.5,40.2,100.0,3278.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0
579788,2026-08-13T22:00:59.629156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.2,0.0,0.6,1.0,240.5,240.4,240.5,13.5,11.6,12.4,850.6,7.0,49.95,0.0,1.8,40.2,850.0,9.2,12.6,40.2,100.0,3277.0,3276.0,24.6,24.0,24.2,20000.0,856.4,0,0
579850,2026-08-13T22:01:30.618819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,4.4,0.0,0.6,2.0,237.9,237.8,237.9,12.1,10.2,10.8,850.9,4.6,49.97,0.0,1.7,40.2,850.7,9.0,7.1,40.2,100.0,3279.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0
579881,2026-08-13T22:01:46.618561+00:00,external_ems_1,bess_1,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.3,1.6,0.6,20.7,0.0,1.5,1.0,232.0,232.0,231.7,31.9,31.8,30.3,861.0,21.9,49.9,0.0,16.6,78.2,861.6,1.2,0.6,78.2,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
579912,2026-08-13T22:02:01.629278+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,13.3,0.0,0.7,2.0,231.4,231.0,231.3,13.8,11.9,12.7,850.3,4.0,49.93,0.0,7.4,40.2,850.4,17.3,14.0,40.2,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
579943,2026-08-13T22:02:17.629288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,1.0,6.2,0.0,1.5,1.0,235.2,234.6,234.3,14.8,14.8,14.6,860.9,7.0,49.92,0.0,6.9,78.2,861.9,0.8,0.8,78.2,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
580005,2026-08-13T22:02:48.629449+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,15.4,0.0,1.5,1.0,238.7,238.6,238.1,10.4,9.9,9.1,861.4,-0.2,49.97,0.0,1.8,78.2,860.6,15.2,16.0,78.2,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
580036,2026-08-13T22:03:03.629135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.7,1.0,18.9,0.0,0.6,1.0,228.0,226.8,227.6,23.2,21.1,19.5,850.4,20.9,49.88,0.0,8.9,40.2,851.4,2.0,1.6,40.2,100.0,3279.0,3278.0,24.6,24.0,24.2,20000.0,856.4,0,0
580067,2026-08-13T22:03:19.629890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,1.9,0.0,1.5,1.0,239.6,239.6,239.1,10.3,9.9,9.1,861.2,0.0,49.95,0.0,4.0,78.2,861.6,1.9,2.1,78.2,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
580098,2026-08-13T22:03:34.618695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,4.3,0.0,0.7,1.0,239.0,239.0,239.1,12.0,10.2,10.8,850.8,4.3,49.97,0.0,1.7,40.2,850.7,8.6,8.1,40.2,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
580160,2026-08-13T22:04:05.619091+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,4.0,0.0,0.6,1.0,241.4,241.2,241.3,12.0,10.1,10.7,850.8,4.5,49.97,0.0,1.7,40.2,850.7,8.5,7.2,40.2,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0
580191,2026-08-13T22:04:21.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.7,5.6,0.0,1.5,1.0,240.3,240.4,239.7,14.5,14.5,14.4,860.9,6.1,49.95,0.0,1.9,78.2,861.6,0.5,0.8,78.2,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
580222,2026-08-13T22:04:36.619652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.1,0.6,0.0,0.7,2.0,237.9,237.6,237.6,12.0,10.2,10.7,850.9,3.7,49.97,0.0,1.7,40.2,851.0,4.3,4.0,40.2,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
580253,2026-08-13T22:04:52.619125+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.6,18.7,0.0,1.5,1.0,233.0,233.1,232.5,26.6,26.2,25.0,861.0,19.9,49.91,0.0,11.3,78.2,861.6,1.2,0.7,78.2,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
580315,2026-08-13T22:05:23.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.8,0.0,1.5,1.0,238.9,238.9,238.3,10.4,9.9,9.2,861.4,0.2,49.97,0.0,1.8,78.2,861.6,1.0,0.7,78.2,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
580346,2026-08-13T22:05:38.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.7,4.1,0.0,0.7,1.0,228.8,228.5,229.1,18.4,16.5,17.0,849.7,5.8,49.88,0.0,13.7,40.2,851.4,1.7,1.7,40.2,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
580377,2026-08-13T22:05:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.9,13.0,0.0,1.5,1.0,241.4,241.5,240.9,10.4,9.9,9.3,861.2,-0.1,49.96,0.0,1.8,78.2,860.3,12.9,15.2,78.2,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
580408,2026-08-13T22:06:09.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.2,0.1,0.0,0.7,1.0,228.9,229.3,229.2,21.5,21.3,22.2,848.5,8.5,49.88,0.0,9.1,40.2,850.7,8.6,7.1,40.2,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
580470,2026-08-13T22:06:40.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.3,9.0,0.0,0.7,1.0,231.6,231.4,231.7,17.7,16.1,16.9,850.1,10.7,49.92,0.0,6.6,40.2,851.4,1.7,1.7,40.2,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
580501,2026-08-13T22:06:56.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,5.1,0.0,1.5,1.0,238.3,238.2,237.7,10.5,9.9,9.2,861.4,1.4,49.97,0.0,1.7,78.2,860.9,6.5,10.1,78.2,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
580532,2026-08-13T22:07:11.629138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.9,2.9,0.0,0.7,1.0,231.4,231.2,231.7,18.5,16.6,16.9,850.5,4.3,49.88,0.0,17.4,40.2,851.4,1.4,1.7,40.2,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
580563,2026-08-13T22:07:27.628992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.8,5.5,0.0,1.5,1.0,234.2,233.7,233.4,15.4,15.3,15.1,860.8,6.4,49.93,0.0,7.6,78.2,861.6,0.9,0.7,78.2,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
580625,2026-08-13T22:07:58.629988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.3,0.4,6.2,0.0,1.5,1.0,227.3,226.9,226.2,16.5,15.3,15.2,860.9,11.4,49.88,0.0,13.1,78.2,861.3,5.2,4.6,78.2,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
580656,2026-08-13T22:08:13.629576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,4.5,0.0,0.7,2.0,241.0,241.0,241.1,12.0,10.2,10.8,850.8,4.3,49.97,0.0,1.7,39.8,850.7,8.8,7.6,39.8,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
580687,2026-08-13T22:08:29.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.9,7.5,0.0,1.5,1.0,232.8,232.5,232.1,15.4,15.4,15.3,860.7,8.4,49.92,0.0,6.7,78.2,861.6,0.9,0.7,78.2,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
580718,2026-08-13T22:08:44.629197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.8,0.0,0.7,2.0,238.4,238.3,238.4,12.0,10.2,10.7,850.9,4.0,49.97,0.0,1.7,39.8,850.7,8.8,10.8,39.8,100.0,3271.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0
580780,2026-08-13T22:09:15.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,6.2,0.0,0.7,1.0,236.3,235.7,236.1,15.2,13.5,14.3,850.2,7.7,49.93,0.0,6.7,39.8,851.4,1.5,1.7,39.8,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
580842,2026-08-13T22:09:46.618577+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.2,1.0,1.6,23.4,0.0,0.7,1.0,226.8,226.6,226.7,34.8,34.8,33.8,849.8,25.3,49.88,0.0,17.6,39.8,851.4,1.9,1.7,39.8,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
580873,2026-08-13T22:10:02.629492+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.8,14.6,0.0,1.5,3.0,240.8,240.5,240.0,10.3,10.0,9.1,861.4,-0.2,49.97,0.0,1.8,77.8,860.6,14.4,15.4,77.8,100.0,3311.0,3308.0,25.5,24.0,24.4,20000.0,855.9,0,0
580935,2026-08-13T22:10:33.629867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,2.3,0.0,1.5,1.0,238.2,238.2,237.6,10.4,9.9,9.1,860.8,3.9,49.97,0.0,1.7,77.8,861.6,1.6,0.7,77.8,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
580966,2026-08-13T22:10:48.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.6,2.6,0.0,0.7,2.0,239.3,239.3,239.3,12.0,10.1,10.7,850.8,4.4,49.97,0.0,1.8,39.8,851.4,1.8,1.7,39.8,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
580997,2026-08-13T22:11:04.629503+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.2,1.8,0.0,1.5,1.0,233.0,232.7,232.3,14.8,14.7,14.6,860.7,6.4,49.93,0.0,7.2,77.8,860.9,8.2,7.0,77.8,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
581028,2026-08-13T22:11:19.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.2,7.2,0.0,0.7,1.0,235.3,235.1,235.3,16.3,14.6,15.2,850.2,9.3,49.93,0.0,3.8,39.8,851.4,2.1,1.6,39.8,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
581090,2026-08-13T22:11:50.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,9.9,0.0,0.7,1.0,238.2,238.1,238.2,12.0,10.1,10.8,850.8,2.7,49.97,0.0,1.7,39.8,850.0,12.6,12.2,39.8,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
581121,2026-08-13T22:12:06.619635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,1.0,19.5,0.0,1.5,1.0,232.2,232.1,231.8,34.1,34.1,34.0,860.6,20.5,49.9,0.0,14.1,77.8,861.6,1.0,0.8,77.8,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
581152,2026-08-13T22:12:21.630413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,0.1,0.0,0.7,1.0,240.4,240.1,240.2,12.0,10.1,10.7,850.8,4.5,49.97,0.0,1.7,39.8,851.0,4.4,4.5,39.8,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
581183,2026-08-13T22:12:37.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,10.2,0.0,1.4,1.0,239.1,239.1,238.5,10.4,9.9,9.2,861.4,-0.1,49.97,0.0,1.8,77.8,860.9,10.1,8.7,77.8,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
581245,2026-08-13T22:13:08.629932+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.5,3.2,0.0,1.4,1.0,238.4,237.6,237.3,12.7,12.6,12.3,861.1,4.1,49.95,0.0,3.6,77.8,861.6,0.9,0.6,77.8,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
581276,2026-08-13T22:13:23.618987+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.4,8.5,0.0,0.7,1.0,231.4,230.8,231.2,17.2,15.3,16.2,850.0,10.1,49.92,0.0,7.3,39.8,851.4,1.6,1.6,39.8,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
581307,2026-08-13T22:13:39.618841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,6.1,0.0,1.4,1.0,238.1,238.1,237.5,10.4,9.9,9.2,861.4,1.5,49.97,0.0,1.7,77.8,860.9,7.6,8.7,77.8,100.0,3320.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
581400,2026-08-13T22:14:25.629712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,2.5,0.0,0.7,1.0,240.1,239.7,239.8,12.0,10.1,10.7,850.8,4.5,49.97,0.0,1.7,39.8,851.4,2.0,1.7,39.8,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
581431,2026-08-13T22:14:41.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,1.3,8.7,0.0,1.4,1.0,228.8,228.5,228.1,18.9,18.8,18.6,860.3,9.2,49.9,0.0,4.7,77.8,861.6,0.5,0.7,77.8,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
581462,2026-08-13T22:14:56.628734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.2,2.8,0.0,0.7,2.0,235.3,234.8,235.2,16.5,14.5,15.2,850.2,9.3,49.94,0.0,5.1,39.8,850.4,12.1,11.3,39.8,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
581493,2026-08-13T22:15:12.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.1,0.4,0.0,1.4,1.0,232.6,232.1,231.7,15.0,14.9,14.9,860.8,7.1,49.94,0.0,5.3,77.8,860.9,6.7,6.0,77.8,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
581555,2026-08-13T22:15:43.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.2,0.2,0.0,1.4,1.0,239.1,239.2,238.6,11.4,10.8,10.4,861.4,1.1,49.97,0.0,1.8,77.8,861.6,0.9,0.6,77.8,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
581586,2026-08-13T22:15:58.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,6.4,0.0,0.7,1.0,237.9,237.8,237.9,12.0,10.1,10.8,850.8,4.7,49.97,0.0,1.7,39.8,850.0,11.1,11.5,39.8,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
581617,2026-08-13T22:16:14.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.5,3.7,0.0,1.4,1.0,232.4,231.8,231.8,19.3,20.4,21.1,860.1,5.1,49.92,0.0,6.4,77.8,861.6,1.4,0.8,77.8,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
581648,2026-08-13T22:16:29.619848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.7,0.0,0.7,1.0,239.6,239.7,239.7,12.0,10.1,10.7,850.8,4.6,49.97,0.0,1.8,39.8,851.4,1.9,1.8,39.8,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
581710,2026-08-13T22:17:00.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.6,2.1,0.0,0.7,1.0,227.1,226.9,227.2,18.7,17.1,17.5,850.1,13.3,49.89,0.0,14.6,39.8,850.7,11.2,8.6,39.8,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
581741,2026-08-13T22:17:16.629961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,8.2,0.0,1.4,1.0,240.8,240.8,240.2,10.3,9.9,9.1,861.4,-0.3,49.97,0.0,1.8,77.8,861.3,7.9,6.6,77.8,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
581772,2026-08-13T22:17:31.629249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,6.5,0.0,0.7,1.0,234.1,233.6,234.0,15.8,14.1,14.9,850.3,7.8,49.92,0.0,4.1,39.8,851.4,1.3,1.7,39.8,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
581803,2026-08-13T22:17:47.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,10.3,0.0,1.4,1.0,237.8,237.8,237.2,10.4,9.9,9.2,861.0,0.1,49.95,0.0,6.3,77.8,860.9,10.4,10.6,77.8,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
581896,2026-08-13T22:18:33.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,5.5,0.0,0.7,1.0,239.3,239.3,239.4,12.0,10.1,10.8,850.8,4.6,49.97,0.0,1.7,39.8,850.4,10.1,10.1,39.8,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
581927,2026-08-13T22:18:49.629558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,8.1,0.0,1.4,1.0,226.7,226.5,226.1,16.3,15.0,15.0,860.6,9.6,49.89,0.0,15.5,77.8,861.6,1.5,0.8,77.8,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
581958,2026-08-13T22:19:04.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,11.2,0.0,0.7,1.0,239.9,240.0,240.1,13.5,11.7,12.5,850.6,6.8,49.94,0.0,3.3,39.8,850.4,18.0,17.1,39.8,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
582020,2026-08-13T22:19:35.629117+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,3.3,0.0,0.7,1.0,238.2,238.1,238.2,12.0,10.2,10.8,850.9,4.1,49.97,0.0,1.8,39.8,850.7,7.4,6.2,39.8,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
582051,2026-08-13T22:19:51.618705+00:00,external_ems_1,bess_1,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.3,0.7,1.6,22.3,0.0,1.4,1.0,230.9,230.8,230.6,37.7,37.8,37.1,860.3,23.3,49.88,0.0,18.8,77.8,861.9,1.0,0.6,77.8,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
582082,2026-08-13T22:20:06.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.8,13.4,0.0,0.7,2.0,240.2,240.2,240.3,11.9,10.1,10.7,850.8,4.5,49.97,0.0,1.7,39.8,850.0,17.9,16.3,39.8,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
582113,2026-08-13T22:20:22.629435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,1.2,0.0,1.4,1.0,239.7,239.4,238.8,10.4,9.9,9.2,861.4,-0.5,49.97,0.0,1.7,77.8,861.6,0.7,0.7,77.8,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
582175,2026-08-13T22:20:53.619087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,4.7,0.8,14.7,0.0,1.4,1.0,233.9,233.4,233.1,13.9,13.6,9.2,861.4,0.3,49.97,0.0,1.7,77.8,860.6,15.0,14.5,77.8,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
582206,2026-08-13T22:21:08.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,0.9,0.0,0.7,2.0,229.3,229.2,229.6,18.6,16.7,16.9,849.9,3.3,49.89,0.0,19.2,39.4,851.0,4.2,4.2,39.4,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
582237,2026-08-13T22:21:24.629073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.2,3.4,0.0,1.4,1.0,238.6,238.0,237.6,12.2,12.0,11.7,861.1,2.8,49.96,0.0,2.2,77.8,861.3,6.2,5.3,77.8,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
582268,2026-08-13T22:21:39.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,6.7,0.0,0.7,2.0,234.1,233.7,234.1,16.1,14.4,15.1,850.3,8.4,49.94,0.0,3.2,39.4,851.4,1.7,1.7,39.4,100.0,3279.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
582330,2026-08-13T22:22:10.630201+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,13.1,0.0,0.7,1.0,229.4,229.7,229.6,26.0,25.5,25.9,849.0,14.5,49.9,0.0,5.6,39.4,851.0,1.4,1.7,39.4,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
582361,2026-08-13T22:22:26.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,0.9,0.0,1.4,1.0,239.8,239.9,239.2,10.3,9.9,9.1,861.4,0.0,49.97,0.0,1.7,77.8,861.6,0.9,0.6,77.8,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
582423,2026-08-13T22:22:57.629348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,1.0,6.6,0.0,1.5,2.0,226.9,226.8,226.5,21.0,21.1,21.1,860.3,12.8,49.9,0.0,4.5,77.8,861.3,6.2,5.2,77.8,100.0,3319.0,3317.0,25.6,24.1,24.4,20000.0,855.9,0,0
582485,2026-08-13T22:23:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.8,6.2,0.0,1.5,1.0,234.1,233.5,233.1,14.6,14.7,14.5,860.8,7.5,49.93,0.0,5.5,77.5,861.6,1.3,0.7,77.5,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
582516,2026-08-13T22:23:43.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,8.1,0.0,0.7,2.0,237.9,237.7,237.9,12.1,10.1,10.7,850.8,4.0,49.97,0.0,1.7,39.4,850.4,12.1,14.4,39.4,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
582547,2026-08-13T22:23:59.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.8,2.3,5.1,0.0,1.5,1.0,231.5,231.3,231.3,17.3,15.5,16.7,859.3,6.0,49.89,0.0,6.7,77.5,861.6,0.9,0.9,77.5,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
582578,2026-08-13T22:24:14.629879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.1,8.5,0.0,0.7,2.0,240.2,240.2,240.3,12.0,10.1,10.7,850.8,4.9,49.97,0.0,1.7,39.4,849.7,13.4,17.3,39.4,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
582640,2026-08-13T22:24:45.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.9,11.4,0.0,0.7,1.0,227.5,227.5,227.7,18.4,16.4,16.7,850.5,13.2,49.89,0.0,18.8,39.4,851.4,1.8,1.8,39.4,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
582671,2026-08-13T22:25:01.619968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.2,14.1,0.0,1.5,1.0,240.1,239.9,239.3,11.8,11.3,10.8,861.1,1.6,49.96,0.0,3.5,77.5,860.9,15.7,12.0,77.5,100.0,3319.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0
582702,2026-08-13T22:25:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.7,4.1,0.0,0.7,1.0,234.3,233.7,234.1,15.5,13.8,14.6,850.3,7.5,49.92,0.0,5.6,39.4,851.0,3.4,3.3,39.4,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
582733,2026-08-13T22:25:32.629273+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,2.9,0.0,1.5,1.0,238.0,237.9,237.4,10.4,9.9,9.2,861.4,1.1,49.97,0.0,1.7,77.5,861.6,4.0,4.3,77.5,100.0,3319.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0
582795,2026-08-13T22:26:03.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.6,0.5,7.2,0.0,1.5,2.0,234.4,233.3,233.5,14.1,13.7,13.5,861.1,5.2,49.97,0.0,4.2,77.5,860.6,12.4,9.0,77.5,100.0,3316.0,3314.0,25.6,24.1,24.5,20000.0,855.9,0,0
582826,2026-08-13T22:26:18.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.9,19.2,0.0,0.7,1.0,229.4,228.8,229.3,24.5,23.7,22.2,850.5,20.9,49.91,0.0,12.7,39.4,851.4,1.7,1.8,39.4,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
582857,2026-08-13T22:26:34.629618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.3,2.9,0.0,1.5,1.0,233.0,232.3,232.0,13.6,13.3,13.1,861.3,3.8,49.95,0.0,6.9,77.5,861.6,0.9,0.7,77.5,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0
582888,2026-08-13T22:26:49.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,9.9,0.0,0.6,1.0,238.8,238.7,238.8,12.0,10.1,10.7,850.8,4.2,49.97,0.0,1.7,39.4,850.4,14.1,17.3,39.4,100.0,3277.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0
582950,2026-08-13T22:27:20.618840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,3.8,0.0,0.6,1.0,241.5,241.5,241.5,12.0,10.1,10.8,850.8,4.7,49.95,0.0,1.7,39.4,850.7,8.5,7.6,39.4,100.0,3276.0,3275.0,24.7,24.1,24.3,20000.0,856.4,0,0
582981,2026-08-13T22:27:36.619777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,1.1,0.0,1.5,1.0,240.2,240.0,239.4,10.3,9.9,9.1,861.4,0.5,49.94,0.0,1.7,77.5,861.9,1.6,0.7,77.5,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0
583012,2026-08-13T22:27:51.629923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.4,10.2,0.0,0.6,1.0,238.1,237.6,237.8,12.0,10.2,10.8,850.8,5.0,49.97,0.0,1.7,39.4,850.4,15.2,11.0,39.4,100.0,3271.0,3270.0,24.7,24.1,24.3,20000.0,856.4,0,0
583043,2026-08-13T22:28:07.629380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.6,4.6,0.0,1.5,1.0,232.2,231.7,231.3,14.0,13.3,13.1,861.0,5.7,49.91,0.0,4.3,77.5,861.6,1.1,0.6,77.5,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
583105,2026-08-13T22:28:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.5,16.2,0.0,1.5,3.0,238.9,238.9,238.3,10.4,9.9,9.1,861.4,0.5,49.97,0.0,1.7,77.5,859.9,16.7,10.9,77.5,100.0,3312.0,3309.0,25.6,24.1,24.5,20000.0,855.9,0,0
583136,2026-08-13T22:28:53.630605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.5,18.3,0.0,0.6,1.0,227.1,226.2,227.2,21.3,18.7,18.2,850.5,20.1,49.89,0.0,21.1,39.4,851.0,1.8,1.8,39.4,100.0,3277.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0
583167,2026-08-13T22:29:09.629782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,3.1,0.0,1.4,1.0,241.8,241.5,240.9,10.3,9.9,9.1,861.3,0.3,49.96,0.0,1.7,77.5,861.6,3.4,3.0,77.5,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
583198,2026-08-13T22:29:24.619722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,6.6,0.0,0.6,1.0,234.7,234.2,234.6,15.3,13.6,14.3,850.3,8.0,49.94,0.0,3.2,39.4,851.4,1.4,1.6,39.4,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
583260,2026-08-13T22:29:55.619228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.8,1.0,17.6,0.0,0.6,1.0,229.9,229.2,229.7,20.5,17.8,17.7,850.4,19.0,49.9,0.0,6.9,39.4,851.4,1.4,1.6,39.4,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
583291,2026-08-13T22:30:11.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,15.0,0.0,1.4,1.0,239.9,239.5,239.0,10.4,9.9,9.1,861.1,-0.6,49.94,0.0,4.2,77.5,860.6,14.4,8.0,77.5,100.0,3319.0,3318.0,25.6,24.2,24.5,20000.0,855.9,0,0
583322,2026-08-13T22:30:26.629421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,2.5,0.0,0.6,1.0,239.0,238.6,238.7,12.0,10.2,10.8,850.8,3.9,49.97,0.0,1.7,39.4,851.4,1.4,1.7,39.4,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
583353,2026-08-13T22:30:42.618673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,2.3,6.7,0.0,1.4,1.0,226.7,226.2,225.8,17.7,16.2,18.0,859.3,7.8,49.9,0.0,7.8,77.5,861.6,1.1,0.6,77.5,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0
583415,2026-08-13T22:31:13.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.7,11.1,0.0,1.4,1.0,227.3,226.9,226.3,16.6,15.4,15.3,860.9,11.9,49.88,0.0,16.2,77.5,861.6,0.8,0.7,77.5,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
583477,2026-08-13T22:31:44.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,0.7,0.0,1.4,1.0,240.5,240.2,239.6,10.3,9.9,9.1,861.3,0.2,49.97,0.0,1.7,77.5,861.6,0.9,0.7,77.5,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0
583508,2026-08-13T22:31:59.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.0,4.2,0.0,0.6,2.0,231.6,231.1,231.5,14.7,13.0,13.9,850.4,7.1,49.93,0.0,7.2,39.4,850.4,11.3,12.8,39.4,100.0,3272.0,3270.0,24.7,24.1,24.3,20000.0,856.4,0,0
583570,2026-08-13T22:32:30.630319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,1.2,7.1,0.0,0.6,2.0,234.4,233.5,233.9,15.3,13.4,14.3,850.2,8.4,49.94,0.0,6.7,39.4,851.4,1.3,1.8,39.4,100.0,3280.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
583601,2026-08-13T22:32:46.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,9.0,0.0,1.4,3.0,238.4,238.4,237.9,10.4,9.9,9.1,861.4,1.1,49.97,0.0,1.8,77.5,860.9,10.1,10.5,77.5,100.0,3313.0,3310.0,25.6,24.2,24.5,20000.0,855.9,0,0
583632,2026-08-13T22:33:01.618719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,2.8,15.8,0.0,0.6,2.0,226.0,226.0,226.1,28.2,27.8,28.5,848.6,17.1,49.88,0.0,1.9,39.4,851.4,1.3,1.6,39.4,100.0,3278.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0
583663,2026-08-13T22:33:17.630395+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,1.5,0.0,1.4,1.0,241.4,241.5,240.9,10.3,9.9,9.1,861.4,-0.1,49.97,0.0,1.7,77.5,861.6,1.4,0.6,77.5,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
583725,2026-08-13T22:33:48.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,0.1,6.1,0.0,1.4,1.0,234.5,234.0,233.5,12.7,12.1,11.8,860.8,1.6,49.97,0.0,7.1,77.5,860.9,7.7,6.2,77.5,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
583756,2026-08-13T22:34:03.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.4,3.7,0.0,0.6,1.0,233.3,233.0,233.0,17.3,15.8,16.7,849.6,8.9,49.9,0.0,9.5,39.0,851.0,5.2,5.1,39.0,100.0,3278.0,3277.0,24.7,24.1,24.3,20000.0,856.4,0,0
583787,2026-08-13T22:34:19.629205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.6,0.6,1.1,0.0,1.4,1.0,233.5,232.8,232.4,12.0,11.7,11.4,861.0,2.3,49.95,0.0,5.8,77.5,861.6,1.2,0.7,77.5,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0
583818,2026-08-13T22:34:34.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,3.1,0.0,0.7,1.0,238.8,238.8,238.8,12.0,10.1,10.8,850.8,4.5,49.97,0.0,1.7,39.0,850.7,7.6,6.8,39.0,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
583880,2026-08-13T22:35:05.628779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.4,6.2,0.0,0.7,1.0,241.5,241.4,241.6,12.0,10.1,10.7,850.8,4.5,49.95,0.0,1.7,39.0,849.4,10.7,15.8,39.0,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
583911,2026-08-13T22:35:21.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.7,0.0,1.4,2.0,240.3,240.3,239.7,10.3,9.9,9.1,861.4,-0.1,49.95,0.0,1.7,77.5,861.6,0.6,0.7,77.5,100.0,3320.0,3318.0,25.6,24.2,24.5,20000.0,855.9,0,0
583942,2026-08-13T22:35:36.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,0.5,0.0,0.6,1.0,237.9,237.7,237.9,12.0,10.1,10.8,850.8,2.5,49.97,0.0,1.8,39.0,851.4,2.0,1.7,39.0,100.0,3278.0,3277.0,24.7,24.1,24.3,20000.0,856.4,0,0
584035,2026-08-13T22:36:23.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.3,3.3,0.0,1.4,1.0,238.3,237.8,237.5,12.6,12.2,12.0,861.0,3.6,49.93,0.0,4.6,77.5,861.3,6.9,5.4,77.5,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
584066,2026-08-13T22:36:38.629440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,5.6,0.0,0.6,1.0,237.8,237.5,237.7,13.7,11.9,12.7,850.5,7.0,49.96,0.0,1.8,39.0,851.4,1.4,1.7,39.0,100.0,3280.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0
584097,2026-08-13T22:36:54.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,15.5,0.0,1.4,1.0,238.1,238.0,237.5,10.4,9.9,9.1,861.4,-0.4,49.97,0.0,1.7,77.5,860.3,15.1,15.3,77.5,100.0,3319.0,3318.0,25.6,24.2,24.5,20000.0,855.9,0,0
584128,2026-08-13T22:37:09.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.4,1.1,15.2,0.0,0.7,2.0,231.9,231.1,232.1,19.6,17.3,17.2,850.3,17.3,49.89,0.0,12.6,39.0,851.4,2.1,1.7,39.0,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
584190,2026-08-13T22:37:40.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,8.4,0.0,0.7,1.0,239.1,238.9,239.0,12.0,10.1,10.7,850.8,3.8,49.97,0.0,1.8,39.0,850.4,12.2,11.0,39.0,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
584221,2026-08-13T22:37:56.628935+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.4,7.2,0.0,1.4,1.0,226.9,226.5,225.9,16.9,15.6,15.5,860.9,12.9,49.89,0.0,23.0,77.1,861.3,5.7,4.9,77.1,100.0,3319.0,3318.0,25.6,24.2,24.5,20000.0,855.9,0,0
584252,2026-08-13T22:38:11.629401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,1.1,0.0,0.7,1.0,241.1,241.0,241.0,12.4,10.3,11.0,850.8,5.1,49.97,0.0,1.8,39.0,851.0,4.0,4.1,39.0,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
584283,2026-08-13T22:38:27.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,1.2,0.0,1.5,1.0,239.9,239.9,239.3,10.4,9.9,9.1,861.4,0.0,49.97,0.0,1.7,77.1,861.6,1.2,0.9,77.1,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
584345,2026-08-13T22:38:58.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.2,5.1,0.0,1.5,1.0,231.3,230.9,230.4,14.7,13.6,13.8,860.7,6.1,49.92,0.0,5.7,77.1,861.9,1.0,1.2,77.1,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
584376,2026-08-13T22:39:13.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,0.4,0.0,0.7,1.0,235.9,235.6,235.9,14.9,13.0,13.9,850.8,8.5,49.97,0.0,4.5,39.0,850.4,8.1,8.4,39.0,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
584407,2026-08-13T22:39:29.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,5.5,0.0,1.5,2.0,238.6,238.5,237.9,10.4,9.9,9.2,861.4,0.6,49.97,0.0,1.8,77.1,861.3,6.1,4.7,77.1,100.0,3322.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
584438,2026-08-13T22:39:44.629145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.8,8.4,0.0,0.7,1.0,232.2,232.0,232.2,17.3,15.7,16.4,850.2,10.0,49.93,0.0,7.3,39.0,851.0,1.6,1.7,39.0,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
584531,2026-08-13T22:40:31.655284+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,6.8,0.0,1.5,2.0,240.1,240.1,239.5,10.3,9.9,9.1,861.3,-0.4,49.97,0.0,1.8,77.1,861.3,6.4,5.0,77.1,100.0,3320.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0
584562,2026-08-13T22:40:46.629307+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,4.5,0.0,0.7,1.0,239.9,239.9,239.9,12.0,10.1,10.7,850.8,4.4,49.97,0.0,1.7,39.0,850.7,8.9,7.1,39.0,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
584593,2026-08-13T22:41:02.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,0.0,6.9,0.0,1.5,2.0,226.4,225.8,225.3,16.1,14.6,14.9,860.3,6.5,49.91,0.0,17.9,77.1,860.3,13.4,13.6,77.1,100.0,3312.0,3310.0,25.7,24.2,24.6,20000.0,855.9,0,0
584655,2026-08-13T22:41:33.629083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,0.9,6.1,0.0,1.5,1.0,231.8,231.7,231.4,15.0,14.9,14.9,860.7,6.9,49.92,0.0,6.2,77.1,861.6,0.8,0.8,77.1,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
584686,2026-08-13T22:41:48.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,8.0,0.0,0.7,2.0,238.0,237.8,238.0,12.0,10.1,10.8,850.8,4.5,49.97,0.0,1.8,39.0,850.0,12.5,14.8,39.0,100.0,3275.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
584717,2026-08-13T22:42:04.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.6,12.9,0.0,1.5,1.0,229.1,229.5,228.6,17.0,15.8,15.5,861.0,13.8,49.9,0.0,6.9,77.1,861.6,0.9,0.9,77.1,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
584748,2026-08-13T22:42:19.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,1.2,0.0,0.7,1.0,239.6,239.5,239.7,12.0,10.1,10.7,850.5,3.2,49.94,0.0,4.6,39.0,851.0,2.0,1.6,39.0,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
584810,2026-08-13T22:42:50.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.3,0.9,19.7,0.0,0.7,1.0,226.9,226.1,226.9,22.1,19.5,18.8,850.5,20.8,49.89,0.0,18.8,39.0,851.4,1.1,1.7,39.0,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
584841,2026-08-13T22:43:06.629779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.3,9.5,0.0,1.5,1.0,240.9,240.8,240.2,11.4,11.0,10.6,860.9,1.1,49.94,0.0,3.1,77.1,860.6,10.6,10.3,77.1,100.0,3320.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0
584872,2026-08-13T22:43:21.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,3.9,0.0,0.7,1.0,240.2,240.2,240.3,15.7,13.9,14.8,850.3,7.7,49.95,0.0,2.1,39.0,851.0,3.8,3.2,39.0,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
584903,2026-08-13T22:43:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,6.9,0.0,1.5,1.0,238.2,238.2,237.6,10.4,9.9,9.1,861.4,0.3,49.97,0.0,1.7,77.1,861.3,7.2,6.2,77.1,100.0,3319.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0
584965,2026-08-13T22:44:08.628979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,0.4,3.1,0.0,1.4,1.0,227.6,228.0,227.2,20.9,20.9,21.3,860.3,9.4,49.9,0.0,21.0,77.1,859.9,12.5,14.4,77.1,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
584996,2026-08-13T22:44:23.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.7,8.0,0.0,0.7,1.0,233.2,232.9,232.9,18.4,17.2,17.9,849.7,9.9,49.92,0.0,5.7,39.0,851.4,1.9,1.7,39.0,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
585058,2026-08-13T22:44:54.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,12.0,0.0,0.7,1.0,238.4,238.4,238.5,12.0,10.1,10.7,850.8,3.1,49.97,0.0,1.7,39.0,850.0,15.1,12.3,39.0,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
585120,2026-08-13T22:45:25.629443+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.7,0.0,0.7,1.0,240.6,240.6,240.7,12.0,10.1,10.7,850.8,4.1,49.97,0.0,1.7,39.0,851.4,1.4,1.7,39.0,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
585151,2026-08-13T22:45:41.629434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.8,0.0,1.4,1.0,238.9,239.0,238.4,10.3,9.9,9.1,861.4,0.0,49.97,0.0,1.7,77.1,861.6,0.8,0.7,77.1,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
585182,2026-08-13T22:45:56.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.2,2.0,0.0,0.7,2.0,233.2,232.4,232.7,13.9,12.1,12.8,850.2,7.8,49.93,0.0,7.3,38.6,850.4,9.8,8.0,38.6,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
585213,2026-08-13T22:46:12.618759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.5,1.2,0.0,1.4,1.0,239.3,238.9,238.4,12.3,11.9,11.6,861.1,2.5,49.96,0.0,1.8,77.1,861.6,1.3,0.6,77.1,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
585275,2026-08-13T22:46:43.619088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,14.3,0.0,1.4,2.0,238.0,238.0,237.4,10.4,10.0,9.2,861.4,0.1,49.97,0.0,1.7,77.1,860.3,14.4,10.1,77.1,100.0,3317.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0
585306,2026-08-13T22:46:58.619438+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.3,0.8,1.3,22.4,0.0,0.7,2.0,227.4,227.1,227.3,33.2,33.5,32.7,850.1,24.4,49.88,0.0,19.0,38.6,851.4,2.0,1.6,38.6,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
585337,2026-08-13T22:47:14.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.5,0.0,1.4,1.0,241.2,241.2,240.6,10.3,9.9,9.1,861.3,0.7,49.97,0.0,1.8,77.1,861.6,1.2,0.8,77.1,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
585368,2026-08-13T22:47:29.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.6,2.8,0.0,0.7,1.0,240.4,240.0,240.2,12.1,10.1,10.8,850.8,4.5,49.97,0.0,1.8,38.6,851.4,1.7,1.7,38.6,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
585430,2026-08-13T22:48:00.629458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,2.7,0.0,0.7,1.0,232.6,232.1,232.6,20.1,19.0,19.0,850.0,14.8,49.91,0.0,8.0,38.6,850.4,12.1,11.8,38.6,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
585461,2026-08-13T22:48:16.629405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,0.7,3.1,0.0,1.4,1.0,235.0,234.1,233.9,14.5,14.4,14.2,860.9,5.9,49.94,0.0,3.2,77.1,861.6,2.8,2.4,77.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
585492,2026-08-13T22:48:31.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.8,0.0,0.7,1.0,238.8,238.7,238.8,12.1,10.2,10.8,850.3,7.4,49.97,0.0,1.7,38.6,850.7,4.6,4.9,38.6,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
585523,2026-08-13T22:48:47.629093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,0.0,0.0,1.4,1.0,240.0,240.1,239.6,10.4,10.0,9.1,861.3,0.9,49.97,0.0,1.8,77.1,861.9,0.9,0.9,77.1,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
585585,2026-08-13T22:49:18.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.9,12.9,0.0,1.4,1.0,234.5,234.2,234.1,20.7,21.1,20.8,860.7,13.7,49.92,0.0,6.6,77.1,861.6,0.8,0.6,77.1,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
585616,2026-08-13T22:49:33.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,0.8,0.0,0.7,1.0,240.8,240.5,240.6,12.0,10.2,10.8,850.8,4.6,49.97,0.0,1.6,38.6,851.0,3.8,3.5,38.6,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
585647,2026-08-13T22:49:49.629896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,4.2,0.0,1.4,1.0,238.8,238.2,237.9,10.4,10.1,9.1,861.3,0.0,49.97,0.0,1.8,77.1,861.6,4.2,2.1,77.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
585678,2026-08-13T22:50:04.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.3,3.2,0.0,0.7,1.0,227.7,227.3,227.9,19.9,18.9,18.7,849.7,5.1,49.9,0.0,11.4,38.6,850.0,8.3,10.3,38.6,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
585740,2026-08-13T22:50:35.629169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.7,2.2,0.0,0.7,1.0,240.0,239.1,239.7,12.0,11.2,10.9,850.7,4.8,49.96,0.0,2.1,38.6,851.4,2.6,2.2,38.6,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
585771,2026-08-13T22:50:51.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.9,0.1,1.4,0.0,1.4,1.0,232.8,231.3,232.0,14.2,14.7,13.8,861.0,5.6,49.93,0.0,6.0,77.1,860.9,7.0,7.2,77.1,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
585802,2026-08-13T22:51:06.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,0.8,4.3,0.0,0.7,1.0,234.8,233.8,235.0,16.7,17.1,15.6,850.2,10.6,49.91,0.0,7.4,38.6,851.0,6.3,5.4,38.6,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
585833,2026-08-13T22:51:22.629061+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,1.0,1.1,3.6,0.0,1.4,1.0,233.7,232.1,232.6,13.4,13.8,12.8,860.5,5.0,49.94,0.0,6.6,77.1,861.6,1.4,1.4,77.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
585895,2026-08-13T22:51:53.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.8,8.1,0.0,1.4,2.0,226.2,225.3,225.6,16.6,15.2,15.3,860.8,9.4,49.88,0.0,18.4,77.1,861.6,1.3,1.3,77.1,100.0,3319.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
585926,2026-08-13T22:52:08.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.2,7.8,0.0,0.7,1.0,241.1,240.4,241.2,12.0,12.6,11.1,850.6,5.6,49.96,0.0,2.3,38.6,850.4,13.4,12.0,38.6,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
585957,2026-08-13T22:52:24.629990+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.1,2.9,0.0,1.4,1.0,240.4,239.6,239.8,10.6,10.8,9.1,861.2,0.4,49.97,0.0,2.3,76.7,861.3,3.3,3.2,76.7,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
585988,2026-08-13T22:52:39.629408+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.5,0.3,4.0,0.0,0.7,1.0,230.9,229.4,230.6,17.1,17.7,16.2,850.7,12.4,49.95,0.0,7.2,38.6,850.4,8.4,8.1,38.6,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
586050,2026-08-13T22:53:10.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.2,0.1,2.6,0.0,0.7,1.0,227.5,226.7,227.6,20.0,20.6,18.4,849.6,17.7,49.91,0.0,13.0,38.6,849.7,15.1,15.9,38.6,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
586112,2026-08-13T22:53:41.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,1.1,6.8,0.0,0.7,2.0,234.6,233.4,234.4,16.1,15.8,15.2,849.9,9.4,49.92,0.0,6.1,38.6,851.0,2.6,2.1,38.6,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
586143,2026-08-13T22:53:57.628713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.0,13.1,0.0,1.4,1.0,238.1,237.4,237.5,10.5,10.5,9.1,861.3,0.5,49.97,0.0,2.1,76.7,860.3,13.6,14.3,76.7,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0
586205,2026-08-13T22:54:28.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.1,3.0,0.0,1.4,2.0,241.6,241.0,241.0,11.8,11.9,10.9,861.2,0.4,49.96,0.0,2.1,76.7,861.3,3.4,2.8,76.7,100.0,3319.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
586236,2026-08-13T22:54:43.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.2,0.4,1.4,0.0,0.7,1.0,237.7,236.4,237.1,13.1,12.7,10.9,850.6,3.7,49.96,0.0,2.1,38.6,851.0,2.3,2.1,38.6,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
586267,2026-08-13T22:54:59.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.4,1.6,0.0,1.4,1.0,237.9,237.2,237.3,10.5,10.6,9.2,860.5,9.9,49.97,0.0,2.1,76.7,860.9,11.5,9.7,76.7,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
586298,2026-08-13T22:55:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,4.5,0.3,17.8,0.0,0.7,1.0,228.5,227.7,228.3,24.7,26.9,22.4,850.4,22.2,49.89,0.0,4.0,38.6,850.7,4.4,4.1,38.6,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
586360,2026-08-13T22:55:45.629902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.0,2.6,0.0,0.7,1.0,239.0,238.3,239.0,11.9,11.5,10.9,850.7,4.6,49.96,0.0,2.1,38.6,850.7,7.2,6.9,38.6,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
586391,2026-08-13T22:56:01.619282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.1,5.8,0.0,1.4,1.0,226.5,225.9,226.0,17.2,16.1,15.7,860.8,11.6,49.89,0.0,4.5,76.7,860.9,5.8,5.0,76.7,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
586422,2026-08-13T22:56:16.619169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.2,1.1,0.0,0.7,1.0,241.1,240.2,240.9,12.1,11.6,11.1,850.6,5.8,49.94,0.0,2.0,38.6,850.4,6.9,7.3,38.6,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
586453,2026-08-13T22:56:32.629229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,0.8,4.8,0.0,1.4,1.0,235.1,233.8,234.2,14.7,15.1,14.3,860.8,6.5,49.94,0.0,3.4,76.7,861.6,1.7,1.0,76.7,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
586515,2026-08-13T22:57:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,1.5,17.9,0.0,1.4,1.0,232.0,231.4,231.7,31.1,33.7,31.1,860.1,19.6,49.91,0.0,5.7,76.7,861.6,1.7,1.4,76.7,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
586546,2026-08-13T22:57:18.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,3.4,0.0,0.7,1.0,239.9,239.3,239.9,12.0,11.5,10.9,850.6,5.2,49.96,0.0,2.2,38.6,851.0,1.8,2.0,38.6,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
