id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
586577,2026-08-13T22:57:34.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,0.1,0.0,1.4,1.0,238.8,238.3,238.2,10.6,10.6,9.2,861.2,1.1,49.97,0.0,2.1,76.7,861.6,1.2,1.2,76.7,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
586670,2026-08-13T22:58:20.630095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.7,5.0,0.0,0.7,1.0,231.2,230.5,231.1,16.4,15.1,15.7,850.0,9.2,49.93,0.0,4.8,38.2,850.7,4.2,3.6,38.2,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
586701,2026-08-13T22:58:36.629719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,3.9,0.0,1.4,1.0,237.9,237.5,237.0,10.4,9.9,9.2,861.3,1.3,49.97,0.0,1.8,76.7,860.9,5.2,5.1,76.7,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
586732,2026-08-13T22:58:51.629356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,1.0,19.6,0.0,0.7,2.0,228.9,227.8,228.4,22.7,21.0,19.7,850.4,21.4,49.9,0.0,6.9,38.2,851.4,1.8,1.7,38.2,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
586763,2026-08-13T22:59:07.629477+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.0,10.4,0.0,1.5,2.0,239.8,239.5,238.9,10.9,10.4,9.8,861.3,0.3,49.97,0.0,2.5,76.7,860.3,10.7,12.5,76.7,100.0,3322.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
586825,2026-08-13T22:59:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.0,0.0,1.5,1.0,237.8,237.7,237.2,10.4,9.9,9.2,861.3,0.9,49.95,0.0,6.6,76.7,861.6,0.9,0.8,76.7,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
586856,2026-08-13T22:59:53.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.5,0.0,0.7,1.0,239.6,239.6,239.7,12.0,10.1,10.8,850.8,4.2,49.97,0.0,1.7,38.2,851.4,1.7,1.7,38.2,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
586887,2026-08-13T23:00:09.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.6,7.0,0.0,1.5,1.0,230.2,229.6,229.4,16.0,15.9,15.9,860.7,10.2,49.92,0.0,16.1,76.7,861.3,3.2,2.9,76.7,100.0,3318.0,3317.0,25.7,24.2,24.6,20000.0,855.9,0,0
586918,2026-08-13T23:00:24.628654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,1.0,3.9,0.0,0.7,1.0,238.1,237.4,237.7,19.2,18.0,18.6,849.7,11.4,49.93,0.0,5.4,38.2,850.7,7.5,6.5,38.2,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
586980,2026-08-13T23:00:55.619026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,8.2,0.0,0.7,2.0,238.4,238.3,238.4,12.0,10.1,10.7,850.7,4.8,49.97,0.0,1.8,38.2,850.0,13.0,12.4,38.2,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
587011,2026-08-13T23:01:11.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,2.0,5.3,0.0,1.5,1.0,227.1,226.9,226.4,16.9,15.3,15.7,859.6,6.7,49.89,0.0,11.5,76.7,861.6,1.4,0.8,76.7,100.0,3319.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
587042,2026-08-13T23:01:26.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,0.7,0.0,0.7,1.0,240.6,240.6,240.7,12.0,10.1,10.7,850.7,4.3,49.97,0.0,1.7,38.2,850.7,5.0,4.4,38.2,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
587073,2026-08-13T23:01:42.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,0.5,0.0,1.5,1.0,239.9,239.9,239.3,10.3,9.9,9.2,861.3,1.1,49.97,0.0,1.7,76.7,861.6,0.6,1.4,76.7,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
587166,2026-08-13T23:02:28.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,1.4,6.8,0.0,0.7,1.0,234.4,233.5,234.0,16.8,15.1,15.8,850.0,8.1,49.92,0.0,7.2,38.2,851.4,1.3,1.7,38.2,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
587197,2026-08-13T23:02:44.629388+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,7.2,0.0,1.4,1.0,238.6,238.6,238.0,10.4,9.9,9.2,861.3,0.8,49.97,0.0,1.8,76.7,860.6,8.0,7.8,76.7,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
587228,2026-08-13T23:02:59.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.2,0.2,14.0,0.0,0.7,2.0,228.2,227.0,227.9,21.6,18.9,18.4,850.5,20.6,49.89,0.0,18.4,38.2,850.7,6.6,6.3,38.2,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
587290,2026-08-13T23:03:30.618678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,1.1,0.0,0.7,1.0,239.6,239.6,239.7,12.0,10.2,10.8,850.7,4.8,49.97,0.0,1.7,38.2,851.0,3.7,3.2,38.2,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
587321,2026-08-13T23:03:46.629762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,1.1,6.2,0.0,1.5,1.0,229.9,229.5,229.4,16.1,16.2,16.2,860.5,7.1,49.94,0.0,7.6,76.7,861.6,0.9,0.7,76.7,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0
587352,2026-08-13T23:04:01.629784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.6,11.9,0.0,0.7,2.0,232.4,231.9,232.1,19.5,18.5,19.1,849.8,13.9,49.92,0.0,5.7,38.2,851.4,2.0,1.7,38.2,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
587383,2026-08-13T23:04:17.629512+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.2,1.0,0.0,1.5,1.0,231.7,231.2,230.8,14.1,14.0,13.9,860.7,5.7,49.94,0.0,8.0,76.7,860.9,6.7,6.3,76.7,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
587445,2026-08-13T23:04:48.619221+00:00,external_ems_1,bess_1,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.3,0.9,1.7,23.3,0.0,1.5,1.0,229.7,229.6,229.4,39.6,40.5,40.2,859.9,24.4,49.88,0.0,11.3,76.7,861.6,1.1,0.8,76.7,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0
587476,2026-08-13T23:05:03.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,12.3,0.0,0.7,1.0,238.3,237.9,238.0,12.0,10.1,10.7,850.8,4.2,49.97,0.0,1.7,38.2,850.0,16.5,16.4,38.2,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
587507,2026-08-13T23:05:19.618856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,2.1,17.7,0.0,1.5,1.0,230.6,230.2,230.3,32.8,33.8,34.0,859.5,18.6,49.89,0.0,16.2,76.7,861.6,0.9,0.6,76.7,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0
587538,2026-08-13T23:05:34.618785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,2.0,0.0,0.7,1.0,239.9,239.8,239.9,12.0,10.2,10.8,850.7,4.6,49.97,0.0,1.7,38.2,850.7,6.6,6.3,38.2,100.0,3275.0,3274.0,24.8,24.1,24.4,20000.0,856.4,0,0
587600,2026-08-13T23:06:05.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.1,1.3,0.0,0.7,1.0,226.4,226.1,226.3,19.3,17.9,18.5,849.8,10.5,49.9,0.0,2.3,38.2,849.7,9.2,14.0,38.2,100.0,3274.0,3273.0,24.8,24.1,24.4,20000.0,856.4,0,0
587631,2026-08-13T23:06:21.619076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.9,0.5,0.0,1.5,1.0,240.8,241.0,240.4,11.3,10.9,10.4,860.7,1.5,49.94,0.0,3.0,76.3,861.6,1.0,0.8,76.3,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
587693,2026-08-13T23:06:52.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,10.0,0.0,1.5,2.0,238.2,238.2,237.6,10.4,9.9,9.2,861.3,0.3,49.97,0.0,1.7,76.3,860.6,10.3,9.1,76.3,100.0,3318.0,3316.0,25.6,24.1,24.4,20000.0,855.9,0,0
587755,2026-08-13T23:07:23.629261+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,6.6,0.0,1.5,1.0,241.8,241.9,241.2,10.3,9.9,9.1,861.2,-0.3,49.95,0.0,1.7,76.3,860.9,6.3,5.5,76.3,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0
587786,2026-08-13T23:07:38.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,5.8,0.0,0.7,2.0,234.2,233.5,233.9,15.6,13.8,14.8,850.2,7.8,49.94,0.0,2.9,38.2,851.4,2.0,1.8,38.2,100.0,3279.0,3277.0,24.8,24.1,24.4,20000.0,856.4,0,0
587817,2026-08-13T23:07:54.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.4,8.6,0.0,1.4,2.0,238.1,238.1,237.5,10.4,10.0,9.2,861.3,0.8,49.97,0.0,1.7,76.3,859.9,9.4,15.2,76.3,100.0,3315.0,3313.0,25.5,24.1,24.4,20000.0,855.9,0,0
587848,2026-08-13T23:08:09.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.5,2.0,0.0,0.7,1.0,232.9,232.3,232.8,17.7,15.9,16.3,849.5,4.0,49.9,0.0,4.9,38.2,851.0,2.0,1.7,38.2,100.0,3278.0,3277.0,24.8,24.1,24.4,20000.0,856.4,0,0
587910,2026-08-13T23:08:40.618899+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.3,7.4,0.0,0.7,2.0,238.8,238.8,238.8,12.0,10.2,10.8,850.7,4.4,49.97,0.0,1.8,38.2,850.4,11.8,10.9,38.2,100.0,3275.0,3273.0,24.8,24.1,24.4,20000.0,856.4,0,0
587941,2026-08-13T23:08:56.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.4,2.8,6.7,0.0,1.4,1.0,227.2,226.3,226.5,25.6,27.2,28.0,858.8,8.0,49.9,0.0,5.0,76.3,861.6,1.3,0.7,76.3,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
587972,2026-08-13T23:09:11.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.1,11.1,0.0,0.7,1.0,239.8,239.8,239.9,13.4,11.5,12.4,850.5,6.7,49.95,0.0,1.7,38.2,849.4,17.8,14.9,38.2,100.0,3272.0,3271.0,24.8,24.1,24.4,20000.0,856.4,0,0
588003,2026-08-13T23:09:27.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.9,4.7,0.0,1.4,1.0,232.9,232.5,232.0,14.7,14.6,14.5,860.7,5.4,49.94,0.0,3.3,76.3,861.6,0.7,0.7,76.3,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
588065,2026-08-13T23:09:58.630290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,2.5,3.8,0.0,1.4,1.0,229.3,228.7,228.3,17.4,16.8,18.0,859.1,4.7,49.9,0.0,6.6,76.3,861.6,0.9,0.8,76.3,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
588096,2026-08-13T23:10:13.629323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,15.1,0.0,0.7,1.0,239.5,239.4,239.6,12.0,10.1,10.8,850.3,2.9,49.97,0.0,3.0,37.9,849.4,18.0,15.6,37.9,100.0,3271.0,3270.0,24.8,24.1,24.4,20000.0,856.4,0,0
588127,2026-08-13T23:10:29.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.7,0.0,1.4,1.0,239.0,238.9,238.4,10.4,10.0,9.1,861.3,0.6,49.97,0.0,1.7,76.3,861.6,1.3,0.6,76.3,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
588158,2026-08-13T23:10:44.629000+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.2,13.3,0.0,0.7,2.0,227.6,227.3,227.8,20.3,19.1,19.0,849.8,14.7,49.89,0.0,18.6,37.9,851.0,1.4,1.7,37.9,100.0,3278.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0
588220,2026-08-13T23:11:15.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.4,17.3,0.0,0.7,1.0,226.2,225.9,226.2,32.6,32.4,32.5,849.3,22.7,49.88,0.0,18.5,37.9,850.7,5.4,4.6,37.9,100.0,3276.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0
588251,2026-08-13T23:11:31.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.3,2.2,0.0,1.4,2.0,238.9,238.6,238.4,12.5,12.2,11.9,860.6,3.2,49.93,0.0,4.2,76.3,860.9,5.4,4.7,76.3,100.0,3319.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
588282,2026-08-13T23:11:46.618752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.0,8.6,0.0,0.7,1.0,231.9,231.5,232.0,16.9,15.1,15.8,850.0,10.2,49.92,0.0,7.6,37.9,851.0,1.6,1.8,37.9,100.0,3278.0,3277.0,24.8,24.1,24.4,20000.0,856.4,0,0
588313,2026-08-13T23:12:02.618783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,13.5,0.0,1.4,1.0,238.4,238.3,237.8,10.4,9.9,9.1,860.8,1.2,49.97,0.0,7.4,76.3,860.3,14.7,13.8,76.3,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
588375,2026-08-13T23:12:33.619199+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,1.0,3.9,0.0,1.4,1.0,233.7,233.0,232.7,13.9,13.6,13.3,860.6,4.5,49.94,0.0,6.7,76.3,861.6,0.6,0.8,76.3,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
588406,2026-08-13T23:12:48.629666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,0.1,0.0,0.7,1.0,239.9,239.8,240.0,12.1,10.1,10.8,850.7,4.5,49.97,0.0,1.7,37.9,851.0,4.6,4.7,37.9,100.0,3278.0,3277.0,24.8,24.1,24.4,20000.0,856.4,0,0
588437,2026-08-13T23:13:04.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.0,2.6,5.6,0.0,1.5,1.0,227.4,226.6,226.4,23.9,24.6,25.9,858.7,8.7,49.89,0.0,4.8,76.3,861.3,3.1,2.5,76.3,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
588468,2026-08-13T23:13:19.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.6,3.5,0.0,0.6,1.0,235.3,234.7,235.0,16.8,15.2,15.9,850.1,9.9,49.94,0.0,5.8,37.9,850.7,6.4,6.3,37.9,100.0,3278.0,3277.0,24.8,24.2,24.4,20000.0,856.4,0,0
588530,2026-08-13T23:13:50.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,13.2,0.0,0.7,1.0,238.3,238.1,238.3,12.0,10.2,10.8,850.7,4.2,49.97,0.0,1.7,37.9,850.4,17.4,12.9,37.9,100.0,3276.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0
588561,2026-08-13T23:14:06.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.5,17.1,0.0,1.5,1.0,229.8,230.0,229.1,22.5,22.1,20.3,860.8,20.1,49.88,0.0,20.8,76.3,861.3,3.0,2.4,76.3,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
588592,2026-08-13T23:14:21.628894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.5,0.0,0.7,1.0,241.0,241.1,241.1,12.0,10.1,10.8,850.7,3.6,49.97,0.0,1.7,37.9,851.0,2.1,1.7,37.9,100.0,3278.0,3277.0,24.8,24.1,24.4,20000.0,856.4,0,0
588623,2026-08-13T23:14:37.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.4,0.8,0.0,1.5,1.0,240.4,240.1,239.5,10.3,9.9,9.0,861.2,0.3,49.97,0.0,1.8,76.3,861.6,1.1,0.8,76.3,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
588685,2026-08-13T23:15:08.619215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.4,1.2,0.0,1.5,1.0,234.8,234.5,234.1,16.4,16.8,16.7,860.5,9.3,49.93,0.0,5.2,76.3,860.9,8.1,7.0,76.3,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
588747,2026-08-13T23:15:39.629780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,5.8,0.0,1.5,2.0,238.4,238.3,237.7,10.4,9.9,9.2,861.3,1.4,49.97,0.0,1.8,76.3,860.9,7.2,5.7,76.3,100.0,3319.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
588778,2026-08-13T23:15:54.630065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.4,1.6,11.1,0.0,0.6,1.0,229.9,228.9,229.9,18.9,16.5,17.0,849.8,12.5,49.88,0.0,18.6,37.9,851.4,1.4,1.7,37.9,100.0,3278.0,3277.0,24.8,24.2,24.4,20000.0,856.4,0,0
588840,2026-08-13T23:16:25.618960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,2.6,0.0,0.6,1.0,239.9,240.0,240.0,12.0,10.1,10.8,850.7,4.6,49.97,0.0,1.7,37.9,851.0,2.0,1.7,37.9,100.0,3278.0,3277.0,24.8,24.2,24.4,20000.0,856.4,0,0
588871,2026-08-13T23:16:41.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,0.9,4.2,0.0,1.5,1.0,231.4,230.6,230.4,14.8,14.7,14.7,860.7,5.5,49.92,0.0,8.2,76.3,861.6,1.3,0.6,76.3,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
588902,2026-08-13T23:16:56.629741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.5,0.0,0.8,1.0,239.3,239.2,239.3,12.0,10.1,10.8,850.7,4.9,49.97,0.0,1.7,37.9,850.7,8.4,6.7,37.9,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
588933,2026-08-13T23:17:12.642044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.6,1.8,0.0,1.5,2.0,227.7,227.4,227.1,20.9,21.1,21.2,860.0,9.7,49.9,0.0,17.6,76.3,860.6,7.9,6.7,76.3,100.0,3317.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0
588995,2026-08-13T23:17:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.9,5.1,0.0,1.5,1.0,234.1,233.4,233.1,14.4,14.3,14.1,860.7,6.0,49.92,0.0,6.1,76.3,861.6,0.9,0.8,76.3,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
589026,2026-08-13T23:17:58.629607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.3,7.6,0.0,0.6,1.0,237.9,237.8,237.9,12.0,10.2,10.7,850.7,2.0,49.97,0.0,1.7,37.9,849.4,9.6,12.2,37.9,100.0,3271.0,3270.0,24.8,24.2,24.4,20000.0,856.4,0,0
589057,2026-08-13T23:18:14.619274+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.6,15.4,0.0,1.5,1.0,231.3,231.6,230.8,19.0,18.5,17.6,860.0,16.7,49.89,0.0,5.0,76.3,861.6,1.3,0.7,76.3,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
589088,2026-08-13T23:18:29.619852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,2.2,0.0,0.7,1.0,239.5,239.3,239.5,12.0,10.2,10.8,850.7,4.2,49.97,0.0,1.7,37.9,851.0,2.0,1.7,37.9,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
589150,2026-08-13T23:19:00.628836+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.7,12.0,0.0,0.6,2.0,227.2,226.9,227.3,21.5,20.6,20.1,849.3,16.0,49.89,0.0,8.4,37.9,851.0,4.0,3.4,37.9,100.0,3278.0,3276.0,24.8,24.2,24.4,20000.0,856.4,0,0
589181,2026-08-13T23:19:16.619180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.0,3.7,0.0,1.5,1.0,239.5,239.2,238.6,12.0,11.6,11.3,860.9,2.0,49.94,0.0,3.0,76.3,860.9,5.7,4.2,76.3,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
589212,2026-08-13T23:19:31.629259+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.9,8.2,0.0,0.6,2.0,233.9,233.2,233.5,15.9,14.1,15.0,850.1,9.9,49.92,0.0,3.9,37.9,851.0,1.7,1.7,37.9,100.0,3278.0,3276.0,24.8,24.2,24.4,20000.0,856.4,0,0
589305,2026-08-13T23:20:18.619831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,7.0,0.0,1.5,2.0,240.4,240.4,239.8,10.4,9.9,9.1,861.2,0.3,49.97,0.0,1.8,76.3,860.3,7.3,6.1,76.3,100.0,3319.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
589336,2026-08-13T23:20:33.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,3.6,0.0,0.7,1.0,239.3,239.1,239.3,12.0,10.1,10.7,850.7,4.6,49.97,0.0,1.7,37.9,851.0,1.0,1.7,37.9,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
589367,2026-08-13T23:20:49.629702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,1.1,7.7,0.0,1.5,1.0,226.8,226.5,226.3,17.7,17.3,17.7,860.5,8.7,49.92,0.0,14.3,76.3,861.6,1.0,0.7,76.3,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
589398,2026-08-13T23:21:04.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,5.3,0.0,0.7,1.0,240.3,240.4,240.5,13.2,11.2,12.0,850.4,6.6,49.93,0.0,3.0,37.9,850.0,11.9,10.2,37.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
589460,2026-08-13T23:21:35.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,2.6,0.0,0.7,1.0,241.5,241.3,241.4,12.1,10.2,10.7,850.7,4.4,49.97,0.0,1.8,37.9,850.7,7.0,5.5,37.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
589491,2026-08-13T23:21:51.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,1.4,0.0,1.5,1.0,239.7,239.6,239.0,10.4,9.9,9.1,861.2,-0.8,49.94,0.0,1.7,75.9,861.6,0.6,0.8,75.9,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
589522,2026-08-13T23:22:06.629484+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.4,8.7,0.0,0.7,1.0,233.1,232.6,232.9,14.3,12.5,13.4,850.1,4.7,49.97,0.0,5.5,37.9,849.7,13.4,14.3,37.9,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
589553,2026-08-13T23:22:22.619380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,1.7,0.2,0.0,1.5,1.0,229.4,228.8,228.5,19.0,19.1,20.0,859.2,6.3,49.91,0.0,7.6,75.9,860.9,6.5,5.3,75.9,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
589615,2026-08-13T23:22:53.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,7.0,0.0,1.5,2.0,238.9,238.9,238.3,10.4,9.9,9.2,861.2,1.0,49.97,0.0,1.8,75.9,860.3,8.0,9.4,75.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
589646,2026-08-13T23:23:08.629730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.0,1.8,0.0,0.7,1.0,229.4,229.3,229.7,18.3,16.7,16.9,849.0,3.1,49.88,0.0,20.1,37.5,851.0,1.3,1.6,37.5,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
589677,2026-08-13T23:23:24.618904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,5.1,0.0,1.5,2.0,241.6,241.6,241.1,10.3,9.9,9.1,860.9,-0.1,49.96,0.0,1.7,75.9,861.3,5.0,4.7,75.9,100.0,3320.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
589708,2026-08-13T23:23:39.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,0.0,0.0,0.7,1.0,240.3,239.9,240.1,12.1,10.1,10.7,850.7,4.6,49.94,0.0,1.7,37.5,851.0,4.6,4.0,37.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
589801,2026-08-13T23:24:26.629275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,1.1,7.1,0.0,1.5,1.0,232.7,232.2,232.0,15.7,15.7,15.7,860.5,7.1,49.93,0.0,5.9,75.9,861.6,0.0,0.7,75.9,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
589832,2026-08-13T23:24:41.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,1.1,0.0,0.7,1.0,238.8,238.8,238.9,12.0,10.2,10.7,850.7,4.2,49.97,0.0,1.7,37.5,851.0,5.3,3.8,37.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
589863,2026-08-13T23:24:57.629517+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,2.6,6.7,0.0,1.5,1.0,228.5,228.0,227.6,21.9,22.0,23.2,859.0,7.7,49.89,0.0,4.9,75.9,861.6,1.0,0.8,75.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
589925,2026-08-13T23:25:28.618742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.3,1.2,0.0,1.5,1.0,233.5,233.3,232.9,13.7,13.5,13.3,861.3,-0.1,49.94,0.0,1.7,75.9,861.6,1.1,0.8,75.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
589956,2026-08-13T23:25:43.629290+00:00,external_ems_2,bess_2,good,0.019,normal,PCS phase current imbalance high: 8.8,0.4,8.8,1.3,8.8,0.0,0.7,1.0,238.1,237.7,237.8,12.0,10.1,18.9,849.7,11.9,49.9,0.0,6.7,37.5,851.0,3.1,2.8,37.5,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
589987,2026-08-13T23:25:59.628733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.6,0.5,1.7,0.0,1.5,1.0,237.7,237.0,236.5,13.2,12.9,12.6,860.8,4.3,49.95,0.0,3.0,75.9,861.3,6.0,5.9,75.9,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
590018,2026-08-13T23:26:14.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.4,6.0,0.0,0.7,1.0,227.1,226.5,227.2,21.3,19.3,18.9,850.4,17.2,49.88,0.0,19.5,37.5,850.0,11.2,12.5,37.5,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
590080,2026-08-13T23:26:45.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.5,4.7,0.0,0.7,1.0,238.0,238.0,238.2,13.4,11.7,12.4,850.5,6.7,49.96,0.0,1.6,37.5,851.0,2.0,1.7,37.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
590111,2026-08-13T23:27:01.619509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.7,11.0,0.0,1.5,2.0,237.9,237.9,237.4,10.4,9.9,9.1,861.3,0.0,49.97,0.0,1.8,75.9,860.6,11.0,9.1,75.9,100.0,3319.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
590142,2026-08-13T23:27:16.629512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.2,8.2,0.0,0.7,1.0,233.4,232.7,233.4,17.0,15.1,15.8,849.8,9.7,49.89,0.0,4.1,37.5,851.0,1.5,1.6,37.5,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
590173,2026-08-13T23:27:32.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.4,3.0,0.0,1.4,1.0,236.4,236.0,235.7,12.9,12.5,12.1,861.2,3.8,49.97,0.0,3.9,75.9,861.6,0.8,0.7,75.9,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
590235,2026-08-13T23:28:03.618818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.0,0.3,0.0,1.5,1.0,226.4,225.7,225.4,16.1,14.9,14.9,860.6,9.8,49.89,0.0,4.7,75.9,860.6,10.1,6.4,75.9,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
590266,2026-08-13T23:28:18.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,2.4,0.0,0.7,1.0,241.8,241.5,241.7,12.0,10.1,10.8,850.7,4.3,49.95,0.0,1.8,37.5,851.4,1.9,1.7,37.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
590328,2026-08-13T23:28:49.619516+00:00,external_ems_2,bess_2,good,0.0539,normal,PCS phase voltage imbalance high: 6.0; PCS phase current imbalance high: 10.2,6.0,10.2,0.8,2.2,0.0,0.7,1.0,218.5,221.6,224.5,21.4,16.2,11.2,850.2,-0.3,49.94,0.0,5.4,37.5,851.0,1.9,1.7,37.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
590390,2026-08-13T23:29:20.629691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,1.2,0.0,0.7,2.0,236.2,236.2,236.5,12.1,10.1,10.3,850.9,2.0,49.97,0.0,1.2,37.5,851.4,0.8,1.1,37.5,100.0,3279.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
590421,2026-08-13T23:29:36.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.4,0.1,0.0,1.4,1.0,236.2,236.3,235.9,10.5,9.6,8.9,861.5,0.5,49.97,0.0,1.2,75.9,861.9,0.6,0.2,75.9,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
590452,2026-08-13T23:29:51.629005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,0.7,0.0,0.7,1.0,236.1,236.2,236.4,12.1,10.0,10.4,851.0,2.0,49.97,0.0,1.2,37.5,851.4,1.3,1.2,37.5,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
590483,2026-08-13T23:30:07.628829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.3,0.2,0.0,1.4,1.0,236.2,236.3,235.9,10.5,9.6,8.9,861.6,0.2,49.97,0.0,1.2,75.9,861.9,0.0,0.1,75.9,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
590545,2026-08-13T23:30:38.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.2,0.6,0.0,1.4,1.0,236.2,236.3,235.9,10.5,9.7,8.8,861.7,0.6,49.97,0.0,1.3,75.9,861.9,0.0,0.1,75.9,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
590576,2026-08-13T23:30:53.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,1.1,0.0,0.7,1.0,236.3,236.0,236.3,12.0,10.0,10.4,851.1,2.1,49.97,0.0,1.3,37.5,851.4,1.0,1.7,37.5,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
590607,2026-08-13T23:31:09.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.1,2.8,0.0,1.4,1.0,235.9,235.9,235.4,11.0,10.4,9.9,861.5,0.1,49.96,0.0,2.5,75.9,861.6,2.9,2.3,75.9,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
590638,2026-08-13T23:31:24.619626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.8,2.6,0.0,0.7,1.0,239.0,239.1,239.2,12.5,10.4,11.0,850.9,4.4,49.96,0.0,2.6,37.5,851.7,1.8,1.8,37.5,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
590700,2026-08-13T23:31:55.629148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.2,0.3,0.0,0.7,1.0,232.2,231.2,231.7,14.5,12.7,13.6,850.5,7.1,49.93,0.0,5.9,37.5,850.7,7.4,8.0,37.5,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
590731,2026-08-13T23:32:11.629677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.3,4.9,0.0,1.4,2.0,234.7,234.3,234.2,21.1,21.7,21.7,860.6,12.7,49.9,0.0,8.0,75.9,860.9,7.8,6.5,75.9,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
590762,2026-08-13T23:32:26.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,7.6,0.0,0.7,1.0,233.7,233.4,233.6,15.5,13.7,14.7,850.6,9.0,49.94,0.0,5.9,37.5,851.4,1.4,1.7,37.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
590793,2026-08-13T23:32:42.631097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,9.0,0.0,1.4,1.0,239.0,239.0,238.4,10.4,9.9,9.2,861.4,1.1,49.97,0.0,1.8,75.9,860.6,10.1,9.4,75.9,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
590855,2026-08-13T23:33:13.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,4.7,0.0,1.4,1.0,241.6,241.6,241.0,10.4,9.9,9.2,861.3,-0.1,49.97,0.0,1.8,75.9,861.3,4.6,3.8,75.9,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
590886,2026-08-13T23:33:28.629074+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,3.1,0.0,0.7,1.0,240.4,240.1,240.1,12.0,10.1,10.7,850.8,4.9,49.95,0.0,1.7,37.5,851.0,1.8,1.7,37.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
590917,2026-08-13T23:33:44.629825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,1.5,5.2,0.0,1.4,1.0,226.2,225.8,225.4,16.2,14.7,15.1,860.1,6.1,49.9,0.0,5.4,75.9,861.6,0.9,0.6,75.9,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
590948,2026-08-13T23:33:59.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,0.5,0.0,0.7,1.0,240.3,240.5,240.6,13.1,11.1,11.9,850.2,6.5,49.94,0.0,3.3,37.5,850.7,6.0,5.5,37.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
591010,2026-08-13T23:34:30.629551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,4.9,0.0,0.7,1.0,238.1,238.0,238.1,12.0,10.2,10.8,850.8,3.2,49.97,0.0,1.7,37.5,850.7,8.1,7.0,37.5,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
591041,2026-08-13T23:34:46.629948+00:00,external_ems_1,bess_1,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.3,0.6,1.7,22.4,0.0,1.4,1.0,229.3,229.2,229.0,36.3,36.9,36.7,860.2,22.9,49.89,0.0,12.2,75.9,861.9,0.5,0.7,75.9,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
591072,2026-08-13T23:35:01.629316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,14.3,0.0,0.7,1.0,237.8,237.7,237.8,12.0,10.1,10.7,850.8,3.6,49.96,0.0,3.9,37.5,849.4,17.9,17.7,37.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
591103,2026-08-13T23:35:17.619153+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,0.8,0.0,1.4,1.0,240.3,240.4,239.7,10.3,9.9,9.1,861.3,0.0,49.95,0.0,1.7,75.9,861.6,0.8,0.6,75.9,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
591165,2026-08-13T23:35:48.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.4,8.0,0.0,1.4,1.0,239.9,239.7,239.0,10.4,9.9,9.1,861.3,-0.3,49.97,0.0,1.7,75.9,860.9,7.7,6.5,75.9,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0
591196,2026-08-13T23:36:03.629314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.7,0.6,14.6,0.0,0.7,1.0,227.7,227.0,227.8,20.3,17.6,17.7,850.4,19.6,49.89,0.0,19.1,37.5,851.0,5.0,4.3,37.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
591227,2026-08-13T23:36:19.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.0,2.8,0.0,1.4,1.0,238.7,238.1,237.7,12.9,12.6,12.4,860.9,4.3,49.93,0.0,4.6,75.9,860.9,7.1,5.8,75.9,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0
591258,2026-08-13T23:36:34.619345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.3,7.0,0.0,0.7,1.0,233.8,233.0,233.3,16.2,14.4,15.2,850.1,8.5,49.94,0.0,7.0,37.5,851.4,1.5,1.7,37.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
591320,2026-08-13T23:37:05.629447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.6,1.9,7.2,0.0,0.7,1.0,227.7,226.8,227.6,23.7,21.9,20.1,849.1,9.4,49.88,0.0,8.2,37.1,851.0,2.2,1.6,37.1,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
591382,2026-08-13T23:37:36.619239+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,0.3,0.0,0.7,1.0,239.1,239.1,239.2,12.0,10.2,10.8,850.7,3.5,49.97,0.0,1.8,37.1,851.4,3.8,1.9,37.1,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
591413,2026-08-13T23:37:52.618709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.9,4.6,0.0,1.5,2.0,227.4,227.2,226.9,21.1,21.9,21.7,859.0,9.7,49.93,0.0,11.5,75.5,860.9,5.1,4.9,75.5,100.0,3320.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0
591475,2026-08-13T23:38:23.629059+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,1.0,3.9,0.0,1.5,1.0,233.6,233.2,232.9,14.3,14.2,14.0,860.6,5.0,49.93,0.0,6.7,75.5,861.6,1.1,0.7,75.5,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
591506,2026-08-13T23:38:38.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,4.1,0.0,0.7,1.0,237.8,237.7,237.9,12.0,10.2,10.7,850.8,4.5,49.97,0.0,1.7,37.1,850.7,8.6,7.0,37.1,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
591537,2026-08-13T23:38:54.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.7,11.4,0.0,1.5,1.0,232.6,232.7,231.9,16.0,15.2,14.9,860.9,12.5,49.92,0.0,4.7,75.5,861.6,1.1,1.2,75.5,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
591568,2026-08-13T23:39:09.619661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,14.7,0.0,0.7,1.0,240.0,240.0,240.1,12.0,10.1,10.8,850.7,3.1,49.97,0.0,3.6,37.1,849.7,17.8,16.7,37.1,100.0,3270.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0
591630,2026-08-13T23:39:40.630112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.2,4.9,0.0,0.7,1.0,236.7,236.7,236.9,14.2,12.5,13.2,850.2,6.2,49.93,0.0,6.9,37.1,851.4,1.3,1.7,37.1,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
591661,2026-08-13T23:39:56.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,9.9,0.0,1.5,2.0,238.3,238.3,237.7,10.4,9.9,9.1,861.3,0.1,49.97,0.0,1.7,75.5,860.6,10.0,9.3,75.5,100.0,3321.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
591692,2026-08-13T23:40:11.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.1,2.7,17.6,0.0,0.7,1.0,226.2,226.1,226.3,32.0,31.9,31.9,848.3,21.1,49.88,0.0,20.9,37.1,851.0,3.5,3.0,37.1,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
591723,2026-08-13T23:40:27.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,6.0,0.0,1.5,1.0,240.2,240.3,239.6,10.4,9.9,9.1,861.3,-0.3,49.97,0.0,1.8,75.5,860.9,5.7,5.3,75.5,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
591785,2026-08-13T23:40:58.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.0,0.4,0.7,0.0,1.5,1.0,230.2,229.5,229.3,16.1,16.1,16.1,860.5,8.7,49.91,0.0,11.5,75.5,860.9,9.4,9.0,75.5,100.0,3318.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0
591816,2026-08-13T23:41:13.629195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.8,7.5,0.0,0.7,1.0,235.1,234.6,234.8,16.4,14.6,15.5,849.2,8.5,49.91,0.0,7.5,37.1,851.0,1.0,1.7,37.1,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
591847,2026-08-13T23:41:29.630369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,1.0,5.2,0.0,1.5,1.0,233.0,232.3,232.0,15.5,15.5,15.4,860.6,6.6,49.92,0.0,5.9,75.5,861.6,1.4,0.8,75.5,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
591940,2026-08-13T23:42:15.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.0,0.9,0.0,0.7,2.0,241.1,241.0,241.2,12.1,10.1,10.7,850.7,4.6,49.97,0.0,1.7,37.1,850.7,3.7,3.4,37.1,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
591971,2026-08-13T23:42:31.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,5.9,0.0,1.5,1.0,239.3,239.3,238.7,10.3,9.9,9.1,861.3,0.7,49.97,0.0,1.7,75.5,860.9,6.6,4.6,75.5,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
592002,2026-08-13T23:42:46.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.0,5.0,0.0,0.7,2.0,231.3,230.9,231.2,16.8,15.1,15.7,850.0,7.2,49.97,0.0,6.9,37.1,851.0,2.2,1.6,37.1,100.0,3278.0,3276.0,24.9,24.2,24.5,20000.0,856.4,0,0
592033,2026-08-13T23:43:02.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.1,8.5,0.0,1.5,1.0,240.7,240.6,240.1,11.5,11.0,10.5,860.7,1.6,49.94,0.0,3.2,75.5,860.6,10.1,8.8,75.5,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
592095,2026-08-13T23:43:33.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,6.9,0.0,1.5,1.0,238.3,238.3,237.7,10.4,9.9,9.1,861.3,1.4,49.97,0.0,1.8,75.5,860.6,8.3,7.3,75.5,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
592126,2026-08-13T23:43:48.628979+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.3,1.9,1.2,24.2,0.0,0.7,1.0,226.7,226.4,226.6,35.7,35.9,34.0,849.8,25.6,49.88,0.0,8.6,37.1,851.0,1.4,1.7,37.1,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
592157,2026-08-13T23:44:04.629107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,9.3,0.0,1.4,1.0,240.2,240.2,239.6,10.3,9.9,9.1,861.2,0.3,49.97,0.0,1.7,75.5,860.9,9.6,12.0,75.5,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
592188,2026-08-13T23:44:19.629382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.3,3.9,0.0,0.7,1.0,229.3,229.8,229.6,22.1,21.7,22.4,848.7,5.7,49.89,0.0,8.9,37.1,851.0,1.8,1.7,37.1,100.0,3278.0,3277.0,24.9,24.2,24.5,20000.0,856.4,0,0
592250,2026-08-13T23:44:50.630029+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,3.8,0.0,0.7,1.0,239.4,239.4,239.5,12.0,10.2,10.7,850.7,5.1,49.97,0.0,1.7,37.1,851.4,1.3,1.8,37.1,100.0,3278.0,3277.0,24.9,24.2,24.5,20000.0,856.4,0,0
592281,2026-08-13T23:45:06.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,1.4,5.3,0.0,1.4,2.0,226.9,226.6,226.1,16.9,15.3,15.9,859.9,8.0,49.89,0.0,22.2,75.5,861.3,2.7,2.5,75.5,100.0,3322.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
592312,2026-08-13T23:45:21.629725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.7,1.8,0.0,0.7,2.0,234.6,234.0,234.4,16.3,14.5,15.4,850.0,8.4,49.93,0.0,5.0,37.1,850.7,6.6,6.6,37.1,100.0,3277.0,3275.0,24.9,24.2,24.5,20000.0,856.4,0,0
592343,2026-08-13T23:45:37.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.7,3.7,0.0,1.4,1.0,235.8,235.3,235.0,13.1,12.8,12.5,860.9,4.7,49.95,0.0,3.4,75.5,861.6,1.0,0.9,75.5,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
592436,2026-08-13T23:46:23.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.9,6.3,0.0,0.7,1.0,233.3,232.6,232.9,15.5,13.7,14.6,850.1,8.5,49.94,0.0,6.5,37.1,851.0,2.2,1.6,37.1,100.0,3278.0,3277.0,24.9,24.2,24.5,20000.0,856.4,0,0
592467,2026-08-13T23:46:39.619193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.7,12.2,0.0,1.4,1.0,238.7,238.7,238.2,10.4,9.9,9.2,861.3,1.0,49.97,0.0,1.7,75.5,860.6,13.2,12.0,75.5,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
592498,2026-08-13T23:46:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,6.2,0.0,0.7,1.0,230.5,230.3,230.8,18.8,17.2,17.4,849.2,3.2,49.88,0.0,20.3,37.1,850.4,9.4,7.5,37.1,100.0,3277.0,3276.0,24.9,24.2,24.5,20000.0,856.4,0,0
592560,2026-08-13T23:47:25.630015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,0.4,0.0,0.7,2.0,240.0,240.0,240.1,12.0,10.2,10.7,850.6,4.6,49.97,0.0,1.8,37.1,850.7,5.0,4.4,37.1,100.0,3277.0,3275.0,24.9,24.2,24.5,20000.0,856.4,0,0
592591,2026-08-13T23:47:41.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,7.1,0.0,1.4,1.0,237.9,237.9,237.3,10.4,9.9,9.2,861.3,0.5,49.97,0.0,1.8,75.5,860.9,7.6,6.5,75.5,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
592622,2026-08-13T23:47:56.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.5,5.6,0.0,0.7,1.0,234.1,233.7,234.2,15.9,14.3,14.9,849.9,7.3,49.92,0.0,5.8,37.1,851.4,1.7,1.7,37.1,100.0,3278.0,3277.0,24.9,24.2,24.5,20000.0,856.4,0,0
592653,2026-08-13T23:48:12.630047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.0,1.3,0.0,1.4,1.0,235.8,235.3,235.1,13.5,13.1,12.9,860.9,4.7,49.97,0.0,4.0,75.5,860.9,6.0,4.9,75.5,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
592715,2026-08-13T23:48:43.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,1.1,7.7,0.0,1.4,1.0,233.0,232.3,232.0,15.6,15.5,15.4,860.5,8.4,49.93,0.0,7.1,75.5,861.6,0.7,0.8,75.5,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
592746,2026-08-13T23:48:58.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.3,7.6,0.0,0.7,1.0,238.1,238.1,238.2,11.9,10.1,10.7,850.7,2.9,49.97,0.0,1.7,37.1,849.4,10.5,16.5,37.1,100.0,3270.0,3269.0,24.9,24.2,24.5,20000.0,856.4,0,0
592777,2026-08-13T23:49:14.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,0.9,19.7,0.0,1.4,1.0,230.0,230.5,229.6,23.7,23.2,21.2,860.7,21.1,49.88,0.0,21.7,75.5,861.6,1.4,0.7,75.5,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
592808,2026-08-13T23:49:29.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,1.2,0.0,0.7,1.0,240.8,240.5,240.6,12.1,10.2,10.7,850.7,4.6,49.97,0.0,1.7,36.7,850.7,5.8,5.8,36.7,100.0,3277.0,3276.0,24.9,24.2,24.5,20000.0,856.4,0,0
592870,2026-08-13T23:50:00.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.1,1.5,0.0,0.7,2.0,228.7,228.1,228.6,19.2,18.0,18.2,849.8,11.8,49.9,0.0,8.7,36.7,849.7,10.3,14.6,36.7,100.0,3271.0,3269.0,24.9,24.2,24.5,20000.0,856.4,0,0
592901,2026-08-13T23:50:16.629175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.2,5.0,0.0,1.4,1.0,233.9,233.4,233.1,14.6,14.7,14.8,860.4,6.0,49.94,0.0,6.2,75.5,861.6,1.0,0.8,75.5,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
592963,2026-08-13T23:50:47.629902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.2,11.1,0.0,1.4,1.0,238.4,238.4,237.9,10.4,9.9,11.9,860.7,3.7,49.97,0.0,4.2,75.5,860.9,14.8,14.1,75.5,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
593025,2026-08-13T23:51:18.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.2,0.0,1.4,1.0,241.2,241.2,240.6,10.3,9.8,9.1,861.2,0.1,49.97,0.0,1.8,75.5,861.3,2.3,1.8,75.5,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
593056,2026-08-13T23:51:33.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,2.8,0.0,0.7,1.0,239.6,239.6,239.7,12.0,10.1,10.8,850.7,4.5,49.97,0.0,1.8,36.7,851.0,1.7,1.6,36.7,100.0,3278.0,3277.0,24.9,24.2,24.5,20000.0,856.4,0,0
593087,2026-08-13T23:51:49.619201+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.4,0.9,0.0,1.4,1.0,231.4,230.9,230.5,14.3,13.9,13.8,860.5,5.1,49.92,0.0,8.0,75.5,860.9,6.0,6.0,75.5,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
593118,2026-08-13T23:52:04.619005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.5,1.2,0.0,0.7,1.0,237.5,236.7,237.1,14.8,12.9,13.7,850.2,7.4,49.92,0.0,4.3,36.7,850.7,6.2,6.4,36.7,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
593180,2026-08-13T23:52:35.629070+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,4.5,0.0,0.7,2.0,238.6,238.2,238.3,12.0,10.1,10.8,850.7,2.7,49.97,0.0,1.7,36.7,850.7,7.2,6.7,36.7,100.0,3278.0,3276.0,24.9,24.2,24.5,20000.0,856.4,0,0
593211,2026-08-13T23:52:51.619171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,1.7,13.6,0.0,1.4,1.0,231.1,230.7,230.8,30.9,31.6,31.5,859.9,14.5,49.91,0.0,4.1,75.1,861.6,0.9,0.6,75.1,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
593242,2026-08-13T23:53:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,8.7,0.0,0.7,2.0,240.6,240.7,240.7,12.0,10.1,10.7,850.6,4.6,49.97,0.0,1.7,36.7,849.4,13.3,13.6,36.7,100.0,3268.0,3266.0,24.9,24.2,24.5,20000.0,856.4,0,0
593273,2026-08-13T23:53:22.629093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.1,0.0,1.5,1.0,239.0,239.0,238.4,10.4,9.9,9.2,861.2,0.8,49.97,0.0,1.8,75.1,861.6,0.7,0.6,75.1,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
593335,2026-08-13T23:53:53.629227+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,13.4,0.0,1.5,2.0,238.6,238.5,237.9,10.4,9.9,9.1,861.2,0.0,49.97,0.0,1.8,75.1,860.9,13.4,8.9,75.1,100.0,3317.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0
593366,2026-08-13T23:54:08.618883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.8,0.2,0.0,0.6,1.0,229.1,229.2,229.5,18.4,16.8,17.1,848.9,3.2,49.9,0.0,7.2,36.7,850.7,3.4,3.1,36.7,100.0,3275.0,3274.0,24.9,24.3,24.5,20000.0,856.4,0,0
593397,2026-08-13T23:54:24.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.4,3.2,0.0,1.5,1.0,239.0,238.6,237.9,11.6,11.1,10.8,860.9,1.3,49.94,0.0,3.4,75.1,861.3,4.5,3.4,75.1,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0
593428,2026-08-13T23:54:39.629123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.1,5.1,0.0,0.7,1.0,237.5,237.4,237.5,14.0,12.1,12.9,849.9,6.9,49.93,0.0,4.2,36.7,851.0,1.8,1.7,36.7,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
593490,2026-08-13T23:55:10.629192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.3,14.7,0.0,0.7,1.0,228.6,228.7,228.5,27.9,27.5,27.5,848.7,15.7,49.89,0.0,10.6,36.7,851.0,1.0,1.7,36.7,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0
593521,2026-08-13T23:55:26.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,1.0,4.7,0.0,1.5,1.0,234.1,233.3,233.0,14.1,13.9,13.8,860.6,5.5,49.93,0.0,7.3,75.1,861.6,0.8,0.6,75.1,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0
593552,2026-08-13T23:55:41.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,4.8,0.0,0.8,1.0,239.1,238.9,239.1,11.9,10.1,10.8,850.6,3.7,49.97,0.0,1.7,36.7,850.4,8.5,6.9,36.7,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
593583,2026-08-13T23:55:57.619010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.2,4.5,0.0,1.5,1.0,227.4,226.8,226.4,16.6,15.2,15.3,860.7,11.2,49.88,0.0,15.3,75.1,860.9,6.7,5.7,75.1,100.0,3317.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0
593645,2026-08-13T23:56:28.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,1.1,0.0,1.5,1.0,239.7,239.7,239.1,10.3,9.9,9.1,861.2,0.1,49.97,0.0,1.7,75.1,861.6,1.2,0.7,75.1,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
593676,2026-08-13T23:56:43.619629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,2.0,0.0,0.7,2.0,238.1,238.0,238.2,12.0,10.1,10.8,850.7,4.1,49.97,0.0,1.8,36.7,850.7,6.1,5.7,36.7,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
593707,2026-08-13T23:56:59.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,1.5,7.0,0.0,1.5,1.0,233.6,233.2,233.3,17.6,18.5,18.7,860.1,8.2,49.93,0.0,5.4,75.1,861.6,1.2,0.6,75.1,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
593738,2026-08-13T23:57:14.628813+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.1,2.6,0.0,0.7,1.0,231.5,231.0,231.4,16.7,14.8,15.7,849.9,9.1,49.93,0.0,7.4,36.7,850.0,11.7,12.9,36.7,100.0,3270.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0
593800,2026-08-13T23:57:45.628674+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.2,1.4,1.4,22.7,0.0,0.7,1.0,227.7,227.5,227.6,32.7,32.8,31.4,849.6,24.2,49.88,0.0,1.9,36.7,851.0,1.5,1.7,36.7,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0
593831,2026-08-13T23:58:01.628866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,8.5,0.0,1.5,1.0,240.7,240.7,240.1,10.3,9.9,9.1,861.2,-0.1,49.97,0.0,1.8,75.1,860.9,8.4,11.3,75.1,100.0,3317.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0
593862,2026-08-13T23:58:16.618554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,18.5,0.0,0.6,2.0,229.2,228.8,229.0,26.7,25.5,25.0,850.4,20.2,49.89,0.0,13.9,36.7,851.0,1.7,1.7,36.7,100.0,3278.0,3276.0,24.9,24.3,24.5,20000.0,856.4,0,0
593893,2026-08-13T23:58:32.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.7,0.0,1.5,1.0,240.0,240.0,239.4,10.3,9.9,9.1,861.2,0.3,49.97,0.0,1.7,75.1,861.6,1.0,0.7,75.1,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
593955,2026-08-13T23:59:03.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.4,0.5,0.0,1.5,2.0,227.9,227.6,227.3,18.7,18.4,18.6,860.5,8.8,49.9,0.0,19.0,75.1,860.9,8.3,7.8,75.1,100.0,3319.0,3317.0,25.7,24.2,24.6,20000.0,855.9,0,0
594017,2026-08-13T23:59:34.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.1,8.1,0.0,1.4,1.0,232.1,231.5,231.3,15.9,16.1,16.1,860.5,8.9,49.93,0.0,6.5,75.1,861.6,0.8,0.7,75.1,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
