id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
594048,2026-08-13T23:59:49.628859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,5.9,0.0,0.7,2.0,237.9,237.8,237.9,12.0,10.2,10.7,850.7,3.0,49.97,0.0,1.7,36.7,850.4,8.9,9.7,36.7,100.0,3275.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
594110,2026-08-14T00:00:20.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,1.3,0.0,0.7,1.0,241.0,241.2,241.3,12.9,11.0,11.7,850.6,6.2,49.97,0.0,1.7,36.7,850.4,7.5,6.6,36.7,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
594141,2026-08-14T00:00:36.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.8,5.4,0.0,1.4,1.0,234.1,233.4,233.1,14.4,14.2,14.2,860.8,6.4,49.95,0.0,2.4,75.1,861.6,1.0,0.7,75.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
594172,2026-08-14T00:00:51.628730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.2,9.2,0.0,0.7,1.0,237.8,237.6,237.8,12.0,10.2,10.8,850.6,4.7,49.97,0.0,1.7,36.7,849.4,13.9,16.1,36.7,100.0,3269.0,3268.0,25.0,24.3,24.5,20000.0,856.4,0,0
594203,2026-08-14T00:01:07.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.8,3.5,0.0,1.4,1.0,232.8,232.6,232.4,30.4,30.8,30.5,860.8,4.5,49.91,0.0,10.3,75.1,861.6,1.0,0.7,75.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
594265,2026-08-14T00:01:38.630186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.6,8.8,0.0,1.4,1.0,238.1,238.1,237.6,10.4,9.9,9.2,861.2,1.0,49.97,0.0,1.8,75.1,860.6,9.8,9.1,75.1,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
594296,2026-08-14T00:01:53.618585+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,0.8,1.0,21.7,0.0,0.7,1.0,227.9,227.6,227.7,32.5,32.5,31.7,850.0,23.4,49.89,0.0,19.0,36.3,851.0,1.7,1.7,36.3,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0
594327,2026-08-14T00:02:09.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,14.1,0.0,1.4,0.0,239.9,240.0,239.4,10.3,9.9,9.1,861.2,-0.6,49.97,0.0,1.8,75.1,859.9,13.5,13.5,75.1,100.0,3317.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
594358,2026-08-14T00:02:24.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,6.6,0.0,0.7,2.0,237.5,237.4,237.6,13.7,11.8,12.6,850.3,8.1,49.93,0.0,3.5,36.3,851.0,1.5,1.7,36.3,100.0,3278.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
594420,2026-08-14T00:02:55.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.8,1.7,0.0,0.7,1.0,230.5,230.2,230.3,18.3,16.6,17.0,848.9,2.7,49.89,0.0,8.4,36.3,850.7,4.4,4.8,36.3,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0
594451,2026-08-14T00:03:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.0,3.5,0.0,1.4,2.0,231.5,231.2,230.8,15.6,15.6,15.5,860.6,8.1,49.93,0.0,5.7,75.1,860.6,11.6,10.4,75.1,100.0,3317.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0
594482,2026-08-14T00:03:26.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,3.1,0.0,0.7,2.0,241.7,241.4,241.5,12.1,10.1,10.7,850.6,4.8,49.95,0.0,1.7,36.3,850.4,7.9,7.4,36.3,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
594575,2026-08-14T00:04:13.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,1.1,15.0,0.0,1.4,0.0,233.5,233.6,233.4,24.8,25.5,24.7,860.5,16.1,49.9,0.0,12.1,75.1,861.6,1.1,0.7,75.1,100.0,3320.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
594606,2026-08-14T00:04:28.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.1,0.9,0.0,0.7,1.0,241.1,241.0,241.3,12.0,10.5,10.8,850.6,4.7,49.97,0.0,1.9,36.3,850.7,5.6,5.4,36.3,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
594637,2026-08-14T00:04:44.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,8.1,0.0,1.4,0.0,240.4,240.1,239.8,10.4,10.2,9.1,861.2,0.2,49.97,0.0,1.9,75.1,860.9,8.3,7.3,75.1,100.0,3320.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
594668,2026-08-14T00:04:59.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,6.3,0.0,0.7,1.0,231.1,230.4,231.2,16.4,15.5,15.3,849.9,9.2,49.96,0.0,7.1,36.3,849.7,15.5,13.1,36.3,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
594730,2026-08-14T00:05:30.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.4,0.9,6.0,0.0,0.7,1.0,235.3,233.7,235.1,14.8,15.4,14.0,850.1,8.4,49.93,0.0,7.2,36.3,851.0,2.4,2.1,36.3,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0
594761,2026-08-14T00:05:46.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,0.5,11.5,0.0,1.4,2.0,238.4,237.5,237.8,10.6,10.9,9.1,861.1,1.2,49.96,0.0,2.3,75.1,860.6,12.7,10.4,75.1,100.0,3309.0,3307.0,25.7,24.3,24.6,20000.0,855.9,0,0
594792,2026-08-14T00:06:01.629998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.3,2.6,15.9,0.0,0.7,1.0,227.0,225.6,227.1,30.5,33.4,30.1,848.1,18.5,49.88,0.0,17.2,36.3,850.7,2.6,2.0,36.3,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
594823,2026-08-14T00:06:17.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.0,0.4,8.1,0.0,1.4,2.0,241.7,240.6,241.0,10.6,11.1,9.1,861.0,0.2,49.96,0.0,2.4,75.1,860.6,8.3,7.5,75.1,100.0,3319.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
594885,2026-08-14T00:06:48.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,1.7,0.2,5.7,0.0,1.4,1.0,235.1,232.5,234.2,14.1,15.1,13.4,860.4,5.7,49.92,0.0,8.5,74.7,860.6,11.4,10.7,74.7,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
594916,2026-08-14T00:07:03.628744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,1.5,1.6,2.2,0.0,0.7,1.0,233.8,230.6,234.3,16.8,16.1,15.3,849.4,5.3,49.9,0.0,10.9,36.3,851.0,3.1,2.6,36.3,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
594947,2026-08-14T00:07:19.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,2.6,0.1,3.1,0.0,1.4,2.0,233.5,230.3,232.7,15.4,18.0,15.5,860.2,7.1,49.94,0.0,9.0,74.7,860.3,10.2,9.8,74.7,100.0,3313.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0
594978,2026-08-14T00:07:34.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,4.7,0.6,3.1,0.0,0.7,2.0,238.9,236.5,238.9,12.2,15.9,11.2,850.4,7.0,49.96,0.0,2.8,36.3,851.0,3.9,2.2,36.3,100.0,3274.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0
595071,2026-08-14T00:08:21.629384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,2.6,0.4,2.1,0.0,1.4,1.0,240.4,238.5,239.7,10.8,11.8,9.2,860.9,0.2,49.96,0.0,2.7,74.7,861.3,2.3,1.8,74.7,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
595102,2026-08-14T00:08:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.2,0.0,0.2,0.0,0.7,2.0,237.9,235.8,237.8,12.2,15.3,11.1,850.4,5.7,49.96,0.0,5.1,36.3,850.4,5.5,5.3,36.3,100.0,3273.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0
595133,2026-08-14T00:08:52.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,3.2,0.7,5.2,0.0,1.4,1.0,235.1,232.8,234.4,17.1,20.3,17.5,860.2,9.7,49.9,0.0,9.3,74.7,860.9,4.5,5.7,74.7,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
595195,2026-08-14T00:09:23.619120+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,1.6,0.7,1.8,0.0,1.4,1.0,238.1,235.6,237.2,13.0,14.1,12.5,860.6,3.9,49.92,0.0,4.7,74.7,861.3,2.1,1.8,74.7,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
595226,2026-08-14T00:09:38.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.2,1.0,10.4,0.0,0.8,2.0,231.1,229.3,231.0,17.6,19.6,16.4,849.7,13.5,49.92,0.0,7.7,36.3,850.7,3.1,2.3,36.3,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
595257,2026-08-14T00:09:54.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,2.3,0.4,7.8,0.0,1.4,1.0,238.0,236.5,237.3,10.8,11.5,9.2,861.0,0.5,49.96,0.0,2.6,74.7,860.6,8.3,7.9,74.7,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
595288,2026-08-14T00:10:09.630640+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,1.4,5.8,2.8,20.6,0.0,0.8,2.0,228.0,226.6,227.9,30.8,36.0,30.2,847.9,23.8,49.87,0.0,3.2,36.3,850.7,3.2,3.4,36.3,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
595350,2026-08-14T00:10:40.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.9,0.7,2.0,0.0,0.7,1.0,240.3,238.6,240.0,12.1,13.9,11.0,850.3,4.2,49.96,0.0,2.6,36.3,851.0,2.2,1.9,36.3,100.0,3276.0,3275.0,24.9,24.2,24.5,20000.0,856.4,0,0
595381,2026-08-14T00:10:56.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,2.0,0.2,5.9,0.0,1.4,2.0,228.8,227.0,228.2,18.7,20.6,18.6,859.8,11.0,49.92,0.0,11.2,74.7,859.6,16.9,12.6,74.7,100.0,3317.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0
595412,2026-08-14T00:11:11.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.0,0.7,6.9,0.0,0.7,2.0,234.6,232.8,234.5,16.9,18.5,15.5,849.7,12.4,49.9,0.0,6.7,36.3,850.4,5.5,6.0,36.3,100.0,3276.0,3274.0,24.9,24.2,24.5,20000.0,856.4,0,0
595443,2026-08-14T00:11:27.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,1.7,1.2,5.4,0.0,1.4,1.0,232.4,230.5,231.5,15.2,16.8,15.1,860.1,7.2,49.92,0.0,8.4,74.7,861.3,1.8,1.7,74.7,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
595505,2026-08-14T00:11:58.629348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,4.3,0.3,15.8,0.0,1.4,0.0,229.2,227.1,229.0,27.5,29.9,25.6,860.3,21.9,49.88,0.0,16.8,74.7,860.6,6.1,5.2,74.7,100.0,3317.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
595536,2026-08-14T00:12:13.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,0.2,7.1,0.0,0.7,1.0,241.3,239.8,241.2,12.0,13.9,11.1,850.2,6.5,49.96,0.0,2.5,36.3,850.0,13.6,13.1,36.3,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
595598,2026-08-14T00:12:44.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.2,0.7,5.0,0.0,0.7,1.0,231.7,230.2,231.6,16.8,17.3,16.1,849.7,10.7,49.96,0.0,7.9,36.3,850.4,5.7,4.9,36.3,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
595660,2026-08-14T00:13:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.7,0.4,9.9,0.0,0.7,2.0,232.2,231.0,232.0,13.8,13.6,13.1,849.8,6.1,49.93,0.0,7.2,35.9,849.4,16.0,11.8,35.9,100.0,3269.0,3267.0,24.9,24.2,24.4,20000.0,856.4,0,0
595691,2026-08-14T00:13:31.619566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,5.9,0.0,1.4,1.0,238.4,237.8,237.8,10.5,10.5,9.1,861.0,0.3,49.97,0.0,2.2,74.7,860.6,6.2,5.9,74.7,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
595722,2026-08-14T00:13:46.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.6,0.9,6.4,0.0,0.8,1.0,233.3,232.2,233.0,15.3,15.1,14.7,849.8,8.3,49.92,0.0,5.3,35.9,850.7,1.9,2.1,35.9,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
595753,2026-08-14T00:14:02.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.7,10.2,0.0,1.4,1.0,238.1,237.4,237.4,10.5,10.6,9.1,861.0,1.3,49.97,0.0,2.1,74.7,860.3,11.5,10.1,74.7,100.0,3315.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0
595815,2026-08-14T00:14:33.641202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.3,1.2,0.0,1.4,1.0,241.3,241.0,240.7,10.4,10.1,8.9,861.0,0.3,49.97,0.0,1.9,74.7,861.3,1.5,1.0,74.7,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
595846,2026-08-14T00:14:48.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.6,2.0,0.0,0.8,1.0,239.4,238.8,239.0,12.0,10.1,10.7,850.4,4.1,49.97,0.0,1.8,35.9,851.0,2.1,1.9,35.9,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
595877,2026-08-14T00:15:04.629172+00:00,external_ems_1,bess_1,good,0.2399,normal,PCS phase current imbalance high: 18.1,0.8,18.1,0.2,14.9,0.0,1.4,1.0,231.5,231.0,230.7,14.3,14.0,32.1,860.5,22.4,49.9,0.0,21.2,74.7,860.3,7.5,6.9,74.7,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
595908,2026-08-14T00:15:19.619408+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,1.1,0.0,0.8,1.0,238.7,238.3,238.6,13.5,11.7,12.4,850.1,6.7,49.93,0.0,3.0,35.9,850.7,5.6,4.7,35.9,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
595970,2026-08-14T00:15:50.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,9.4,0.0,0.8,2.0,238.0,237.8,237.9,12.0,10.2,10.8,850.5,3.1,49.97,0.0,1.7,35.9,850.4,12.5,11.0,35.9,100.0,3272.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0
596001,2026-08-14T00:16:06.628687+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.2,1.1,0.3,20.4,0.0,1.5,1.0,232.7,232.8,232.6,30.6,30.9,29.8,860.6,21.1,49.9,0.0,14.2,74.7,860.9,0.7,0.7,74.7,100.0,3318.0,3317.0,25.7,24.2,24.6,20000.0,855.9,0,0
596032,2026-08-14T00:16:21.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,5.6,0.0,0.8,1.0,239.5,239.5,239.7,13.3,11.3,12.2,850.3,7.6,49.97,0.0,1.7,35.9,851.0,2.0,1.6,35.9,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
596063,2026-08-14T00:16:37.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.6,2.2,0.0,1.5,0.0,240.2,240.1,239.6,12.5,12.1,11.7,860.7,3.0,49.96,0.0,1.7,74.7,861.3,0.8,0.8,74.7,100.0,3320.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
596125,2026-08-14T00:17:08.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.4,1.1,16.3,0.0,1.5,1.0,233.4,233.1,233.1,28.7,29.1,28.9,860.2,17.4,49.91,0.0,4.3,74.7,861.3,1.1,0.7,74.7,100.0,3320.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0
596156,2026-08-14T00:17:23.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,2.7,0.0,0.7,1.0,240.0,239.9,240.1,12.0,10.2,10.8,850.4,3.7,49.97,0.0,5.3,35.9,851.0,1.0,1.6,35.9,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
596187,2026-08-14T00:17:39.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.7,0.0,1.5,1.0,238.8,238.8,238.2,10.4,9.9,9.2,861.1,0.1,49.97,0.0,1.7,74.7,860.9,5.8,5.1,74.7,100.0,3318.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0
596218,2026-08-14T00:17:54.618939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.6,9.6,0.0,0.8,1.0,228.4,228.2,228.7,18.2,16.3,16.9,849.4,10.9,49.89,0.0,10.2,35.9,851.0,1.3,1.7,35.9,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
596280,2026-08-14T00:18:25.629713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,3.2,0.0,0.8,1.0,237.7,237.6,237.9,14.2,12.3,13.1,850.2,7.0,49.93,0.0,3.3,35.9,850.7,3.8,4.0,35.9,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0
596311,2026-08-14T00:18:41.629877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,0.3,0.0,1.4,1.0,238.1,237.8,237.2,10.4,9.9,9.2,861.1,0.8,49.97,0.0,3.6,74.7,861.3,0.5,0.7,74.7,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
596342,2026-08-14T00:18:56.618576+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.7,2.7,0.8,20.2,0.0,0.8,2.0,228.8,228.1,228.6,23.6,22.6,20.9,850.2,21.6,49.89,0.0,2.2,35.9,851.0,1.4,1.6,35.9,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
596373,2026-08-14T00:19:12.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.0,5.3,0.0,1.4,1.0,233.7,233.2,232.9,12.5,12.0,11.8,860.6,2.2,49.94,0.0,6.5,74.7,860.6,7.5,6.4,74.7,100.0,3312.0,3309.0,25.6,24.2,24.5,20000.0,855.9,0,0
596435,2026-08-14T00:19:43.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,1.4,5.4,0.0,1.5,1.0,231.6,231.1,230.9,15.8,15.8,15.8,860.2,6.4,49.93,0.0,7.1,74.3,861.6,1.0,0.8,74.3,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
596466,2026-08-14T00:19:58.629397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,13.5,0.0,0.8,1.0,238.7,238.6,238.7,12.0,10.1,10.7,850.4,4.8,49.97,0.0,1.7,35.9,850.0,18.3,12.1,35.9,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0
596497,2026-08-14T00:20:14.629200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,1.4,18.6,0.0,1.5,1.0,230.7,230.5,230.4,36.0,36.9,36.0,859.9,19.4,49.88,0.0,17.5,74.3,861.3,0.8,0.6,74.3,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
596528,2026-08-14T00:20:29.630728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,3.8,0.0,0.8,1.0,241.1,241.2,241.2,12.1,10.2,10.7,850.2,3.2,49.97,0.0,1.8,35.9,850.4,7.0,6.8,35.9,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
596590,2026-08-14T00:21:00.630601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,6.6,0.0,0.8,2.0,237.9,237.7,237.9,12.0,10.1,10.7,850.4,4.5,49.97,0.0,4.0,35.9,849.4,11.1,10.5,35.9,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
596652,2026-08-14T00:21:31.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.1,6.1,0.0,0.8,1.0,236.3,236.1,236.1,13.6,11.9,12.6,849.9,7.5,49.97,0.0,6.1,35.9,851.0,1.4,1.7,35.9,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
596683,2026-08-14T00:21:47.628810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,10.5,0.0,1.5,2.0,238.3,238.4,237.8,10.4,9.9,9.2,861.1,0.6,49.97,0.0,1.7,74.3,860.3,11.1,10.3,74.3,100.0,3318.0,3316.0,25.6,24.1,24.5,20000.0,855.9,0,0
596745,2026-08-14T00:22:18.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.8,0.0,1.5,1.0,240.4,240.4,239.8,10.3,9.9,9.1,861.1,0.4,49.97,0.0,1.7,74.3,860.9,6.2,5.4,74.3,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
596776,2026-08-14T00:22:33.628841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,5.5,0.0,0.8,1.0,237.0,236.7,237.0,13.8,11.9,12.7,850.1,7.3,49.96,0.0,3.1,35.9,851.0,1.8,1.7,35.9,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
596807,2026-08-14T00:22:49.628845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.2,9.7,0.0,1.5,2.0,232.2,231.8,231.5,14.7,14.5,14.1,860.4,5.8,49.92,0.0,7.5,74.3,860.6,15.5,11.6,74.3,100.0,3320.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0
596838,2026-08-14T00:23:04.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.1,17.5,0.0,0.7,1.0,230.0,229.7,230.0,25.0,24.8,24.2,849.9,19.4,49.89,0.0,9.9,35.9,851.0,1.9,1.6,35.9,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
596900,2026-08-14T00:23:35.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.0,2.8,0.0,0.7,2.0,239.2,239.0,239.2,12.1,10.1,10.8,850.4,4.0,49.97,0.0,1.7,35.9,850.4,6.8,6.8,35.9,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
596931,2026-08-14T00:23:51.628690+00:00,external_ems_1,bess_1,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.2,1.0,1.7,21.1,0.0,1.5,1.0,230.5,230.7,230.6,37.1,37.8,38.1,859.6,22.1,49.88,0.0,15.2,74.3,861.3,1.0,0.9,74.3,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0
596962,2026-08-14T00:24:06.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.3,6.8,0.0,0.7,1.0,240.8,240.7,240.8,13.2,11.2,12.0,850.3,6.8,49.94,0.0,1.7,35.9,849.0,13.6,13.8,35.9,100.0,3271.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0
596993,2026-08-14T00:24:22.629965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.2,1.0,0.0,1.4,1.0,232.5,231.9,231.7,16.8,16.9,17.0,860.4,8.0,49.93,0.0,5.2,74.3,860.6,7.0,6.1,74.3,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0
597055,2026-08-14T00:24:53.630042+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,1.6,4.1,0.0,1.4,1.0,228.4,227.8,227.4,16.2,14.7,14.9,859.7,5.3,49.9,0.0,16.7,74.3,861.3,1.2,0.7,74.3,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
597086,2026-08-14T00:25:08.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.3,3.0,0.4,0.7,1.0,231.9,231.1,231.5,16.6,14.9,15.7,849.7,8.8,49.97,0.0,6.8,35.9,850.0,11.8,10.9,35.5,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
597117,2026-08-14T00:25:24.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,1.6,13.0,0.0,1.4,1.0,233.0,232.5,232.5,25.9,26.5,26.4,860.0,13.8,49.92,0.0,9.8,74.3,861.6,0.8,0.7,74.3,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
597210,2026-08-14T00:26:10.619531+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.3,1.0,0.0,0.8,2.0,229.0,229.4,229.2,20.5,20.0,21.2,848.1,4.3,49.88,0.0,17.8,35.5,850.4,5.3,4.5,35.5,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
597241,2026-08-14T00:26:26.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.8,0.0,1.4,1.0,241.1,241.1,240.5,10.3,9.8,9.1,861.0,-0.4,49.97,0.0,1.7,74.3,860.9,5.4,4.8,74.3,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
597272,2026-08-14T00:26:41.629535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,9.5,0.0,0.8,1.0,232.4,232.1,232.5,17.8,16.2,16.7,849.8,10.9,49.92,0.0,7.1,35.5,850.7,1.4,1.7,35.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
597303,2026-08-14T00:26:57.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.8,3.3,0.0,1.4,1.0,230.5,230.1,229.9,15.1,14.9,14.8,861.1,6.1,49.96,0.0,6.7,74.3,860.3,9.4,7.9,74.3,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
597365,2026-08-14T00:27:28.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.9,1.7,0.0,1.4,0.0,237.2,237.0,236.5,12.7,12.3,11.9,860.4,4.1,49.93,0.0,6.6,74.3,861.3,2.4,2.0,74.3,100.0,3320.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
597396,2026-08-14T00:27:43.619173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,9.4,0.0,0.8,2.0,238.7,238.6,238.6,12.0,10.2,10.8,850.4,3.1,49.97,0.0,1.7,35.5,849.7,12.5,10.8,35.5,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
597427,2026-08-14T00:27:59.619191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,0.2,11.5,0.0,1.4,1.0,229.0,229.1,228.3,29.2,29.2,26.9,860.5,23.6,49.89,0.0,15.9,74.3,860.3,12.1,10.5,74.3,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0
597458,2026-08-14T00:28:14.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,2.9,0.0,0.8,1.0,241.1,241.0,241.1,11.9,10.1,10.7,850.3,4.6,49.97,0.0,1.8,35.5,850.4,7.5,6.2,35.5,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
597520,2026-08-14T00:28:45.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,2.4,0.0,0.8,2.0,238.5,238.4,238.5,12.0,10.2,10.8,850.4,4.5,49.97,0.0,5.4,35.5,851.0,2.1,1.9,35.5,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
597551,2026-08-14T00:29:01.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,2.0,1.8,0.0,1.4,1.0,230.7,230.3,229.8,15.4,14.1,14.7,859.6,2.4,49.92,0.0,7.4,74.3,861.6,0.6,0.8,74.3,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
597582,2026-08-14T00:29:16.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,3.3,0.0,0.8,1.0,240.9,240.6,240.7,12.0,10.2,10.7,849.8,7.7,49.97,0.0,1.7,35.5,850.0,11.0,9.8,35.5,100.0,3271.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0
597613,2026-08-14T00:29:32.619866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,0.4,0.0,1.4,1.0,238.9,238.6,238.1,10.4,9.9,9.2,861.1,0.6,49.97,0.0,1.7,74.3,861.3,1.0,0.8,74.3,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
597706,2026-08-14T00:30:18.628874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.5,0.8,14.3,0.0,0.7,1.0,229.2,228.4,229.4,19.6,17.1,17.3,849.9,15.9,49.89,0.0,20.3,35.5,850.7,1.6,1.7,35.5,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0
597737,2026-08-14T00:30:34.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,6.4,0.0,1.5,1.0,240.5,240.3,239.6,10.3,9.9,9.1,861.0,0.1,49.97,0.0,1.8,74.3,860.6,6.5,4.6,74.3,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
597768,2026-08-14T00:30:49.629172+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.6,3.3,0.0,0.7,2.0,239.4,239.4,239.4,12.0,10.1,10.7,850.4,4.4,49.97,0.0,1.7,35.5,851.0,1.1,1.7,35.5,100.0,3277.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0
597830,2026-08-14T00:31:20.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.1,8.7,0.0,0.7,1.0,234.0,233.8,234.1,17.3,15.6,16.3,849.6,10.6,49.93,0.0,5.3,35.5,850.7,1.9,1.7,35.5,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0
597861,2026-08-14T00:31:36.619612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.0,1.0,5.1,0.0,1.5,1.0,231.5,231.2,231.0,15.3,15.3,15.3,860.3,6.3,49.93,0.0,6.8,74.3,861.3,1.2,0.6,74.3,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
597892,2026-08-14T00:31:51.629940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,9.2,0.0,0.7,1.0,238.3,238.2,238.3,12.0,10.2,10.7,850.4,2.6,49.97,0.0,1.7,35.5,849.7,11.8,11.3,35.5,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0
597923,2026-08-14T00:32:07.630755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.4,1.7,0.0,1.5,1.0,227.6,227.1,226.6,16.1,14.7,14.9,860.2,8.3,49.89,0.0,20.2,74.3,860.6,6.6,6.0,74.3,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
597985,2026-08-14T00:32:38.630183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,0.2,0.0,1.5,1.0,240.0,240.1,239.5,10.3,9.8,9.1,861.0,0.8,49.97,0.0,1.7,74.3,861.6,1.0,0.7,74.3,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
598016,2026-08-14T00:32:53.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,1.3,0.0,0.7,2.0,231.7,231.2,231.6,16.2,14.5,15.2,849.7,7.1,49.92,0.0,8.6,35.5,849.4,8.4,12.9,35.5,100.0,3275.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0
598047,2026-08-14T00:33:09.629175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.9,5.4,0.0,1.5,1.0,235.6,235.4,235.0,14.2,14.1,14.0,860.4,6.0,49.94,0.0,5.1,74.3,861.3,0.6,0.8,74.3,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
598078,2026-08-14T00:33:24.619498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.4,1.0,0.0,0.7,2.0,232.2,231.5,232.0,17.5,16.1,16.5,849.6,10.9,49.93,0.0,6.7,35.5,850.0,9.9,8.9,35.5,100.0,3271.0,3269.0,24.6,23.9,24.1,20000.0,856.4,0,0
598140,2026-08-14T00:33:55.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.6,3.1,0.0,0.7,1.0,230.0,230.3,230.1,20.9,20.5,21.3,848.1,5.0,49.88,0.0,2.0,35.5,850.7,1.9,1.7,35.5,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0
598171,2026-08-14T00:34:11.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.7,11.1,0.0,1.5,1.0,238.4,237.8,237.5,12.8,12.5,12.3,861.0,-0.2,49.95,0.0,3.1,73.9,860.3,10.9,9.4,73.9,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
598233,2026-08-14T00:34:42.629811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.1,5.8,0.0,1.5,2.0,238.3,238.0,237.4,10.4,9.8,9.1,861.0,0.2,49.97,0.0,1.8,73.9,860.9,6.0,4.8,73.9,100.0,3320.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
598295,2026-08-14T00:35:13.629711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.1,11.7,0.0,1.5,1.0,239.9,239.9,239.4,10.3,9.9,9.2,861.0,0.1,49.97,0.0,1.8,73.9,859.9,11.8,13.9,73.9,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
598326,2026-08-14T00:35:28.629260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.2,12.3,0.0,0.7,1.0,230.9,230.6,230.5,23.4,23.0,23.8,848.8,14.3,49.89,0.0,4.2,35.5,851.0,2.0,1.7,35.5,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0
598357,2026-08-14T00:35:44.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.8,4.9,0.0,1.5,0.0,226.9,226.8,226.4,18.4,18.5,18.4,860.5,5.9,49.9,0.0,5.7,73.9,861.3,1.0,0.8,73.9,100.0,3320.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
598388,2026-08-14T00:35:59.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,12.3,0.0,0.7,2.0,238.7,238.5,238.7,12.0,10.1,10.7,850.4,3.1,49.97,0.0,1.7,35.5,849.7,15.4,14.0,35.5,100.0,3270.0,3268.0,24.6,23.9,24.1,20000.0,856.4,0,0
598450,2026-08-14T00:36:30.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,1.2,0.0,0.7,1.0,240.3,240.4,240.4,12.0,10.1,10.8,850.3,4.6,49.97,0.0,1.8,35.5,850.4,3.4,3.1,35.5,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0
598481,2026-08-14T00:36:46.629222+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,1.2,0.3,4.2,0.0,1.5,1.0,237.6,239.4,238.8,10.4,9.9,9.2,861.0,0.0,49.97,0.0,1.7,73.9,861.3,4.2,3.8,73.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
598512,2026-08-14T00:37:01.619857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,1.7,0.0,0.7,1.0,227.5,227.6,228.0,18.5,16.9,17.4,849.8,9.6,49.92,0.0,14.4,35.5,849.7,11.3,9.8,35.5,100.0,3271.0,3270.0,24.6,23.9,24.1,20000.0,856.4,0,0
598543,2026-08-14T00:37:17.619002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.2,2.1,0.0,1.5,1.0,231.3,230.7,230.6,19.0,19.9,20.7,859.7,4.0,49.92,0.0,10.8,73.9,860.9,6.1,4.7,73.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
598605,2026-08-14T00:37:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.4,12.0,0.0,1.5,1.0,238.9,238.5,237.9,10.4,9.9,9.1,861.0,-0.2,49.97,0.0,1.7,73.9,860.6,11.8,10.1,73.9,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
598636,2026-08-14T00:38:03.629304+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.1,1.1,1.1,22.4,0.0,0.7,2.0,227.6,227.5,227.6,32.5,32.5,31.4,849.6,23.8,49.89,0.0,3.8,35.1,850.7,1.4,1.7,35.1,100.0,3276.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0
598667,2026-08-14T00:38:19.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,7.5,0.0,1.5,1.0,241.8,241.9,241.2,10.3,9.9,9.0,861.0,0.2,49.97,0.0,1.7,73.9,860.6,7.7,7.1,73.9,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
598698,2026-08-14T00:38:34.629832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.7,2.9,0.0,0.7,1.0,239.5,239.4,239.6,12.0,10.2,10.8,850.3,4.7,49.97,0.0,1.7,35.1,851.0,1.8,1.6,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0
598760,2026-08-14T00:39:05.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.1,4.7,0.0,0.7,1.0,234.6,234.5,234.7,16.8,15.2,16.0,849.6,9.0,49.93,0.0,5.0,35.1,849.7,13.7,14.4,35.1,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0
598791,2026-08-14T00:39:21.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.2,5.0,0.0,1.5,2.0,234.8,234.0,233.8,13.3,13.1,12.9,860.7,5.1,49.92,0.0,4.1,73.9,860.9,10.1,6.9,73.9,100.0,3314.0,3312.0,25.5,24.0,24.4,20000.0,855.9,0,0
598822,2026-08-14T00:39:36.629099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,2.9,0.0,0.7,1.0,238.5,238.2,238.3,12.0,10.1,10.7,850.4,2.6,49.97,0.0,1.7,35.1,850.4,5.5,5.3,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0
598853,2026-08-14T00:39:52.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,1.0,15.2,0.0,1.5,1.0,229.9,229.4,229.0,18.3,16.9,16.4,860.6,15.9,49.89,0.0,4.2,73.9,861.6,0.7,0.7,73.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
598915,2026-08-14T00:40:23.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.1,8.7,0.0,1.5,1.0,234.6,234.4,234.0,16.1,16.2,15.9,860.2,9.6,49.91,0.0,7.8,73.9,861.3,0.9,0.7,73.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
598946,2026-08-14T00:40:38.618919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.2,0.0,0.7,2.0,239.7,239.5,239.6,12.0,10.1,10.8,850.3,4.6,49.97,0.0,1.7,35.1,850.7,2.4,2.0,35.1,100.0,3276.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0
598977,2026-08-14T00:40:54.619034+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,9.8,0.0,1.5,1.0,238.8,238.7,238.2,10.3,9.9,9.1,861.0,-0.6,49.97,0.0,1.7,73.9,860.6,9.2,8.4,73.9,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0
599008,2026-08-14T00:41:09.629451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.7,3.5,0.0,0.7,1.0,227.0,226.6,227.1,21.9,21.0,21.2,848.0,5.3,49.9,0.0,11.5,35.1,850.7,1.8,1.7,35.1,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0
599070,2026-08-14T00:41:40.629586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.9,7.0,0.0,0.7,1.0,233.8,233.3,233.7,16.4,14.6,15.3,849.8,8.7,49.92,0.0,6.3,35.1,850.7,1.7,1.8,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0
599101,2026-08-14T00:41:56.629270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.2,4.2,0.0,1.5,2.0,234.9,234.9,234.5,13.9,13.5,13.2,860.5,4.6,49.97,0.0,7.9,73.9,860.3,8.8,14.4,73.9,100.0,3322.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
599132,2026-08-14T00:42:11.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.2,6.4,0.0,0.7,1.0,228.7,228.2,228.5,27.7,27.4,27.7,849.8,8.0,49.88,0.0,4.7,35.1,851.0,1.6,1.7,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0
599163,2026-08-14T00:42:27.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.8,3.0,0.0,1.5,1.0,233.3,232.7,232.3,12.8,12.4,12.1,860.5,3.7,49.95,0.0,6.4,73.9,861.3,0.7,0.7,73.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
599225,2026-08-14T00:42:58.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,2.8,10.1,0.0,1.5,1.0,226.9,226.5,226.1,23.0,23.4,24.2,858.5,11.2,49.88,0.0,14.6,73.9,861.3,1.1,0.7,73.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0
599287,2026-08-14T00:43:29.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,0.9,0.0,1.4,1.0,240.3,240.4,239.7,10.4,9.9,9.1,861.0,0.0,49.97,0.0,1.7,73.9,861.3,0.9,0.6,73.9,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
599318,2026-08-14T00:43:44.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,1.8,8.2,0.0,0.7,1.0,229.8,229.1,229.6,18.1,16.8,17.1,849.2,9.6,49.94,0.0,9.2,35.1,851.0,1.4,1.6,35.1,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0
599380,2026-08-14T00:44:15.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.0,7.0,0.0,0.7,1.0,227.4,226.9,227.5,19.5,17.1,17.3,850.0,16.1,49.89,0.0,7.7,35.1,850.0,9.1,7.8,35.1,100.0,3274.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0
599411,2026-08-14T00:44:31.618792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.2,0.5,0.0,1.4,1.0,238.6,237.9,237.6,12.5,12.2,11.8,860.7,3.2,49.93,0.0,4.3,73.9,860.9,3.7,3.1,73.9,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
599442,2026-08-14T00:44:46.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,5.7,0.0,0.7,1.0,236.8,236.4,236.8,14.7,12.9,13.7,849.6,7.7,49.92,0.0,5.1,35.1,850.7,2.0,1.7,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0
599473,2026-08-14T00:45:02.630755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,12.9,0.0,1.4,2.0,238.4,238.3,237.8,10.4,9.9,9.2,861.0,0.9,49.97,0.0,1.8,73.9,860.6,13.8,12.2,73.9,100.0,3315.0,3313.0,25.5,24.1,24.4,20000.0,855.9,0,0
599535,2026-08-14T00:45:33.618844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,0.8,0.0,1.4,1.0,240.7,240.4,239.8,10.3,9.9,9.1,861.0,0.1,49.97,0.0,1.7,73.9,861.3,0.9,0.7,73.9,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
599566,2026-08-14T00:45:48.619581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,9.4,0.0,0.7,1.0,239.2,239.1,239.2,12.0,10.1,10.8,850.3,2.9,49.97,0.0,1.7,35.1,849.7,12.3,11.7,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0
599597,2026-08-14T00:46:04.629880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.7,0.9,0.0,1.4,2.0,228.9,228.7,228.3,19.3,19.3,19.2,859.9,8.9,49.93,0.0,10.6,73.9,860.6,8.0,6.5,73.9,100.0,3315.0,3313.0,25.5,24.1,24.4,20000.0,855.9,0,0
599628,2026-08-14T00:46:19.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,6.0,0.0,0.7,2.0,240.3,240.4,240.6,15.3,13.5,14.3,849.8,8.1,49.94,0.0,3.0,35.1,850.7,2.1,1.7,35.1,100.0,3277.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0
599690,2026-08-14T00:46:50.628709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,9.5,0.0,0.7,1.0,238.1,238.0,238.1,12.0,10.2,10.7,850.4,4.1,49.97,0.0,1.7,35.1,850.0,13.6,10.1,35.1,100.0,3273.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0
599721,2026-08-14T00:47:06.629232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,2.7,7.4,0.0,1.4,1.0,227.7,227.3,227.0,24.1,24.6,25.7,858.6,8.3,49.89,0.0,7.6,73.9,861.3,0.9,0.7,73.9,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
599752,2026-08-14T00:47:21.629159+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.3,3.8,0.0,0.7,2.0,240.1,240.0,240.1,11.9,10.2,10.7,850.3,3.7,49.97,0.0,1.7,35.1,850.0,7.5,6.5,35.1,100.0,3274.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0
599845,2026-08-14T00:48:08.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,1.0,2.4,0.0,1.4,1.0,237.8,237.3,237.0,12.5,12.3,12.1,860.3,3.2,49.93,0.0,4.7,73.9,861.3,0.8,0.7,73.9,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
599876,2026-08-14T00:48:23.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.5,0.9,0.0,0.7,1.0,232.0,231.3,231.6,16.5,14.9,15.7,849.5,9.3,49.92,0.0,7.6,35.1,850.0,10.2,8.0,35.1,100.0,3271.0,3270.0,24.6,23.9,24.1,20000.0,856.4,0,0
599907,2026-08-14T00:48:39.629729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,6.7,0.0,1.4,1.0,238.4,238.4,237.8,10.4,9.9,9.1,861.0,-0.2,49.97,0.0,1.7,73.5,860.6,6.5,5.7,73.5,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
599938,2026-08-14T00:48:54.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.7,9.4,0.0,0.7,1.0,229.6,229.9,229.5,26.3,26.0,26.7,848.0,11.2,49.88,0.0,16.5,35.1,850.7,1.8,1.7,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0
600000,2026-08-14T00:49:25.618953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.4,2.0,12.7,0.0,0.7,1.0,231.4,230.7,231.5,17.8,15.4,16.0,848.7,14.5,49.89,0.0,15.1,35.1,850.7,1.8,1.6,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0
600031,2026-08-14T00:49:41.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.3,0.0,1.4,2.0,239.9,239.9,239.3,10.4,9.9,9.1,861.0,0.2,49.96,0.0,3.6,73.5,861.3,0.5,0.7,73.5,100.0,3319.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
600062,2026-08-14T00:49:56.619622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,0.5,0.0,0.7,2.0,239.4,239.0,239.1,12.0,10.1,10.7,850.3,4.1,49.97,0.0,1.7,35.1,850.7,4.6,4.1,35.1,100.0,3278.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0
600093,2026-08-14T00:50:12.619171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.3,0.3,14.2,0.0,1.4,1.0,228.4,228.4,227.5,22.0,21.4,19.7,860.6,20.0,49.9,0.0,6.4,73.5,860.9,5.8,4.0,73.5,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
600155,2026-08-14T00:50:43.618753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.8,3.0,0.0,1.4,1.0,240.6,240.8,240.3,12.0,11.6,11.1,860.5,3.7,49.93,0.0,3.1,73.5,861.3,0.7,1.0,73.5,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
600186,2026-08-14T00:50:58.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.8,0.0,0.7,1.0,240.2,240.2,240.3,12.3,10.4,11.0,850.3,5.9,49.97,0.0,1.9,34.7,850.0,9.7,10.0,34.7,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0
600217,2026-08-14T00:51:14.629020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.7,0.3,13.7,0.0,1.4,1.0,229.2,229.6,228.6,18.0,16.9,16.3,860.6,16.6,49.88,0.0,13.3,73.5,860.9,2.9,2.7,73.5,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0
600248,2026-08-14T00:51:29.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.2,0.2,2.6,0.0,0.7,1.0,243.9,243.9,243.9,12.5,10.3,11.2,850.2,5.5,49.97,0.0,1.7,34.7,850.0,8.1,7.2,34.7,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0
600341,2026-08-14T00:52:16.629264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.2,1.9,9.4,0.0,1.4,0.0,237.4,236.8,236.4,22.2,23.5,24.4,859.4,9.9,49.91,0.0,8.5,73.5,861.3,0.5,0.9,73.5,100.0,3320.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
600372,2026-08-14T00:52:31.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.4,9.1,0.0,0.7,1.0,236.7,236.0,236.6,17.3,15.6,15.9,850.3,11.2,49.96,0.0,7.6,34.7,850.7,2.1,1.6,34.7,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0
600403,2026-08-14T00:52:47.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.5,14.0,0.0,1.4,1.0,240.3,240.2,239.8,10.7,10.4,9.4,861.1,2.4,49.97,0.0,1.8,73.5,859.6,16.4,16.1,73.5,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
600465,2026-08-14T00:53:18.629007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.1,5.0,0.0,1.4,1.0,243.1,242.9,242.2,10.5,10.3,9.4,861.0,1.5,49.97,0.0,1.8,73.5,860.9,6.5,6.2,73.5,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0
600496,2026-08-14T00:53:33.629557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,3.6,0.0,0.7,1.0,240.4,240.1,240.4,13.3,11.3,12.2,850.3,8.3,49.94,0.0,1.6,34.7,850.7,4.7,4.2,34.7,100.0,3278.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0
600527,2026-08-14T00:53:49.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.2,11.0,0.0,1.4,2.0,239.8,239.9,239.3,10.5,10.2,9.4,861.1,1.8,49.97,0.0,3.5,73.5,859.9,12.8,14.4,73.5,100.0,3310.0,3308.0,25.5,24.1,24.4,20000.0,855.9,0,0
600558,2026-08-14T00:54:04.618698+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.2,2.4,0.9,21.8,0.0,0.7,2.0,236.6,236.4,236.6,26.6,25.6,24.2,850.1,22.8,49.9,0.0,4.1,34.7,851.0,1.0,1.5,34.7,100.0,3277.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0
600620,2026-08-14T00:54:35.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.4,3.3,0.0,0.7,2.0,241.0,241.0,241.0,12.1,10.2,10.9,850.3,5.2,49.97,0.0,1.7,34.7,850.7,1.9,1.6,34.7,100.0,3277.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0
600651,2026-08-14T00:54:51.618578+00:00,external_ems_1,bess_1,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.6,1.7,0.8,22.8,0.0,1.5,1.0,231.7,231.9,231.3,33.0,32.6,31.3,860.5,24.3,49.89,0.0,5.3,73.5,861.3,1.5,0.8,73.5,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
600682,2026-08-14T00:55:06.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.8,6.9,0.0,0.7,1.0,244.2,243.8,244.0,12.3,10.2,11.0,850.2,5.5,49.95,0.0,1.5,34.7,849.4,12.4,12.1,34.7,100.0,3273.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0
600713,2026-08-14T00:55:22.630111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.8,0.1,0.4,0.0,1.5,2.0,235.1,234.8,238.0,12.7,12.4,11.9,860.7,5.6,49.96,0.0,1.7,73.5,860.6,6.0,8.5,73.5,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,855.9,0,0
600775,2026-08-14T00:55:53.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,1.1,0.0,1.5,1.0,241.2,241.3,240.8,10.6,10.3,9.3,861.1,2.0,49.97,0.0,1.6,73.5,861.6,0.9,0.7,73.5,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
600806,2026-08-14T00:56:08.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.2,3.2,0.0,0.7,2.0,232.4,231.6,232.1,13.0,11.0,11.6,849.9,3.8,49.94,0.0,6.9,34.7,849.7,7.0,7.3,34.7,100.0,3271.0,3267.0,24.6,23.9,24.2,20000.0,856.4,0,0
600868,2026-08-14T00:56:39.619488+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.9,10.2,0.0,0.7,1.0,236.4,235.4,235.9,16.9,15.3,15.9,849.8,12.0,49.93,0.0,7.3,34.7,850.7,1.8,1.5,34.7,100.0,3275.0,3274.0,24.6,23.9,24.2,20000.0,856.4,0,0
600930,2026-08-14T00:57:10.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.1,15.4,0.0,0.6,1.0,228.5,228.3,228.5,32.7,32.2,31.1,849.8,26.0,49.88,0.0,1.9,34.7,849.7,10.6,7.9,34.7,100.0,3273.0,3272.0,24.6,24.0,24.2,20000.0,856.4,0,0
600961,2026-08-14T00:57:26.629001+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.1,5.0,0.0,1.5,1.0,242.7,242.9,242.2,11.5,11.1,10.6,861.0,0.5,49.94,0.0,1.6,73.5,860.9,5.5,5.3,73.5,100.0,3318.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0
600992,2026-08-14T00:57:41.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,5.2,0.0,0.7,2.0,241.2,241.2,241.3,12.3,10.4,11.1,850.3,6.9,49.97,0.0,1.6,34.7,851.0,1.7,1.5,34.7,100.0,3278.0,3276.0,24.6,23.9,24.2,20000.0,856.4,0,0
601023,2026-08-14T00:57:57.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.8,9.4,0.0,1.5,2.0,239.8,239.4,239.0,10.7,10.3,9.4,861.1,2.1,49.97,0.0,1.6,73.5,860.3,11.5,15.6,73.5,100.0,3316.0,3314.0,25.6,24.1,24.5,20000.0,855.9,0,0
601085,2026-08-14T00:58:28.618867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.8,0.0,1.5,1.0,241.6,241.6,241.0,10.7,10.4,9.5,861.1,1.6,49.97,0.0,1.6,73.5,861.3,0.8,0.7,73.5,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0
601116,2026-08-14T00:58:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,3.4,0.0,0.6,1.0,241.7,241.7,241.9,12.1,10.1,10.8,850.3,5.2,49.97,0.0,1.6,34.7,851.0,1.8,1.5,34.7,100.0,3277.0,3276.0,24.6,24.0,24.2,20000.0,856.4,0,0
601147,2026-08-14T00:58:59.629370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,1.0,18.1,0.0,1.5,1.0,230.9,230.6,230.6,34.7,35.6,35.4,859.9,21.5,49.91,0.0,16.2,73.5,860.9,3.4,2.7,73.5,100.0,3317.0,3316.0,25.6,24.1,24.5,20000.0,855.9,0,0
601178,2026-08-14T00:59:14.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,2.9,0.0,0.6,1.0,240.9,240.5,240.9,14.3,12.3,13.2,850.3,5.0,49.93,0.0,4.0,34.7,850.0,7.9,8.4,34.7,100.0,3273.0,3272.0,24.6,24.0,24.2,20000.0,856.4,0,0
601240,2026-08-14T00:59:45.630464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.9,0.0,0.6,2.0,239.9,239.9,240.0,12.2,10.3,11.0,850.4,3.9,49.97,0.0,1.5,34.7,850.4,7.8,7.2,34.7,100.0,3275.0,3273.0,24.6,24.0,24.2,20000.0,856.4,0,0
601271,2026-08-14T01:00:01.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.3,0.8,0.0,1.4,1.0,230.5,230.2,229.6,16.3,14.6,15.3,859.0,5.6,49.9,0.0,4.3,73.5,861.3,4.8,4.1,73.5,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
601302,2026-08-14T01:00:16.629419+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,10.1,0.0,0.6,1.0,242.4,242.4,242.5,12.1,10.2,10.9,850.3,5.3,49.97,0.0,1.6,34.7,849.0,15.4,16.3,34.7,100.0,3272.0,3271.0,24.6,24.0,24.2,20000.0,856.4,0,0
601333,2026-08-14T01:00:32.629630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.6,0.0,1.4,1.0,240.7,240.8,240.2,10.6,10.4,9.4,861.0,2.0,49.97,0.0,1.8,73.5,861.3,1.4,1.0,73.5,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
601395,2026-08-14T01:01:03.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,9.5,0.0,1.4,1.0,240.4,240.1,239.5,10.6,10.3,9.3,861.1,1.1,49.97,0.0,1.5,73.5,860.6,10.6,10.7,73.5,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
601426,2026-08-14T01:01:18.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.8,16.7,0.0,0.6,1.0,228.2,227.7,228.0,31.9,31.8,31.5,849.2,24.6,49.9,0.0,19.8,34.7,850.0,7.9,7.0,34.7,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0
601457,2026-08-14T01:01:34.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.1,6.3,0.0,1.4,1.0,242.8,242.6,241.9,10.6,10.2,9.5,861.0,0.5,49.97,0.0,1.5,73.5,860.9,6.8,6.4,73.5,100.0,3317.0,3316.0,25.6,24.2,24.5,20000.0,855.9,0,0
