id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
601488,2026-08-14T01:01:49.629408+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,1.2,8.2,0.0,0.6,1.0,236.3,235.4,235.8,16.1,14.2,15.0,849.8,9.3,49.94,0.0,3.3,34.7,851.0,1.1,1.5,34.7,100.0,3277.0,3276.0,24.6,24.0,24.2,20000.0,856.4,0,0
601550,2026-08-14T01:02:20.619552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,2.6,4.9,0.0,0.6,2.0,234.8,234.8,234.9,19.1,18.4,19.4,848.4,6.6,49.9,0.0,12.8,34.7,851.0,1.7,1.2,34.7,100.0,3277.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0
601581,2026-08-14T01:02:36.628947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,0.8,5.5,0.0,1.4,1.0,238.2,238.1,237.9,13.8,13.5,13.2,860.5,6.0,49.97,0.0,4.8,73.5,861.3,0.5,0.6,73.5,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
601612,2026-08-14T01:02:51.619549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,1.9,0.0,0.6,2.0,240.7,240.7,240.8,12.1,10.2,11.0,850.3,5.9,49.97,0.0,1.5,34.3,850.4,7.8,7.7,34.3,100.0,3276.0,3274.0,24.6,24.0,24.2,20000.0,856.4,0,0
601643,2026-08-14T01:03:07.629095+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,2.0,5.3,0.0,1.4,1.0,228.7,228.4,228.2,25.2,26.2,27.3,858.9,13.2,49.89,0.0,8.4,73.1,860.9,7.9,6.5,73.1,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
601705,2026-08-14T01:03:38.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.7,0.6,0.0,1.4,1.0,239.8,239.5,238.9,11.6,11.5,10.9,860.9,1.9,49.97,0.0,1.5,73.1,861.6,1.3,0.7,73.1,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
601736,2026-08-14T01:03:53.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,7.0,0.0,0.6,1.0,239.6,239.6,239.8,12.2,10.3,11.0,850.4,5.2,49.97,0.0,1.5,34.3,849.7,12.2,14.5,34.3,100.0,3280.0,3279.0,24.6,24.0,24.2,20000.0,856.4,0,0
601767,2026-08-14T01:04:09.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,2.4,16.5,0.0,1.4,1.0,236.7,236.6,236.1,20.9,21.1,20.6,858.9,16.5,49.9,0.0,3.8,73.1,861.3,0.0,0.7,73.1,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
601798,2026-08-14T01:04:24.629316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,1.0,0.0,0.6,1.0,241.5,241.5,241.6,12.2,10.2,11.0,850.4,5.5,49.97,0.0,1.5,34.3,850.4,6.5,5.6,34.3,100.0,3273.0,3272.0,24.6,24.0,24.2,20000.0,856.4,0,0
601860,2026-08-14T01:04:55.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.6,16.3,0.0,0.6,1.0,229.8,229.2,229.7,22.3,21.5,21.2,849.1,17.9,49.9,0.0,13.8,34.3,850.7,1.6,1.2,34.3,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0
601922,2026-08-14T01:05:26.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,0.2,1.0,0.0,0.6,1.0,236.3,235.2,235.7,16.2,14.3,15.2,849.8,9.6,49.94,0.0,4.6,34.3,850.0,8.6,7.5,34.3,100.0,3275.0,3274.0,24.6,24.0,24.2,20000.0,856.4,0,0
601953,2026-08-14T01:05:42.618977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,6.1,0.0,1.4,1.0,240.0,240.0,239.5,10.6,10.2,9.2,861.1,1.5,49.97,0.0,1.4,73.1,860.9,7.6,6.5,73.1,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
602015,2026-08-14T01:06:13.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,12.1,0.0,1.4,1.0,243.5,243.6,243.0,10.3,10.0,9.0,861.1,0.4,49.97,0.0,1.5,73.1,859.9,12.5,10.8,73.1,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
602046,2026-08-14T01:06:28.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,1.0,14.1,0.0,0.6,1.0,231.0,230.2,231.1,19.4,16.6,17.3,849.7,16.6,49.88,0.0,4.1,34.3,850.7,2.5,2.7,34.3,100.0,3275.0,3274.0,24.6,24.0,24.2,20000.0,856.4,0,0
602077,2026-08-14T01:06:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.8,3.7,0.0,1.4,1.0,236.5,236.3,235.8,12.4,12.0,11.6,860.5,3.7,49.93,0.0,7.0,73.1,861.3,0.0,0.6,73.1,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
602108,2026-08-14T01:06:59.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,3.7,0.0,0.6,1.0,240.3,240.3,240.4,12.5,10.5,11.3,850.3,5.8,49.96,0.0,1.8,34.3,850.7,2.1,1.8,34.3,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0
602170,2026-08-14T01:07:30.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,0.2,0.0,0.7,2.0,243.1,243.1,243.2,12.3,10.3,11.1,850.3,6.1,49.97,0.0,1.5,34.3,850.4,5.9,5.8,34.3,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
602201,2026-08-14T01:07:46.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,1.1,8.7,0.0,1.4,1.0,233.5,232.9,232.5,14.9,14.7,14.6,860.5,9.2,49.93,0.0,6.2,73.1,861.6,0.5,0.5,73.1,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
602232,2026-08-14T01:08:01.628732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,13.6,0.0,0.6,1.0,239.4,239.3,239.4,13.2,11.2,11.8,850.4,3.5,49.97,0.0,2.4,34.3,850.0,17.1,15.3,34.3,100.0,3273.0,3272.0,24.6,24.0,24.2,20000.0,856.4,0,0
602263,2026-08-14T01:08:17.618911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.2,12.4,0.0,1.4,1.0,230.8,229.9,230.0,16.3,15.2,15.1,860.4,12.4,49.89,0.0,3.5,73.1,861.6,0.0,0.6,73.1,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0
602325,2026-08-14T01:08:48.629962+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.5,9.4,0.0,1.4,1.0,241.6,241.4,240.7,10.6,10.2,9.2,861.1,1.0,49.97,0.0,1.5,73.1,860.6,10.4,9.3,73.1,100.0,3319.0,3318.0,25.6,24.2,24.5,20000.0,855.9,0,0
602356,2026-08-14T01:09:03.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,15.7,0.0,0.7,1.0,228.2,227.9,228.3,32.6,32.1,32.0,849.2,24.4,49.89,0.0,5.5,34.3,849.4,8.7,10.7,34.3,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
602387,2026-08-14T01:09:19.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.2,1.8,0.0,1.5,1.0,241.0,240.4,240.0,12.5,12.3,12.0,860.7,4.4,49.93,0.0,3.2,73.1,860.9,6.2,5.6,73.1,100.0,3318.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0
602480,2026-08-14T01:10:05.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.9,5.8,0.0,0.7,1.0,233.4,233.0,233.6,18.2,16.1,16.6,849.1,7.5,49.9,0.0,7.1,34.3,851.0,1.7,1.3,34.3,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
602511,2026-08-14T01:10:21.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.5,13.1,0.0,1.5,2.0,242.1,242.3,241.6,10.6,10.1,9.2,861.1,1.9,49.97,0.0,1.4,73.1,859.6,15.0,14.7,73.1,100.0,3315.0,3313.0,25.7,24.2,24.5,20000.0,855.9,0,0
602542,2026-08-14T01:10:36.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,4.6,0.0,0.7,2.0,241.7,241.8,241.8,12.1,10.1,10.9,850.3,5.6,49.96,0.0,1.3,34.3,851.0,1.0,0.9,34.3,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
602573,2026-08-14T01:10:52.629085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.4,8.2,0.0,1.5,1.0,230.8,230.2,230.0,16.0,15.8,15.9,860.2,8.2,49.9,0.0,7.7,73.1,861.6,0.0,0.4,73.1,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0
602635,2026-08-14T01:11:23.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.1,0.4,0.0,1.5,1.0,235.6,235.1,234.8,14.4,14.5,14.3,860.5,7.1,49.93,0.0,6.0,73.1,860.6,6.7,6.1,73.1,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0
602666,2026-08-14T01:11:38.629155+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,0.0,0.0,0.7,1.0,241.2,240.9,241.2,13.8,11.8,12.7,850.1,7.3,49.93,0.0,3.8,34.3,850.4,7.3,6.2,34.3,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
602697,2026-08-14T01:11:54.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.6,1.9,0.0,1.5,0.0,240.7,240.9,240.1,11.3,10.9,10.2,861.0,2.7,49.94,0.0,1.3,73.1,861.6,0.8,0.3,73.1,100.0,3320.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
602728,2026-08-14T01:12:09.619410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,1.1,11.8,0.0,0.7,1.0,232.6,231.6,232.1,14.3,12.5,13.0,850.1,4.5,49.94,0.0,7.8,34.3,849.0,16.3,13.3,34.3,100.0,3268.0,3267.0,24.7,24.0,24.2,20000.0,856.4,0,0
602790,2026-08-14T01:12:40.618883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,4.1,0.0,0.7,2.0,242.3,242.2,242.4,12.1,10.2,10.9,850.4,5.2,49.97,0.0,1.3,34.3,851.0,1.1,1.1,34.3,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
602821,2026-08-14T01:12:56.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.3,2.3,0.0,1.5,1.0,241.2,241.2,240.7,10.5,10.0,9.1,861.2,2.2,49.97,0.0,1.3,73.1,860.9,4.5,4.4,73.1,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
602852,2026-08-14T01:13:11.629344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.5,14.4,0.0,0.7,2.0,229.3,228.7,229.1,22.8,21.8,22.0,848.9,19.0,49.92,0.0,4.9,34.3,850.4,4.6,3.4,34.3,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
602883,2026-08-14T01:13:27.619016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,5.1,0.0,1.5,1.0,243.3,243.4,242.8,10.6,10.2,9.2,861.1,1.0,49.97,0.0,1.5,73.1,860.9,6.1,4.4,73.1,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0
602976,2026-08-14T01:14:13.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.6,1.5,12.9,0.0,0.7,1.0,231.6,230.6,231.4,18.8,16.2,16.8,849.5,14.0,49.89,0.0,17.9,34.3,851.0,1.1,1.0,34.3,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
603007,2026-08-14T01:14:29.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.4,0.3,0.0,1.4,1.0,241.8,242.2,241.5,10.4,9.8,8.7,861.2,-0.3,49.97,0.0,5.2,73.1,861.6,0.0,0.0,73.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
603038,2026-08-14T01:14:44.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,5.5,0.0,0.7,1.0,241.3,241.5,241.5,12.0,10.0,10.5,850.5,4.0,49.97,0.0,1.0,34.3,850.0,9.5,8.6,34.3,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
603100,2026-08-14T01:15:15.619317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.9,4.6,0.0,0.7,1.0,237.1,236.6,237.0,16.8,14.5,15.1,849.8,10.5,49.94,0.0,3.6,34.3,850.7,5.9,5.1,34.3,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
603131,2026-08-14T01:15:31.618766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,0.4,0.0,1.4,1.0,240.7,241.1,240.5,11.4,10.7,10.2,860.6,1.2,49.94,0.0,2.4,73.1,861.3,1.6,1.1,73.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
603162,2026-08-14T01:15:46.629635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.2,0.8,0.0,0.7,1.0,239.9,240.0,240.2,12.2,10.0,10.7,850.5,3.7,49.97,0.0,0.8,34.3,850.7,4.5,3.7,34.3,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
603193,2026-08-14T01:16:02.619089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.6,0.8,15.8,0.0,1.4,1.0,232.4,233.1,231.8,17.1,16.1,15.5,860.8,15.8,49.91,0.0,5.2,73.1,861.6,0.0,-0.1,73.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
603255,2026-08-14T01:16:33.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,0.5,0.0,1.4,1.0,241.8,242.0,241.4,10.5,9.9,8.9,861.3,-0.5,49.96,0.0,0.8,73.1,861.6,0.0,-0.1,73.1,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
603286,2026-08-14T01:16:48.628925+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,4.0,0.0,0.7,2.0,232.8,232.5,233.0,15.6,13.3,14.2,849.8,5.1,49.93,0.0,7.3,33.9,851.0,1.1,0.5,33.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
603317,2026-08-14T01:17:04.618849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.5,3.5,0.0,1.4,1.0,237.8,237.3,237.1,21.0,21.8,22.2,859.8,8.1,49.92,0.0,5.8,73.1,861.3,4.6,3.7,73.1,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
603348,2026-08-14T01:17:19.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.2,10.0,0.0,0.7,1.0,227.7,227.6,227.9,22.2,20.5,20.4,849.2,15.4,49.9,0.0,9.2,33.9,850.4,5.4,4.5,33.9,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
603410,2026-08-14T01:17:50.629243+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.1,6.5,0.0,0.7,2.0,235.6,235.4,235.9,16.2,14.0,14.7,849.9,6.5,49.94,0.0,3.1,33.9,851.0,0.0,0.6,33.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
603441,2026-08-14T01:18:06.628809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.4,14.0,0.0,1.4,1.0,240.3,240.2,239.7,10.5,9.8,8.8,861.3,1.8,49.98,0.0,0.8,73.1,859.9,15.8,12.9,73.1,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
603503,2026-08-14T01:18:37.619002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.0,4.8,0.0,1.4,2.0,241.6,241.7,241.2,10.7,10.0,9.0,861.3,0.6,49.98,0.0,0.9,73.1,861.3,5.4,4.3,73.1,100.0,3320.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
603565,2026-08-14T01:19:08.619056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.8,0.7,0.0,1.4,1.0,228.7,228.5,228.2,17.9,17.2,17.5,860.7,9.9,49.93,0.0,8.3,73.1,859.9,10.6,13.6,73.1,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
603596,2026-08-14T01:19:23.628753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.8,7.3,0.0,0.7,1.0,240.9,241.1,241.3,13.7,11.3,12.2,850.2,7.8,49.96,0.0,2.7,33.9,851.0,0.5,0.7,33.9,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
603627,2026-08-14T01:19:39.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,1.0,4.9,0.0,1.4,1.0,234.6,234.4,234.2,14.7,14.4,14.3,860.6,4.9,49.93,0.0,6.3,72.8,861.6,0.0,0.0,72.8,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
603658,2026-08-14T01:19:54.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.9,8.2,0.0,0.7,2.0,239.1,239.2,239.4,12.4,10.3,10.8,850.6,3.9,49.97,0.0,1.0,33.9,849.7,12.1,9.0,33.9,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
603720,2026-08-14T01:20:25.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.1,0.0,0.7,1.0,241.5,241.6,241.7,12.1,10.2,10.8,850.5,4.9,49.97,0.0,0.9,33.9,850.4,6.0,5.5,33.9,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
603751,2026-08-14T01:20:41.629290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.3,0.6,0.0,1.4,1.0,240.7,240.9,240.4,10.6,9.9,8.9,861.3,0.6,49.98,0.0,0.8,72.8,861.6,0.0,-0.2,72.8,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
603782,2026-08-14T01:20:56.629710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.8,13.4,0.0,0.7,1.0,228.7,228.5,228.9,21.8,20.3,19.9,849.2,14.2,49.9,0.0,13.4,33.9,851.0,0.8,0.8,33.9,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
603813,2026-08-14T01:21:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.2,3.5,0.0,1.4,2.0,236.4,236.0,235.8,14.8,14.5,14.0,860.7,8.9,49.94,0.0,3.9,72.8,860.9,5.4,5.8,72.8,100.0,3319.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0
603875,2026-08-14T01:21:43.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.4,4.4,0.0,1.4,1.0,239.7,239.7,239.3,10.7,10.2,8.9,861.3,1.5,49.98,0.0,1.0,72.8,860.9,5.9,5.7,72.8,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
603906,2026-08-14T01:21:58.629149+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,3.3,0.0,0.7,1.0,240.9,240.8,241.2,12.4,10.8,11.0,850.5,4.7,49.94,0.0,1.3,33.9,851.0,1.4,1.0,33.9,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
603937,2026-08-14T01:22:14.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.6,15.2,0.0,1.4,1.0,242.4,241.8,242.0,10.5,10.3,8.7,861.2,-0.7,49.97,0.0,1.4,72.8,860.6,14.5,13.6,72.8,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
603968,2026-08-14T01:22:29.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,1.0,9.7,0.0,0.7,1.0,236.0,235.1,236.2,16.9,16.2,15.3,850.0,11.1,49.9,0.0,5.9,33.9,851.0,1.4,1.4,33.9,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
604030,2026-08-14T01:23:00.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.1,1.0,0.0,0.7,1.0,240.4,239.8,240.7,12.1,11.8,10.8,850.5,6.0,49.97,0.0,1.4,33.9,850.4,5.0,5.8,33.9,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
604061,2026-08-14T01:23:16.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.9,0.9,7.6,0.0,1.4,1.0,229.2,228.0,228.8,22.2,23.4,21.5,860.0,13.3,49.9,0.0,4.5,72.8,860.9,5.7,5.2,72.8,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
604092,2026-08-14T01:23:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.0,1.1,0.0,0.7,1.0,242.9,242.4,243.1,12.2,12.0,11.0,850.4,6.3,49.95,0.0,1.3,33.9,850.4,7.4,7.0,33.9,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
604123,2026-08-14T01:23:47.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.4,0.4,0.0,1.4,1.0,241.5,241.0,241.2,10.7,10.4,8.7,861.2,0.4,49.97,0.0,1.3,72.8,861.6,0.0,0.2,72.8,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0
604185,2026-08-14T01:24:18.619195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,1.0,0.8,5.5,0.0,1.4,1.0,239.9,238.2,239.1,13.5,13.4,12.5,860.8,5.5,49.95,0.0,3.7,72.8,861.6,0.0,0.1,72.8,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
604216,2026-08-14T01:24:33.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.6,2.2,0.0,0.7,2.0,241.0,240.6,241.2,12.0,11.1,10.8,850.4,3.9,49.95,0.0,6.7,33.9,851.0,1.7,1.2,33.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
604247,2026-08-14T01:24:49.629090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.7,6.4,0.0,1.4,2.0,240.2,239.6,239.5,10.7,10.2,8.8,861.3,2.1,49.97,0.0,1.3,72.8,860.6,8.5,7.5,72.8,100.0,3318.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0
604278,2026-08-14T01:25:04.630079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.5,1.1,13.0,0.0,0.7,1.0,230.1,229.3,230.5,18.7,16.2,16.8,849.9,13.0,49.89,0.0,6.1,33.9,851.0,0.0,1.0,33.9,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
604340,2026-08-14T01:25:35.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.8,2.7,0.0,0.7,2.0,241.0,240.8,241.4,12.3,10.9,11.0,849.9,3.9,49.94,0.0,1.8,33.9,850.7,1.2,0.9,33.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
604371,2026-08-14T01:25:51.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,1.3,7.8,0.0,1.4,1.0,231.3,230.3,230.8,18.1,18.3,17.6,860.3,8.3,49.91,0.0,9.9,72.8,861.6,0.5,0.2,72.8,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
604402,2026-08-14T01:26:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.6,0.4,6.5,0.0,0.7,2.0,230.4,229.8,230.5,27.6,29.3,25.7,850.0,9.7,49.91,0.0,11.0,33.9,850.4,3.2,5.5,33.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
604433,2026-08-14T01:26:22.629958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.0,2.9,0.0,1.4,1.0,234.7,233.6,234.0,16.1,16.2,15.5,860.6,10.6,49.93,0.0,7.8,72.8,860.6,7.7,6.8,72.8,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0
604495,2026-08-14T01:26:53.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,2.2,0.0,1.4,1.0,239.2,238.6,238.9,12.2,11.9,10.9,861.0,2.2,49.94,0.0,2.1,72.8,861.6,0.0,0.1,72.8,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
604557,2026-08-14T01:27:24.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,12.4,0.0,1.4,1.0,230.7,230.4,230.1,16.0,15.0,14.7,860.7,12.4,49.9,0.0,14.0,72.8,861.6,0.0,0.0,72.8,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
604588,2026-08-14T01:27:39.629496+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.6,6.1,0.0,0.7,1.0,241.9,241.4,242.0,12.2,10.9,11.0,850.4,6.1,49.97,0.0,1.0,33.9,851.0,0.0,0.9,33.9,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
604650,2026-08-14T01:28:10.619496+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.2,1.8,0.0,0.6,2.0,237.8,237.6,238.4,15.2,14.3,13.8,850.2,8.5,49.94,0.0,6.5,33.9,850.4,6.7,6.0,33.9,100.0,3279.0,3277.0,24.7,24.1,24.2,20000.0,856.4,0,0
604681,2026-08-14T01:28:26.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.5,4.5,0.0,1.4,1.0,235.5,234.8,235.1,14.4,14.1,13.5,860.8,7.4,49.91,0.0,8.7,72.8,861.3,2.9,3.2,72.8,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0
604712,2026-08-14T01:28:41.619270+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.2,1.1,6.7,0.0,0.7,2.0,236.1,234.8,235.8,15.4,14.4,14.2,849.9,7.8,49.95,0.0,5.4,33.9,851.0,1.1,0.8,33.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
604743,2026-08-14T01:28:57.629904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.4,14.9,0.0,1.4,1.0,240.1,239.8,239.8,10.7,10.2,8.7,861.3,1.2,49.98,0.0,1.0,72.8,860.9,16.1,11.0,72.8,100.0,3315.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0
604805,2026-08-14T01:29:28.618701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.0,1.2,0.0,1.4,1.0,242.9,242.3,242.3,10.9,10.3,9.0,861.3,0.8,49.98,0.0,1.0,72.8,861.3,2.0,0.6,72.8,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0
604836,2026-08-14T01:29:43.618758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.4,4.6,0.0,0.7,1.0,240.7,240.8,241.1,12.4,10.2,10.9,850.6,5.3,49.97,0.0,0.7,33.9,851.0,0.7,0.3,33.9,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
604867,2026-08-14T01:29:59.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.0,2.7,0.0,1.4,1.0,233.8,233.5,233.2,12.4,12.0,11.5,860.9,3.5,49.98,0.0,5.1,72.8,860.9,6.2,7.3,72.8,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0
604898,2026-08-14T01:30:14.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.9,5.8,0.0,0.6,2.0,236.0,235.6,236.1,17.2,15.1,15.7,849.8,11.6,49.91,0.0,5.8,33.9,850.7,5.8,4.5,33.9,100.0,3279.0,3277.0,24.7,24.1,24.3,20000.0,856.4,0,0
604960,2026-08-14T01:30:45.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,4.0,0.0,0.6,2.0,240.0,240.1,240.2,12.1,10.1,10.7,850.6,2.7,49.97,0.0,0.5,33.9,850.4,6.7,5.4,33.9,100.0,3277.0,3275.0,24.7,24.1,24.2,20000.0,856.4,0,0
604991,2026-08-14T01:31:01.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.4,8.1,0.0,1.5,1.0,228.2,228.2,227.5,15.9,14.5,14.6,860.2,8.1,49.89,0.0,3.7,72.8,861.6,0.0,-0.5,72.8,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
605022,2026-08-14T01:31:16.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,3.8,0.0,0.6,1.0,243.0,243.3,243.4,12.1,10.1,10.7,850.5,3.4,49.98,0.0,0.5,33.5,850.4,7.2,13.5,33.5,100.0,3270.0,3269.0,24.7,24.1,24.3,20000.0,856.4,0,0
605115,2026-08-14T01:32:03.618973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.5,0.1,0.0,1.5,1.0,241.0,241.2,240.7,10.6,9.8,8.8,861.4,-0.1,49.98,0.0,0.5,72.8,861.9,0.0,-0.5,72.8,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
605146,2026-08-14T01:32:18.618790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.0,2.1,0.0,0.6,2.0,232.6,231.9,232.6,18.1,15.9,16.3,849.7,8.4,49.92,0.0,9.5,33.5,849.7,10.5,12.5,33.5,100.0,3269.0,3267.0,24.7,24.1,24.3,20000.0,856.4,0,0
605177,2026-08-14T01:32:34.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.7,5.1,0.0,1.5,1.0,239.7,239.9,239.4,15.0,14.8,14.7,860.6,8.1,49.94,0.0,3.8,72.8,861.3,3.0,2.3,72.8,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0
605208,2026-08-14T01:32:49.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.2,11.1,0.0,0.6,1.0,235.9,235.2,235.8,16.9,14.7,15.1,849.8,11.1,49.94,0.0,6.4,33.5,851.0,0.0,0.2,33.5,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
605270,2026-08-14T01:33:20.619188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.9,0.7,18.5,0.0,0.6,1.0,228.2,228.0,228.1,30.8,29.2,27.9,850.3,21.5,49.89,0.0,13.7,33.5,851.0,3.0,1.4,33.5,100.0,3277.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0
605301,2026-08-14T01:33:36.629643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.5,0.1,0.0,1.4,1.0,242.3,242.6,241.9,10.5,9.8,8.7,861.4,-0.8,49.98,0.0,0.5,72.8,861.9,-0.9,-0.5,72.8,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0
605332,2026-08-14T01:33:51.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.3,4.2,0.0,0.6,2.0,240.7,240.8,240.9,12.2,10.1,10.8,850.7,4.7,49.98,0.0,0.4,33.5,851.0,0.5,0.2,33.5,100.0,3278.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0
605363,2026-08-14T01:34:07.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.0,4.6,0.0,1.4,1.0,237.0,237.3,236.6,11.7,10.9,10.3,860.9,1.4,49.94,0.0,6.6,72.8,860.9,6.0,4.4,72.8,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0
605425,2026-08-14T01:34:38.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,1.2,6.7,0.0,1.5,1.0,236.3,236.0,236.0,14.2,13.6,13.2,860.7,6.1,49.94,0.0,5.6,72.8,861.9,-0.6,-0.6,72.8,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0
605456,2026-08-14T01:34:53.619067+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.7,8.5,0.0,0.6,1.0,239.7,239.9,240.0,12.0,10.0,10.5,850.7,1.5,49.98,0.0,0.5,33.5,850.0,10.0,9.1,33.5,100.0,3274.0,3273.0,24.7,24.1,24.3,20000.0,856.4,0,0
605487,2026-08-14T01:35:09.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.4,0.6,17.9,0.0,1.5,1.0,231.6,232.1,231.2,23.0,22.0,20.6,861.0,17.9,49.89,0.0,15.5,72.8,861.6,0.0,-0.5,72.8,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0
605518,2026-08-14T01:35:24.618703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,0.4,0.0,0.6,1.0,242.6,242.7,242.8,12.0,10.1,10.5,850.7,4.2,49.98,0.0,0.4,33.5,850.7,3.8,3.5,33.5,100.0,3276.0,3275.0,24.7,24.1,24.3,20000.0,856.4,0,0
605611,2026-08-14T01:36:11.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.0,5.6,0.0,1.5,1.0,236.3,235.8,235.6,13.8,13.4,13.1,860.6,5.6,49.94,0.0,4.7,72.8,861.6,0.0,-0.4,72.8,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0
605642,2026-08-14T01:36:26.629916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,8.9,0.0,0.6,2.0,241.5,241.6,241.8,12.1,10.2,10.8,850.7,4.3,49.98,0.0,0.5,33.5,849.7,13.2,12.3,33.5,100.0,3276.0,3274.0,24.7,24.1,24.3,20000.0,856.4,0,0
605673,2026-08-14T01:36:42.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.1,2.1,0.0,1.5,1.0,240.8,241.0,240.4,10.6,9.8,8.8,861.5,0.9,49.98,0.0,0.4,72.8,861.6,3.0,1.8,72.8,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0
605735,2026-08-14T01:37:13.630654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.0,10.9,0.0,1.5,2.0,237.8,237.8,237.3,13.4,12.9,12.4,860.9,5.7,49.95,0.0,3.1,72.8,859.9,16.6,14.7,72.8,100.0,3320.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0
605766,2026-08-14T01:37:28.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.8,0.3,0.0,0.6,1.0,234.3,234.0,234.5,16.2,14.1,14.8,849.9,5.7,49.93,0.0,4.7,33.5,850.7,5.4,3.2,33.5,100.0,3277.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0
605797,2026-08-14T01:37:44.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.1,1.1,0.0,1.5,1.0,239.7,239.9,239.3,10.6,9.9,8.8,861.5,0.7,49.98,0.0,0.4,72.4,861.6,1.8,0.6,72.4,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
605828,2026-08-14T01:37:59.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.3,3.5,0.0,0.7,2.0,241.2,241.5,241.6,12.0,10.1,10.6,850.1,3.5,49.95,0.0,0.3,33.5,851.4,0.0,0.2,33.5,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
605890,2026-08-14T01:38:30.619036+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.2,9.2,0.0,0.7,1.0,233.6,234.0,233.7,21.2,19.8,20.2,848.8,9.2,49.91,0.0,11.3,33.5,851.0,0.0,0.0,33.5,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
605921,2026-08-14T01:38:46.628844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.7,1.8,0.0,1.5,1.0,239.2,239.7,239.2,12.2,11.5,11.0,860.9,1.8,49.98,0.0,3.5,72.4,861.6,0.0,-0.5,72.4,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
605952,2026-08-14T01:39:01.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,6.8,0.0,0.7,1.0,240.7,240.7,240.9,12.0,10.1,10.5,850.7,2.2,49.98,0.0,0.4,33.5,850.4,9.0,8.6,33.5,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
605983,2026-08-14T01:39:17.619418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.8,4.6,0.0,1.4,2.0,228.6,228.3,228.1,17.3,16.6,16.9,860.5,8.7,49.9,0.0,7.7,72.4,861.3,4.1,3.0,72.4,100.0,3319.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
606045,2026-08-14T01:39:48.618782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.7,4.7,0.0,1.4,1.0,237.9,237.7,237.4,13.0,12.3,11.9,861.2,4.7,49.96,0.0,2.0,72.4,861.9,0.0,-0.5,72.4,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
606076,2026-08-14T01:40:03.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,5.2,0.0,0.7,1.0,239.0,239.1,239.3,12.1,10.2,10.7,850.7,3.0,49.98,0.0,0.4,33.5,850.0,8.2,9.1,33.5,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
606138,2026-08-14T01:40:34.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,1.3,0.0,0.7,1.0,241.2,241.4,241.5,12.1,10.1,10.6,850.7,3.7,49.95,0.0,2.8,33.5,851.0,2.4,1.1,33.5,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
606200,2026-08-14T01:41:05.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.2,0.4,12.1,0.0,0.7,1.0,227.7,227.4,227.7,28.4,26.4,25.2,850.4,22.7,49.9,0.0,18.1,33.5,850.0,10.6,10.8,33.5,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
606231,2026-08-14T01:41:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.6,0.3,0.0,1.4,1.0,242.8,243.2,242.5,11.0,10.3,9.6,861.3,-0.3,49.97,0.0,0.3,72.4,861.9,0.0,-0.7,72.4,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
606262,2026-08-14T01:41:36.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.5,2.8,0.0,0.7,2.0,236.2,235.6,236.0,14.9,12.5,13.4,850.2,7.7,49.95,0.0,1.2,33.5,850.7,4.9,4.0,33.5,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
606293,2026-08-14T01:41:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.2,5.1,0.0,1.4,1.0,239.8,240.0,239.4,10.6,9.8,8.7,861.5,0.2,49.98,0.0,0.3,72.4,861.3,5.3,4.2,72.4,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
606355,2026-08-14T01:42:23.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.6,13.8,0.0,1.4,1.0,242.0,242.3,241.6,10.7,10.0,8.8,861.5,0.4,49.98,0.0,0.3,72.4,859.9,14.2,14.1,72.4,100.0,3315.0,3314.0,25.5,24.1,24.4,20000.0,855.9,0,0
606386,2026-08-14T01:42:38.629251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,3.8,0.0,0.7,1.0,241.0,241.0,241.1,12.1,10.1,10.7,850.8,3.8,49.97,0.0,0.1,33.5,851.4,0.0,0.2,33.5,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
606417,2026-08-14T01:42:54.630228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,2.0,0.0,1.4,1.0,239.2,239.4,238.8,10.7,9.9,8.8,861.2,1.1,49.96,0.0,6.1,72.4,861.9,-0.9,-0.8,72.4,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
606448,2026-08-14T01:43:09.618569+00:00,external_ems_2,bess_2,good,0.0618,normal,PCS phase current imbalance high: 10.6,0.6,10.6,0.4,6.6,0.0,0.7,1.0,232.7,232.1,232.7,20.8,10.2,10.8,850.8,2.6,49.98,0.0,0.2,33.5,850.4,9.2,8.0,33.5,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
606510,2026-08-14T01:43:40.629059+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.4,8.5,0.0,0.7,1.0,236.7,236.4,236.8,15.6,13.3,14.2,850.0,8.5,49.94,0.0,2.7,33.5,851.4,0.0,0.0,33.5,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
606541,2026-08-14T01:43:56.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.8,6.3,0.0,1.4,0.0,235.8,235.6,235.3,13.9,13.5,13.1,860.8,5.3,49.94,0.0,4.7,72.4,861.6,-1.0,-1.0,72.4,100.0,3322.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
606572,2026-08-14T01:44:11.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,13.5,0.0,0.7,1.0,240.2,240.3,240.4,11.9,10.0,10.6,850.8,1.6,49.98,0.0,0.1,33.5,850.4,15.1,10.7,33.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
606603,2026-08-14T01:44:27.618572+00:00,external_ems_1,bess_1,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.3,1.4,1.0,22.6,0.0,1.4,1.0,234.0,234.0,233.7,32.2,31.6,30.8,860.9,21.6,49.89,0.0,18.8,72.4,861.9,-1.0,-1.0,72.4,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
606665,2026-08-14T01:44:58.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,7.8,0.0,1.4,1.0,240.5,240.7,240.1,10.7,9.9,8.8,861.6,0.8,49.98,0.0,0.0,72.4,860.9,8.6,8.0,72.4,100.0,3323.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0
606696,2026-08-14T01:45:13.629822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.1,2.7,0.0,0.7,2.0,233.9,233.4,233.9,16.0,13.6,14.4,850.1,5.3,49.93,0.0,7.1,33.5,850.0,8.0,10.4,33.5,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
606727,2026-08-14T01:45:29.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,1.2,0.0,1.5,1.0,239.1,239.0,238.3,12.4,11.7,11.2,861.1,2.7,49.96,0.0,1.2,72.4,861.6,1.5,1.2,72.4,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
606758,2026-08-14T01:45:44.629040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.4,4.7,0.0,0.7,1.0,234.0,233.3,233.8,15.8,13.5,14.3,850.0,4.7,49.94,0.0,4.3,33.5,851.4,0.0,-0.3,33.5,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
606820,2026-08-14T01:46:15.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.6,10.1,0.0,0.7,2.0,236.7,236.6,237.0,17.1,15.0,15.8,849.8,9.0,49.92,0.0,6.2,33.5,851.4,-1.1,-0.2,33.5,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
606851,2026-08-14T01:46:31.619193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.3,1.3,0.0,1.5,0.0,242.0,242.2,241.7,10.5,9.7,8.6,861.6,0.7,49.99,0.0,0.0,72.4,861.9,-0.6,-1.2,72.4,100.0,3322.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
606882,2026-08-14T01:46:46.619581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,1.9,0.0,0.7,2.0,240.6,240.6,240.8,11.9,10.1,10.5,850.9,0.8,49.98,0.0,-0.1,33.5,851.4,-1.1,-0.5,33.5,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0
606913,2026-08-14T01:47:02.618811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.2,8.1,0.0,1.5,1.0,231.8,231.6,231.3,15.6,15.2,14.8,860.7,7.2,49.93,0.0,8.5,72.4,861.9,-0.9,-1.3,72.4,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
606975,2026-08-14T01:47:33.629521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.4,0.8,0.0,1.5,1.0,235.5,235.3,235.0,14.6,14.0,13.7,860.9,5.2,49.95,0.0,4.2,72.4,861.3,6.0,4.6,72.4,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0
607006,2026-08-14T01:47:48.619740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,2.9,0.0,0.7,1.0,239.6,239.6,239.8,12.1,10.3,10.7,850.9,2.3,49.98,0.0,-0.3,33.5,850.7,5.2,4.2,33.5,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
607037,2026-08-14T01:48:04.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.5,6.9,0.0,1.5,1.0,230.0,229.9,229.3,15.3,14.0,14.0,860.4,5.7,49.9,0.0,13.5,72.4,861.9,-1.2,-0.5,72.4,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
607068,2026-08-14T01:48:19.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.4,3.6,0.0,0.7,1.0,229.4,228.9,229.4,18.9,16.7,17.5,850.4,6.9,49.95,0.0,6.7,33.5,850.0,10.5,11.8,33.5,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
607130,2026-08-14T01:48:50.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.1,9.7,0.0,0.7,1.0,235.8,235.9,236.2,15.5,13.0,14.1,850.3,8.6,49.94,0.0,4.6,33.5,851.4,-1.1,-0.8,33.5,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
607192,2026-08-14T01:49:21.619258+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,5.3,0.0,0.7,2.0,229.4,229.3,229.7,20.0,18.1,18.4,850.2,10.1,49.93,0.0,9.0,33.1,850.7,4.8,3.4,33.1,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
607223,2026-08-14T01:49:37.629277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.1,3.8,0.0,1.5,1.0,242.3,242.6,242.1,11.2,10.3,9.6,861.7,-0.2,49.99,0.0,-0.2,72.4,861.6,3.6,1.7,72.4,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
607285,2026-08-14T01:50:08.619026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.5,9.8,0.0,1.5,1.0,239.0,239.1,238.6,10.9,10.1,8.9,861.8,1.2,49.99,0.0,-0.5,72.4,861.3,11.0,8.4,72.4,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0
607316,2026-08-14T01:50:23.618766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.4,10.5,0.0,0.7,1.0,237.0,236.5,236.8,16.0,13.7,14.4,850.3,8.8,49.94,0.0,4.2,33.1,851.7,-1.7,-0.8,33.1,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
607347,2026-08-14T01:50:39.619084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.5,0.3,0.0,1.5,1.0,241.5,241.7,241.0,10.7,10.0,8.7,861.8,-1.0,49.99,0.0,3.2,72.4,862.3,-1.3,-1.6,72.4,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
607378,2026-08-14T01:50:54.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,7.6,0.0,0.7,1.0,240.2,240.1,240.4,12.0,10.2,10.7,851.0,1.3,49.98,0.0,-0.4,33.1,850.4,8.9,8.1,33.1,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
607440,2026-08-14T01:51:25.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.3,3.4,0.0,0.7,1.0,238.2,237.9,238.2,15.3,13.0,13.9,850.4,8.2,49.95,0.0,2.3,33.1,850.7,4.8,4.2,33.1,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
607471,2026-08-14T01:51:41.629339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,1.5,0.0,1.5,1.0,239.7,240.0,239.4,11.4,10.5,9.9,861.6,-0.1,49.95,0.0,1.5,72.4,862.3,-1.6,-1.7,72.4,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
607502,2026-08-14T01:51:56.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.4,6.1,0.0,0.7,2.0,239.5,239.5,239.7,12.0,10.3,10.7,851.1,1.2,49.98,0.0,-0.6,33.1,850.7,7.3,9.8,33.1,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
607533,2026-08-14T01:52:12.629139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,2.1,9.6,0.0,1.5,1.0,230.5,229.9,230.1,23.3,23.7,24.6,860.2,7.8,49.92,0.0,4.5,72.4,862.3,-1.8,-1.7,72.4,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
607595,2026-08-14T01:52:43.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.0,1.2,0.0,1.5,1.0,240.2,240.4,239.8,10.9,10.0,8.8,861.9,-0.7,49.99,0.0,-0.5,72.4,861.9,-1.9,-1.6,72.4,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
607626,2026-08-14T01:52:58.629102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.4,5.2,0.0,0.7,1.0,233.7,233.1,233.6,16.1,13.9,14.6,850.3,3.6,49.93,0.0,7.6,33.1,851.7,-1.6,-0.8,33.1,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
607657,2026-08-14T01:53:14.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.5,9.3,0.0,1.5,1.0,241.8,242.2,241.5,10.9,9.8,9.0,861.8,-1.8,49.97,0.0,-0.3,72.4,861.3,7.5,5.2,72.4,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0
607750,2026-08-14T01:54:00.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.1,8.0,0.0,0.7,1.0,236.8,236.6,237.0,14.8,12.3,13.2,850.6,7.5,49.96,0.0,1.9,33.1,851.7,-0.5,-0.7,33.1,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
607781,2026-08-14T01:54:16.619107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.3,6.3,0.0,1.5,1.0,234.4,234.0,233.7,14.3,13.7,13.3,861.2,4.8,49.98,0.0,5.2,72.4,860.9,11.1,7.6,72.4,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
607812,2026-08-14T01:54:31.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,0.7,9.0,0.0,0.7,2.0,240.6,240.4,240.6,14.2,11.7,12.6,850.7,7.3,49.94,0.0,1.9,33.1,851.4,-1.7,-0.8,33.1,100.0,3280.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
607843,2026-08-14T01:54:47.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.0,4.2,0.0,1.5,1.0,239.7,240.0,239.5,12.0,11.2,10.7,861.3,2.6,49.95,0.0,4.0,72.4,862.3,-1.6,-1.6,72.4,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0
607905,2026-08-14T01:55:18.629655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.4,8.1,0.0,1.5,1.0,229.6,229.1,229.2,29.4,30.0,30.4,860.2,12.6,49.91,0.0,8.8,72.4,861.6,4.5,3.5,72.4,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
607936,2026-08-14T01:55:33.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.1,0.3,0.0,0.7,2.0,241.6,241.7,241.9,12.1,10.4,10.9,851.1,2.7,49.98,0.0,-0.5,33.1,851.0,3.0,2.2,33.1,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
607967,2026-08-14T01:55:49.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.6,2.6,0.0,1.5,1.0,240.9,241.2,240.5,10.8,10.0,8.8,861.7,0.6,49.98,0.0,-0.5,72.4,862.3,-2.0,-1.8,72.4,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0
607998,2026-08-14T01:56:04.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.2,4.3,0.0,0.7,2.0,229.7,229.2,229.7,17.6,15.5,16.4,850.2,6.0,49.95,0.0,6.0,33.1,850.4,10.3,6.8,33.1,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
608060,2026-08-14T01:56:35.628753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.2,1.7,0.0,0.7,2.0,236.4,236.5,236.7,14.8,12.4,13.4,850.5,3.1,49.94,0.0,4.4,33.1,850.7,4.8,4.1,33.1,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
608091,2026-08-14T01:56:51.619065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.3,5.3,0.0,1.5,1.0,240.6,240.7,240.2,10.6,9.8,8.7,861.9,-0.8,49.99,0.0,-0.6,72.4,861.6,4.5,2.9,72.4,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0
608122,2026-08-14T01:57:06.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.6,13.1,0.0,0.7,1.0,231.0,231.5,231.2,22.9,21.2,21.7,849.1,12.5,49.9,0.0,10.4,33.1,851.7,-0.6,-0.9,33.1,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
608153,2026-08-14T01:57:22.629216+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.5,9.5,0.0,1.4,1.0,242.9,243.1,242.5,10.7,9.8,8.6,861.8,-2.0,49.99,0.0,-0.6,72.4,861.3,7.5,7.1,72.4,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0
608246,2026-08-14T01:58:08.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.3,10.7,0.0,0.7,1.0,240.2,240.2,240.4,16.3,14.2,14.8,850.4,9.3,49.94,0.0,2.4,33.1,851.7,-1.4,-0.9,33.1,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
608277,2026-08-14T01:58:24.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.1,2.4,0.0,1.4,1.0,236.7,236.9,236.5,13.0,12.3,11.7,861.4,4.5,49.99,0.0,3.4,72.4,861.3,6.9,5.8,72.4,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0
608308,2026-08-14T01:58:39.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,4.4,0.0,0.7,1.0,242.5,242.7,242.9,12.1,10.3,10.9,850.7,3.6,49.96,0.0,-0.6,33.1,851.7,-0.8,-1.1,33.1,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0
608370,2026-08-14T01:59:10.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.4,6.3,0.0,0.7,2.0,239.1,239.2,239.4,12.1,10.4,10.9,851.1,2.7,49.98,0.0,-0.6,33.1,850.7,9.0,8.0,33.1,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
608401,2026-08-14T01:59:26.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.9,17.6,0.0,1.4,1.0,229.0,228.9,228.4,31.1,31.1,31.3,860.4,16.1,49.91,0.0,16.7,72.4,862.3,-1.5,-1.8,72.4,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
608432,2026-08-14T01:59:41.619005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.1,1.2,0.0,0.7,1.0,243.1,243.3,243.3,11.9,10.2,10.7,851.1,1.9,49.97,0.0,-0.7,33.1,851.0,3.1,3.3,33.1,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
608463,2026-08-14T01:59:57.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.4,0.5,0.0,1.4,1.0,241.7,241.9,241.4,10.6,9.8,8.7,861.9,-1.5,49.99,0.0,-0.5,72.4,862.3,-2.0,-1.7,72.4,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
608525,2026-08-14T02:00:28.628747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.3,0.0,0.0,1.4,1.0,238.5,238.4,238.0,12.7,11.9,11.6,861.3,2.7,49.96,0.0,3.3,72.4,861.6,2.7,1.8,72.4,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
608556,2026-08-14T02:00:43.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.9,2.6,0.0,0.7,2.0,241.3,241.3,241.6,12.5,10.3,10.9,850.8,1.7,49.96,0.0,4.4,33.1,851.7,-0.9,-0.9,33.1,100.0,3280.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0
608587,2026-08-14T02:00:59.628762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.4,13.3,0.0,1.4,1.0,239.4,239.6,239.0,10.9,10.1,8.8,862.0,1.6,49.99,0.0,-0.5,72.4,860.6,14.9,12.0,72.4,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0
608618,2026-08-14T02:01:14.629432+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.7,10.2,0.0,0.7,2.0,230.2,229.8,230.6,18.6,16.6,17.2,849.7,11.6,49.91,0.0,15.8,33.1,851.4,1.4,0.2,33.1,100.0,3280.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0
608680,2026-08-14T02:01:45.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.0,5.7,0.0,0.7,2.0,241.0,241.1,241.3,14.5,12.2,13.2,850.7,4.6,49.96,0.0,-0.7,33.1,851.7,-1.1,-0.7,33.1,100.0,3281.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0
608711,2026-08-14T02:02:01.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.7,7.1,0.0,1.4,1.0,240.0,240.2,239.7,10.6,9.8,8.7,862.0,-0.2,49.99,0.0,-0.5,72.4,861.3,6.9,6.0,72.4,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
608773,2026-08-14T02:02:32.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.3,1.6,0.0,1.4,1.0,242.1,242.3,241.7,10.7,9.8,8.6,862.0,0.4,49.99,0.0,-0.6,72.4,862.3,-1.2,-1.5,72.4,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
608835,2026-08-14T02:03:03.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.4,7.6,0.0,1.4,1.0,230.3,230.1,229.8,15.3,14.9,14.5,860.9,6.2,49.92,0.0,7.9,72.4,862.3,-1.4,-1.6,72.4,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
608866,2026-08-14T02:03:18.619643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.4,4.7,0.0,0.7,1.0,234.3,233.9,234.3,17.9,15.6,16.3,850.3,11.3,49.93,0.0,4.6,33.1,850.7,6.6,5.5,33.1,100.0,3279.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0
608897,2026-08-14T02:03:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.8,5.6,0.0,1.4,1.0,234.7,234.7,234.3,13.5,12.9,12.5,861.5,4.4,49.94,0.0,3.6,72.4,862.3,-1.2,-1.5,72.4,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0
608928,2026-08-14T02:03:49.619596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,1.8,0.0,0.7,1.0,239.0,239.0,239.3,12.2,10.4,10.8,851.2,1.0,49.98,0.0,-0.8,33.1,851.4,2.8,1.0,33.1,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0
